
OS:Version,
  {dfa0fbe9-9d51-4d39-85a4-d78dcaa27155}, !- Handle
  3.4.0;                                  !- Version Identifier

OS:Facility,
  {4ed8541b-4545-4df9-a786-017a439ed684}; !- Handle

OS:Site,
  {4710d762-1ad2-4802-a7c1-0a52c7749570}, !- Handle
  Buffalo Niagara Intl Ap,                !- Name
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {09ae7be9-0af5-4ef5-a8ae-0a38c1882164}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {74add0b6-035c-4646-8c68-a8fae729eaff}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {90482084-df5e-4f93-92e8-398e5494d06b}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {9b372740-9ba1-4fe9-a1e2-fda7d37534a2}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {833717bc-bf6c-4726-ac13-79a02625156b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {0553e327-0214-48c2-8fff-ab2894fb4bc1}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {b58cae74-3b8e-4229-9ef7-a99bbe15bd6e}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {289765e5-e260-4814-824d-1353fec19295}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site:WaterMainsTemperature,
  {41f9f69d-4bcc-4cec-b049-3a1dcbba07be}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {6b684623-bb80-4ca9-8ecb-32592873ee7e}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e966ae67-5fd9-4e83-9b92-ed148dcd059d}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {25baee55-dd63-49d5-ba7e-b526fa1c9428}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {28f251bf-9315-4e9b-8f85-f0fe226651fe}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Rendering:Color,
  {633a59c3-2436-4dc3-afd3-451aad864565}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33c1d10b-0442-404a-ba66-11d4cf2cf7cf}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {97b7682e-53d2-4fa0-9f52-91b031b9e09a}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {215670ea-3d28-4a04-971a-0f4503140ef4}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {bc3fa5cc-9bb2-4a87-9f8d-2ae0ef7dd707}, !- Handle
  Clothing Schedule,                      !- Name
  {445c0c7e-ebe3-4482-a9f4-79c457a7af13}, !- Schedule Type Limits Name
  {be0ee54b-afd3-4326-a071-237ac3a25057}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be0ee54b-afd3-4326-a071-237ac3a25057}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {445c0c7e-ebe3-4482-a9f4-79c457a7af13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58727f09-854c-49f5-aecf-d2f1d731670c}, !- Handle
  Schedule Rule 1,                        !- Name
  {bc3fa5cc-9bb2-4a87-9f8d-2ae0ef7dd707}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50a208f0-6fff-424e-9a4b-7dfafd037f4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {50a208f0-6fff-424e-9a4b-7dfafd037f4b}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {445c0c7e-ebe3-4482-a9f4-79c457a7af13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {445c0c7e-ebe3-4482-a9f4-79c457a7af13}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {ffcfd121-31f5-44c9-b968-0805956521b4}, !- Handle
  Air Velocity Schedule,                  !- Name
  {3a073809-a146-4152-9f10-a1b070a45b23}, !- Schedule Type Limits Name
  {0ba669fe-e7d9-4c7b-be1a-2cf4a5cfeea2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ba669fe-e7d9-4c7b-be1a-2cf4a5cfeea2}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {3a073809-a146-4152-9f10-a1b070a45b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3a073809-a146-4152-9f10-a1b070a45b23}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {4031fe4c-736f-46be-92ba-53739fa26040}, !- Handle
  Work Efficiency Schedule,               !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  {8f8a2432-3c2c-46c2-adb8-10ec60724473}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f8a2432-3c2c-46c2-adb8-10ec60724473}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {bb4e4593-3b51-4436-b04e-2b80a68772fe}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6f851648-1f33-4448-add5-36035fe66d82}, !- Handle
  {bb4e4593-3b51-4436-b04e-2b80a68772fe}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {2d77efb0-7b28-4533-9de9-ffd414e6c1b3}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  64.927907633593,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {25fb3eef-e614-4f34-bcb4-6067acfff28f}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {39cbcf4e-a0dc-419a-9415-2beae3b2f0fc}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dae74115-9414-41b2-b941-cf68df7fd050}, !- Number of People Schedule Name
  {0639cbab-8557-4338-99e4-7c9cb26d5dff}, !- People Activity Level Schedule Name
  {b072886e-e653-4b2a-8486-856bd357c78f}, !- Lighting Schedule Name
  {d4a21623-b3cb-4c0d-abbb-900c84ddca5e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {09675f5d-711f-4336-aaa1-c80b4d0f37ba}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {dae74115-9414-41b2-b941-cf68df7fd050}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH,         !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  {da101efc-0fe2-4b96-bbbe-088cf47c8289}, !- Default Day Schedule Name
  {20de6dd0-e912-477b-9f51-93426605207a}, !- Summer Design Day Schedule Name
  {f24b6fb2-d6de-41cc-a7fa-7b6c1ad4e148}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da101efc-0fe2-4b96-bbbe-088cf47c8289}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Default, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {a703d83a-59d9-464e-a10c-a54381b36fe6}, !- Handle
  Schedule Rule 2,                        !- Name
  {dae74115-9414-41b2-b941-cf68df7fd050}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b05c61f-1109-4891-add2-b265de9e2baf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b05c61f-1109-4891-add2-b265de9e2baf}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Sat Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {20de6dd0-e912-477b-9f51-93426605207a}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Summer Design Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {427ec1c1-ba3d-469c-a81d-8c967240c947}, !- Handle
  Schedule Rule 3,                        !- Name
  {dae74115-9414-41b2-b941-cf68df7fd050}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d49b88d4-e3cf-48a5-800a-666ed883fd36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d49b88d4-e3cf-48a5-800a-666ed883fd36}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2;                                    !- Value Until Time 17

OS:Schedule:Day,
  {f24b6fb2-d6de-41cc-a7fa-7b6c1ad4e148}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Winter Design Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0639cbab-8557-4338-99e4-7c9cb26d5dff}, !- Handle
  RestaurantSitDown ACTIVITY_SCH,         !- Name
  {753a8aa1-731a-49a1-a2dc-1c18bbba67e7}, !- Schedule Type Limits Name
  {2d6f0aa1-400d-4385-a433-26a0da31d097}, !- Default Day Schedule Name
  {fa1597e7-63d6-44bb-9b82-c754b1e18aed}, !- Summer Design Day Schedule Name
  {d0a365d1-5e14-45b3-b36b-db2221578250}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d6f0aa1-400d-4385-a433-26a0da31d097}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Default, !- Name
  {753a8aa1-731a-49a1-a2dc-1c18bbba67e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d0a365d1-5e14-45b3-b36b-db2221578250}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Winter Design Day, !- Name
  {753a8aa1-731a-49a1-a2dc-1c18bbba67e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fa1597e7-63d6-44bb-9b82-c754b1e18aed}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Summer Design Day, !- Name
  {753a8aa1-731a-49a1-a2dc-1c18bbba67e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {753a8aa1-731a-49a1-a2dc-1c18bbba67e7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {b072886e-e653-4b2a-8486-856bd357c78f}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  {8f28303f-e284-4c88-b349-36381910dd71}, !- Default Day Schedule Name
  {ce13e892-97b3-4ac5-b379-495c213ea6c9}, !- Summer Design Day Schedule Name
  {10e427f2-04ae-483e-b9c4-ccff099586b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f28303f-e284-4c88-b349-36381910dd71}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1877,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2816,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4693,                                 !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.657,                                  !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5631,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4693,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2816;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {59039a3e-060f-42e3-a68a-aa1880ebacdc}, !- Handle
  Schedule Rule 4,                        !- Name
  {b072886e-e653-4b2a-8486-856bd357c78f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c05056a-ca89-48ed-b6db-29ab3d58b8b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c05056a-ca89-48ed-b6db-29ab3d58b8b2}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1877,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2816,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5631,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7509,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8447,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4693,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2816;                                 !- Value Until Time 8

OS:Schedule:Day,
  {ce13e892-97b3-4ac5-b379-495c213ea6c9}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85cf49b3-c5a5-48d2-b584-778b4e4a7c98}, !- Handle
  Schedule Rule 5,                        !- Name
  {b072886e-e653-4b2a-8486-856bd357c78f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b226bc09-5f55-408a-bf3b-129fb9a8e9e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b226bc09-5f55-408a-bf3b-129fb9a8e9e4}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1408,                                 !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1877,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3754,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5631,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8447,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4693,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2816;                                 !- Value Until Time 8

OS:Schedule:Day,
  {10e427f2-04ae-483e-b9c4-ccff099586b5}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4a21623-b3cb-4c0d-abbb-900c84ddca5e}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  {791a9948-c13f-4250-abb0-dabccbbabb72}, !- Default Day Schedule Name
  {f82cbeab-af6c-4a03-b814-02c1b03b3c3b}, !- Summer Design Day Schedule Name
  {17fb7003-47df-40bc-8b2e-43f07933c1f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {791a9948-c13f-4250-abb0-dabccbbabb72}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {1c908ea1-de9f-4df8-aee1-d59732bf519e}, !- Handle
  Schedule Rule 6,                        !- Name
  {d4a21623-b3cb-4c0d-abbb-900c84ddca5e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6dfefc1-6c90-4340-aec2-7914702798df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6dfefc1-6c90-4340-aec2-7914702798df}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Day,
  {f82cbeab-af6c-4a03-b814-02c1b03b3c3b}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Summer Design Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
  {17fb7003-47df-40bc-8b2e-43f07933c1f3}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Winter Design Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {09675f5d-711f-4336-aaa1-c80b4d0f37ba}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH,    !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  {5e8cc559-c17f-4d8e-bca3-acd779dc596e}, !- Default Day Schedule Name
  {2fcbdb43-730a-49e4-8e3e-7f906bb8f564}, !- Summer Design Day Schedule Name
  {340b11ce-74e6-4d17-ace7-9e79fdb0867a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e8cc559-c17f-4d8e-bca3-acd779dc596e}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {340b11ce-74e6-4d17-ace7-9e79fdb0867a}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Winter Design Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {2fcbdb43-730a-49e4-8e3e-7f906bb8f564}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Summer Design Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {15271c62-f2e3-448b-92f5-5fe7a04a61a5}, !- Handle
  Schedule Rule 7,                        !- Name
  {09675f5d-711f-4336-aaa1-c80b4d0f37ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {105c8c85-189f-4a4e-b5f8-d5a06d2b0292}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {105c8c85-189f-4a4e-b5f8-d5a06d2b0292}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {fcc05c18-b703-41b1-95b9-beda90d4fa95}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {4ec69b4e-044b-44e0-834a-a1d288cf7f70}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0243316042188,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6d2938ef-3d60-4198-ba11-0f96dbe59f84}, !- Handle
  {4ec69b4e-044b-44e0-834a-a1d288cf7f70}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {991ced1c-397f-42a2-af21-a9e020930c4e}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  403.969557939116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:GasEquipment:Definition,
  {3b9684c1-b7b5-4bd2-aaeb-61d5fe0e148f}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  649.246321241426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {4de77190-a4d4-42e9-b83b-5104766f0389}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8a9460ef-6308-4d02-abc9-2ff2b22033de}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dae74115-9414-41b2-b941-cf68df7fd050}, !- Number of People Schedule Name
  {0639cbab-8557-4338-99e4-7c9cb26d5dff}, !- People Activity Level Schedule Name
  {cd9f83a9-1a7d-41f1-95b8-ce41a77cb274}, !- Lighting Schedule Name
  {d4a21623-b3cb-4c0d-abbb-900c84ddca5e}, !- Electric Equipment Schedule Name
  {a4a9cf2e-913a-4301-b88c-bd8b8f75e8ce}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {09675f5d-711f-4336-aaa1-c80b4d0f37ba}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {cd9f83a9-1a7d-41f1-95b8-ce41a77cb274}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  {abeaf3cf-6786-4632-b838-088c70fb387f}, !- Default Day Schedule Name
  {3e366be0-7f6a-442e-a956-52ec59517906}, !- Summer Design Day Schedule Name
  {8c1ac8f8-05cb-4924-96ea-796f10ebeb2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {abeaf3cf-6786-4632-b838-088c70fb387f}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16446,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.24669,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41115,                                !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57561,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.49338,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41115,                                !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24669;                                !- Value Until Time 8

OS:Schedule:Rule,
  {ac45f464-0f0f-4a6f-b983-cca7452ba75a}, !- Handle
  Schedule Rule 8,                        !- Name
  {cd9f83a9-1a7d-41f1-95b8-ce41a77cb274}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9a910a7-df32-4a50-9fd2-44275ff53bb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9a910a7-df32-4a50-9fd2-44275ff53bb2}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16446,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.24669,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.49338,                                !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.65784,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.74007,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41115,                                !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24669;                                !- Value Until Time 8

OS:Schedule:Day,
  {3e366be0-7f6a-442e-a956-52ec59517906}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38332c89-62f7-4020-bce9-fa9b9eb83aec}, !- Handle
  Schedule Rule 9,                        !- Name
  {cd9f83a9-1a7d-41f1-95b8-ce41a77cb274}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6af5c68-1b1d-4460-811d-415768155770}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6af5c68-1b1d-4460-811d-415768155770}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123345,                               !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.16446,                                !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32892,                                !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.49338,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.74007,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41115,                                !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24669;                                !- Value Until Time 8

OS:Schedule:Day,
  {8c1ac8f8-05cb-4924-96ea-796f10ebeb2d}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4a9cf2e-913a-4301-b88c-bd8b8f75e8ce}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH,   !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  {3db93585-a0ea-447e-be5a-980f74d84687}, !- Default Day Schedule Name
  {f7ad963d-f711-4e7f-8ff0-0418f47367d2}, !- Summer Design Day Schedule Name
  {44bc08b4-b675-4361-ac6c-7fe911506968}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3db93585-a0ea-447e-be5a-980f74d84687}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {6b5b6987-cf01-43c4-a40e-ec2ac2e72fb4}, !- Handle
  Schedule Rule 10,                       !- Name
  {a4a9cf2e-913a-4301-b88c-bd8b8f75e8ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1badcf29-39ea-457b-aeca-ed80c923a933}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1badcf29-39ea-457b-aeca-ed80c923a933}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Day,
  {f7ad963d-f711-4e7f-8ff0-0418f47367d2}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Summer Design Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
  {44bc08b4-b675-4361-ac6c-7fe911506968}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Winter Design Day, !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {fc1b3793-0ddd-425b-9366-39bad811b1dd}, !- Handle
  Res 90.1-2013 - FullSrvRest - ASHRAE 169-2013-6A, !- Name
  {9933b650-f03e-4d60-9780-c0f70e83fa05}, !- Default Exterior Surface Constructions Name
  {d9426ee2-751b-486b-b45a-c38d85af5f7c}, !- Default Interior Surface Constructions Name
  {ea4cb582-9aa6-4570-bc3a-37ee046d6003}, !- Default Ground Contact Surface Constructions Name
  {fe8b67d4-0d93-4e7c-a3e6-bbdce7739b86}, !- Default Exterior SubSurface Constructions Name
  {79322c1d-5af1-4577-88b3-c34b3d73333e}, !- Default Interior SubSurface Constructions Name
  {7dec371d-35a1-4841-9dee-433d8da6c2db}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9933b650-f03e-4d60-9780-c0f70e83fa05}, !- Handle
  Default Surface Constructions 1,        !- Name
  {2476477a-74e8-4c3a-b5ca-e6e81a666180}, !- Floor Construction Name
  {5a5e77fd-327b-4b34-8006-5a8dba3e73e5}, !- Wall Construction Name
  {6cd13354-0d1c-4f34-b6b3-579e9f82fcd7}; !- Roof Ceiling Construction Name

OS:Construction,
  {2476477a-74e8-4c3a-b5ca-e6e81a666180}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {92b9810e-36f5-4f85-8bb2-d946ed52a4ae}, !- Layer 1
  {d211af85-f06d-47fe-adcb-98eb67583a73}, !- Layer 2
  {ed23dfe8-444e-4452-8a21-47dcef5a0ee4}; !- Layer 3

OS:StandardsInformation:Construction,
  {dc2a7ade-9e34-44a4-a54c-feb3e3abaf8c}, !- Handle
  {2476477a-74e8-4c3a-b5ca-e6e81a666180}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {92b9810e-36f5-4f85-8bb2-d946ed52a4ae}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d211af85-f06d-47fe-adcb-98eb67583a73}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ed23dfe8-444e-4452-8a21-47dcef5a0ee4}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {5a5e77fd-327b-4b34-8006-5a8dba3e73e5}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Name
  ,                                       !- Surface Rendering Name
  {66fa532e-4a2c-469e-a41b-3e0163e5f9ae}, !- Layer 1
  {3ee44740-0218-4a80-a6d1-bad085cea5bd}, !- Layer 2
  {1ac7aa49-816a-4e64-bc3f-c20afb944d53}, !- Layer 3
  {3ee44740-0218-4a80-a6d1-bad085cea5bd}; !- Layer 4

OS:StandardsInformation:Construction,
  {57d8b7b6-545c-42bf-ab5e-eb5f7bab45b9}, !- Handle
  {5a5e77fd-327b-4b34-8006-5a8dba3e73e5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {66fa532e-4a2c-469e-a41b-3e0163e5f9ae}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3ee44740-0218-4a80-a6d1-bad085cea5bd}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1ac7aa49-816a-4e64-bc3f-c20afb944d53}, !- Handle
  Typical Insulation R-18.23,             !- Name
  Smooth,                                 !- Roughness
  3.21036394736381,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6cd13354-0d1c-4f34-b6b3-579e9f82fcd7}, !- Handle
  Typical Wood Joist Attic Floor R-47.62, !- Name
  ,                                       !- Surface Rendering Name
  {3ee44740-0218-4a80-a6d1-bad085cea5bd}, !- Layer 1
  {09472a6d-f938-49ff-89d3-37e7c04c3652}; !- Layer 2

OS:StandardsInformation:Construction,
  {aba15efd-b1ef-4237-9409-c56f54d3a18b}, !- Handle
  {6cd13354-0d1c-4f34-b6b3-579e9f82fcd7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {09472a6d-f938-49ff-89d3-37e7c04c3652}, !- Handle
  Typical Insulation R-45.98,             !- Name
  Smooth,                                 !- Roughness
  8.09838632642688,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {d9426ee2-751b-486b-b45a-c38d85af5f7c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {58c05ce4-985c-49a0-91a9-42cdb1a47a80}, !- Floor Construction Name
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Wall Construction Name
  {a8bf1eee-f3ed-40d9-bbe6-6f079ecdbd79}; !- Roof Ceiling Construction Name

OS:Construction,
  {58c05ce4-985c-49a0-91a9-42cdb1a47a80}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {d3bd4708-64ce-4747-aa19-a4d61e9a1a7a}, !- Layer 1
  {c5b45fa3-b351-4343-aedb-1e02996c9f0d}; !- Layer 2

OS:StandardsInformation:Construction,
  {b7d8ef61-e37e-4142-976e-daedd3e50e31}, !- Handle
  {58c05ce4-985c-49a0-91a9-42cdb1a47a80}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d3bd4708-64ce-4747-aa19-a4d61e9a1a7a}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c5b45fa3-b351-4343-aedb-1e02996c9f0d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {2bef39ea-fa4b-48cf-b0e5-abb8987011bb}, !- Layer 1
  {2bef39ea-fa4b-48cf-b0e5-abb8987011bb}; !- Layer 2

OS:StandardsInformation:Construction,
  {ed57d867-f21d-47b8-9c52-e90de7000c36}, !- Handle
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2bef39ea-fa4b-48cf-b0e5-abb8987011bb}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {a8bf1eee-f3ed-40d9-bbe6-6f079ecdbd79}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {c5b45fa3-b351-4343-aedb-1e02996c9f0d}, !- Layer 1
  {d3bd4708-64ce-4747-aa19-a4d61e9a1a7a}; !- Layer 2

OS:StandardsInformation:Construction,
  {59ac0527-30a1-465d-83ee-c2c3e22c5ec0}, !- Handle
  {a8bf1eee-f3ed-40d9-bbe6-6f079ecdbd79}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {ea4cb582-9aa6-4570-bc3a-37ee046d6003}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a73b5ede-716f-468b-895f-8bafbb99db79}, !- Floor Construction Name
  {9e26a07c-5bab-4a30-8af2-a1f60c2e5ea4}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a73b5ede-716f-468b-895f-8bafbb99db79}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {54ffd8de-2281-41b0-9d98-809439ee8f2c}, !- Layer 1
  {ed23dfe8-444e-4452-8a21-47dcef5a0ee4}; !- Layer 2

OS:StandardsInformation:Construction,
  {44e3f787-608d-4822-a5ba-651fafa7d72f}, !- Handle
  {a73b5ede-716f-468b-895f-8bafbb99db79}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {01182647-ad42-4706-bcb3-8f33c503c568}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {54ffd8de-2281-41b0-9d98-809439ee8f2c}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9e26a07c-5bab-4a30-8af2-a1f60c2e5ea4}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {11e6c946-8380-4907-aba4-598e1f2c1db8}; !- Layer 1

OS:StandardsInformation:Construction,
  {81e7feb6-32a9-444f-9934-7445ae8b19a9}, !- Handle
  {9e26a07c-5bab-4a30-8af2-a1f60c2e5ea4}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {11e6c946-8380-4907-aba4-598e1f2c1db8}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {fe8b67d4-0d93-4e7c-a3e6-bbdce7739b86}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {0f228ec8-3d89-48c0-91e3-df66dd304607}, !- Fixed Window Construction Name
  {0f228ec8-3d89-48c0-91e3-df66dd304607}, !- Operable Window Construction Name
  {76680613-d5c6-4b8d-bc50-e70c5788ac1b}, !- Door Construction Name
  {3f423e34-ef86-4b7b-b95d-e903c4841208}, !- Glass Door Construction Name
  {8bc92dbe-0641-4ff0-8358-d266f894b4fd}, !- Overhead Door Construction Name
  {64bcd881-d22e-44bb-943c-842da36ff3e2}, !- Skylight Construction Name
  {09e5cba1-477d-4c81-91d1-e7fc3fb587dc}, !- Tubular Daylight Dome Construction Name
  {09e5cba1-477d-4c81-91d1-e7fc3fb587dc}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0f228ec8-3d89-48c0-91e3-df66dd304607}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {09cecbc5-0334-4c9c-8638-5fe43be5fe4f}, !- Layer 1
  {bd80d2c1-5c04-45e3-9d04-3f487a692e67}, !- Layer 2
  {7f6eb278-a9fb-4ba5-9822-acaa77149501}; !- Layer 3

OS:StandardsInformation:Construction,
  {1cdd7c9c-f530-4a72-b5e5-adac4722bac0}, !- Handle
  {0f228ec8-3d89-48c0-91e3-df66dd304607}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {09cecbc5-0334-4c9c-8638-5fe43be5fe4f}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {bd80d2c1-5c04-45e3-9d04-3f487a692e67}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {7f6eb278-a9fb-4ba5-9822-acaa77149501}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {76680613-d5c6-4b8d-bc50-e70c5788ac1b}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {0a38f310-e105-4bc6-a24e-5787813d93e8}, !- Layer 1
  {01182647-ad42-4706-bcb3-8f33c503c568}; !- Layer 2

OS:StandardsInformation:Construction,
  {3e394934-3a77-4b4f-a600-7cb9dce5247a}, !- Handle
  {76680613-d5c6-4b8d-bc50-e70c5788ac1b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0a38f310-e105-4bc6-a24e-5787813d93e8}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3f423e34-ef86-4b7b-b95d-e903c4841208}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {76aac32b-5424-4117-992d-b83e5857b941}, !- Layer 1
  {bd80d2c1-5c04-45e3-9d04-3f487a692e67}, !- Layer 2
  {7f6eb278-a9fb-4ba5-9822-acaa77149501}; !- Layer 3

OS:StandardsInformation:Construction,
  {71c76505-72e1-4a50-ba80-b20b068859ed}, !- Handle
  {3f423e34-ef86-4b7b-b95d-e903c4841208}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {76aac32b-5424-4117-992d-b83e5857b941}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {8bc92dbe-0641-4ff0-8358-d266f894b4fd}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {457fb192-6eff-4de1-8947-400e1937f1e2}; !- Layer 1

OS:StandardsInformation:Construction,
  {294ddea6-d8e5-43fd-9818-a52c454fe7e4}, !- Handle
  {8bc92dbe-0641-4ff0-8358-d266f894b4fd}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {457fb192-6eff-4de1-8947-400e1937f1e2}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {64bcd881-d22e-44bb-943c-842da36ff3e2}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {9a9f3784-288d-4e25-b2ac-94a2210cd6ac}, !- Layer 1
  {dbd553e2-a4eb-42d7-bed4-f039e14780b3}, !- Layer 2
  {27e6647a-f824-4f54-ad78-32af2abe477c}; !- Layer 3

OS:StandardsInformation:Construction,
  {cbc794bf-0f0b-492b-8ae9-df4aec890469}, !- Handle
  {64bcd881-d22e-44bb-943c-842da36ff3e2}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {9a9f3784-288d-4e25-b2ac-94a2210cd6ac}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {dbd553e2-a4eb-42d7-bed4-f039e14780b3}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {27e6647a-f824-4f54-ad78-32af2abe477c}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {09e5cba1-477d-4c81-91d1-e7fc3fb587dc}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {4fb24786-b218-4b3f-9892-07565a0ae9bf}; !- Layer 1

OS:StandardsInformation:Construction,
  {eef21d4f-d7ac-4352-8c07-aa97be6ac756}, !- Handle
  {09e5cba1-477d-4c81-91d1-e7fc3fb587dc}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {4fb24786-b218-4b3f-9892-07565a0ae9bf}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {79322c1d-5af1-4577-88b3-c34b3d73333e}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {09e5cba1-477d-4c81-91d1-e7fc3fb587dc}, !- Fixed Window Construction Name
  {09e5cba1-477d-4c81-91d1-e7fc3fb587dc}, !- Operable Window Construction Name
  {fe63cc95-4b26-44f4-9b3a-340654585229}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fe63cc95-4b26-44f4-9b3a-340654585229}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {bf95d0b0-0753-455e-86a5-97e9362a098c}; !- Layer 1

OS:StandardsInformation:Construction,
  {3e49f65f-203f-4f7a-86a7-6e94b4566b9a}, !- Handle
  {fe63cc95-4b26-44f4-9b3a-340654585229}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {bf95d0b0-0753-455e-86a5-97e9362a098c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {7dec371d-35a1-4841-9dee-433d8da6c2db}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {bf95d0b0-0753-455e-86a5-97e9362a098c}; !- Layer 1

OS:StandardsInformation:Construction,
  {6f3b4628-e501-49f5-8ed8-99e4956e798a}, !- Handle
  {7dec371d-35a1-4841-9dee-433d8da6c2db}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c38ac242-68e4-4d6e-950a-7e806fdf4098}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {6b7207d3-b80c-47fd-b6ac-3e81b8e63207}, !- Layer 1
  {48cca2a6-a00e-4de4-bc0f-5d8e5b2cef3f}, !- Layer 2
  {b1990fe3-762c-4d8b-89ce-10fdd51a488f}; !- Layer 3

OS:StandardsInformation:Construction,
  {f24eab47-4f09-4e51-b0e5-946be221c3f5}, !- Handle
  {c38ac242-68e4-4d6e-950a-7e806fdf4098}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {6b7207d3-b80c-47fd-b6ac-3e81b8e63207}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {48cca2a6-a00e-4de4-bc0f-5d8e5b2cef3f}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b1990fe3-762c-4d8b-89ce-10fdd51a488f}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Constant,
  {b74b0362-4007-490d-afa5-bb6a8a5528fa}, !- Handle
  Always On Discrete,                     !- Name
  {034b3189-6788-44c1-b34f-b4ee88560a1e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {034b3189-6788-44c1-b34f-b4ee88560a1e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {8e7782e3-d7fb-4d26-a92c-83b197315fbd}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Infiltration, !- Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {b74b0362-4007-490d-afa5-bb6a8a5528fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.88513565511416e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff35e579-398f-4b96-9a91-272ccebef0d2}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground Infiltration, !- Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {b74b0362-4007-490d-afa5-bb6a8a5528fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.04043864533731e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a272100f-871d-43cb-bc94-b084d4d21481}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground Infiltration, !- Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {b74b0362-4007-490d-afa5-bb6a8a5528fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.40359858236815e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24d9b0c3-e44f-48f5-a228-9812fd152713}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Infiltration, !- Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {b74b0362-4007-490d-afa5-bb6a8a5528fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.88513565511416e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0cdb83a9-5622-4f87-9f51-22294f4fbcd4}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground Infiltration, !- Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {b74b0362-4007-490d-afa5-bb6a8a5528fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.04043864533732e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72dfdef0-42a0-41c0-a3fa-ab79e3bd9792}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Infiltration, !- Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {b74b0362-4007-490d-afa5-bb6a8a5528fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.18462927253992e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {819a9052-985a-4e30-adb5-954214253887}, !- Handle
  FullServiceRestaurant Kitchen A end_b - Story Ground Infiltration, !- Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {b74b0362-4007-490d-afa5-bb6a8a5528fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.04043864533731e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4fff9e4c-dd35-46f5-9c14-6cba5a0bb16a}, !- Handle
  FullServiceRestaurant Kitchen B end_b - Story Ground Infiltration, !- Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {b74b0362-4007-490d-afa5-bb6a8a5528fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.40359858236815e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b4446913-d5b9-4d4a-84e9-c54c1e4ead62}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Infiltration, !- Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {b74b0362-4007-490d-afa5-bb6a8a5528fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.18462927253993e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd63d1fc-ab07-4535-9112-8521dafc08c0}, !- Handle
  FullServiceRestaurant Kitchen C end_b - Story Ground Infiltration, !- Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {b74b0362-4007-490d-afa5-bb6a8a5528fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.04043864533732e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {dbfea571-7c38-4684-839a-bee2b94a4c85}, !- Handle
  7.4,                                    !- January Ground Temperature {C}
  -0,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -12.6,                                  !- April Ground Temperature {C}
  -7.7,                                   !- May Ground Temperature {C}
  0.3,                                    !- June Ground Temperature {C}
  7,                                      !- July Ground Temperature {C}
  14.2,                                   !- August Ground Temperature {C}
  19.2,                                   !- September Ground Temperature {C}
  20.9,                                   !- October Ground Temperature {C}
  20,                                     !- November Ground Temperature {C}
  15.4;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {b44ac992-5cff-486d-b255-737cc3f0c4f5}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  {a43dda74-6837-4314-8348-8d5dfee605d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a43dda74-6837-4314-8348-8d5dfee605d8}, !- Handle
  Schedule Day 15,                        !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {72815b50-a28a-4a42-8d34-f5ddb9599c42}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  {7be362e6-7f21-4797-bceb-22c282d3040a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7be362e6-7f21-4797-bceb-22c282d3040a}, !- Handle
  Schedule Day 16,                        !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {d28cc229-f0bb-44ad-b158-9d55858bd9d5}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {aeccf71f-5a2c-4cd9-ad19-13f10a2cc5c9}, !- Handle
  Parking Areas and Drives,               !- Name
  {d28cc229-f0bb-44ad-b158-9d55858bd9d5}, !- Exterior Lights Definition Name
  {72815b50-a28a-4a42-8d34-f5ddb9599c42}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  90367.65,                               !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {169705f1-5f51-48f9-b1a5-2a178a46b77d}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {10051fe8-5de7-4a75-ac9e-160b32115a8b}, !- Handle
  Building Facades,                       !- Name
  {169705f1-5f51-48f9-b1a5-2a178a46b77d}, !- Exterior Lights Definition Name
  {b44ac992-5cff-486d-b255-737cc3f0c4f5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  5975.01464433352,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b95310bb-5c27-4191-a4db-62ac46a5038e}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {85fd2010-22f5-4add-8a60-4932d2356d05}, !- Handle
  Main Entries,                           !- Name
  {b95310bb-5c27-4191-a4db-62ac46a5038e}, !- Exterior Lights Definition Name
  {72815b50-a28a-4a42-8d34-f5ddb9599c42}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  17.8504,                                !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {603e9f82-4a62-4b0a-b7b3-056cdde6207a}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f3fffa81-46f0-42f5-afd0-5810243e5b69}, !- Handle
  Other Doors,                            !- Name
  {603e9f82-4a62-4b0a-b7b3-056cdde6207a}, !- Exterior Lights Definition Name
  {72815b50-a28a-4a42-8d34-f5ddb9599c42}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  26.7756,                                !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ce309dc6-1eb6-40fa-be58-b66732d7072e}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {034b3189-6788-44c1-b34f-b4ee88560a1e}, !- Schedule Type Limits Name
  {2998b663-8a40-4f1d-acfe-caae11bd0dbd}, !- Default Day Schedule Name
  {76a3f61a-cb2b-45df-87f4-01818733d5df}, !- Summer Design Day Schedule Name
  {895a323a-8df0-491a-9ca3-f9419e3e011a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2998b663-8a40-4f1d-acfe-caae11bd0dbd}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {034b3189-6788-44c1-b34f-b4ee88560a1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {895a323a-8df0-491a-9ca3-f9419e3e011a}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {034b3189-6788-44c1-b34f-b4ee88560a1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {76a3f61a-cb2b-45df-87f4-01818733d5df}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {034b3189-6788-44c1-b34f-b4ee88560a1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {b336542d-ecd8-46a5-b57f-e15782bc4cfe}, !- Handle
  Schedule Rule 11,                       !- Name
  {ce309dc6-1eb6-40fa-be58-b66732d7072e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a23051a9-70f4-4bb5-9e19-68785e4f94d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a23051a9-70f4-4bb5-9e19-68785e4f94d1}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {034b3189-6788-44c1-b34f-b4ee88560a1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {37828160-4076-4033-9013-d311edc58d14}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {1e41beb0-31d8-424e-a657-2850e023625c}, !- Schedule Type Limits Name
  {b1b6e4ed-a8ea-4666-8f4e-22ce3f1b3c78}, !- Default Day Schedule Name
  {2c662bdc-c85c-47e1-8dae-a9dfc635b881}, !- Summer Design Day Schedule Name
  {290f25be-e5a3-40b9-8cdc-7f6bdf0d226b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1b6e4ed-a8ea-4666-8f4e-22ce3f1b3c78}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {1e41beb0-31d8-424e-a657-2850e023625c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {290f25be-e5a3-40b9-8cdc-7f6bdf0d226b}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {1e41beb0-31d8-424e-a657-2850e023625c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {2c662bdc-c85c-47e1-8dae-a9dfc635b881}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {1e41beb0-31d8-424e-a657-2850e023625c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Rule,
  {e9cee0e3-25a8-4b8f-93d7-3ea532da6088}, !- Handle
  Schedule Rule 12,                       !- Name
  {37828160-4076-4033-9013-d311edc58d14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {357f28aa-1693-42e6-a111-fd97ac5baa4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {357f28aa-1693-42e6-a111-fd97ac5baa4f}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {1e41beb0-31d8-424e-a657-2850e023625c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {1e41beb0-31d8-424e-a657-2850e023625c}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {5ad426ad-057a-496c-8a61-19700f6d97dd}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Ruleset,
  {4fa98cb0-ae50-4d83-838a-4f596f62e178}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {5ad426ad-057a-496c-8a61-19700f6d97dd}, !- Schedule Type Limits Name
  {4733c5ce-21d2-455f-93f5-9b79cb8d9d19}, !- Default Day Schedule Name
  {1846ebe5-6512-49b0-9ad6-168dafe54baf}, !- Summer Design Day Schedule Name
  {9b57d3bf-cadd-4671-8ced-b537608e1ec5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4733c5ce-21d2-455f-93f5-9b79cb8d9d19}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {5ad426ad-057a-496c-8a61-19700f6d97dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2;                                    !- Value Until Time 12

OS:Schedule:Day,
  {1846ebe5-6512-49b0-9ad6-168dafe54baf}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {5ad426ad-057a-496c-8a61-19700f6d97dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {12ad88e2-1fe2-46c3-bebf-cbb99181fd75}, !- Handle
  Schedule Rule 13,                       !- Name
  {4fa98cb0-ae50-4d83-838a-4f596f62e178}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b216f2f4-c311-408b-9a5d-2bd9df8fe1ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b216f2f4-c311-408b-9a5d-2bd9df8fe1ae}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {5ad426ad-057a-496c-8a61-19700f6d97dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Day,
  {9b57d3bf-cadd-4671-8ced-b537608e1ec5}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {5ad426ad-057a-496c-8a61-19700f6d97dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {4f2e4d8c-cf35-4263-9ea5-6408cc9c9cdc}, !- Handle
  Schedule Rule 14,                       !- Name
  {4fa98cb0-ae50-4d83-838a-4f596f62e178}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eebcd16d-6248-4c93-8a11-f4bffb05be87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eebcd16d-6248-4c93-8a11-f4bffb05be87}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {5ad426ad-057a-496c-8a61-19700f6d97dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:WaterUse:Connections,
  {ec7d8351-cdec-4cb0-a80e-eeb83309e7b6}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 5.39gpm at 180F, !- Name
  {d285c292-8fb2-4b41-9b91-47859d84fb9d}, !- Inlet Node Name
  {33a0ada3-508f-42b4-9401-9a9064d6f84a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {44933c30-7d88-47f2-aea9-0d2154454f8c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69fe41ff-8466-409e-baa3-cdd16490715e}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use Def 5.39gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000340279009151816,                   !- Peak Flow Rate {m3/s}
  {00588201-65c8-4b86-a939-58334f03ce2c}, !- Target Temperature Schedule Name
  {3343faa9-e95f-4429-9d99-a2b793817692}, !- Sensible Fraction Schedule Name
  {37447412-1293-4d45-b593-e805bf7640cf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3343faa9-e95f-4429-9d99-a2b793817692}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  {1e6b49d8-b2e9-4d84-8ef6-95746d4fc2ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e6b49d8-b2e9-4d84-8ef6-95746d4fc2ed}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {37447412-1293-4d45-b593-e805bf7640cf}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  {0c60ae42-60d9-412b-9330-d7ce8a31e6ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c60ae42-60d9-412b-9330-d7ce8a31e6ec}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {4f4a08e9-1eb2-46eb-8b3d-6d1271e2a364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {00588201-65c8-4b86-a939-58334f03ce2c}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  {6f9d071c-768e-4682-b867-cfe9325fe617}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f9d071c-768e-4682-b867-cfe9325fe617}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {44933c30-7d88-47f2-aea9-0d2154454f8c}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use 5.39gpm at 180F, !- Name
  {69fe41ff-8466-409e-baa3-cdd16490715e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4fa98cb0-ae50-4d83-838a-4f596f62e178}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {53cc811d-6987-4eae-8698-80403fa49d68}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 3.6gpm at 140F, !- Name
  {a6656a12-80f8-4527-bb70-0a2f124953eb}, !- Inlet Node Name
  {af4cd973-cf33-44da-be5b-3766181d1f89}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c744699f-af16-4d85-b96c-9d3daecb364c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4f287722-3ce6-4a33-b6dc-a6ee82d99a13}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use Def 3.6gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000226852672767877,                   !- Peak Flow Rate {m3/s}
  {0902a998-b6bb-4f3c-8685-a7ae0f9d9597}, !- Target Temperature Schedule Name
  {3343faa9-e95f-4429-9d99-a2b793817692}, !- Sensible Fraction Schedule Name
  {37447412-1293-4d45-b593-e805bf7640cf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0902a998-b6bb-4f3c-8685-a7ae0f9d9597}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  {4e54a598-cb25-4a52-9e62-aeb518f42977}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e54a598-cb25-4a52-9e62-aeb518f42977}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c744699f-af16-4d85-b96c-9d3daecb364c}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use 3.6gpm at 140F, !- Name
  {4f287722-3ce6-4a33-b6dc-a6ee82d99a13}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4fa98cb0-ae50-4d83-838a-4f596f62e178}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {660b1eab-5440-44c0-8fab-cb3581ce80f0}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9d49e32f-5a05-474a-b82f-d18e09749986}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c0c8046e-4967-4e97-acd5-554b514277c6}, !- Plant Side Inlet Node Name
  {7a05d1fb-b215-4d02-bb0f-7a2d073c7112}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {417a6aeb-66c9-49b3-a4ef-4c666bd3fa03}, !- Demand Side Inlet Node Name
  {2379bc07-7cf1-49a9-8d73-c38840738040}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {041a3dd8-f0e7-48fe-84a1-df999cd41b1d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9994d7d4-9530-4d85-ad03-8d40e781e730}, !- Demand Mixer Name
  {89a362a4-0687-4264-a872-009250a3e09b}, !- Demand Splitter Name
  {096736b9-6f2a-427d-9e9f-15d7009d7b74}, !- Supply Mixer Name
  {b94b238c-f725-4f70-962e-97d5d94ada5c}; !- Supply Splitter Name

OS:Node,
  {0c5e95b0-66ad-4be1-ad5d-63a11238f09d}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {c0c8046e-4967-4e97-acd5-554b514277c6}, !- Inlet Port
  {82c8400b-663d-49d1-996c-588e4f1aa1bb}; !- Outlet Port

OS:Node,
  {9d49e32f-5a05-474a-b82f-d18e09749986}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {28554c47-d450-4696-a62f-1d8d747e4f25}, !- Inlet Port
  {7a05d1fb-b215-4d02-bb0f-7a2d073c7112}; !- Outlet Port

OS:Node,
  {a29376de-81f9-4c77-a8b1-a7ca307a4620}, !- Handle
  340gal NaturalGas Water Heater - 340kBtu/hr Supply Inlet Water Node, !- Name
  {20fa8eba-05c6-4c47-aa91-1e2b2e5a647e}, !- Inlet Port
  {fcc19341-8129-47f2-9bd3-bde75c41df95}; !- Outlet Port

OS:Connector:Mixer,
  {096736b9-6f2a-427d-9e9f-15d7009d7b74}, !- Handle
  Connector Mixer 1,                      !- Name
  {a22577c8-8d92-4dd3-b795-60103e869c70}, !- Outlet Branch Name
  {3eaa3448-fcc2-4e4e-8054-622dcaef8166}, !- Inlet Branch Name 1
  {1d381917-e765-48e7-9e3e-5dfcc3555814}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b94b238c-f725-4f70-962e-97d5d94ada5c}, !- Handle
  Connector Splitter 1,                   !- Name
  {f5a4a79f-325e-4e40-9de0-5939898ffe8e}, !- Inlet Branch Name
  {20fa8eba-05c6-4c47-aa91-1e2b2e5a647e}, !- Outlet Branch Name 1
  {58da7dda-ea27-4906-a0be-ad36e7526790}; !- Outlet Branch Name 2

OS:Connection,
  {c0c8046e-4967-4e97-acd5-554b514277c6}, !- Handle
  {660b1eab-5440-44c0-8fab-cb3581ce80f0}, !- Source Object
  14,                                     !- Outlet Port
  {0c5e95b0-66ad-4be1-ad5d-63a11238f09d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20fa8eba-05c6-4c47-aa91-1e2b2e5a647e}, !- Handle
  {b94b238c-f725-4f70-962e-97d5d94ada5c}, !- Source Object
  3,                                      !- Outlet Port
  {a29376de-81f9-4c77-a8b1-a7ca307a4620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a05d1fb-b215-4d02-bb0f-7a2d073c7112}, !- Handle
  {9d49e32f-5a05-474a-b82f-d18e09749986}, !- Source Object
  3,                                      !- Outlet Port
  {660b1eab-5440-44c0-8fab-cb3581ce80f0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {17387e0b-5063-408d-808b-a0be83c50f35}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {417a6aeb-66c9-49b3-a4ef-4c666bd3fa03}, !- Inlet Port
  {0906e366-fbf6-44a3-842e-1ecafb9fb33b}; !- Outlet Port

OS:Node,
  {a7a40244-417f-4e38-abe4-248558db06e3}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {a8d5ce2e-5706-4ef9-9fcb-efd437961b17}, !- Inlet Port
  {2379bc07-7cf1-49a9-8d73-c38840738040}; !- Outlet Port

OS:Node,
  {c6560072-72e6-40d3-9951-cd5aa947af43}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {29eae5cd-ea43-4902-b102-da577355fed5}, !- Inlet Port
  {5a5bd7dd-1859-4724-87f8-abeab5c3db44}; !- Outlet Port

OS:Connector:Mixer,
  {9994d7d4-9530-4d85-ad03-8d40e781e730}, !- Handle
  Connector Mixer 2,                      !- Name
  {f89d749d-96ad-4c56-b769-3e3a030aff1d}, !- Outlet Branch Name
  {d26654fc-2f88-48c4-be7d-2b70fb3055c4}, !- Inlet Branch Name 1
  {8420d34d-0107-4b97-8bd0-a29c953aa185}, !- Inlet Branch Name 2
  {3344c16b-b56b-400f-acfe-fdb42e087c22}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {89a362a4-0687-4264-a872-009250a3e09b}, !- Handle
  Connector Splitter 2,                   !- Name
  {3d3f6ba4-0c9e-4e1a-bbaf-c541284f37de}, !- Inlet Branch Name
  {29eae5cd-ea43-4902-b102-da577355fed5}, !- Outlet Branch Name 1
  {057c9367-921a-4abc-ac4d-bd8bdb58e509}, !- Outlet Branch Name 2
  {6aab3293-fc92-4c01-ae47-b3f9936c4636}; !- Outlet Branch Name 3

OS:Connection,
  {417a6aeb-66c9-49b3-a4ef-4c666bd3fa03}, !- Handle
  {660b1eab-5440-44c0-8fab-cb3581ce80f0}, !- Source Object
  17,                                     !- Outlet Port
  {17387e0b-5063-408d-808b-a0be83c50f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29eae5cd-ea43-4902-b102-da577355fed5}, !- Handle
  {89a362a4-0687-4264-a872-009250a3e09b}, !- Source Object
  3,                                      !- Outlet Port
  {c6560072-72e6-40d3-9951-cd5aa947af43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2379bc07-7cf1-49a9-8d73-c38840738040}, !- Handle
  {a7a40244-417f-4e38-abe4-248558db06e3}, !- Source Object
  3,                                      !- Outlet Port
  {660b1eab-5440-44c0-8fab-cb3581ce80f0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {21a4e811-c97b-43da-b932-ffbe3a7b9248}, !- Handle
  {660b1eab-5440-44c0-8fab-cb3581ce80f0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {041a3dd8-f0e7-48fe-84a1-df999cd41b1d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {f9b00752-78d4-4989-ae1b-9c912e8cf127}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cf930dcc-ed90-4758-9966-599905a7b603}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {f9b00752-78d4-4989-ae1b-9c912e8cf127}, !- Schedule Type Limits Name
  {aec820be-a17e-48b0-8960-66418eaed1e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aec820be-a17e-48b0-8960-66418eaed1e8}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {f9b00752-78d4-4989-ae1b-9c912e8cf127}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {33e46d67-38bb-4723-9e9e-8338919eb4e3}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {cf930dcc-ed90-4758-9966-599905a7b603}, !- Schedule Name
  {9d49e32f-5a05-474a-b82f-d18e09749986}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c9558943-5541-48d6-8346-a89d5212889f}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {82c8400b-663d-49d1-996c-588e4f1aa1bb}, !- Inlet Node Name
  {336196e0-e835-49ce-abb7-5281fc0b8204}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {09ac283a-6899-4d4d-bdbf-c329dfed0847}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {336196e0-e835-49ce-abb7-5281fc0b8204}, !- Inlet Port
  {f5a4a79f-325e-4e40-9de0-5939898ffe8e}; !- Outlet Port

OS:Connection,
  {82c8400b-663d-49d1-996c-588e4f1aa1bb}, !- Handle
  {0c5e95b0-66ad-4be1-ad5d-63a11238f09d}, !- Source Object
  3,                                      !- Outlet Port
  {c9558943-5541-48d6-8346-a89d5212889f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {336196e0-e835-49ce-abb7-5281fc0b8204}, !- Handle
  {c9558943-5541-48d6-8346-a89d5212889f}, !- Source Object
  3,                                      !- Outlet Port
  {09ac283a-6899-4d4d-bdbf-c329dfed0847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a4a79f-325e-4e40-9de0-5939898ffe8e}, !- Handle
  {09ac283a-6899-4d4d-bdbf-c329dfed0847}, !- Source Object
  3,                                      !- Outlet Port
  {b94b238c-f725-4f70-962e-97d5d94ada5c}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {3481b1a3-feed-4885-bdec-9bacdcfed2e5}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {4198ec61-92ac-40cd-8b61-58a2c180a192}, !- Handle
  340gal NaturalGas Water Heater - 340kBtu/hr 0.804 Therm Eff, !- Name
  1.28625465459386,                       !- Tank Volume {m3}
  {cf930dcc-ed90-4758-9966-599905a7b603}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  99583.360978629,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803708898146422,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {84474830-ef53-4a09-9b23-bec6d1a7b047}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.8717888804762,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.8717888804762,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {fcc19341-8129-47f2-9bd3-bde75c41df95}, !- Use Side Inlet Node Name
  {a5ddd8d1-9f8d-4dfe-a8f4-fa7e11b5ccb1}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {76287fe3-4728-4065-b0e6-4f38fad84558}, !- Handle
  {4198ec61-92ac-40cd-8b61-58a2c180a192}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {84474830-ef53-4a09-9b23-bec6d1a7b047}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {3481b1a3-feed-4885-bdec-9bacdcfed2e5}, !- Schedule Type Limits Name
  {ae636787-d9b4-493f-9d89-0550628da2d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae636787-d9b4-493f-9d89-0550628da2d4}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {3481b1a3-feed-4885-bdec-9bacdcfed2e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {934596b0-5ab0-4e68-b06a-6b7c712956d7}, !- Handle
  340gal NaturalGas Water Heater - 340kBtu/hr Supply Outlet Water Node, !- Name
  {a5ddd8d1-9f8d-4dfe-a8f4-fa7e11b5ccb1}, !- Inlet Port
  {3eaa3448-fcc2-4e4e-8054-622dcaef8166}; !- Outlet Port

OS:Connection,
  {fcc19341-8129-47f2-9bd3-bde75c41df95}, !- Handle
  {a29376de-81f9-4c77-a8b1-a7ca307a4620}, !- Source Object
  3,                                      !- Outlet Port
  {4198ec61-92ac-40cd-8b61-58a2c180a192}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a5ddd8d1-9f8d-4dfe-a8f4-fa7e11b5ccb1}, !- Handle
  {4198ec61-92ac-40cd-8b61-58a2c180a192}, !- Source Object
  32,                                     !- Outlet Port
  {934596b0-5ab0-4e68-b06a-6b7c712956d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eaa3448-fcc2-4e4e-8054-622dcaef8166}, !- Handle
  {934596b0-5ab0-4e68-b06a-6b7c712956d7}, !- Source Object
  3,                                      !- Outlet Port
  {096736b9-6f2a-427d-9e9f-15d7009d7b74}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {cedce784-a9fc-48f9-a902-99ae648e2925}, !- Handle
  {4198ec61-92ac-40cd-8b61-58a2c180a192}; !- Object Name

OS:Schedule:Ruleset,
  {1389d3b6-04f7-489c-8490-a4353a8d925e}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  {b7f83620-b161-46b0-8a0b-527fb615da6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7f83620-b161-46b0-8a0b-527fb615da6f}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {61b21c30-fb46-4f7a-a2c2-79c0280df155}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  {e7fefe36-f745-443f-b173-6d5f1453294d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7fefe36-f745-443f-b173-6d5f1453294d}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {e07de26e-7a55-43f6-8e6d-b1beaa18b8ef}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6c5fa976-42d8-45d9-819a-252ce5543323}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {e07de26e-7a55-43f6-8e6d-b1beaa18b8ef}; !- Layer 1

OS:Pipe:Indoor,
  {25ddcfe4-99d1-46bc-b33b-e3a608171f6b}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft, !- Name
  {6c5fa976-42d8-45d9-819a-252ce5543323}, !- Construction
  {0906e366-fbf6-44a3-842e-1ecafb9fb33b}, !- Fluid Inlet Node
  {9310228c-9759-4d48-84de-d2cd78a21cdd}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {1389d3b6-04f7-489c-8490-a4353a8d925e}, !- Ambient Temperature Schedule
  {61b21c30-fb46-4f7a-a2c2-79c0280df155}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {8ac0b223-c575-4a5c-b317-7b69fb8ef885}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {9310228c-9759-4d48-84de-d2cd78a21cdd}, !- Inlet Port
  {3d3f6ba4-0c9e-4e1a-bbaf-c541284f37de}; !- Outlet Port

OS:Connection,
  {0906e366-fbf6-44a3-842e-1ecafb9fb33b}, !- Handle
  {17387e0b-5063-408d-808b-a0be83c50f35}, !- Source Object
  3,                                      !- Outlet Port
  {25ddcfe4-99d1-46bc-b33b-e3a608171f6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9310228c-9759-4d48-84de-d2cd78a21cdd}, !- Handle
  {25ddcfe4-99d1-46bc-b33b-e3a608171f6b}, !- Source Object
  4,                                      !- Outlet Port
  {8ac0b223-c575-4a5c-b317-7b69fb8ef885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d3f6ba4-0c9e-4e1a-bbaf-c541284f37de}, !- Handle
  {8ac0b223-c575-4a5c-b317-7b69fb8ef885}, !- Source Object
  3,                                      !- Outlet Port
  {89a362a4-0687-4264-a872-009250a3e09b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {971380ba-76a6-4fc7-95d6-bc008f758685}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3cbf36f7-727e-4323-977d-7315cdeb23ab}, !- Inlet Node Name
  {372f155c-2a04-4ef8-8f73-a5cd09929781}; !- Outlet Node Name

OS:Node,
  {7396bbf0-6812-4c0b-a265-30313b9bedcc}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {58da7dda-ea27-4906-a0be-ad36e7526790}, !- Inlet Port
  {3cbf36f7-727e-4323-977d-7315cdeb23ab}; !- Outlet Port

OS:Connection,
  {58da7dda-ea27-4906-a0be-ad36e7526790}, !- Handle
  {b94b238c-f725-4f70-962e-97d5d94ada5c}, !- Source Object
  4,                                      !- Outlet Port
  {7396bbf0-6812-4c0b-a265-30313b9bedcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f673d30-7a91-4129-85ec-c4edff13dc2f}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {372f155c-2a04-4ef8-8f73-a5cd09929781}, !- Inlet Port
  {1d381917-e765-48e7-9e3e-5dfcc3555814}; !- Outlet Port

OS:Connection,
  {3cbf36f7-727e-4323-977d-7315cdeb23ab}, !- Handle
  {7396bbf0-6812-4c0b-a265-30313b9bedcc}, !- Source Object
  3,                                      !- Outlet Port
  {971380ba-76a6-4fc7-95d6-bc008f758685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {372f155c-2a04-4ef8-8f73-a5cd09929781}, !- Handle
  {971380ba-76a6-4fc7-95d6-bc008f758685}, !- Source Object
  3,                                      !- Outlet Port
  {7f673d30-7a91-4129-85ec-c4edff13dc2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d381917-e765-48e7-9e3e-5dfcc3555814}, !- Handle
  {7f673d30-7a91-4129-85ec-c4edff13dc2f}, !- Source Object
  3,                                      !- Outlet Port
  {096736b9-6f2a-427d-9e9f-15d7009d7b74}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8ddcbba4-c059-4ad1-9b52-42b97711a848}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {5a5bd7dd-1859-4724-87f8-abeab5c3db44}, !- Inlet Node Name
  {a4849b5c-5436-4929-b1ac-a5ee356f76a4}; !- Outlet Node Name

OS:Node,
  {24007d0c-fc79-4a74-b618-bdab33615bdb}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {a4849b5c-5436-4929-b1ac-a5ee356f76a4}, !- Inlet Port
  {d26654fc-2f88-48c4-be7d-2b70fb3055c4}; !- Outlet Port

OS:Connection,
  {5a5bd7dd-1859-4724-87f8-abeab5c3db44}, !- Handle
  {c6560072-72e6-40d3-9951-cd5aa947af43}, !- Source Object
  3,                                      !- Outlet Port
  {8ddcbba4-c059-4ad1-9b52-42b97711a848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4849b5c-5436-4929-b1ac-a5ee356f76a4}, !- Handle
  {8ddcbba4-c059-4ad1-9b52-42b97711a848}, !- Source Object
  3,                                      !- Outlet Port
  {24007d0c-fc79-4a74-b618-bdab33615bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26654fc-2f88-48c4-be7d-2b70fb3055c4}, !- Handle
  {24007d0c-fc79-4a74-b618-bdab33615bdb}, !- Source Object
  3,                                      !- Outlet Port
  {9994d7d4-9530-4d85-ad03-8d40e781e730}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0417f4f8-8ecd-43e5-8cd4-1fe7c91d88fa}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b545a33d-54a3-4973-beb4-655a94112c18}, !- Inlet Node Name
  {28554c47-d450-4696-a62f-1d8d747e4f25}; !- Outlet Node Name

OS:Node,
  {1e9d25f7-71a8-4074-9244-6d9ac415fc0a}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {a22577c8-8d92-4dd3-b795-60103e869c70}, !- Inlet Port
  {b545a33d-54a3-4973-beb4-655a94112c18}; !- Outlet Port

OS:Connection,
  {a22577c8-8d92-4dd3-b795-60103e869c70}, !- Handle
  {096736b9-6f2a-427d-9e9f-15d7009d7b74}, !- Source Object
  2,                                      !- Outlet Port
  {1e9d25f7-71a8-4074-9244-6d9ac415fc0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b545a33d-54a3-4973-beb4-655a94112c18}, !- Handle
  {1e9d25f7-71a8-4074-9244-6d9ac415fc0a}, !- Source Object
  3,                                      !- Outlet Port
  {0417f4f8-8ecd-43e5-8cd4-1fe7c91d88fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28554c47-d450-4696-a62f-1d8d747e4f25}, !- Handle
  {0417f4f8-8ecd-43e5-8cd4-1fe7c91d88fa}, !- Source Object
  3,                                      !- Outlet Port
  {9d49e32f-5a05-474a-b82f-d18e09749986}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1f36885a-0d8c-4abf-884c-a27ea377f59a}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {956d8b3e-aae0-4552-9ef5-9b756a7bd989}, !- Inlet Node Name
  {a8d5ce2e-5706-4ef9-9fcb-efd437961b17}; !- Outlet Node Name

OS:Node,
  {48a6e369-6b30-4824-8c6f-2cd8af11a65c}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {f89d749d-96ad-4c56-b769-3e3a030aff1d}, !- Inlet Port
  {956d8b3e-aae0-4552-9ef5-9b756a7bd989}; !- Outlet Port

OS:Connection,
  {f89d749d-96ad-4c56-b769-3e3a030aff1d}, !- Handle
  {9994d7d4-9530-4d85-ad03-8d40e781e730}, !- Source Object
  2,                                      !- Outlet Port
  {48a6e369-6b30-4824-8c6f-2cd8af11a65c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {956d8b3e-aae0-4552-9ef5-9b756a7bd989}, !- Handle
  {48a6e369-6b30-4824-8c6f-2cd8af11a65c}, !- Source Object
  3,                                      !- Outlet Port
  {1f36885a-0d8c-4abf-884c-a27ea377f59a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8d5ce2e-5706-4ef9-9fcb-efd437961b17}, !- Handle
  {1f36885a-0d8c-4abf-884c-a27ea377f59a}, !- Source Object
  3,                                      !- Outlet Port
  {a7a40244-417f-4e38-abe4-248558db06e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24761aa1-8e3d-43db-8502-771255d81114}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 3.6gpm at 140F Inlet Water Node, !- Name
  {057c9367-921a-4abc-ac4d-bd8bdb58e509}, !- Inlet Port
  {a6656a12-80f8-4527-bb70-0a2f124953eb}; !- Outlet Port

OS:Connection,
  {057c9367-921a-4abc-ac4d-bd8bdb58e509}, !- Handle
  {89a362a4-0687-4264-a872-009250a3e09b}, !- Source Object
  4,                                      !- Outlet Port
  {24761aa1-8e3d-43db-8502-771255d81114}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89d1a276-2afb-47c6-b74c-8cf4602f5263}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 3.6gpm at 140F Outlet Water Node, !- Name
  {af4cd973-cf33-44da-be5b-3766181d1f89}, !- Inlet Port
  {8420d34d-0107-4b97-8bd0-a29c953aa185}; !- Outlet Port

OS:Connection,
  {a6656a12-80f8-4527-bb70-0a2f124953eb}, !- Handle
  {24761aa1-8e3d-43db-8502-771255d81114}, !- Source Object
  3,                                      !- Outlet Port
  {53cc811d-6987-4eae-8698-80403fa49d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af4cd973-cf33-44da-be5b-3766181d1f89}, !- Handle
  {53cc811d-6987-4eae-8698-80403fa49d68}, !- Source Object
  3,                                      !- Outlet Port
  {89d1a276-2afb-47c6-b74c-8cf4602f5263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8420d34d-0107-4b97-8bd0-a29c953aa185}, !- Handle
  {89d1a276-2afb-47c6-b74c-8cf4602f5263}, !- Source Object
  3,                                      !- Outlet Port
  {9994d7d4-9530-4d85-ad03-8d40e781e730}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {5b51c64c-f63b-439a-bc85-b14578c72f64}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b59ed8b0-8893-497f-b57f-9ce1a0ba3c6d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e04d6b83-665e-4487-a4c4-d88cf2efce62}, !- Plant Side Inlet Node Name
  {b444afb9-4c57-437d-8655-14706ee75351}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c9466eda-5979-4600-886b-150deafdfc8b}, !- Demand Side Inlet Node Name
  {e3cd2be3-c599-42aa-8a4c-cea4b428ac18}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d731bf10-f850-4e29-bf67-25fadd9f3de7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {24f7db4b-c49f-44cf-a0a6-cfcafebabe10}, !- Demand Mixer Name
  {f3c30206-8d63-4e3c-b64d-3ef032419e98}, !- Demand Splitter Name
  {293a3034-6a0a-4042-9bd2-3324830626c0}, !- Supply Mixer Name
  {c326d674-76bd-470c-8221-024d52f68af6}; !- Supply Splitter Name

OS:Node,
  {9cea2b17-95d6-4d88-8084-332fc4e870c5}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node, !- Name
  {e04d6b83-665e-4487-a4c4-d88cf2efce62}, !- Inlet Port
  {e59900d9-e8ac-4cf5-8882-b3bffe93c848}; !- Outlet Port

OS:Node,
  {b59ed8b0-8893-497f-b57f-9ce1a0ba3c6d}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node, !- Name
  {ee3cd9da-b3c5-4c6d-b435-a78d5f058c4b}, !- Inlet Port
  {b444afb9-4c57-437d-8655-14706ee75351}; !- Outlet Port

OS:Node,
  {52ed54a9-c51c-4f69-ac62-388c61877e67}, !- Handle
  6.0gal Electricity Booster Water Heater - 65kBtu/hr Supply Inlet Water Node, !- Name
  {7ef35c07-38e5-4576-80d4-d5a0cbf7c96e}, !- Inlet Port
  {0699e4c7-e4ef-46cd-8e22-87873c4b41d0}; !- Outlet Port

OS:Connector:Mixer,
  {293a3034-6a0a-4042-9bd2-3324830626c0}, !- Handle
  Connector Mixer 3,                      !- Name
  {b758b4b2-76b4-44ab-9f00-f2c023bf9cbb}, !- Outlet Branch Name
  {fbf5ed9c-accc-4b8a-b3a6-bc9cfffdabeb}, !- Inlet Branch Name 1
  {7efc70de-afa9-4f6d-a46f-ad759fb38a3e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c326d674-76bd-470c-8221-024d52f68af6}, !- Handle
  Connector Splitter 3,                   !- Name
  {9a180a34-4392-4fa4-9ba9-9d95ba93ba58}, !- Inlet Branch Name
  {7ef35c07-38e5-4576-80d4-d5a0cbf7c96e}, !- Outlet Branch Name 1
  {8fd7350f-8fbd-44ca-8447-73b57d93c408}; !- Outlet Branch Name 2

OS:Connection,
  {e04d6b83-665e-4487-a4c4-d88cf2efce62}, !- Handle
  {5b51c64c-f63b-439a-bc85-b14578c72f64}, !- Source Object
  14,                                     !- Outlet Port
  {9cea2b17-95d6-4d88-8084-332fc4e870c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef35c07-38e5-4576-80d4-d5a0cbf7c96e}, !- Handle
  {c326d674-76bd-470c-8221-024d52f68af6}, !- Source Object
  3,                                      !- Outlet Port
  {52ed54a9-c51c-4f69-ac62-388c61877e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b444afb9-4c57-437d-8655-14706ee75351}, !- Handle
  {b59ed8b0-8893-497f-b57f-9ce1a0ba3c6d}, !- Source Object
  3,                                      !- Outlet Port
  {5b51c64c-f63b-439a-bc85-b14578c72f64}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1c98c8fb-15c2-4a12-8f8f-c91b05bc8015}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node, !- Name
  {c9466eda-5979-4600-886b-150deafdfc8b}, !- Inlet Port
  {9ff4986e-a76a-4017-ac45-69672c845af4}; !- Outlet Port

OS:Node,
  {323ee40a-28e2-469a-8a4c-72a94cfd1232}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node, !- Name
  {2ecb22cf-7e02-4e1a-9179-44f26c41fbc9}, !- Inlet Port
  {e3cd2be3-c599-42aa-8a4c-cea4b428ac18}; !- Outlet Port

OS:Node,
  {8a28a66b-9b69-4b46-b3f5-1480648a97d0}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {9d1a39fb-dbe2-420f-bc9a-32325098e5d7}, !- Inlet Port
  {493459a1-ab17-4f9b-b8be-b87fc0625519}; !- Outlet Port

OS:Connector:Mixer,
  {24f7db4b-c49f-44cf-a0a6-cfcafebabe10}, !- Handle
  Connector Mixer 4,                      !- Name
  {3c18112e-b654-4c4c-afe1-512fc34da8cf}, !- Outlet Branch Name
  {3f37c18a-0219-4feb-837e-7d79f5ad6577}, !- Inlet Branch Name 1
  {ccd8881e-b937-4968-9646-610555fec1bf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f3c30206-8d63-4e3c-b64d-3ef032419e98}, !- Handle
  Connector Splitter 4,                   !- Name
  {f27ef609-781a-40b4-9cbd-4599e46a0b55}, !- Inlet Branch Name
  {9d1a39fb-dbe2-420f-bc9a-32325098e5d7}, !- Outlet Branch Name 1
  {be54d0e1-1d62-4ed2-9264-1a2b98d0ea4a}; !- Outlet Branch Name 2

OS:Connection,
  {c9466eda-5979-4600-886b-150deafdfc8b}, !- Handle
  {5b51c64c-f63b-439a-bc85-b14578c72f64}, !- Source Object
  17,                                     !- Outlet Port
  {1c98c8fb-15c2-4a12-8f8f-c91b05bc8015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d1a39fb-dbe2-420f-bc9a-32325098e5d7}, !- Handle
  {f3c30206-8d63-4e3c-b64d-3ef032419e98}, !- Source Object
  3,                                      !- Outlet Port
  {8a28a66b-9b69-4b46-b3f5-1480648a97d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3cd2be3-c599-42aa-8a4c-cea4b428ac18}, !- Handle
  {323ee40a-28e2-469a-8a4c-72a94cfd1232}, !- Source Object
  3,                                      !- Outlet Port
  {5b51c64c-f63b-439a-bc85-b14578c72f64}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8c1195d7-f3cb-4604-bd0e-775eb403b2ca}, !- Handle
  {5b51c64c-f63b-439a-bc85-b14578c72f64}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d731bf10-f850-4e29-bf67-25fadd9f3de7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {061a5049-bf01-4d6c-9bcc-295fade2ab08}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6b4e51a7-7574-4f22-9e6a-fa875d2e9081}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {061a5049-bf01-4d6c-9bcc-295fade2ab08}, !- Schedule Type Limits Name
  {08b8cb22-47ca-4ba4-8a92-9a4f9532e3e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08b8cb22-47ca-4ba4-8a92-9a4f9532e3e6}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {061a5049-bf01-4d6c-9bcc-295fade2ab08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {aeb14a1f-28b6-4343-a294-c11c06fc1d65}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {6b4e51a7-7574-4f22-9e6a-fa875d2e9081}, !- Schedule Name
  {b59ed8b0-8893-497f-b57f-9ce1a0ba3c6d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7f08b928-81b3-4666-b460-3952c6049029}, !- Handle
  Booster Water Loop Pump,                !- Name
  {cc7ef21b-185b-43a3-9648-17e6d4176914}, !- Inlet Node Name
  {c9c43491-6598-4b29-a7e4-52b94eca17b8}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {eb8377bb-69da-4d10-8967-752fa8775f75}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {c9c43491-6598-4b29-a7e4-52b94eca17b8}, !- Inlet Port
  {9a180a34-4392-4fa4-9ba9-9d95ba93ba58}; !- Outlet Port

OS:Connection,
  {c9c43491-6598-4b29-a7e4-52b94eca17b8}, !- Handle
  {7f08b928-81b3-4666-b460-3952c6049029}, !- Source Object
  3,                                      !- Outlet Port
  {eb8377bb-69da-4d10-8967-752fa8775f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a180a34-4392-4fa4-9ba9-9d95ba93ba58}, !- Handle
  {eb8377bb-69da-4d10-8967-752fa8775f75}, !- Source Object
  3,                                      !- Outlet Port
  {c326d674-76bd-470c-8221-024d52f68af6}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {047177a9-03bc-4108-b537-c94000f78ad2}, !- Handle
  6.0gal Electricity Booster Water Heater - 65kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {6b4e51a7-7574-4f22-9e6a-fa875d2e9081}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  19120.0053078968,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {dc040f2b-e304-4f68-b8a4-b77d266b8856}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.00885816155902,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.00885816155902,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0699e4c7-e4ef-46cd-8e22-87873c4b41d0}, !- Use Side Inlet Node Name
  {41526ea7-cfb7-4646-a2ad-8e4862ad0a89}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {75afa5f9-146b-47de-ab39-137cb4989821}, !- Handle
  {047177a9-03bc-4108-b537-c94000f78ad2}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {dc040f2b-e304-4f68-b8a4-b77d266b8856}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6, !- Name
  {061a5049-bf01-4d6c-9bcc-295fade2ab08}, !- Schedule Type Limits Name
  {6cfa2e18-43c9-4e77-ab4e-abbbe47ef316}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cfa2e18-43c9-4e77-ab4e-abbbe47ef316}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {061a5049-bf01-4d6c-9bcc-295fade2ab08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {072a14ce-ddf2-4361-9b6a-1355c714104e}, !- Handle
  6.0gal Electricity Booster Water Heater - 65kBtu/hr Supply Outlet Water Node, !- Name
  {41526ea7-cfb7-4646-a2ad-8e4862ad0a89}, !- Inlet Port
  {fbf5ed9c-accc-4b8a-b3a6-bc9cfffdabeb}; !- Outlet Port

OS:Connection,
  {0699e4c7-e4ef-46cd-8e22-87873c4b41d0}, !- Handle
  {52ed54a9-c51c-4f69-ac62-388c61877e67}, !- Source Object
  3,                                      !- Outlet Port
  {047177a9-03bc-4108-b537-c94000f78ad2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {41526ea7-cfb7-4646-a2ad-8e4862ad0a89}, !- Handle
  {047177a9-03bc-4108-b537-c94000f78ad2}, !- Source Object
  32,                                     !- Outlet Port
  {072a14ce-ddf2-4361-9b6a-1355c714104e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbf5ed9c-accc-4b8a-b3a6-bc9cfffdabeb}, !- Handle
  {072a14ce-ddf2-4361-9b6a-1355c714104e}, !- Source Object
  3,                                      !- Outlet Port
  {293a3034-6a0a-4042-9bd2-3324830626c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3ce494c4-a3ba-4840-9297-1a62a877c19a}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {c4eeeaf9-6cbd-4032-a14e-8ffe899219be}, !- Inlet Node Name
  {dedcdacc-433a-45b6-8e00-753f609af17d}; !- Outlet Node Name

OS:Node,
  {78b65da4-31b6-46d3-a4b3-91a91ca79316}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {8fd7350f-8fbd-44ca-8447-73b57d93c408}, !- Inlet Port
  {c4eeeaf9-6cbd-4032-a14e-8ffe899219be}; !- Outlet Port

OS:Connection,
  {8fd7350f-8fbd-44ca-8447-73b57d93c408}, !- Handle
  {c326d674-76bd-470c-8221-024d52f68af6}, !- Source Object
  4,                                      !- Outlet Port
  {78b65da4-31b6-46d3-a4b3-91a91ca79316}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d4e07d8-1abc-4dcd-856c-cfecf7920676}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {dedcdacc-433a-45b6-8e00-753f609af17d}, !- Inlet Port
  {7efc70de-afa9-4f6d-a46f-ad759fb38a3e}; !- Outlet Port

OS:Connection,
  {c4eeeaf9-6cbd-4032-a14e-8ffe899219be}, !- Handle
  {78b65da4-31b6-46d3-a4b3-91a91ca79316}, !- Source Object
  3,                                      !- Outlet Port
  {3ce494c4-a3ba-4840-9297-1a62a877c19a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dedcdacc-433a-45b6-8e00-753f609af17d}, !- Handle
  {3ce494c4-a3ba-4840-9297-1a62a877c19a}, !- Source Object
  3,                                      !- Outlet Port
  {6d4e07d8-1abc-4dcd-856c-cfecf7920676}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7efc70de-afa9-4f6d-a46f-ad759fb38a3e}, !- Handle
  {6d4e07d8-1abc-4dcd-856c-cfecf7920676}, !- Source Object
  3,                                      !- Outlet Port
  {293a3034-6a0a-4042-9bd2-3324830626c0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {04fd42e0-b889-4563-a883-d719ed212c55}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {493459a1-ab17-4f9b-b8be-b87fc0625519}, !- Inlet Node Name
  {ec1a9cc2-415b-4a9c-bda2-6331e248950c}; !- Outlet Node Name

OS:Node,
  {c7171954-0fd9-4704-b4a6-80948bd45279}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {ec1a9cc2-415b-4a9c-bda2-6331e248950c}, !- Inlet Port
  {3f37c18a-0219-4feb-837e-7d79f5ad6577}; !- Outlet Port

OS:Connection,
  {493459a1-ab17-4f9b-b8be-b87fc0625519}, !- Handle
  {8a28a66b-9b69-4b46-b3f5-1480648a97d0}, !- Source Object
  3,                                      !- Outlet Port
  {04fd42e0-b889-4563-a883-d719ed212c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1a9cc2-415b-4a9c-bda2-6331e248950c}, !- Handle
  {04fd42e0-b889-4563-a883-d719ed212c55}, !- Source Object
  3,                                      !- Outlet Port
  {c7171954-0fd9-4704-b4a6-80948bd45279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f37c18a-0219-4feb-837e-7d79f5ad6577}, !- Handle
  {c7171954-0fd9-4704-b4a6-80948bd45279}, !- Source Object
  3,                                      !- Outlet Port
  {24f7db4b-c49f-44cf-a0a6-cfcafebabe10}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d4aff823-faad-4b23-bf8a-9b5391189c43}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {2f99c31e-5b38-4075-b526-8e45054f48a6}, !- Inlet Node Name
  {ee3cd9da-b3c5-4c6d-b435-a78d5f058c4b}; !- Outlet Node Name

OS:Node,
  {82d69838-6855-48e4-8fc1-6de0c7e7d20c}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {b758b4b2-76b4-44ab-9f00-f2c023bf9cbb}, !- Inlet Port
  {2f99c31e-5b38-4075-b526-8e45054f48a6}; !- Outlet Port

OS:Connection,
  {b758b4b2-76b4-44ab-9f00-f2c023bf9cbb}, !- Handle
  {293a3034-6a0a-4042-9bd2-3324830626c0}, !- Source Object
  2,                                      !- Outlet Port
  {82d69838-6855-48e4-8fc1-6de0c7e7d20c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f99c31e-5b38-4075-b526-8e45054f48a6}, !- Handle
  {82d69838-6855-48e4-8fc1-6de0c7e7d20c}, !- Source Object
  3,                                      !- Outlet Port
  {d4aff823-faad-4b23-bf8a-9b5391189c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee3cd9da-b3c5-4c6d-b435-a78d5f058c4b}, !- Handle
  {d4aff823-faad-4b23-bf8a-9b5391189c43}, !- Source Object
  3,                                      !- Outlet Port
  {b59ed8b0-8893-497f-b57f-9ce1a0ba3c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2c124dde-e6e0-4411-9908-16229781457c}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {9ff4986e-a76a-4017-ac45-69672c845af4}, !- Inlet Node Name
  {2ba6023c-9259-42fd-aa20-eb86d0022670}; !- Outlet Node Name

OS:Node,
  {07d06661-7d29-4574-b0f5-d07e71676f97}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {2ba6023c-9259-42fd-aa20-eb86d0022670}, !- Inlet Port
  {f27ef609-781a-40b4-9cbd-4599e46a0b55}; !- Outlet Port

OS:Connection,
  {9ff4986e-a76a-4017-ac45-69672c845af4}, !- Handle
  {1c98c8fb-15c2-4a12-8f8f-c91b05bc8015}, !- Source Object
  3,                                      !- Outlet Port
  {2c124dde-e6e0-4411-9908-16229781457c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ba6023c-9259-42fd-aa20-eb86d0022670}, !- Handle
  {2c124dde-e6e0-4411-9908-16229781457c}, !- Source Object
  3,                                      !- Outlet Port
  {07d06661-7d29-4574-b0f5-d07e71676f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f27ef609-781a-40b4-9cbd-4599e46a0b55}, !- Handle
  {07d06661-7d29-4574-b0f5-d07e71676f97}, !- Source Object
  3,                                      !- Outlet Port
  {f3c30206-8d63-4e3c-b64d-3ef032419e98}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c04c4915-0920-47f7-ac8c-e3bf57139c51}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {d3aa69c7-dc51-4a55-9c9b-db5e708cc8ba}, !- Inlet Node Name
  {2ecb22cf-7e02-4e1a-9179-44f26c41fbc9}; !- Outlet Node Name

OS:Node,
  {ebd63ecc-1347-4a4f-9572-2c5c76fab00d}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {3c18112e-b654-4c4c-afe1-512fc34da8cf}, !- Inlet Port
  {d3aa69c7-dc51-4a55-9c9b-db5e708cc8ba}; !- Outlet Port

OS:Connection,
  {3c18112e-b654-4c4c-afe1-512fc34da8cf}, !- Handle
  {24f7db4b-c49f-44cf-a0a6-cfcafebabe10}, !- Source Object
  2,                                      !- Outlet Port
  {ebd63ecc-1347-4a4f-9572-2c5c76fab00d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3aa69c7-dc51-4a55-9c9b-db5e708cc8ba}, !- Handle
  {ebd63ecc-1347-4a4f-9572-2c5c76fab00d}, !- Source Object
  3,                                      !- Outlet Port
  {c04c4915-0920-47f7-ac8c-e3bf57139c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ecb22cf-7e02-4e1a-9179-44f26c41fbc9}, !- Handle
  {c04c4915-0920-47f7-ac8c-e3bf57139c51}, !- Source Object
  3,                                      !- Outlet Port
  {323ee40a-28e2-469a-8a4c-72a94cfd1232}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {aeaa3e85-d179-42a3-a037-cf6af3f77ae6}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {96b7b79b-3ac1-40b8-8d87-6383605d9604}, !- Loop Demand Side Inlet Node
  {c1cecc87-1156-42f4-93ef-4be65e398ac8}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {e59900d9-e8ac-4cf5-8882-b3bffe93c848}, !- Loop Supply Side Inlet Node
  {9f46b3eb-546b-4f43-90cf-c21fb9a661ca}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {6f4b7e76-7109-4802-8aef-de97d0dcd01c}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {9f46b3eb-546b-4f43-90cf-c21fb9a661ca}, !- Inlet Port
  {cc7ef21b-185b-43a3-9648-17e6d4176914}; !- Outlet Port

OS:Connection,
  {e59900d9-e8ac-4cf5-8882-b3bffe93c848}, !- Handle
  {9cea2b17-95d6-4d88-8084-332fc4e870c5}, !- Source Object
  3,                                      !- Outlet Port
  {aeaa3e85-d179-42a3-a037-cf6af3f77ae6}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9f46b3eb-546b-4f43-90cf-c21fb9a661ca}, !- Handle
  {aeaa3e85-d179-42a3-a037-cf6af3f77ae6}, !- Source Object
  7,                                      !- Outlet Port
  {6f4b7e76-7109-4802-8aef-de97d0dcd01c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7ef21b-185b-43a3-9648-17e6d4176914}, !- Handle
  {6f4b7e76-7109-4802-8aef-de97d0dcd01c}, !- Source Object
  3,                                      !- Outlet Port
  {7f08b928-81b3-4666-b460-3952c6049029}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f63e1d8-a522-4a9e-a899-b0a959791c12}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {6aab3293-fc92-4c01-ae47-b3f9936c4636}, !- Inlet Port
  {96b7b79b-3ac1-40b8-8d87-6383605d9604}; !- Outlet Port

OS:Connection,
  {6aab3293-fc92-4c01-ae47-b3f9936c4636}, !- Handle
  {89a362a4-0687-4264-a872-009250a3e09b}, !- Source Object
  5,                                      !- Outlet Port
  {7f63e1d8-a522-4a9e-a899-b0a959791c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9dc9a31-f50d-482b-aae6-547f654604eb}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {c1cecc87-1156-42f4-93ef-4be65e398ac8}, !- Inlet Port
  {96a9314c-d75c-4746-ad47-ac529e03ad72}; !- Outlet Port

OS:Connection,
  {96b7b79b-3ac1-40b8-8d87-6383605d9604}, !- Handle
  {7f63e1d8-a522-4a9e-a899-b0a959791c12}, !- Source Object
  3,                                      !- Outlet Port
  {aeaa3e85-d179-42a3-a037-cf6af3f77ae6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1cecc87-1156-42f4-93ef-4be65e398ac8}, !- Handle
  {aeaa3e85-d179-42a3-a037-cf6af3f77ae6}, !- Source Object
  4,                                      !- Outlet Port
  {c9dc9a31-f50d-482b-aae6-547f654604eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {f2e5f70a-7f94-470d-b359-66492e193511}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {96a9314c-d75c-4746-ad47-ac529e03ad72}, !- Inlet Node
  {6362fe28-fbf3-480c-b3c0-7b1984c94595}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {43afaa09-f0d3-4159-9aa9-1495ccee66c8}; !- Source Temperature Schedule Name {C}

OS:Node,
  {8c0bc9fc-2c63-45ba-9a14-83e717c4764d}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {6362fe28-fbf3-480c-b3c0-7b1984c94595}, !- Inlet Port
  {3344c16b-b56b-400f-acfe-fdb42e087c22}; !- Outlet Port

OS:Connection,
  {96a9314c-d75c-4746-ad47-ac529e03ad72}, !- Handle
  {c9dc9a31-f50d-482b-aae6-547f654604eb}, !- Source Object
  3,                                      !- Outlet Port
  {f2e5f70a-7f94-470d-b359-66492e193511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6362fe28-fbf3-480c-b3c0-7b1984c94595}, !- Handle
  {f2e5f70a-7f94-470d-b359-66492e193511}, !- Source Object
  3,                                      !- Outlet Port
  {8c0bc9fc-2c63-45ba-9a14-83e717c4764d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3344c16b-b56b-400f-acfe-fdb42e087c22}, !- Handle
  {8c0bc9fc-2c63-45ba-9a14-83e717c4764d}, !- Source Object
  3,                                      !- Outlet Port
  {9994d7d4-9530-4d85-ad03-8d40e781e730}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {565f78a6-e484-43fc-80e4-57569284266e}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {43afaa09-f0d3-4159-9aa9-1495ccee66c8}, !- Handle
  Mains Water Temperature,                !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {51ecf515-e845-4e3c-aafd-713edf13b2c1}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {43afaa09-f0d3-4159-9aa9-1495ccee66c8}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {64ded8b3-dc71-4aa4-b54d-0d03424355ca}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {51ecf515-e845-4e3c-aafd-713edf13b2c1} = {565f78a6-e484-43fc-80e4-57569284266e}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {18510b15-2b2b-4266-bfcb-c9fe7fd2209e}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {64ded8b3-dc71-4aa4-b54d-0d03424355ca}; !- Program Name 1

OS:Node,
  {fa659b77-3cee-4e09-b237-842026dec646}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 5.39gpm at 180F Inlet Water Node, !- Name
  {be54d0e1-1d62-4ed2-9264-1a2b98d0ea4a}, !- Inlet Port
  {d285c292-8fb2-4b41-9b91-47859d84fb9d}; !- Outlet Port

OS:Connection,
  {be54d0e1-1d62-4ed2-9264-1a2b98d0ea4a}, !- Handle
  {f3c30206-8d63-4e3c-b64d-3ef032419e98}, !- Source Object
  4,                                      !- Outlet Port
  {fa659b77-3cee-4e09-b237-842026dec646}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cec388b0-13d6-4fe5-9cec-2e1bd3b640ff}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 5.39gpm at 180F Outlet Water Node, !- Name
  {33a0ada3-508f-42b4-9401-9a9064d6f84a}, !- Inlet Port
  {ccd8881e-b937-4968-9646-610555fec1bf}; !- Outlet Port

OS:Connection,
  {d285c292-8fb2-4b41-9b91-47859d84fb9d}, !- Handle
  {fa659b77-3cee-4e09-b237-842026dec646}, !- Source Object
  3,                                      !- Outlet Port
  {ec7d8351-cdec-4cb0-a80e-eeb83309e7b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33a0ada3-508f-42b4-9401-9a9064d6f84a}, !- Handle
  {ec7d8351-cdec-4cb0-a80e-eeb83309e7b6}, !- Source Object
  3,                                      !- Outlet Port
  {cec388b0-13d6-4fe5-9cec-2e1bd3b640ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd8881e-b937-4968-9646-610555fec1bf}, !- Handle
  {cec388b0-13d6-4fe5-9cec-2e1bd3b640ff}, !- Source Object
  3,                                      !- Outlet Port
  {24f7db4b-c49f-44cf-a0a6-cfcafebabe10}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {8e2ecf97-c40e-407c-8f24-00524bcaf2e3}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat, !- Name
  {c7843673-eddd-4681-b4c5-e01a8f0f14be}, !- Heating Setpoint Temperature Schedule Name
  {855c4613-4f92-4ac3-b37d-6d95c0735e90}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c7843673-eddd-4681-b4c5-e01a8f0f14be}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  {2750d53e-4d86-40f5-b0d5-ef19ac45378c}, !- Default Day Schedule Name
  {c3a843a5-ff34-43a2-83d5-d2f5c5aed06d}, !- Summer Design Day Schedule Name
  {ebdc238b-a441-4838-a3a6-1fe90f098b78}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2750d53e-4d86-40f5-b0d5-ef19ac45378c}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {72434542-083e-45fc-b29b-5dadeb387451}, !- Handle
  Schedule Rule 15,                       !- Name
  {c7843673-eddd-4681-b4c5-e01a8f0f14be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ddb45b7-f52d-4da5-9c01-be634432d23d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ddb45b7-f52d-4da5-9c01-be634432d23d}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {c3a843a5-ff34-43a2-83d5-d2f5c5aed06d}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ebdc238b-a441-4838-a3a6-1fe90f098b78}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {855c4613-4f92-4ac3-b37d-6d95c0735e90}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  {0bb8e0c5-a189-49a8-8480-1582a1b24f69}, !- Default Day Schedule Name
  {26ec4a53-e22e-4065-94cb-afa151fdb4ac}, !- Summer Design Day Schedule Name
  {5a9a0ff5-bd33-4e35-834d-2e238dea3177}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0bb8e0c5-a189-49a8-8480-1582a1b24f69}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {854962c2-5606-419c-9ce6-d199b5843f34}, !- Handle
  Schedule Rule 16,                       !- Name
  {855c4613-4f92-4ac3-b37d-6d95c0735e90}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63714e3b-3f17-4dad-84df-4db7b5ed6aac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63714e3b-3f17-4dad-84df-4db7b5ed6aac}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {26ec4a53-e22e-4065-94cb-afa151fdb4ac}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  26,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {5a9a0ff5-bd33-4e35-834d-2e238dea3177}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {6a377c6e-f634-4d91-a5af-f139f6059b56}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 1, !- Name
  {c7843673-eddd-4681-b4c5-e01a8f0f14be}, !- Heating Setpoint Temperature Schedule Name
  {855c4613-4f92-4ac3-b37d-6d95c0735e90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {902acf97-4a4f-41ce-ac0f-45a48e54be1b}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 2, !- Name
  {c7843673-eddd-4681-b4c5-e01a8f0f14be}, !- Heating Setpoint Temperature Schedule Name
  {855c4613-4f92-4ac3-b37d-6d95c0735e90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2377d4a1-b3dd-429b-8163-efa79367ff71}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 3, !- Name
  {c7843673-eddd-4681-b4c5-e01a8f0f14be}, !- Heating Setpoint Temperature Schedule Name
  {855c4613-4f92-4ac3-b37d-6d95c0735e90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef8c8b2b-ef1a-4c31-bf62-f0fb13fd7011}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 4, !- Name
  {c7843673-eddd-4681-b4c5-e01a8f0f14be}, !- Heating Setpoint Temperature Schedule Name
  {855c4613-4f92-4ac3-b37d-6d95c0735e90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {295daa35-be49-43cb-928d-2e63821bd731}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 5, !- Name
  {c7843673-eddd-4681-b4c5-e01a8f0f14be}, !- Heating Setpoint Temperature Schedule Name
  {855c4613-4f92-4ac3-b37d-6d95c0735e90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3eb37294-5caf-4397-bb3f-c80f747506f3}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat, !- Name
  {dcd65b61-0e25-4d74-8e8e-aa63ff15d930}, !- Heating Setpoint Temperature Schedule Name
  {e2d5d1a6-04b6-4e74-86bb-c6c429c74cdf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {dcd65b61-0e25-4d74-8e8e-aa63ff15d930}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  {34b95faf-b88a-493c-adf8-7e8d0253d523}, !- Default Day Schedule Name
  {711382e9-478d-484c-868d-cfe6c8b1f3c7}, !- Summer Design Day Schedule Name
  {60dd6f1e-77eb-441c-b45d-b81243dc0c9e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {34b95faf-b88a-493c-adf8-7e8d0253d523}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {2fbafc51-012d-4081-a301-59b189b8564b}, !- Handle
  Schedule Rule 17,                       !- Name
  {dcd65b61-0e25-4d74-8e8e-aa63ff15d930}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {460705ef-5b3d-457d-b107-8506cb33cf5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {460705ef-5b3d-457d-b107-8506cb33cf5c}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Day,
  {711382e9-478d-484c-868d-cfe6c8b1f3c7}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {60dd6f1e-77eb-441c-b45d-b81243dc0c9e}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e2d5d1a6-04b6-4e74-86bb-c6c429c74cdf}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  {3e6f3e1e-91c3-4789-b176-419f1e11cbd7}, !- Default Day Schedule Name
  {ee32fef6-073a-4dd5-afe1-3b898ec925a0}, !- Summer Design Day Schedule Name
  {4cbb1410-5b26-4b50-9b33-917eb4df3c03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e6f3e1e-91c3-4789-b176-419f1e11cbd7}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {1cf4da25-e80c-4540-a8da-7b253020638a}, !- Handle
  Schedule Rule 18,                       !- Name
  {e2d5d1a6-04b6-4e74-86bb-c6c429c74cdf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0b380b2-0bab-4fd2-bcae-ec88e28e8014}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0b380b2-0bab-4fd2-bcae-ec88e28e8014}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {ee32fef6-073a-4dd5-afe1-3b898ec925a0}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  28,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  26;                                     !- Value Until Time 4

OS:Schedule:Day,
  {4cbb1410-5b26-4b50-9b33-917eb4df3c03}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {83bcdac0-ee65-4e4b-af69-7f1771f0c357}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 1, !- Name
  {dcd65b61-0e25-4d74-8e8e-aa63ff15d930}, !- Heating Setpoint Temperature Schedule Name
  {e2d5d1a6-04b6-4e74-86bb-c6c429c74cdf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98b9a30c-0759-486e-8c5c-dee0d6d355a6}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 2, !- Name
  {dcd65b61-0e25-4d74-8e8e-aa63ff15d930}, !- Heating Setpoint Temperature Schedule Name
  {e2d5d1a6-04b6-4e74-86bb-c6c429c74cdf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15addd6d-2490-495c-b7c2-a96f742e37cd}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 3, !- Name
  {dcd65b61-0e25-4d74-8e8e-aa63ff15d930}, !- Heating Setpoint Temperature Schedule Name
  {e2d5d1a6-04b6-4e74-86bb-c6c429c74cdf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c22e637d-e26b-4ed6-93c6-97d4f9408212}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 4, !- Name
  {dcd65b61-0e25-4d74-8e8e-aa63ff15d930}, !- Heating Setpoint Temperature Schedule Name
  {e2d5d1a6-04b6-4e74-86bb-c6c429c74cdf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd32a507-62c6-46f5-ac5a-ed9fa28b7e5b}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 5, !- Name
  {dcd65b61-0e25-4d74-8e8e-aa63ff15d930}, !- Heating Setpoint Temperature Schedule Name
  {e2d5d1a6-04b6-4e74-86bb-c6c429c74cdf}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {75ffab6a-ec3c-4fcd-bcc9-bd28383d8704}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {51161547-09bb-4e0d-afb2-3be1a21061b7}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {75ffab6a-ec3c-4fcd-bcc9-bd28383d8704}; !- Layer 1

OS:InternalMass:Definition,
  {55899c69-1fb2-42f9-bda6-24817c0c7f04}, !- Handle
  Internal Mass Definition 2,             !- Name
  {51161547-09bb-4e0d-afb2-3be1a21061b7}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e0b52dff-199d-4d8c-9bdb-afeef1411184}, !- Handle
  FullServiceRestaurant Kitchen A end_b - Story Ground Mass, !- Name
  {55899c69-1fb2-42f9-bda6-24817c0c7f04}, !- Internal Mass Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  0.010083807645767;                      !- Multiplier

OS:InternalMass,
  {f05555c8-1d6a-47d9-86c8-9d053b472c41}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  {55899c69-1fb2-42f9-bda6-24817c0c7f04}, !- Internal Mass Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  0.017310267472564;                      !- Multiplier

OS:InternalMass,
  {6bac1f90-6324-4eac-893b-1ef007ca0c8a}, !- Handle
  FullServiceRestaurant Kitchen B end_b - Story Ground Mass, !- Name
  {55899c69-1fb2-42f9-bda6-24817c0c7f04}, !- Internal Mass Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  0.0802505486319666;                     !- Multiplier

OS:InternalMass,
  {3f3d64dc-5115-4de7-82e9-2194458cd008}, !- Handle
  FullServiceRestaurant Kitchen C end_b - Story Ground Mass, !- Name
  {55899c69-1fb2-42f9-bda6-24817c0c7f04}, !- Internal Mass Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  0.0100838076457671;                     !- Multiplier

OS:InternalMass,
  {b7a96ba3-d5f4-43bd-8e91-ac62655a1f5a}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Mass, !- Name
  {55899c69-1fb2-42f9-bda6-24817c0c7f04}, !- Internal Mass Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  0.0629402811594025;                     !- Multiplier

OS:InternalMass,
  {96368d92-05ae-4844-b714-f09a530cb24a}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  {55899c69-1fb2-42f9-bda6-24817c0c7f04}, !- Internal Mass Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  0.137761301131372;                      !- Multiplier

OS:InternalMass,
  {017b3032-f525-47f1-b5cf-350b1c2de884}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  {55899c69-1fb2-42f9-bda6-24817c0c7f04}, !- Internal Mass Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  0.017310267472564;                      !- Multiplier

OS:InternalMass,
  {a1bc48ae-97aa-40a8-a992-1da0e78fcf32}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground Mass, !- Name
  {55899c69-1fb2-42f9-bda6-24817c0c7f04}, !- Internal Mass Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  0.500901273757694;                      !- Multiplier

OS:InternalMass,
  {95bfacde-f6c5-4e87-a0c6-e44713b3e77a}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground Mass, !- Name
  {55899c69-1fb2-42f9-bda6-24817c0c7f04}, !- Internal Mass Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  0.0100838076457671;                     !- Multiplier

OS:InternalMass,
  {771e8ba0-f128-4563-8176-eaf3780c45ff}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground Mass, !- Name
  {55899c69-1fb2-42f9-bda6-24817c0c7f04}, !- Internal Mass Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  0.0802505486319666;                     !- Multiplier

OS:InternalMass,
  {4515e08b-2eaf-4ad1-b5de-63488d27c08a}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Mass, !- Name
  {55899c69-1fb2-42f9-bda6-24817c0c7f04}, !- Internal Mass Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  0.0629402811594026;                     !- Multiplier

OS:InternalMass,
  {3ea7d831-cd2d-4ed5-a0c5-2506b9e2a664}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground Mass, !- Name
  {55899c69-1fb2-42f9-bda6-24817c0c7f04}, !- Internal Mass Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  0.010083807645767;                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {30debf7f-d495-47d9-88f6-8750822f61d6}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {8565f8bc-e31a-43c8-bfc7-39ec7205f4b0}, !- Handle
  FullServiceRestaurant Kitchen People 1, !- Name
  {fcc05c18-b703-41b1-95b9-beda90d4fa95}, !- People Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {dae74115-9414-41b2-b941-cf68df7fd050}, !- Number of People Schedule Name
  {0639cbab-8557-4338-99e4-7c9cb26d5dff}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4031fe4c-736f-46be-92ba-53739fa26040}, !- Work Efficiency Schedule Name
  {bc3fa5cc-9bb2-4a87-9f8d-2ae0ef7dd707}, !- Clothing Insulation Schedule Name
  {ffcfd121-31f5-44c9-b968-0805956521b4}, !- Air Velocity Schedule Name
  0.272800000000001;                      !- Multiplier

OS:Lights,
  {dc3d1981-78fa-42e3-8de5-81d6794eadc8}, !- Handle
  FullServiceRestaurant Kitchen Lights 1, !- Name
  {4ec69b4e-044b-44e0-834a-a1d288cf7f70}, !- Lights Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {cd9f83a9-1a7d-41f1-95b8-ce41a77cb274}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.272800000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {a7aa9e43-12e6-4694-a9d8-72c620d48aca}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip 1, !- Name
  {991ced1c-397f-42a2-af21-a9e020930c4e}, !- Electric Equipment Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {2cef2224-6c7c-4aff-922d-ee70b21ce7d1}, !- Schedule Name
  0.272800000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment,
  {b54b9e53-1fa7-4026-bb1a-41a6975a61af}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip 1, !- Name
  {3b9684c1-b7b5-4bd2-aaeb-61d5fe0e148f}, !- Gas Equipment Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {a4a9cf2e-913a-4301-b88c-bd8b8f75e8ce}, !- Schedule Name
  0.272800000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {9f3ade8d-88e9-4cb5-82a0-ba60baad26f9}, !- Handle
  FullServiceRestaurant Dining People 1,  !- Name
  {215670ea-3d28-4a04-971a-0f4503140ef4}, !- People Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {dae74115-9414-41b2-b941-cf68df7fd050}, !- Number of People Schedule Name
  {0639cbab-8557-4338-99e4-7c9cb26d5dff}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4031fe4c-736f-46be-92ba-53739fa26040}, !- Work Efficiency Schedule Name
  {bc3fa5cc-9bb2-4a87-9f8d-2ae0ef7dd707}, !- Clothing Insulation Schedule Name
  {ffcfd121-31f5-44c9-b968-0805956521b4}, !- Air Velocity Schedule Name
  0.727199999999999;                      !- Multiplier

OS:Lights,
  {5398dfcc-7d3d-40d7-9c80-e61ffb509f67}, !- Handle
  FullServiceRestaurant Dining Lights 1,  !- Name
  {bb4e4593-3b51-4436-b04e-2b80a68772fe}, !- Lights Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {b072886e-e653-4b2a-8486-856bd357c78f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.727199999999999,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {ec2b0271-bb03-4cf2-a9a2-f015a9ba4f21}, !- Handle
  FullServiceRestaurant Dining Elec Equip 1, !- Name
  {2d77efb0-7b28-4533-9de9-ffd414e6c1b3}, !- Electric Equipment Definition Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space or SpaceType Name
  {2cef2224-6c7c-4aff-922d-ee70b21ce7d1}, !- Schedule Name
  0.727199999999999,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Handle
  Story Ground Blended Space Type,        !- Name
  ,                                       !- Default Construction Set Name
  {69699626-81e6-49f2-aa65-88161218f714}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {657e2671-f54e-4c98-89b1-303d1402aad6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {657e2671-f54e-4c98-89b1-303d1402aad6}, !- Handle
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Building,
  {02346227-1e7b-4f9e-869e-839ffbcf03ce}, !- Handle
  Restaurant 1,                           !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {fc1b3793-0ddd-425b-9366-39bad811b1dd}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  FullServiceRestaurant;                  !- Standards Building Type

OS:Space,
  {4b1f824c-e432-4404-8453-45e47c4b4667}, !- Handle
  Building Story 1 Space,                 !- Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2a1effca-f420-4633-a7c1-2f8e2ebb60f7}, !- Building Story Name
  {325b53ac-0e9b-4c20-9def-16f80e1b7a8c}; !- Thermal Zone Name

OS:Surface,
  {7e28599e-613b-4d1d-a92d-12cdf0b183a7}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4b1f824c-e432-4404-8453-45e47c4b4667}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.528371805142, 3.56150960841159, 0,   !- X,Y,Z Vertex 1 {m}
  3.56147885534394, 58.9028500396466, 0,  !- X,Y,Z Vertex 2 {m}
  29.0682967400544, 67.1148995251023, 0,  !- X,Y,Z Vertex 3 {m}
  47.0354237387479, 11.7737228811488, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {480e6a6d-9c24-41fd-a8f5-78090278d33b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  {4b1f824c-e432-4404-8453-45e47c4b4667}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.56147885534394, 58.9028500396466, 3.6, !- X,Y,Z Vertex 1 {m}
  3.56147885534394, 58.9028500396466, 0,  !- X,Y,Z Vertex 2 {m}
  21.528371805142, 3.56150960841159, 0,   !- X,Y,Z Vertex 3 {m}
  21.528371805142, 3.56150960841159, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {592f0671-a4d3-4e54-9570-786a4b742d57}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  {4b1f824c-e432-4404-8453-45e47c4b4667}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0682967400544, 67.1148995251023, 3.6, !- X,Y,Z Vertex 1 {m}
  29.0682967400544, 67.1148995251023, 0,  !- X,Y,Z Vertex 2 {m}
  3.56147885534394, 58.9028500396466, 0,  !- X,Y,Z Vertex 3 {m}
  3.56147885534394, 58.9028500396466, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5772c2d-ea3a-48cb-b981-33c8f8f5e63f}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  {4b1f824c-e432-4404-8453-45e47c4b4667}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.0354237387479, 11.7737228811488, 3.6, !- X,Y,Z Vertex 1 {m}
  47.0354237387479, 11.7737228811488, 0,  !- X,Y,Z Vertex 2 {m}
  29.0682967400544, 67.1148995251023, 0,  !- X,Y,Z Vertex 3 {m}
  29.0682967400544, 67.1148995251023, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cfe985c-e19c-4e6b-b3d2-7eed43a5ddbf}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  {4b1f824c-e432-4404-8453-45e47c4b4667}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.528371805142, 3.56150960841159, 3.6, !- X,Y,Z Vertex 1 {m}
  21.528371805142, 3.56150960841159, 0,   !- X,Y,Z Vertex 2 {m}
  47.0354237387479, 11.7737228811488, 0,  !- X,Y,Z Vertex 3 {m}
  47.0354237387479, 11.7737228811488, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1b96062-9252-4344-a5f7-686c3f18d175}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4b1f824c-e432-4404-8453-45e47c4b4667}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.0354237387479, 11.7737228811488, 3.6, !- X,Y,Z Vertex 1 {m}
  29.0682967400544, 67.1148995251023, 3.6, !- X,Y,Z Vertex 2 {m}
  3.56147885534394, 58.9028500396466, 3.6, !- X,Y,Z Vertex 3 {m}
  21.528371805142, 3.56150960841159, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d228d870-8f47-497c-94f2-6d62fe7dabd4}, !- Handle
  Building Story 1 Space 1,               !- Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2a1effca-f420-4633-a7c1-2f8e2ebb60f7}, !- Building Story Name
  {15ce8d96-4891-4ee5-a201-6380af2bbe6c}; !- Thermal Zone Name

OS:Surface,
  {72590b5d-848b-40e9-b711-9821dd3a20dd}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d228d870-8f47-497c-94f2-6d62fe7dabd4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.707424264546, 2.81674382569541e-05, 0, !- X,Y,Z Vertex 1 {m}
  1.10915721052152e-11, 60.7238026373319, 0, !- X,Y,Z Vertex 2 {m}
  3.56147885534394, 58.9028500396466, 0,  !- X,Y,Z Vertex 3 {m}
  21.528371805142, 3.56150960841159, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1835960d-87d9-49a4-8026-9e1e6dfd368a}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d228d870-8f47-497c-94f2-6d62fe7dabd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10915721052152e-11, 60.7238026373319, 3.6, !- X,Y,Z Vertex 1 {m}
  1.10915721052152e-11, 60.7238026373319, 0, !- X,Y,Z Vertex 2 {m}
  19.707424264546, 2.81674382569541e-05, 0, !- X,Y,Z Vertex 3 {m}
  19.707424264546, 2.81674382569541e-05, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1201e1a-0dd0-4bc6-8369-4a220d41aa73}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  {d228d870-8f47-497c-94f2-6d62fe7dabd4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.56147885534394, 58.9028500396466, 3.6, !- X,Y,Z Vertex 1 {m}
  3.56147885534394, 58.9028500396466, 0,  !- X,Y,Z Vertex 2 {m}
  1.10915721052152e-11, 60.7238026373319, 0, !- X,Y,Z Vertex 3 {m}
  1.10915721052152e-11, 60.7238026373319, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b94b380-841e-4c70-82cc-930672387c0a}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  {d228d870-8f47-497c-94f2-6d62fe7dabd4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.528371805142, 3.56150960841159, 3.6, !- X,Y,Z Vertex 1 {m}
  21.528371805142, 3.56150960841159, 0,   !- X,Y,Z Vertex 2 {m}
  3.56147885534394, 58.9028500396466, 0,  !- X,Y,Z Vertex 3 {m}
  3.56147885534394, 58.9028500396466, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d002907a-df12-4954-99ed-54181b2098de}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  {d228d870-8f47-497c-94f2-6d62fe7dabd4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.707424264546, 2.81674382569541e-05, 3.6, !- X,Y,Z Vertex 1 {m}
  19.707424264546, 2.81674382569541e-05, 0, !- X,Y,Z Vertex 2 {m}
  21.528371805142, 3.56150960841159, 0,   !- X,Y,Z Vertex 3 {m}
  21.528371805142, 3.56150960841159, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a51cfa12-5c1f-4b7d-9efc-ffbcaa693ab9}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d228d870-8f47-497c-94f2-6d62fe7dabd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.528371805142, 3.56150960841159, 3.6, !- X,Y,Z Vertex 1 {m}
  3.56147885534394, 58.9028500396466, 3.6, !- X,Y,Z Vertex 2 {m}
  1.10915721052152e-11, 60.7238026373319, 3.6, !- X,Y,Z Vertex 3 {m}
  19.707424264546, 2.81674382569541e-05, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bce84309-4f3d-47e1-9945-855fffb02069}, !- Handle
  Building Story 1 Space 2,               !- Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2a1effca-f420-4633-a7c1-2f8e2ebb60f7}, !- Building Story Name
  {667c9dcc-bd3f-42b3-b7e4-496641c677c6}; !- Thermal Zone Name

OS:Surface,
  {59ae8bb2-f27c-4cbc-83b6-ebada5333577}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bce84309-4f3d-47e1-9945-855fffb02069}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10915721052152e-11, 60.7238026373319, 0, !- X,Y,Z Vertex 1 {m}
  30.8892413644642, 70.6763824570891, 0,  !- X,Y,Z Vertex 2 {m}
  29.0682967400544, 67.1148995251023, 0,  !- X,Y,Z Vertex 3 {m}
  3.56147885534394, 58.9028500396466, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03ed35ba-73cd-41b5-a1c9-d9831c8cd389}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce84309-4f3d-47e1-9945-855fffb02069}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8892413644642, 70.6763824570891, 3.6, !- X,Y,Z Vertex 1 {m}
  30.8892413644642, 70.6763824570891, 0,  !- X,Y,Z Vertex 2 {m}
  1.10915721052152e-11, 60.7238026373319, 0, !- X,Y,Z Vertex 3 {m}
  1.10915721052152e-11, 60.7238026373319, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {812f42b2-e8b2-4744-88d4-6bcdc2c68f1a}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  {bce84309-4f3d-47e1-9945-855fffb02069}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0682967400544, 67.1148995251023, 3.6, !- X,Y,Z Vertex 1 {m}
  29.0682967400544, 67.1148995251023, 0,  !- X,Y,Z Vertex 2 {m}
  30.8892413644642, 70.6763824570891, 0,  !- X,Y,Z Vertex 3 {m}
  30.8892413644642, 70.6763824570891, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {618cd706-a8dc-4170-ba3d-727d6a51fb74}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  {bce84309-4f3d-47e1-9945-855fffb02069}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.56147885534394, 58.9028500396466, 3.6, !- X,Y,Z Vertex 1 {m}
  3.56147885534394, 58.9028500396466, 0,  !- X,Y,Z Vertex 2 {m}
  29.0682967400544, 67.1148995251023, 0,  !- X,Y,Z Vertex 3 {m}
  29.0682967400544, 67.1148995251023, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92b82c3f-b77a-48ea-9b0e-edc8b628ebd1}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  {bce84309-4f3d-47e1-9945-855fffb02069}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10915721052152e-11, 60.7238026373319, 3.6, !- X,Y,Z Vertex 1 {m}
  1.10915721052152e-11, 60.7238026373319, 0, !- X,Y,Z Vertex 2 {m}
  3.56147885534394, 58.9028500396466, 0,  !- X,Y,Z Vertex 3 {m}
  3.56147885534394, 58.9028500396466, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7c4082-0b9c-4049-b9d2-58e2e518f184}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bce84309-4f3d-47e1-9945-855fffb02069}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.56147885534394, 58.9028500396466, 3.6, !- X,Y,Z Vertex 1 {m}
  29.0682967400544, 67.1148995251023, 3.6, !- X,Y,Z Vertex 2 {m}
  30.8892413644642, 70.6763824570891, 3.6, !- X,Y,Z Vertex 3 {m}
  1.10915721052152e-11, 60.7238026373319, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc147fe5-fa72-45cf-82fd-204728a2bd89}, !- Handle
  Building Story 1 Space 3,               !- Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2a1effca-f420-4633-a7c1-2f8e2ebb60f7}, !- Building Story Name
  {86690476-4621-4d83-922b-bb9a7effea1f}; !- Thermal Zone Name

OS:Surface,
  {adb39eda-3e6a-49f9-94d0-b378965938dc}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc147fe5-fa72-45cf-82fd-204728a2bd89}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8892413644642, 70.6763824570891, 0,  !- X,Y,Z Vertex 1 {m}
  50.5969092563638, 9.95278331383412, 0,  !- X,Y,Z Vertex 2 {m}
  47.0354237387479, 11.7737228811488, 0,  !- X,Y,Z Vertex 3 {m}
  29.0682967400544, 67.1148995251023, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f474b8e-3b63-46fd-9c27-6c54e87655e5}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc147fe5-fa72-45cf-82fd-204728a2bd89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.5969092563638, 9.95278331383412, 3.6, !- X,Y,Z Vertex 1 {m}
  50.5969092563638, 9.95278331383412, 0,  !- X,Y,Z Vertex 2 {m}
  30.8892413644642, 70.6763824570891, 0,  !- X,Y,Z Vertex 3 {m}
  30.8892413644642, 70.6763824570891, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dec151c-ae29-4f26-8dba-f2605d99f806}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  {dc147fe5-fa72-45cf-82fd-204728a2bd89}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.0354237387479, 11.7737228811488, 3.6, !- X,Y,Z Vertex 1 {m}
  47.0354237387479, 11.7737228811488, 0,  !- X,Y,Z Vertex 2 {m}
  50.5969092563638, 9.95278331383412, 0,  !- X,Y,Z Vertex 3 {m}
  50.5969092563638, 9.95278331383412, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00447175-900d-44b4-89b6-86d89d6992fe}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  {dc147fe5-fa72-45cf-82fd-204728a2bd89}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0682967400544, 67.1148995251023, 3.6, !- X,Y,Z Vertex 1 {m}
  29.0682967400544, 67.1148995251023, 0,  !- X,Y,Z Vertex 2 {m}
  47.0354237387479, 11.7737228811488, 0,  !- X,Y,Z Vertex 3 {m}
  47.0354237387479, 11.7737228811488, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a015bf6c-05d2-4cbb-a95d-61acf4d1bb6f}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  {dc147fe5-fa72-45cf-82fd-204728a2bd89}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8892413644642, 70.6763824570891, 3.6, !- X,Y,Z Vertex 1 {m}
  30.8892413644642, 70.6763824570891, 0,  !- X,Y,Z Vertex 2 {m}
  29.0682967400544, 67.1148995251023, 0,  !- X,Y,Z Vertex 3 {m}
  29.0682967400544, 67.1148995251023, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e92d552-2c13-4230-9c60-8542777a0ab6}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc147fe5-fa72-45cf-82fd-204728a2bd89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0682967400544, 67.1148995251023, 3.6, !- X,Y,Z Vertex 1 {m}
  47.0354237387479, 11.7737228811488, 3.6, !- X,Y,Z Vertex 2 {m}
  50.5969092563638, 9.95278331383412, 3.6, !- X,Y,Z Vertex 3 {m}
  30.8892413644642, 70.6763824570891, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {99697520-295d-4d54-b322-312dde58c81b}, !- Handle
  Building Story 1 Space 4,               !- Name
  {16ff7b5b-3165-492f-bd68-be6c757c76f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2a1effca-f420-4633-a7c1-2f8e2ebb60f7}, !- Building Story Name
  {a64a4bcb-126d-49bc-99ac-bff5b08b5ab6}; !- Thermal Zone Name

OS:Surface,
  {afc54fff-d051-4cef-a1cd-5975850a9b57}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99697520-295d-4d54-b322-312dde58c81b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.5969092563638, 9.95278331383412, 0,  !- X,Y,Z Vertex 1 {m}
  19.707424264546, 2.81674382569541e-05, 0, !- X,Y,Z Vertex 2 {m}
  21.528371805142, 3.56150960841159, 0,   !- X,Y,Z Vertex 3 {m}
  47.0354237387479, 11.7737228811488, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {372eda5f-2674-499c-ab30-60c110d23592}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99697520-295d-4d54-b322-312dde58c81b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.707424264546, 2.81674382569541e-05, 3.6, !- X,Y,Z Vertex 1 {m}
  19.707424264546, 2.81674382569541e-05, 0, !- X,Y,Z Vertex 2 {m}
  50.5969092563638, 9.95278331383412, 0,  !- X,Y,Z Vertex 3 {m}
  50.5969092563638, 9.95278331383412, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43ffae96-5eab-4d9b-9a64-7655414dcb3d}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  {99697520-295d-4d54-b322-312dde58c81b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.528371805142, 3.56150960841159, 3.6, !- X,Y,Z Vertex 1 {m}
  21.528371805142, 3.56150960841159, 0,   !- X,Y,Z Vertex 2 {m}
  19.707424264546, 2.81674382569541e-05, 0, !- X,Y,Z Vertex 3 {m}
  19.707424264546, 2.81674382569541e-05, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {926592b5-7e57-45be-829e-6c669eb32b56}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  {99697520-295d-4d54-b322-312dde58c81b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.0354237387479, 11.7737228811488, 3.6, !- X,Y,Z Vertex 1 {m}
  47.0354237387479, 11.7737228811488, 0,  !- X,Y,Z Vertex 2 {m}
  21.528371805142, 3.56150960841159, 0,   !- X,Y,Z Vertex 3 {m}
  21.528371805142, 3.56150960841159, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24148643-8b67-4066-9a0d-b623b3833bda}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {96a23ef8-00b2-48bc-8c3d-4a924291c35f}, !- Construction Name
  {99697520-295d-4d54-b322-312dde58c81b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.5969092563638, 9.95278331383412, 3.6, !- X,Y,Z Vertex 1 {m}
  50.5969092563638, 9.95278331383412, 0,  !- X,Y,Z Vertex 2 {m}
  47.0354237387479, 11.7737228811488, 0,  !- X,Y,Z Vertex 3 {m}
  47.0354237387479, 11.7737228811488, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36c9445c-adaf-45c1-a01e-3b0b2052336c}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {99697520-295d-4d54-b322-312dde58c81b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.0354237387479, 11.7737228811488, 3.6, !- X,Y,Z Vertex 1 {m}
  21.528371805142, 3.56150960841159, 3.6, !- X,Y,Z Vertex 2 {m}
  19.707424264546, 2.81674382569541e-05, 3.6, !- X,Y,Z Vertex 3 {m}
  50.5969092563638, 9.95278331383412, 3.6; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {2a1effca-f420-4633-a7c1-2f8e2ebb60f7}, !- Handle
  Building Story 1,                       !- Name
  3.6,                                    !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {325b53ac-0e9b-4c20-9def-16f80e1b7a8c}, !- Handle
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {569f4d42-a5e6-479e-b699-12f9e536dc0e}, !- Zone Air Inlet Port List
  {3a916c6a-46d5-4499-8a54-45375992a962}, !- Zone Air Exhaust Port List
  {149aba60-0e8a-4b96-bc42-b470aa8e961e}, !- Zone Air Node Name
  {ec011e4d-3557-4600-9b45-bae3c98293ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a1e644de-b7ed-4fef-ba39-6de70b46b284}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70db0023-27b6-4ba3-bd33-7b36472bb4d9}, !- Handle
  Building Story 1 ThermalZone Zone Air Node, !- Name
  {149aba60-0e8a-4b96-bc42-b470aa8e961e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {149aba60-0e8a-4b96-bc42-b470aa8e961e}, !- Handle
  {325b53ac-0e9b-4c20-9def-16f80e1b7a8c}, !- Source Object
  11,                                     !- Outlet Port
  {70db0023-27b6-4ba3-bd33-7b36472bb4d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {569f4d42-a5e6-479e-b699-12f9e536dc0e}, !- Handle
  {325b53ac-0e9b-4c20-9def-16f80e1b7a8c}, !- HVAC Component
  {8d3af2b6-54ff-4534-9a46-c2215aafb055}; !- Port 1

OS:PortList,
  {3a916c6a-46d5-4499-8a54-45375992a962}, !- Handle
  {325b53ac-0e9b-4c20-9def-16f80e1b7a8c}; !- HVAC Component

OS:PortList,
  {ec011e4d-3557-4600-9b45-bae3c98293ee}, !- Handle
  {325b53ac-0e9b-4c20-9def-16f80e1b7a8c}, !- HVAC Component
  {67c1f5cb-0de5-4dab-9774-223d6842aa34}; !- Port 1

OS:Sizing:Zone,
  {681c541f-a618-4fcf-a3f3-ea034dfe18f8}, !- Handle
  {325b53ac-0e9b-4c20-9def-16f80e1b7a8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee82ec56-2086-426e-9e7f-328b194d73df}, !- Handle
  Building Story 1 ThermalZone Zone HVAC Equipment List, !- Name
  {325b53ac-0e9b-4c20-9def-16f80e1b7a8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84c1c3c2-dad4-436d-b75f-65a2503de685}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {15ce8d96-4891-4ee5-a201-6380af2bbe6c}, !- Handle
  Building Story 1 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc4f454e-9e92-4f7f-83bd-8e143692fd66}, !- Zone Air Inlet Port List
  {656581c2-801e-4e2c-af0e-d7723c9b5ff2}, !- Zone Air Exhaust Port List
  {1b7ad548-14f3-4728-9341-c1180d09fb84}, !- Zone Air Node Name
  {887bdfbc-afec-49c6-9ec9-12f18bc3920b}, !- Zone Return Air Port List
  {fea09301-1eaf-47bb-ab46-5f887979aeda}, !- Primary Daylighting Control Name
  0.662,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {24619c8e-63f0-479a-882a-03617167b33c}, !- Secondary Daylighting Control Name
  0.337,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c00084bc-371a-4d9e-a096-cd0dfee3dd7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be3658ac-68be-4815-a9c4-02150e5bd41b}, !- Handle
  Building Story 1 ThermalZone 1 Zone Air Node, !- Name
  {1b7ad548-14f3-4728-9341-c1180d09fb84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b7ad548-14f3-4728-9341-c1180d09fb84}, !- Handle
  {15ce8d96-4891-4ee5-a201-6380af2bbe6c}, !- Source Object
  11,                                     !- Outlet Port
  {be3658ac-68be-4815-a9c4-02150e5bd41b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc4f454e-9e92-4f7f-83bd-8e143692fd66}, !- Handle
  {15ce8d96-4891-4ee5-a201-6380af2bbe6c}, !- HVAC Component
  {612d2237-341a-4a3c-a116-57722b963df2}; !- Port 1

OS:PortList,
  {656581c2-801e-4e2c-af0e-d7723c9b5ff2}, !- Handle
  {15ce8d96-4891-4ee5-a201-6380af2bbe6c}; !- HVAC Component

OS:PortList,
  {887bdfbc-afec-49c6-9ec9-12f18bc3920b}, !- Handle
  {15ce8d96-4891-4ee5-a201-6380af2bbe6c}, !- HVAC Component
  {06cb71d8-008f-4092-b7d0-7ab4d7b26297}; !- Port 1

OS:Sizing:Zone,
  {e7f74ac5-d6f5-4ebe-86ab-5d6ea8d56caf}, !- Handle
  {15ce8d96-4891-4ee5-a201-6380af2bbe6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d160d454-96cf-47bb-8843-341434846d37}, !- Handle
  Building Story 1 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {15ce8d96-4891-4ee5-a201-6380af2bbe6c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc6e1208-1d82-47e5-af45-e473baecc3b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {667c9dcc-bd3f-42b3-b7e4-496641c677c6}, !- Handle
  Building Story 1 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ef2578f-a3b6-4b2e-add4-2d54678d206c}, !- Zone Air Inlet Port List
  {be53bcf4-368e-4966-b2b5-64019c2d3450}, !- Zone Air Exhaust Port List
  {351062cc-5949-46bc-b371-ad15b2b795d4}, !- Zone Air Node Name
  {e40369d9-c3ac-489d-a286-2ae8f7a719b2}, !- Zone Return Air Port List
  {f7171463-d475-4e5b-b1f3-4390329a9be6}, !- Primary Daylighting Control Name
  0.674,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {5aa4bd02-39d0-4775-bd33-72d5c881245c}, !- Secondary Daylighting Control Name
  0.325,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {516613fd-1d39-4718-8db4-7bce8bd63026}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cff18545-fbb2-4665-86b1-5ac498e4b07d}, !- Handle
  Building Story 1 ThermalZone 2 Zone Air Node, !- Name
  {351062cc-5949-46bc-b371-ad15b2b795d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {351062cc-5949-46bc-b371-ad15b2b795d4}, !- Handle
  {667c9dcc-bd3f-42b3-b7e4-496641c677c6}, !- Source Object
  11,                                     !- Outlet Port
  {cff18545-fbb2-4665-86b1-5ac498e4b07d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ef2578f-a3b6-4b2e-add4-2d54678d206c}, !- Handle
  {667c9dcc-bd3f-42b3-b7e4-496641c677c6}, !- HVAC Component
  {e20d0a2a-6e9f-45e8-af13-3cec6858494e}; !- Port 1

OS:PortList,
  {be53bcf4-368e-4966-b2b5-64019c2d3450}, !- Handle
  {667c9dcc-bd3f-42b3-b7e4-496641c677c6}; !- HVAC Component

OS:PortList,
  {e40369d9-c3ac-489d-a286-2ae8f7a719b2}, !- Handle
  {667c9dcc-bd3f-42b3-b7e4-496641c677c6}, !- HVAC Component
  {51a65a34-a33d-4b63-b90e-5d19d915675b}; !- Port 1

OS:Sizing:Zone,
  {8a127b3f-75ea-437d-b9a4-c4bf91c688a9}, !- Handle
  {667c9dcc-bd3f-42b3-b7e4-496641c677c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {009ec7e8-d489-471c-b7e7-3e6d6d78f114}, !- Handle
  Building Story 1 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {667c9dcc-bd3f-42b3-b7e4-496641c677c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9bce347a-a6f6-4b4b-a55f-d293a031d01a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {86690476-4621-4d83-922b-bb9a7effea1f}, !- Handle
  Building Story 1 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c4dabbd-607d-46b0-9167-c4a351e93284}, !- Zone Air Inlet Port List
  {908d377e-d4ff-4ea5-a542-e25bbba1f4c2}, !- Zone Air Exhaust Port List
  {288a9aff-a322-44c2-8ba3-5f19810fb96b}, !- Zone Air Node Name
  {42ef8a79-dbb9-477a-96f7-d96ca715ff53}, !- Zone Return Air Port List
  {90429111-2d94-497c-b645-92932d6f8cf9}, !- Primary Daylighting Control Name
  0.662,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {71c49993-4a29-4b9f-9e43-aac273051788}, !- Secondary Daylighting Control Name
  0.337,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b638e647-890d-48a0-9c0d-555b84d8a2ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4c21b1d-10c7-4ae1-af11-b9f590b5b27c}, !- Handle
  Building Story 1 ThermalZone 3 Zone Air Node, !- Name
  {288a9aff-a322-44c2-8ba3-5f19810fb96b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {288a9aff-a322-44c2-8ba3-5f19810fb96b}, !- Handle
  {86690476-4621-4d83-922b-bb9a7effea1f}, !- Source Object
  11,                                     !- Outlet Port
  {f4c21b1d-10c7-4ae1-af11-b9f590b5b27c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c4dabbd-607d-46b0-9167-c4a351e93284}, !- Handle
  {86690476-4621-4d83-922b-bb9a7effea1f}, !- HVAC Component
  {4482ee61-774f-4c18-86df-7fd817443740}; !- Port 1

OS:PortList,
  {908d377e-d4ff-4ea5-a542-e25bbba1f4c2}, !- Handle
  {86690476-4621-4d83-922b-bb9a7effea1f}; !- HVAC Component

OS:PortList,
  {42ef8a79-dbb9-477a-96f7-d96ca715ff53}, !- Handle
  {86690476-4621-4d83-922b-bb9a7effea1f}, !- HVAC Component
  {8b1569c1-831b-4a87-8438-a1c000e306dc}; !- Port 1

OS:Sizing:Zone,
  {ac8e6579-6dd0-4a49-8f4f-d436acc2f899}, !- Handle
  {86690476-4621-4d83-922b-bb9a7effea1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {71b391c5-0b0c-4378-a861-1b71df677d65}, !- Handle
  Building Story 1 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {86690476-4621-4d83-922b-bb9a7effea1f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {53b70721-839a-4710-aaf4-ecee7bccfc17}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a64a4bcb-126d-49bc-99ac-bff5b08b5ab6}, !- Handle
  Building Story 1 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93d47e0e-70d2-4fa0-a36a-472d0f29fa79}, !- Zone Air Inlet Port List
  {a8c6aa42-2f66-409c-a61f-1481cbf395ad}, !- Zone Air Exhaust Port List
  {50ad3d7a-2fc6-48d0-9e3f-858e391ff6f4}, !- Zone Air Node Name
  {60a3f8b5-71d1-4600-b86c-a69d8f98e6f4}, !- Zone Return Air Port List
  {d867bdd2-2970-4b8c-ab50-056ae4626de9}, !- Primary Daylighting Control Name
  0.674,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {451c976c-26e6-47f9-9658-04123df79790}, !- Secondary Daylighting Control Name
  0.325,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e44da3e3-2b21-4982-b92a-6bafa2116fae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74034ea5-4250-46fe-98d7-4a02e1a7b1e8}, !- Handle
  Building Story 1 ThermalZone 4 Zone Air Node, !- Name
  {50ad3d7a-2fc6-48d0-9e3f-858e391ff6f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50ad3d7a-2fc6-48d0-9e3f-858e391ff6f4}, !- Handle
  {a64a4bcb-126d-49bc-99ac-bff5b08b5ab6}, !- Source Object
  11,                                     !- Outlet Port
  {74034ea5-4250-46fe-98d7-4a02e1a7b1e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93d47e0e-70d2-4fa0-a36a-472d0f29fa79}, !- Handle
  {a64a4bcb-126d-49bc-99ac-bff5b08b5ab6}, !- HVAC Component
  {5cd0801c-1daf-4602-8696-965071855a0c}; !- Port 1

OS:PortList,
  {a8c6aa42-2f66-409c-a61f-1481cbf395ad}, !- Handle
  {a64a4bcb-126d-49bc-99ac-bff5b08b5ab6}; !- HVAC Component

OS:PortList,
  {60a3f8b5-71d1-4600-b86c-a69d8f98e6f4}, !- Handle
  {a64a4bcb-126d-49bc-99ac-bff5b08b5ab6}, !- HVAC Component
  {16e1769c-d962-4f47-9bf8-f43e64f9a502}; !- Port 1

OS:Sizing:Zone,
  {e5eab7d4-a543-4f33-ba36-64d7f9bf192f}, !- Handle
  {a64a4bcb-126d-49bc-99ac-bff5b08b5ab6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {61607b8b-db92-42c8-826b-79f9ea3d321b}, !- Handle
  Building Story 1 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {a64a4bcb-126d-49bc-99ac-bff5b08b5ab6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e61d27e-6ca9-4682-9ab5-270b1acd974f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {5d4b23d0-a889-4234-a226-a6b464684aed}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1835960d-87d9-49a4-8026-9e1e6dfd368a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00784078086562137, 60.6996431225274, 1.84286006032586, !- X,Y,Z Vertex 1 {m}
  0.00784078086562137, 60.6996431225274, 0.762, !- X,Y,Z Vertex 2 {m}
  19.6995834836915, 0.0241876822428111, 0.762, !- X,Y,Z Vertex 3 {m}
  19.6995834836915, 0.0241876822428111, 1.84286006032586; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7281463-2589-4938-8949-2f0d6343de27}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03ed35ba-73cd-41b5-a1c9-d9831c8cd389}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.8650652933825, 70.668592875133, 1.84369321685767, !- X,Y,Z Vertex 1 {m}
  30.8650652933825, 70.668592875133, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241760710928496, 60.731592219288, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241760710928496, 60.731592219288, 1.84369321685767; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a24c5cdc-cd16-412d-9c33-a7afabba7fd7}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f474b8e-3b63-46fd-9c27-6c54e87655e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.589068367335, 9.97694279353129, 1.84286006156029, !- X,Y,Z Vertex 1 {m}
  50.589068367335, 9.97694279353129, 0.762, !- X,Y,Z Vertex 2 {m}
  30.897082253493, 70.6522229773919, 0.762, !- X,Y,Z Vertex 3 {m}
  30.897082253493, 70.6522229773919, 1.84286006156029; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9aae18f-2cd4-48bc-a558-5d06617158d8}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {372eda5f-2674-499c-ab30-60c110d23592}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.7316003135062, 0.00781781805145123, 1.84369320193047, !- X,Y,Z Vertex 1 {m}
  19.7316003135062, 0.00781781805145123, 0.762, !- X,Y,Z Vertex 2 {m}
  50.5727332074036, 9.94499366322092, 0.762, !- X,Y,Z Vertex 3 {m}
  50.5727332074036, 9.94499366322092, 1.84369320193047; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c5f0b9ea-ff38-4898-99ad-0977fbbdcd70}, !- Handle
  Building Office 1 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {279aa9c0-74ab-4330-97fa-ca3525744f55}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {c5f0b9ea-ff38-4898-99ad-0977fbbdcd70}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  284.468971371183, -220.079511643549, 18, !- X,Y,Z Vertex 1 {m}
  284.468971371183, -220.079511643549, 0, !- X,Y,Z Vertex 2 {m}
  269.226288043449, -173.880544205565, 0, !- X,Y,Z Vertex 3 {m}
  269.226288043449, -173.880544205565, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b830bb2f-fd2e-46cd-b0b6-37b68ee9fe97}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {c5f0b9ea-ff38-4898-99ad-0977fbbdcd70}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  269.226288043449, -173.880544205565, 18, !- X,Y,Z Vertex 1 {m}
  170.762417502446, -206.132063564551, 18, !- X,Y,Z Vertex 2 {m}
  186.004512325846, -252.331463217251, 18, !- X,Y,Z Vertex 3 {m}
  284.468971371183, -220.079511643549, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6e6de163-1b5e-41eb-8840-4984dcacaeaf}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {c5f0b9ea-ff38-4898-99ad-0977fbbdcd70}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  170.762417502446, -206.132063564551, 18, !- X,Y,Z Vertex 1 {m}
  170.762417502446, -206.132063564551, 0, !- X,Y,Z Vertex 2 {m}
  186.004512325846, -252.331463217251, 0, !- X,Y,Z Vertex 3 {m}
  186.004512325846, -252.331463217251, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aff503ff-aef2-4a37-9a5a-a8d647ed6470}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {c5f0b9ea-ff38-4898-99ad-0977fbbdcd70}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  284.468971371183, -220.079511643549, 0, !- X,Y,Z Vertex 1 {m}
  186.004512325846, -252.331463217251, 0, !- X,Y,Z Vertex 2 {m}
  170.762417502446, -206.132063564551, 0, !- X,Y,Z Vertex 3 {m}
  269.226288043449, -173.880544205565, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c54725b3-bc21-4392-b663-375dfbc37b02}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {c5f0b9ea-ff38-4898-99ad-0977fbbdcd70}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  186.004512325846, -252.331463217251, 18, !- X,Y,Z Vertex 1 {m}
  186.004512325846, -252.331463217251, 0, !- X,Y,Z Vertex 2 {m}
  284.468971371183, -220.079511643549, 0, !- X,Y,Z Vertex 3 {m}
  284.468971371183, -220.079511643549, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {877c61ae-725e-48c5-a4a2-1efa459aa7d6}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {c5f0b9ea-ff38-4898-99ad-0977fbbdcd70}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  269.226288043449, -173.880544205565, 18, !- X,Y,Z Vertex 1 {m}
  269.226288043449, -173.880544205565, 0, !- X,Y,Z Vertex 2 {m}
  170.762417502446, -206.132063564551, 0, !- X,Y,Z Vertex 3 {m}
  170.762417502446, -206.132063564551, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {10015ac0-d3ad-480e-93dc-79ad5bd13557}, !- Handle
  Building Hospital 1 Space,              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {15b52248-1bce-4e4f-9df7-70bdd8dfbbac}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {10015ac0-d3ad-480e-93dc-79ad5bd13557}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.4186401150996, -238.946844987958, 30, !- X,Y,Z Vertex 1 {m}
  -12.4186401150996, -238.946844987958, 0, !- X,Y,Z Vertex 2 {m}
  11.0494577111259, -308.335904097791, 0, !- X,Y,Z Vertex 3 {m}
  11.0494577111259, -308.335904097791, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1ef275df-9f28-4b83-89ba-591e759d362d}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {10015ac0-d3ad-480e-93dc-79ad5bd13557}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.8609588061351, -255.48844722736, 30, !- X,Y,Z Vertex 1 {m}
  17.8609588061351, -255.48844722736, 0,  !- X,Y,Z Vertex 2 {m}
  9.98357538729478, -231.609868696189, 0, !- X,Y,Z Vertex 3 {m}
  9.98357538729478, -231.609868696189, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {637f0d6b-4f6f-489d-a37e-a624d76f0009}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {10015ac0-d3ad-480e-93dc-79ad5bd13557}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.8754718756047, -287.511574452769, 30, !- X,Y,Z Vertex 1 {m}
  58.3262888356672, -241.660156998933, 30, !- X,Y,Z Vertex 2 {m}
  17.8609588061351, -255.48844722736, 30, !- X,Y,Z Vertex 3 {m}
  9.98357538729478, -231.609868696189, 30, !- X,Y,Z Vertex 4 {m}
  -12.4186401150996, -238.946844987958, 30, !- X,Y,Z Vertex 5 {m}
  11.0494577111259, -308.335904097791, 30; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {15997c2b-18f0-4020-bfbb-3ff38651870a}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {10015ac0-d3ad-480e-93dc-79ad5bd13557}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.8754718756047, -287.511574452769, 30, !- X,Y,Z Vertex 1 {m}
  72.8754718756047, -287.511574452769, 0, !- X,Y,Z Vertex 2 {m}
  58.3262888356672, -241.660156998933, 0, !- X,Y,Z Vertex 3 {m}
  58.3262888356672, -241.660156998933, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d7ec1caf-2672-408b-a2a5-97251e8d5f60}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {10015ac0-d3ad-480e-93dc-79ad5bd13557}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.98357538729478, -231.609868696189, 30, !- X,Y,Z Vertex 1 {m}
  9.98357538729478, -231.609868696189, 0, !- X,Y,Z Vertex 2 {m}
  -12.4186401150996, -238.946844987958, 0, !- X,Y,Z Vertex 3 {m}
  -12.4186401150996, -238.946844987958, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bf320210-3e24-4e9b-9550-80e671d67eb3}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {10015ac0-d3ad-480e-93dc-79ad5bd13557}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.0494577111259, -308.335904097791, 0, !- X,Y,Z Vertex 1 {m}
  -12.4186401150996, -238.946844987958, 0, !- X,Y,Z Vertex 2 {m}
  9.98357538729478, -231.609868696189, 0, !- X,Y,Z Vertex 3 {m}
  17.8609588061351, -255.48844722736, 0,  !- X,Y,Z Vertex 4 {m}
  58.3262888356672, -241.660156998933, 0, !- X,Y,Z Vertex 5 {m}
  72.8754718756047, -287.511574452769, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {6bcf770b-62fb-4f17-bbba-15608ea80c5e}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {10015ac0-d3ad-480e-93dc-79ad5bd13557}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.0494577111259, -308.335904097791, 30, !- X,Y,Z Vertex 1 {m}
  11.0494577111259, -308.335904097791, 0, !- X,Y,Z Vertex 2 {m}
  72.8754718756047, -287.511574452769, 0, !- X,Y,Z Vertex 3 {m}
  72.8754718756047, -287.511574452769, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0e9e1d05-f01d-4fdf-b2b7-78cfb63d172e}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {10015ac0-d3ad-480e-93dc-79ad5bd13557}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.3262888356672, -241.660156998933, 30, !- X,Y,Z Vertex 1 {m}
  58.3262888356672, -241.660156998933, 0, !- X,Y,Z Vertex 2 {m}
  17.8609588061351, -255.48844722736, 0,  !- X,Y,Z Vertex 3 {m}
  17.8609588061351, -255.48844722736, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {58553135-b3da-4ca0-86ee-d830361b5549}, !- Handle
  Building Hospital 2 Space,              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {f6dece12-b399-4f52-9208-1c04391ca170}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {58553135-b3da-4ca0-86ee-d830361b5549}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  100.542764304137, -140.044639589295, 9, !- X,Y,Z Vertex 1 {m}
  100.542764304137, -140.044639589295, 0, !- X,Y,Z Vertex 2 {m}
  85.9189017359926, -95.9443373934021, 0, !- X,Y,Z Vertex 3 {m}
  85.9189017359926, -95.9443373934021, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4e4bb6cd-a45f-481b-a1f3-8a297f978614}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {58553135-b3da-4ca0-86ee-d830361b5549}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.76547552960197, -175.700271708645, 9, !- X,Y,Z Vertex 1 {m}
  -7.76547552960197, -175.700271708645, 0, !- X,Y,Z Vertex 2 {m}
  100.542764304137, -140.044639589295, 0, !- X,Y,Z Vertex 3 {m}
  100.542764304137, -140.044639589295, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3d19541d-4e47-4680-855e-23d3bd3cec7d}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {58553135-b3da-4ca0-86ee-d830361b5549}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.8105180874839, -225.008665818094, 9, !- X,Y,Z Vertex 1 {m}
  -16.8105180874839, -225.008665818094, 0, !- X,Y,Z Vertex 2 {m}
  5.75261995990698, -217.304934678388, 0, !- X,Y,Z Vertex 3 {m}
  5.75261995990698, -217.304934678388, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9512ab8c-0058-4efc-ba8d-293ea32c76e0}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {58553135-b3da-4ca0-86ee-d830361b5549}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.4823480448627, -105.417744769128, 9, !- X,Y,Z Vertex 1 {m}
  -56.4823480448627, -105.417744769128, 0, !- X,Y,Z Vertex 2 {m}
  -16.8105180874839, -225.008665818094, 0, !- X,Y,Z Vertex 3 {m}
  -16.8105180874839, -225.008665818094, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {03684716-5f0f-43a6-bdde-10b859b4ae64}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {58553135-b3da-4ca0-86ee-d830361b5549}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.80878338083915, -126.799866577756, 0, !- X,Y,Z Vertex 1 {m}
  85.9189017359926, -95.9443373934021, 0, !- X,Y,Z Vertex 2 {m}
  100.542764304137, -140.044639589295, 0, !- X,Y,Z Vertex 3 {m}
  -7.76547552960197, -175.700271708645, 0, !- X,Y,Z Vertex 4 {m}
  5.75261995990698, -217.304934678388, 0, !- X,Y,Z Vertex 5 {m}
  -16.8105180874839, -225.008665818094, 0, !- X,Y,Z Vertex 6 {m}
  -56.4823480448627, -105.417744769128, 0, !- X,Y,Z Vertex 7 {m}
  -18.4704930526158, -92.9045574519672, 0; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {09be0175-e053-4488-a05b-3b2caea57d32}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {58553135-b3da-4ca0-86ee-d830361b5549}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.80878338083915, -126.799866577756, 9, !- X,Y,Z Vertex 1 {m}
  -7.80878338083915, -126.799866577756, 0, !- X,Y,Z Vertex 2 {m}
  -18.4704930526158, -92.9045574519672, 0, !- X,Y,Z Vertex 3 {m}
  -18.4704930526158, -92.9045574519672, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {92b9c212-0b2e-4f61-875d-c5b2a712ec51}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {58553135-b3da-4ca0-86ee-d830361b5549}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  85.9189017359926, -95.9443373934021, 9, !- X,Y,Z Vertex 1 {m}
  85.9189017359926, -95.9443373934021, 0, !- X,Y,Z Vertex 2 {m}
  -7.80878338083915, -126.799866577756, 0, !- X,Y,Z Vertex 3 {m}
  -7.80878338083915, -126.799866577756, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {41af6047-5481-49ee-bfd1-68befa7598ca}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {58553135-b3da-4ca0-86ee-d830361b5549}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.4704930526158, -92.9045574519672, 9, !- X,Y,Z Vertex 1 {m}
  -56.4823480448627, -105.417744769128, 9, !- X,Y,Z Vertex 2 {m}
  -16.8105180874839, -225.008665818094, 9, !- X,Y,Z Vertex 3 {m}
  5.75261995990698, -217.304934678388, 9, !- X,Y,Z Vertex 4 {m}
  -7.76547552960197, -175.700271708645, 9, !- X,Y,Z Vertex 5 {m}
  100.542764304137, -140.044639589295, 9, !- X,Y,Z Vertex 6 {m}
  85.9189017359926, -95.9443373934021, 9, !- X,Y,Z Vertex 7 {m}
  -7.80878338083915, -126.799866577756, 9; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {cf260792-9f27-4161-b0b7-c2d75e813819}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {58553135-b3da-4ca0-86ee-d830361b5549}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.4704930526158, -92.9045574519672, 9, !- X,Y,Z Vertex 1 {m}
  -18.4704930526158, -92.9045574519672, 0, !- X,Y,Z Vertex 2 {m}
  -56.4823480448627, -105.417744769128, 0, !- X,Y,Z Vertex 3 {m}
  -56.4823480448627, -105.417744769128, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8539269e-1d33-42a4-817f-c74ab724ee96}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {58553135-b3da-4ca0-86ee-d830361b5549}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.75261995990698, -217.304934678388, 9, !- X,Y,Z Vertex 1 {m}
  5.75261995990698, -217.304934678388, 0, !- X,Y,Z Vertex 2 {m}
  -7.76547552960197, -175.700271708645, 0, !- X,Y,Z Vertex 3 {m}
  -7.76547552960197, -175.700271708645, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {593313b6-b8f6-459f-aa6c-547c6dbfc0bb}, !- Handle
  Building Mixed use 2 Space,             !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {d8dbd708-e041-4b61-bffd-2919bb08aba8}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {593313b6-b8f6-459f-aa6c-547c6dbfc0bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -42.6830309493718, -19.0331833241758, 24, !- X,Y,Z Vertex 1 {m}
  -42.6830309493718, -19.0331833241758, 0, !- X,Y,Z Vertex 2 {m}
  -91.1776201177733, 130.260537069323, 0, !- X,Y,Z Vertex 3 {m}
  -91.1776201177733, 130.260537069323, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f18f58fb-bb8e-4c86-8a0e-c668b28cde9d}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {593313b6-b8f6-459f-aa6c-547c6dbfc0bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -91.1776201177733, 130.260537069323, 24, !- X,Y,Z Vertex 1 {m}
  -91.1776201177733, 130.260537069323, 0, !- X,Y,Z Vertex 2 {m}
  2.06136611585881, 160.354272735727, 0,  !- X,Y,Z Vertex 3 {m}
  2.06136611585881, 160.354272735727, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8a58795c-51b1-4297-b065-af046d7bc8ae}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {593313b6-b8f6-459f-aa6c-547c6dbfc0bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -82.1176942510207, -31.9480922341981, 24, !- X,Y,Z Vertex 1 {m}
  -82.1176942510207, -31.9480922341981, 0, !- X,Y,Z Vertex 2 {m}
  -42.6830309493718, -19.0331833241758, 0, !- X,Y,Z Vertex 3 {m}
  -42.6830309493718, -19.0331833241758, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b6ee6ae3-7ff2-4fd7-84d1-761e23afed48}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {593313b6-b8f6-459f-aa6c-547c6dbfc0bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.7972924815523, 216.279355216733, 24, !- X,Y,Z Vertex 1 {m}
  -15.7972924815523, 216.279355216733, 0, !- X,Y,Z Vertex 2 {m}
  -150.084157927512, 172.300646683706, 0, !- X,Y,Z Vertex 3 {m}
  -150.084157927512, 172.300646683706, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a342abcc-deb0-48f0-acbe-8270042001d3}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {593313b6-b8f6-459f-aa6c-547c6dbfc0bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.06136611585881, 160.354272735727, 24, !- X,Y,Z Vertex 1 {m}
  2.06136611585881, 160.354272735727, 0,  !- X,Y,Z Vertex 2 {m}
  -15.7972924815523, 216.279355216733, 0, !- X,Y,Z Vertex 3 {m}
  -15.7972924815523, 216.279355216733, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bfbedc75-b8cf-4c76-a73a-d545e3d4e9df}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {593313b6-b8f6-459f-aa6c-547c6dbfc0bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -82.1176942510207, -31.9480922341981, 0, !- X,Y,Z Vertex 1 {m}
  -150.084157927512, 172.300646683706, 0, !- X,Y,Z Vertex 2 {m}
  -15.7972924815523, 216.279355216733, 0, !- X,Y,Z Vertex 3 {m}
  2.06136611585881, 160.354272735727, 0,  !- X,Y,Z Vertex 4 {m}
  -91.1776201177733, 130.260537069323, 0, !- X,Y,Z Vertex 5 {m}
  -42.6830309493718, -19.0331833241758, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {fcefa26d-8400-43e0-9fe8-eb09e8f47f0b}, !- Handle
  Shading Surface 31,                     !- Name
  ,                                       !- Construction Name
  {593313b6-b8f6-459f-aa6c-547c6dbfc0bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.084157927512, 172.300646683706, 24, !- X,Y,Z Vertex 1 {m}
  -150.084157927512, 172.300646683706, 0, !- X,Y,Z Vertex 2 {m}
  -82.1176942510207, -31.9480922341981, 0, !- X,Y,Z Vertex 3 {m}
  -82.1176942510207, -31.9480922341981, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8b1d946c-2bc3-4eaf-8ac4-ee38eda20347}, !- Handle
  Shading Surface 32,                     !- Name
  ,                                       !- Construction Name
  {593313b6-b8f6-459f-aa6c-547c6dbfc0bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -42.6830309493718, -19.0331833241758, 24, !- X,Y,Z Vertex 1 {m}
  -91.1776201177733, 130.260537069323, 24, !- X,Y,Z Vertex 2 {m}
  2.06136611585881, 160.354272735727, 24, !- X,Y,Z Vertex 3 {m}
  -15.7972924815523, 216.279355216733, 24, !- X,Y,Z Vertex 4 {m}
  -150.084157927512, 172.300646683706, 24, !- X,Y,Z Vertex 5 {m}
  -82.1176942510207, -31.9480922341981, 24; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {099e4b0d-3bb4-474f-85c2-880c56cc098f}, !- Handle
  Building Mall 1 Space,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {e2fe4e05-883d-4d7f-8d78-f57fde3ff83c}, !- Handle
  Shading Surface 33,                     !- Name
  ,                                       !- Construction Name
  {099e4b0d-3bb4-474f-85c2-880c56cc098f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  193.633109092635, -112.239160713437, 0, !- X,Y,Z Vertex 1 {m}
  120.85090054648, 108.368952685071, 0,   !- X,Y,Z Vertex 2 {m}
  168.257495529373, 123.896258777211, 0,  !- X,Y,Z Vertex 3 {m}
  241.041057186796, -96.7108608874247, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {33c3e176-4985-49e6-bd94-6bac515c6107}, !- Handle
  Shading Surface 34,                     !- Name
  ,                                       !- Construction Name
  {099e4b0d-3bb4-474f-85c2-880c56cc098f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.85090054648, 108.368952685071, 9,   !- X,Y,Z Vertex 1 {m}
  120.85090054648, 108.368952685071, 0,   !- X,Y,Z Vertex 2 {m}
  193.633109092635, -112.239160713437, 0, !- X,Y,Z Vertex 3 {m}
  193.633109092635, -112.239160713437, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e0ab21d7-44b4-4b5f-a264-bbe2c0661248}, !- Handle
  Shading Surface 35,                     !- Name
  ,                                       !- Construction Name
  {099e4b0d-3bb4-474f-85c2-880c56cc098f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  168.257495529373, 123.896258777211, 9,  !- X,Y,Z Vertex 1 {m}
  168.257495529373, 123.896258777211, 0,  !- X,Y,Z Vertex 2 {m}
  120.85090054648, 108.368952685071, 0,   !- X,Y,Z Vertex 3 {m}
  120.85090054648, 108.368952685071, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9a1d757b-3a9e-4d9c-a47e-e85e81d8261e}, !- Handle
  Shading Surface 36,                     !- Name
  ,                                       !- Construction Name
  {099e4b0d-3bb4-474f-85c2-880c56cc098f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  241.041057186796, -96.7108608874247, 9, !- X,Y,Z Vertex 1 {m}
  241.041057186796, -96.7108608874247, 0, !- X,Y,Z Vertex 2 {m}
  168.257495529373, 123.896258777211, 0,  !- X,Y,Z Vertex 3 {m}
  168.257495529373, 123.896258777211, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2d90b6d4-eab9-47e3-8540-bfcfd97b4c9f}, !- Handle
  Shading Surface 37,                     !- Name
  ,                                       !- Construction Name
  {099e4b0d-3bb4-474f-85c2-880c56cc098f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  193.633109092635, -112.239160713437, 9, !- X,Y,Z Vertex 1 {m}
  193.633109092635, -112.239160713437, 0, !- X,Y,Z Vertex 2 {m}
  241.041057186796, -96.7108608874247, 0, !- X,Y,Z Vertex 3 {m}
  241.041057186796, -96.7108608874247, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7eccdda8-a482-4ae9-80ee-1552302446d3}, !- Handle
  Shading Surface 38,                     !- Name
  ,                                       !- Construction Name
  {099e4b0d-3bb4-474f-85c2-880c56cc098f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  241.041057186796, -96.7108608874247, 9, !- X,Y,Z Vertex 1 {m}
  168.257495529373, 123.896258777211, 9,  !- X,Y,Z Vertex 2 {m}
  120.85090054648, 108.368952685071, 9,   !- X,Y,Z Vertex 3 {m}
  193.633109092635, -112.239160713437, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b8d9d9d9-4fff-416a-84fc-b43500bea4ab}, !- Handle
  Building Hotel 1 Space,                 !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {f244d415-3997-47f9-83b8-8bee23278b15}, !- Handle
  Shading Surface 39,                     !- Name
  ,                                       !- Construction Name
  {b8d9d9d9-4fff-416a-84fc-b43500bea4ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  140.645891280375, 206.739900151609, 0,  !- X,Y,Z Vertex 1 {m}
  92.8371476334372, 190.688222098753, 0,  !- X,Y,Z Vertex 2 {m}
  74.1885351939818, 245.832023072168, 0,  !- X,Y,Z Vertex 3 {m}
  121.996939826686, 261.883444327484, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7b7f6ee6-fe0a-47a7-8374-4961230f912d}, !- Handle
  Shading Surface 40,                     !- Name
  ,                                       !- Construction Name
  {b8d9d9d9-4fff-416a-84fc-b43500bea4ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  92.8371476334372, 190.688222098753, 30, !- X,Y,Z Vertex 1 {m}
  92.8371476334372, 190.688222098753, 0,  !- X,Y,Z Vertex 2 {m}
  140.645891280375, 206.739900151609, 0,  !- X,Y,Z Vertex 3 {m}
  140.645891280375, 206.739900151609, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {14bf7264-9f8b-43b8-aba9-c7b5b16189a7}, !- Handle
  Shading Surface 41,                     !- Name
  ,                                       !- Construction Name
  {b8d9d9d9-4fff-416a-84fc-b43500bea4ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  74.1885351939818, 245.832023072168, 30, !- X,Y,Z Vertex 1 {m}
  74.1885351939818, 245.832023072168, 0,  !- X,Y,Z Vertex 2 {m}
  92.8371476334372, 190.688222098753, 0,  !- X,Y,Z Vertex 3 {m}
  92.8371476334372, 190.688222098753, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4309c422-12ad-420d-85ed-6c978af1bef2}, !- Handle
  Shading Surface 42,                     !- Name
  ,                                       !- Construction Name
  {b8d9d9d9-4fff-416a-84fc-b43500bea4ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  121.996939826686, 261.883444327484, 30, !- X,Y,Z Vertex 1 {m}
  121.996939826686, 261.883444327484, 0,  !- X,Y,Z Vertex 2 {m}
  74.1885351939818, 245.832023072168, 0,  !- X,Y,Z Vertex 3 {m}
  74.1885351939818, 245.832023072168, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {81fd4b43-498a-4bbd-b2d0-ff019e6d119c}, !- Handle
  Shading Surface 43,                     !- Name
  ,                                       !- Construction Name
  {b8d9d9d9-4fff-416a-84fc-b43500bea4ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  140.645891280375, 206.739900151609, 30, !- X,Y,Z Vertex 1 {m}
  140.645891280375, 206.739900151609, 0,  !- X,Y,Z Vertex 2 {m}
  121.996939826686, 261.883444327484, 0,  !- X,Y,Z Vertex 3 {m}
  121.996939826686, 261.883444327484, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8bbb20ee-2f30-4509-89dc-c779a2e016fc}, !- Handle
  Shading Surface 44,                     !- Name
  ,                                       !- Construction Name
  {b8d9d9d9-4fff-416a-84fc-b43500bea4ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  121.996939826686, 261.883444327484, 30, !- X,Y,Z Vertex 1 {m}
  74.1885351939818, 245.832023072168, 30, !- X,Y,Z Vertex 2 {m}
  92.8371476334372, 190.688222098753, 30, !- X,Y,Z Vertex 3 {m}
  140.645891280375, 206.739900151609, 30; !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {fea09301-1eaf-47bb-ab46-5f887979aeda}, !- Handle
  Building Story 1 Space 1 Daylt Sensor 1, !- Name
  {d228d870-8f47-497c-94f2-6d62fe7dabd4}, !- Space Name
  11.0105987165581,                       !- Position X-Coordinate {m}
  30.7373738606476,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {24619c8e-63f0-479a-882a-03617167b33c}, !- Handle
  Building Story 1 Space 1 Daylt Sensor 2, !- Name
  {d228d870-8f47-497c-94f2-6d62fe7dabd4}, !- Space Name
  12.185013885448,                        !- Position X-Coordinate {m}
  31.1185210834292,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f7171463-d475-4e5b-b1f3-4390329a9be6}, !- Handle
  Building Story 1 Space 2 Daylt Sensor 1, !- Name
  {bce84309-4f3d-47e1-9945-855fffb02069}, !- Space Name
  15.8177961000964,                       !- Position X-Coordinate {m}
  64.5418897734297,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5aa4bd02-39d0-4775-bd33-72d5c881245c}, !- Handle
  Building Story 1 Space 2 Daylt Sensor 2, !- Name
  {bce84309-4f3d-47e1-9945-855fffb02069}, !- Space Name
  16.1966256909529,                       !- Position X-Coordinate {m}
  63.3661384727734,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {90429111-2d94-497c-b645-92932d6f8cf9}, !- Handle
  Building Story 1 Space 3 Daylt Sensor 1, !- Name
  {dc147fe5-fa72-45cf-82fd-204728a2bd89}, !- Space Name
  39.5861904064885,                       !- Position X-Coordinate {m}
  39.9391192469851,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {71c49993-4a29-4b9f-9e43-aac273051788}, !- Handle
  Building Story 1 Space 3 Daylt Sensor 2, !- Name
  {dc147fe5-fa72-45cf-82fd-204728a2bd89}, !- Space Name
  38.4117769434126,                       !- Position X-Coordinate {m}
  39.5579667655013,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d867bdd2-2970-4b8c-ab50-056ae4626de9}, !- Handle
  Building Story 1 Space 4 Daylt Sensor 1, !- Name
  {99697520-295d-4d54-b322-312dde58c81b}, !- Space Name
  34.7789880564614,                       !- Position X-Coordinate {m}
  6.13460744526144,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {451c976c-26e6-47f9-9658-04123df79790}, !- Handle
  Building Story 1 Space 4 Daylt Sensor 2, !- Name
  {99697520-295d-4d54-b322-312dde58c81b}, !- Space Name
  34.4001551296801,                       !- Position X-Coordinate {m}
  7.31035766056284,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Material,
  {a6764627-e8e0-45e5-9f17-8c6ca5cfc959}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f7eed6ce-b16e-4a64-a778-3e61d2c68eeb}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {a6764627-e8e0-45e5-9f17-8c6ca5cfc959}; !- Layer 1

OS:InternalMass:Definition,
  {300190c4-793d-46e6-8b01-1c0f14079a78}, !- Handle
  Internal Mass Definition 1,             !- Name
  {f7eed6ce-b16e-4a64-a778-3e61d2c68eeb}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:DefaultScheduleSet,
  {69699626-81e6-49f2-aa65-88161218f714}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1e644de-b7ed-4fef-ba39-6de70b46b284}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {c7843673-eddd-4681-b4c5-e01a8f0f14be}, !- Heating Setpoint Temperature Schedule Name
  {855c4613-4f92-4ac3-b37d-6d95c0735e90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c00084bc-371a-4d9e-a096-cd0dfee3dd7e}, !- Handle
  Story Ground Blended Space Type Thermostat 1, !- Name
  {c7843673-eddd-4681-b4c5-e01a8f0f14be}, !- Heating Setpoint Temperature Schedule Name
  {855c4613-4f92-4ac3-b37d-6d95c0735e90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {516613fd-1d39-4718-8db4-7bce8bd63026}, !- Handle
  Story Ground Blended Space Type Thermostat 2, !- Name
  {c7843673-eddd-4681-b4c5-e01a8f0f14be}, !- Heating Setpoint Temperature Schedule Name
  {855c4613-4f92-4ac3-b37d-6d95c0735e90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b638e647-890d-48a0-9c0d-555b84d8a2ec}, !- Handle
  Story Ground Blended Space Type Thermostat 3, !- Name
  {c7843673-eddd-4681-b4c5-e01a8f0f14be}, !- Heating Setpoint Temperature Schedule Name
  {855c4613-4f92-4ac3-b37d-6d95c0735e90}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e44da3e3-2b21-4982-b92a-6bafa2116fae}, !- Handle
  Story Ground Blended Space Type Thermostat 4, !- Name
  {c7843673-eddd-4681-b4c5-e01a8f0f14be}, !- Heating Setpoint Temperature Schedule Name
  {855c4613-4f92-4ac3-b37d-6d95c0735e90}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {38d9e790-2acb-48df-ba9a-7fd12bd672d6}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6c622b03-bf3b-42fb-96ca-db5eb5cb2db4}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2f02f08e-280d-4748-8e88-07cf6264b054}, !- Plant Side Inlet Node Name
  {16341496-da3a-4f0b-9810-7e890f82a08c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5437df00-1a78-40f0-bcee-6aef49446c1e}, !- Demand Side Inlet Node Name
  {1a75b4a2-46fa-4858-b7f4-f42e9f065058}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {993b1ee0-a644-41df-a473-462bb1d58b54}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {297b7b14-cc9c-465d-98bc-89116e45dbd0}, !- Demand Mixer Name
  {493a5446-3bfa-4797-8093-e24e699acc95}, !- Demand Splitter Name
  {f8a98acc-0148-49e8-8d70-8b7bf263b26f}, !- Supply Mixer Name
  {b318ab86-af93-4477-be4b-94455917f0d2}; !- Supply Splitter Name

OS:Node,
  {7214528a-8e2e-47c8-8984-222e48819015}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {2f02f08e-280d-4748-8e88-07cf6264b054}, !- Inlet Port
  {6a0d82b5-ebc2-47a0-92af-dcb506c3cf2e}; !- Outlet Port

OS:Node,
  {6c622b03-bf3b-42fb-96ca-db5eb5cb2db4}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {651e2d57-f37d-463b-b636-71cd7fae6692}, !- Inlet Port
  {16341496-da3a-4f0b-9810-7e890f82a08c}; !- Outlet Port

OS:Node,
  {5990d255-d964-46cf-9824-6363b240c2a4}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {3497f475-cd64-495e-912b-de044e1fcbb4}, !- Inlet Port
  {47898192-085e-46d8-b5f2-1e6ae25ba358}; !- Outlet Port

OS:Connector:Mixer,
  {f8a98acc-0148-49e8-8d70-8b7bf263b26f}, !- Handle
  Connector Mixer 5,                      !- Name
  {3082c7d4-aea9-4bb4-8407-459d403ff198}, !- Outlet Branch Name
  {ea79f4ef-600a-48d5-8710-ab3affdf7dd0}, !- Inlet Branch Name 1
  {cc5ce2db-f059-445b-b730-b22d4040b372}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b318ab86-af93-4477-be4b-94455917f0d2}, !- Handle
  Connector Splitter 5,                   !- Name
  {b5ac8da0-966c-4ef6-9f03-2a368193574e}, !- Inlet Branch Name
  {3497f475-cd64-495e-912b-de044e1fcbb4}, !- Outlet Branch Name 1
  {c39a51ac-2e48-4fdc-b046-587f45af3086}; !- Outlet Branch Name 2

OS:Connection,
  {2f02f08e-280d-4748-8e88-07cf6264b054}, !- Handle
  {38d9e790-2acb-48df-ba9a-7fd12bd672d6}, !- Source Object
  14,                                     !- Outlet Port
  {7214528a-8e2e-47c8-8984-222e48819015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3497f475-cd64-495e-912b-de044e1fcbb4}, !- Handle
  {b318ab86-af93-4477-be4b-94455917f0d2}, !- Source Object
  3,                                      !- Outlet Port
  {5990d255-d964-46cf-9824-6363b240c2a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16341496-da3a-4f0b-9810-7e890f82a08c}, !- Handle
  {6c622b03-bf3b-42fb-96ca-db5eb5cb2db4}, !- Source Object
  3,                                      !- Outlet Port
  {38d9e790-2acb-48df-ba9a-7fd12bd672d6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b7c7075b-026c-48e5-bfc2-1cd025c797fa}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {5437df00-1a78-40f0-bcee-6aef49446c1e}, !- Inlet Port
  {d768ad0f-60f1-4e4e-b667-274e94b32b9a}; !- Outlet Port

OS:Node,
  {d656e254-fef8-44bf-ba4c-3bb704534436}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {1a148e1a-6555-495f-87db-f63feb4687b6}, !- Inlet Port
  {1a75b4a2-46fa-4858-b7f4-f42e9f065058}; !- Outlet Port

OS:Node,
  {0dfae474-67dd-442b-a5b7-a002274dc48a}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {b295a646-9af6-4002-967a-4194b0002a81}, !- Inlet Port
  {b539b64d-0d2b-4f4f-ab4d-48b9280710d5}; !- Outlet Port

OS:Connector:Mixer,
  {297b7b14-cc9c-465d-98bc-89116e45dbd0}, !- Handle
  Connector Mixer 6,                      !- Name
  {dd7e3f0e-e622-4a2b-b9c4-d3e73ee42c25}, !- Outlet Branch Name
  {30939c18-6b79-4daa-952e-0a67999cf6ea}, !- Inlet Branch Name 1
  {4a48e6b1-6dca-4a53-b903-c1d376edbbf9}, !- Inlet Branch Name 2
  {3b329712-90c0-4f84-a0ca-7ec22272a752}, !- Inlet Branch Name 3
  {bbc48233-99b6-47ce-812f-e29135f62831}, !- Inlet Branch Name 4
  {605d58ca-230a-49a7-8399-e8b3a4a95b06}, !- Inlet Branch Name 5
  {3f2fa9f9-857e-4ef4-ac4f-6a7e6bf8a3d1}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {493a5446-3bfa-4797-8093-e24e699acc95}, !- Handle
  Connector Splitter 6,                   !- Name
  {d01617c0-89b1-4b1f-a1ad-2a6a4bb9ad65}, !- Inlet Branch Name
  {b295a646-9af6-4002-967a-4194b0002a81}, !- Outlet Branch Name 1
  {d7d10b62-cc6c-4624-92dc-7a2e8cfafea2}, !- Outlet Branch Name 2
  {bbebc96b-e6b0-41a7-b228-5b8f9050e849}, !- Outlet Branch Name 3
  {c3ded863-ceff-4c70-a47e-93f9b190d81c}, !- Outlet Branch Name 4
  {2680b08a-fdc6-456b-9372-718e79c698f7}, !- Outlet Branch Name 5
  {eb0c1d9e-8a91-443a-8e2c-e7daa79d3436}; !- Outlet Branch Name 6

OS:Connection,
  {5437df00-1a78-40f0-bcee-6aef49446c1e}, !- Handle
  {38d9e790-2acb-48df-ba9a-7fd12bd672d6}, !- Source Object
  17,                                     !- Outlet Port
  {b7c7075b-026c-48e5-bfc2-1cd025c797fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b295a646-9af6-4002-967a-4194b0002a81}, !- Handle
  {493a5446-3bfa-4797-8093-e24e699acc95}, !- Source Object
  3,                                      !- Outlet Port
  {0dfae474-67dd-442b-a5b7-a002274dc48a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a75b4a2-46fa-4858-b7f4-f42e9f065058}, !- Handle
  {d656e254-fef8-44bf-ba4c-3bb704534436}, !- Source Object
  3,                                      !- Outlet Port
  {38d9e790-2acb-48df-ba9a-7fd12bd672d6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6784d0c5-995f-44c4-8ab3-000fc66d364d}, !- Handle
  {38d9e790-2acb-48df-ba9a-7fd12bd672d6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {993b1ee0-a644-41df-a473-462bb1d58b54}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {8a58feea-dea3-449a-bc24-b7f043a005b3}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  {d9232655-8bd4-4599-ac28-6501e87bb624}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9232655-8bd4-4599-ac28-6501e87bb624}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {fae4215c-8c1c-4ad2-858e-ea5b90080696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {98b542f3-c0fa-4be8-954c-04b0b72a39a2}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {8a58feea-dea3-449a-bc24-b7f043a005b3}, !- Schedule Name
  {6c622b03-bf3b-42fb-96ca-db5eb5cb2db4}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {504144f2-e2da-401f-9e66-3f98df9b4baf}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {6a0d82b5-ebc2-47a0-92af-dcb506c3cf2e}, !- Inlet Node Name
  {77002e27-ad66-4c75-95b3-8914b3766971}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {70a1b2db-2295-4702-a7d8-9a74c78663a9}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {77002e27-ad66-4c75-95b3-8914b3766971}, !- Inlet Port
  {b5ac8da0-966c-4ef6-9f03-2a368193574e}; !- Outlet Port

OS:Connection,
  {6a0d82b5-ebc2-47a0-92af-dcb506c3cf2e}, !- Handle
  {7214528a-8e2e-47c8-8984-222e48819015}, !- Source Object
  3,                                      !- Outlet Port
  {504144f2-e2da-401f-9e66-3f98df9b4baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77002e27-ad66-4c75-95b3-8914b3766971}, !- Handle
  {504144f2-e2da-401f-9e66-3f98df9b4baf}, !- Source Object
  3,                                      !- Outlet Port
  {70a1b2db-2295-4702-a7d8-9a74c78663a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5ac8da0-966c-4ef6-9f03-2a368193574e}, !- Handle
  {70a1b2db-2295-4702-a7d8-9a74c78663a9}, !- Source Object
  3,                                      !- Outlet Port
  {b318ab86-af93-4477-be4b-94455917f0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {ea990556-aad0-4f97-a900-2de231c8fd92}, !- Handle
  Boiler 2786kBtu/hr 0.8 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {db078072-6c9c-4d82-948c-6aa4b92e671a}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {47898192-085e-46d8-b5f2-1e6ae25ba358}, !- Boiler Water Inlet Node Name
  {f795bc11-c2a3-4446-bd99-5b0df93fc496}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {ff919460-4e6a-4065-8ec9-8453c7a9db81}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {f795bc11-c2a3-4446-bd99-5b0df93fc496}, !- Inlet Port
  {ea79f4ef-600a-48d5-8710-ab3affdf7dd0}; !- Outlet Port

OS:Connection,
  {47898192-085e-46d8-b5f2-1e6ae25ba358}, !- Handle
  {5990d255-d964-46cf-9824-6363b240c2a4}, !- Source Object
  3,                                      !- Outlet Port
  {ea990556-aad0-4f97-a900-2de231c8fd92}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {f795bc11-c2a3-4446-bd99-5b0df93fc496}, !- Handle
  {ea990556-aad0-4f97-a900-2de231c8fd92}, !- Source Object
  12,                                     !- Outlet Port
  {ff919460-4e6a-4065-8ec9-8453c7a9db81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea79f4ef-600a-48d5-8710-ab3affdf7dd0}, !- Handle
  {ff919460-4e6a-4065-8ec9-8453c7a9db81}, !- Source Object
  3,                                      !- Outlet Port
  {f8a98acc-0148-49e8-8d70-8b7bf263b26f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d771ea5a-9589-4e27-9759-824828cc7747}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {b3f84bd1-d37d-4dbb-b00e-45d6bab4f853}, !- Inlet Node Name
  {054f0375-11ea-49de-bbc0-95dbb55bc786}; !- Outlet Node Name

OS:Node,
  {0f5ab00b-c6ce-419d-b2aa-b84bffacb680}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {c39a51ac-2e48-4fdc-b046-587f45af3086}, !- Inlet Port
  {b3f84bd1-d37d-4dbb-b00e-45d6bab4f853}; !- Outlet Port

OS:Connection,
  {c39a51ac-2e48-4fdc-b046-587f45af3086}, !- Handle
  {b318ab86-af93-4477-be4b-94455917f0d2}, !- Source Object
  4,                                      !- Outlet Port
  {0f5ab00b-c6ce-419d-b2aa-b84bffacb680}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9732e537-be33-4720-8aed-99f247223057}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {054f0375-11ea-49de-bbc0-95dbb55bc786}, !- Inlet Port
  {cc5ce2db-f059-445b-b730-b22d4040b372}; !- Outlet Port

OS:Connection,
  {b3f84bd1-d37d-4dbb-b00e-45d6bab4f853}, !- Handle
  {0f5ab00b-c6ce-419d-b2aa-b84bffacb680}, !- Source Object
  3,                                      !- Outlet Port
  {d771ea5a-9589-4e27-9759-824828cc7747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {054f0375-11ea-49de-bbc0-95dbb55bc786}, !- Handle
  {d771ea5a-9589-4e27-9759-824828cc7747}, !- Source Object
  3,                                      !- Outlet Port
  {9732e537-be33-4720-8aed-99f247223057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5ce2db-f059-445b-b730-b22d4040b372}, !- Handle
  {9732e537-be33-4720-8aed-99f247223057}, !- Source Object
  3,                                      !- Outlet Port
  {f8a98acc-0148-49e8-8d70-8b7bf263b26f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {14e4b545-daf5-4ecc-9029-cdd0dcd5b3e7}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {b539b64d-0d2b-4f4f-ab4d-48b9280710d5}, !- Inlet Node Name
  {3528af0d-6cfd-4962-9724-a0917e4ddd4e}; !- Outlet Node Name

OS:Node,
  {8f42a0db-feda-4f83-82dd-57b2379ea4c3}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {3528af0d-6cfd-4962-9724-a0917e4ddd4e}, !- Inlet Port
  {30939c18-6b79-4daa-952e-0a67999cf6ea}; !- Outlet Port

OS:Connection,
  {b539b64d-0d2b-4f4f-ab4d-48b9280710d5}, !- Handle
  {0dfae474-67dd-442b-a5b7-a002274dc48a}, !- Source Object
  3,                                      !- Outlet Port
  {14e4b545-daf5-4ecc-9029-cdd0dcd5b3e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3528af0d-6cfd-4962-9724-a0917e4ddd4e}, !- Handle
  {14e4b545-daf5-4ecc-9029-cdd0dcd5b3e7}, !- Source Object
  3,                                      !- Outlet Port
  {8f42a0db-feda-4f83-82dd-57b2379ea4c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30939c18-6b79-4daa-952e-0a67999cf6ea}, !- Handle
  {8f42a0db-feda-4f83-82dd-57b2379ea4c3}, !- Source Object
  3,                                      !- Outlet Port
  {297b7b14-cc9c-465d-98bc-89116e45dbd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {10e799e1-5c59-47c5-b28c-883dd193d167}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {53e879a9-f50b-4916-be4b-2627a2cf93cb}, !- Inlet Node Name
  {651e2d57-f37d-463b-b636-71cd7fae6692}; !- Outlet Node Name

OS:Node,
  {7672dfec-7ff3-4f83-bed6-adaf8c687b86}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {3082c7d4-aea9-4bb4-8407-459d403ff198}, !- Inlet Port
  {53e879a9-f50b-4916-be4b-2627a2cf93cb}; !- Outlet Port

OS:Connection,
  {3082c7d4-aea9-4bb4-8407-459d403ff198}, !- Handle
  {f8a98acc-0148-49e8-8d70-8b7bf263b26f}, !- Source Object
  2,                                      !- Outlet Port
  {7672dfec-7ff3-4f83-bed6-adaf8c687b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53e879a9-f50b-4916-be4b-2627a2cf93cb}, !- Handle
  {7672dfec-7ff3-4f83-bed6-adaf8c687b86}, !- Source Object
  3,                                      !- Outlet Port
  {10e799e1-5c59-47c5-b28c-883dd193d167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {651e2d57-f37d-463b-b636-71cd7fae6692}, !- Handle
  {10e799e1-5c59-47c5-b28c-883dd193d167}, !- Source Object
  3,                                      !- Outlet Port
  {6c622b03-bf3b-42fb-96ca-db5eb5cb2db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9180be29-d83f-4a73-ba85-c431a46d1a80}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {d768ad0f-60f1-4e4e-b667-274e94b32b9a}, !- Inlet Node Name
  {42686b5e-9d05-41b5-99be-babeea28d891}; !- Outlet Node Name

OS:Node,
  {363f40bc-fda7-4217-b01d-35b5023601c5}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {42686b5e-9d05-41b5-99be-babeea28d891}, !- Inlet Port
  {d01617c0-89b1-4b1f-a1ad-2a6a4bb9ad65}; !- Outlet Port

OS:Connection,
  {d768ad0f-60f1-4e4e-b667-274e94b32b9a}, !- Handle
  {b7c7075b-026c-48e5-bfc2-1cd025c797fa}, !- Source Object
  3,                                      !- Outlet Port
  {9180be29-d83f-4a73-ba85-c431a46d1a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42686b5e-9d05-41b5-99be-babeea28d891}, !- Handle
  {9180be29-d83f-4a73-ba85-c431a46d1a80}, !- Source Object
  3,                                      !- Outlet Port
  {363f40bc-fda7-4217-b01d-35b5023601c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01617c0-89b1-4b1f-a1ad-2a6a4bb9ad65}, !- Handle
  {363f40bc-fda7-4217-b01d-35b5023601c5}, !- Source Object
  3,                                      !- Outlet Port
  {493a5446-3bfa-4797-8093-e24e699acc95}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf970c3a-d34a-49fc-8f11-dec1c329018c}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {fe162611-017b-4e7f-af05-fac73769b345}, !- Inlet Node Name
  {1a148e1a-6555-495f-87db-f63feb4687b6}; !- Outlet Node Name

OS:Node,
  {9b1b93ec-a046-4290-8201-0c31097d8ca8}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {dd7e3f0e-e622-4a2b-b9c4-d3e73ee42c25}, !- Inlet Port
  {fe162611-017b-4e7f-af05-fac73769b345}; !- Outlet Port

OS:Connection,
  {dd7e3f0e-e622-4a2b-b9c4-d3e73ee42c25}, !- Handle
  {297b7b14-cc9c-465d-98bc-89116e45dbd0}, !- Source Object
  2,                                      !- Outlet Port
  {9b1b93ec-a046-4290-8201-0c31097d8ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe162611-017b-4e7f-af05-fac73769b345}, !- Handle
  {9b1b93ec-a046-4290-8201-0c31097d8ca8}, !- Source Object
  3,                                      !- Outlet Port
  {cf970c3a-d34a-49fc-8f11-dec1c329018c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a148e1a-6555-495f-87db-f63feb4687b6}, !- Handle
  {cf970c3a-d34a-49fc-8f11-dec1c329018c}, !- Source Object
  3,                                      !- Outlet Port
  {d656e254-fef8-44bf-ba4c-3bb704534436}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f0da8b72-b9dd-474d-865c-8e0cb27eef6e}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {5c38a4b0-c586-46bc-9105-4bc332567ce8}, !- Availability Schedule
  {3e38d983-3f5b-4273-86b3-96faaa9a8ed0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a806c73f-1fe4-4838-bf25-d825dc86b2be}, !- Supply Side Inlet Node Name
  {c35b514b-7f9b-44f2-96a7-2c2f5c636744}, !- Demand Side Outlet Node Name
  {3e3733a6-7bde-4330-9769-6908448ff041}, !- Demand Side Inlet Node A
  {b30f5b52-e573-40e2-acb2-2aa2f71a5fdd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {885dbad3-a89c-4488-97cf-27b22a9fe6f5}, !- Demand Mixer Name
  {3478d998-beb2-4493-9af9-08072489b4cd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dfd81856-a6a0-477b-ada0-68eb1bb63211}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Supply Inlet Node, !- Name
  {a806c73f-1fe4-4838-bf25-d825dc86b2be}, !- Inlet Port
  {dbaeeaf2-3554-4d40-b1e5-b12bed74a09f}; !- Outlet Port

OS:Node,
  {a07e7f72-f2f8-48ee-babc-409770070365}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Supply Outlet Node, !- Name
  {6ba1bdfb-382e-4fb9-83de-527fea4c14b6}, !- Inlet Port
  {b30f5b52-e573-40e2-acb2-2aa2f71a5fdd}; !- Outlet Port

OS:Connection,
  {a806c73f-1fe4-4838-bf25-d825dc86b2be}, !- Handle
  {f0da8b72-b9dd-474d-865c-8e0cb27eef6e}, !- Source Object
  9,                                      !- Outlet Port
  {dfd81856-a6a0-477b-ada0-68eb1bb63211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b30f5b52-e573-40e2-acb2-2aa2f71a5fdd}, !- Handle
  {a07e7f72-f2f8-48ee-babc-409770070365}, !- Source Object
  3,                                      !- Outlet Port
  {f0da8b72-b9dd-474d-865c-8e0cb27eef6e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {837b2a71-dc08-4772-8949-bd40866d9f9b}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Demand Inlet Node, !- Name
  {3e3733a6-7bde-4330-9769-6908448ff041}, !- Inlet Port
  {2735d6c0-331e-457e-b56d-35d02148d4dc}; !- Outlet Port

OS:Node,
  {3271a496-3c7a-410c-8f9d-d5e4baa8991b}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Demand Outlet Node, !- Name
  {ae84bdc6-0bbf-4bcd-8bf6-adca80fa778e}, !- Inlet Port
  {c35b514b-7f9b-44f2-96a7-2c2f5c636744}; !- Outlet Port

OS:Node,
  {31c6039a-e1b7-4aa8-b0ea-94ebe12bfd46}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {18eee992-7ecf-4f8d-b007-b3d013f8c227}, !- Inlet Port
  {e20d0a2a-6e9f-45e8-af13-3cec6858494e}; !- Outlet Port

OS:Connection,
  {3e3733a6-7bde-4330-9769-6908448ff041}, !- Handle
  {f0da8b72-b9dd-474d-865c-8e0cb27eef6e}, !- Source Object
  11,                                     !- Outlet Port
  {837b2a71-dc08-4772-8949-bd40866d9f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c35b514b-7f9b-44f2-96a7-2c2f5c636744}, !- Handle
  {3271a496-3c7a-410c-8f9d-d5e4baa8991b}, !- Source Object
  3,                                      !- Outlet Port
  {f0da8b72-b9dd-474d-865c-8e0cb27eef6e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3478d998-beb2-4493-9af9-08072489b4cd}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2735d6c0-331e-457e-b56d-35d02148d4dc}, !- Inlet Node Name
  {9dc34b5c-ddd7-4f7f-aa9f-e158ee621538}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {885dbad3-a89c-4488-97cf-27b22a9fe6f5}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {ae84bdc6-0bbf-4bcd-8bf6-adca80fa778e}, !- Outlet Node Name
  {34496149-f686-4364-b8bf-8e4308099420}; !- Inlet Node Name 1

OS:Connection,
  {2735d6c0-331e-457e-b56d-35d02148d4dc}, !- Handle
  {837b2a71-dc08-4772-8949-bd40866d9f9b}, !- Source Object
  3,                                      !- Outlet Port
  {3478d998-beb2-4493-9af9-08072489b4cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae84bdc6-0bbf-4bcd-8bf6-adca80fa778e}, !- Handle
  {885dbad3-a89c-4488-97cf-27b22a9fe6f5}, !- Source Object
  2,                                      !- Outlet Port
  {3271a496-3c7a-410c-8f9d-d5e4baa8991b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {89d35c16-a9fa-4efb-a6c9-f6ad14dc46e8}, !- Handle
  {f0da8b72-b9dd-474d-865c-8e0cb27eef6e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
