!- NOTE: Auto-generated from /test/osw_files/SFD_1story_UB_UA_ASHP2_HPWH.osw

OS:Version,
  {16eb21d6-bbfe-4690-bbec-4e122b7eca8b}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:SimulationControl,
  {41fc7044-634a-4527-895a-a74cd29b53e9}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {03c9c6e2-e83d-4942-bae8-93929f90a2d3}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {af8f9dcd-c67c-43f7-8616-ed8bd2791466}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  DetailedSkyDiffuseModeling,             !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {a300f2ec-a924-461f-83fe-276c70cfdd6f}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {f333b14d-159f-4846-96e9-9dfef6c1a95c}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {68694e09-2fa6-4ce0-ac45-d1354cb57322}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {403ed71c-319e-4c02-a4b1-9699efb87bf8}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {0fb976d5-338c-4c0a-84ed-62b6758eb7a3}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {07844a7d-48c8-4d26-9251-f83d6a1ceea0}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  C:/OpenStudio/resstock/resources/measures/HPXMLtoOpenStudio/weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {1274df3b-9e88-4e2b-8c23-c1322ce98cc7}, !- Handle
  {07844a7d-48c8-4d26-9251-f83d6a1ceea0}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {3f6e7e66-9213-4627-9ff0-da230981cae8}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {5c58493d-2b5d-412b-8689-51e7dc48b6dd}, !- Handle
  Building America,                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  0,                                      !- Climate Zone Document Year 1
  Cold;                                   !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {adab1e90-f6f6-403c-85aa-7e572b813173}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {33d5312a-c025-4df7-8ffa-4a52d298f460}, !- Handle
  3/12,                                   !- Start Date
  11/5;                                   !- End Date

OS:Site:GroundTemperature:Deep,
  {e9d342dd-cd30-4d08-80ce-62f49e537537}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Building,
  {f2cfcc4b-380a-42b1-a64f-fc0cefa0a267}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  202.5,                                  !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {0bd39453-b36f-40ac-8fb8-2e4f4ae12d5c}, !- Handle
  {f2cfcc4b-380a-42b1-a64f-fc0cefa0a267}, !- Object Name
  Total Units Modeled,                    !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ThermalZone,
  {85855965-363d-4225-9483-3ff70cec707a}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40e44df1-01c0-47d3-a064-09983ea6bc0d}, !- Zone Air Inlet Port List
  {d9e28578-76e4-44ba-a007-bd89b1b9c6f0}, !- Zone Air Exhaust Port List
  {39627d55-4897-4f5c-87e9-cc745e191501}, !- Zone Air Node Name
  {7ea6d507-e670-4130-894e-95966dc3eae9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae6f03bf-e5d8-43b6-acfd-a7fb93e8bee5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbb3dc65-d394-4e05-89b8-5ef5b7f59df2}, !- Handle
  Node 1,                                 !- Name
  {39627d55-4897-4f5c-87e9-cc745e191501}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39627d55-4897-4f5c-87e9-cc745e191501}, !- Handle
  {85855965-363d-4225-9483-3ff70cec707a}, !- Source Object
  11,                                     !- Outlet Port
  {cbb3dc65-d394-4e05-89b8-5ef5b7f59df2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40e44df1-01c0-47d3-a064-09983ea6bc0d}, !- Handle
  {85855965-363d-4225-9483-3ff70cec707a}, !- HVAC Component
  {4e94f912-9f73-4cae-b3a9-009729239967}, !- Port 1
  {1ab0c973-e2af-4fcc-a1f5-d9a78a7fa3a2}; !- Port 2

OS:PortList,
  {d9e28578-76e4-44ba-a007-bd89b1b9c6f0}, !- Handle
  {85855965-363d-4225-9483-3ff70cec707a}; !- HVAC Component

OS:PortList,
  {7ea6d507-e670-4130-894e-95966dc3eae9}, !- Handle
  {85855965-363d-4225-9483-3ff70cec707a}, !- HVAC Component
  {d02f1556-8d8d-4c5e-b98c-4dae17faead7}, !- Port 1
  {4934c0ac-4722-4951-bcb3-dc83de8a11c6}; !- Port 2

OS:Sizing:Zone,
  {a32d7e8b-f76c-4084-972f-3e02b456ec85}, !- Handle
  {85855965-363d-4225-9483-3ff70cec707a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06c38d34-91d6-478d-b862-0a2b07beb08f}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {85855965-363d-4225-9483-3ff70cec707a}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {6a0bc1a6-ba93-445c-9693-ea191aebf8e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f9c848e-2583-4e53-a428-983733a57a19}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Handle
  living space,                           !- Name
  {3ca2cd1f-bd88-4f6a-b6e0-756a4c460a97}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {85855965-363d-4225-9483-3ff70cec707a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {6eecef47-84f7-4ccc-8125-d42a2e3fa7b5}; !- Building Unit Name

OS:Surface,
  {33097534-903e-4277-b9a8-06e2b4a526e0}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {c54d8822-b8b4-439a-a778-19acb4ccbd92}, !- Construction Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acae3693-6595-4895-92f6-ac83cecbb0ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 12.4434078933385, 0,                 !- X,Y,Z Vertex 2 {m}
  22.3981342080094, 12.4434078933385, 0,  !- X,Y,Z Vertex 3 {m}
  22.3981342080094, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fe1843c-9c70-4138-8e22-24fcf5567f00}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {503811fe-1685-4882-a88a-ca4c4b66cd2a}, !- Construction Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.4434078933385, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 12.4434078933385, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c55917-fde6-4c4f-a6df-f62f1e14f338}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {503811fe-1685-4882-a88a-ca4c4b66cd2a}, !- Construction Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3981342080094, 12.4434078933385, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.3981342080094, 12.4434078933385, 0,  !- X,Y,Z Vertex 2 {m}
  0, 12.4434078933385, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 12.4434078933385, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf820427-1b57-47af-8540-34d4d1cca13c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {503811fe-1685-4882-a88a-ca4c4b66cd2a}, !- Construction Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3981342080094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  22.3981342080094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  22.3981342080094, 12.4434078933385, 0,  !- X,Y,Z Vertex 3 {m}
  22.3981342080094, 12.4434078933385, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb7d835c-0c35-4e27-914d-52403ef8d232}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {503811fe-1685-4882-a88a-ca4c4b66cd2a}, !- Construction Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.91951428571429, 0, -5.25670292628178e-07, !- X,Y,Z Vertex 1 {m}
  22.3981342080094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  22.3981342080094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.91951428571429, 0, 2.43840052567029;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89fbe061-feda-4ead-8a3f-37a76f25ce48}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {200a3db5-9d4f-467f-9622-c7df7535a520}, !- Construction Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5301552-ad02-476b-95e6-e9ddb537623e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3981342080094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  22.3981342080094, 12.4434078933385, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 12.4434078933385, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {3ca2cd1f-bd88-4f6a-b6e0-756a4c460a97}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  {6ecdb9bb-bfd4-4997-9348-cdf91f62c6cc}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Surface,
  {f5301552-ad02-476b-95e6-e9ddb537623e}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {1c80faea-bca8-416d-a8e4-2b371c10499c}, !- Construction Name
  {3fac4939-398e-43cb-a84c-9d11ad9fb2e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89fbe061-feda-4ead-8a3f-37a76f25ce48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.4434078933385, 0,                 !- X,Y,Z Vertex 1 {m}
  22.3981342080094, 12.4434078933385, 0,  !- X,Y,Z Vertex 2 {m}
  22.3981342080094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6018dafa-8eff-436c-bd39-5233b931689b}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  {23e36daa-e2b1-4c79-b0bb-4e7d94060cd8}, !- Construction Name
  {3fac4939-398e-43cb-a84c-9d11ad9fb2e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3981342080094, 6.22170394666927, 3.41565197333464, !- X,Y,Z Vertex 1 {m}
  0, 6.22170394666927, 3.41565197333464,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0.304800000000001,                !- X,Y,Z Vertex 3 {m}
  22.3981342080094, 0, 0.304800000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f37e60d-e51a-40f0-9301-f9f27875c7dc}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  {23e36daa-e2b1-4c79-b0bb-4e7d94060cd8}, !- Construction Name
  {3fac4939-398e-43cb-a84c-9d11ad9fb2e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.22170394666927, 3.41565197333464,  !- X,Y,Z Vertex 1 {m}
  22.3981342080094, 6.22170394666927, 3.41565197333464, !- X,Y,Z Vertex 2 {m}
  22.3981342080094, 12.4434078933385, 0.304800000000002, !- X,Y,Z Vertex 3 {m}
  0, 12.4434078933385, 0.304800000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eb339b0-1510-427f-8e0e-8681e4b70835}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {8312e805-98c4-4ec1-a636-6c1cf9e31eca}, !- Construction Name
  {3fac4939-398e-43cb-a84c-9d11ad9fb2e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.22170394666927, 3.11085197333464,  !- X,Y,Z Vertex 1 {m}
  0, 12.4434078933385, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {2b19ca32-0a46-4143-acb9-79fe5aed7d08}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {8312e805-98c4-4ec1-a636-6c1cf9e31eca}, !- Construction Name
  {3fac4939-398e-43cb-a84c-9d11ad9fb2e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3981342080094, 6.22170394666927, 3.11085197333464, !- X,Y,Z Vertex 1 {m}
  22.3981342080094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  22.3981342080094, 12.4434078933385, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {3fac4939-398e-43cb-a84c-9d11ad9fb2e4}, !- Handle
  unfinished attic space,                 !- Name
  {7f3f6ba5-fb4e-4a18-901d-ec9a198a504c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {d74074f2-38bd-488f-887c-28dd9e13ce00}; !- Thermal Zone Name

OS:ThermalZone,
  {d74074f2-38bd-488f-887c-28dd9e13ce00}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {722b61ed-0f57-4259-9292-6f7f50b5546e}, !- Zone Air Inlet Port List
  {8ca5fa8e-8119-45f2-9769-3e5cbff1d20c}, !- Zone Air Exhaust Port List
  {80be67bb-b916-429a-a1ad-0591b50d6b54}, !- Zone Air Node Name
  {f3b24fb8-ac17-461d-b2cc-3dd454d5d2b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {283305e2-82f3-4b7e-a44c-9ea952a1712d}, !- Handle
  Node 2,                                 !- Name
  {80be67bb-b916-429a-a1ad-0591b50d6b54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80be67bb-b916-429a-a1ad-0591b50d6b54}, !- Handle
  {d74074f2-38bd-488f-887c-28dd9e13ce00}, !- Source Object
  11,                                     !- Outlet Port
  {283305e2-82f3-4b7e-a44c-9ea952a1712d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {722b61ed-0f57-4259-9292-6f7f50b5546e}, !- Handle
  {d74074f2-38bd-488f-887c-28dd9e13ce00}; !- HVAC Component

OS:PortList,
  {8ca5fa8e-8119-45f2-9769-3e5cbff1d20c}, !- Handle
  {d74074f2-38bd-488f-887c-28dd9e13ce00}; !- HVAC Component

OS:PortList,
  {f3b24fb8-ac17-461d-b2cc-3dd454d5d2b9}, !- Handle
  {d74074f2-38bd-488f-887c-28dd9e13ce00}; !- HVAC Component

OS:Sizing:Zone,
  {7931d450-7f23-4f46-8614-53d65e81e58d}, !- Handle
  {d74074f2-38bd-488f-887c-28dd9e13ce00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1de7517f-e2f2-409e-aeac-ef98dfebd14d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {d74074f2-38bd-488f-887c-28dd9e13ce00}; !- Thermal Zone

OS:SpaceType,
  {7f3f6ba5-fb4e-4a18-901d-ec9a198a504c}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {31837a88-c16c-41fe-b49d-53da20107192}, !- Handle
  unfinished basement zone,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39b09d89-885b-4a9e-b830-e5d5ec69c6f9}, !- Zone Air Inlet Port List
  {6a3660a6-f926-4209-a62e-33f13eb33cd2}, !- Zone Air Exhaust Port List
  {c5104e47-39c9-4646-919f-88013e60abb8}, !- Zone Air Node Name
  {e1402b4d-2aa5-437f-827e-4fed7ea1b728}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6ba4bf8-1362-4593-aedb-d01fa34887da}, !- Handle
  Node 3,                                 !- Name
  {c5104e47-39c9-4646-919f-88013e60abb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5104e47-39c9-4646-919f-88013e60abb8}, !- Handle
  {31837a88-c16c-41fe-b49d-53da20107192}, !- Source Object
  11,                                     !- Outlet Port
  {f6ba4bf8-1362-4593-aedb-d01fa34887da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39b09d89-885b-4a9e-b830-e5d5ec69c6f9}, !- Handle
  {31837a88-c16c-41fe-b49d-53da20107192}; !- HVAC Component

OS:PortList,
  {6a3660a6-f926-4209-a62e-33f13eb33cd2}, !- Handle
  {31837a88-c16c-41fe-b49d-53da20107192}; !- HVAC Component

OS:PortList,
  {e1402b4d-2aa5-437f-827e-4fed7ea1b728}, !- Handle
  {31837a88-c16c-41fe-b49d-53da20107192}; !- HVAC Component

OS:Sizing:Zone,
  {906aed6a-194a-41aa-bab2-9d86fa33c6f9}, !- Handle
  {31837a88-c16c-41fe-b49d-53da20107192}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7e98d247-4a07-4552-8fe9-7ba341d42659}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {31837a88-c16c-41fe-b49d-53da20107192}; !- Thermal Zone

OS:Space,
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Handle
  unfinished basement space,              !- Name
  {caed2f92-e6a3-4ea1-95ac-746fe716362c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {31837a88-c16c-41fe-b49d-53da20107192}; !- Thermal Zone Name

OS:Surface,
  {9a37b76f-b870-4d57-a856-71011a458d75}, !- Handle
  Surface 12,                             !- Name
  Floor,                                  !- Surface Type
  {e2636160-7e45-4c69-b762-54fcd39a393b}, !- Construction Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {231dbd2f-e0b6-4bc3-84b7-54c450590b21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 12.4434078933385, 0,                 !- X,Y,Z Vertex 2 {m}
  22.3981342080094, 12.4434078933385, 0,  !- X,Y,Z Vertex 3 {m}
  22.3981342080094, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {011d6110-1853-43ac-919a-5eece93b4061}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {8c5e03e4-b3ac-4405-bb17-c86b035d1409}, !- Construction Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {231dbd2f-e0b6-4bc3-84b7-54c450590b21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.4434078933385, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 12.4434078933385, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f0d3c6e-efde-4b7c-aa99-d35d808b3e2e}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {8c5e03e4-b3ac-4405-bb17-c86b035d1409}, !- Construction Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {231dbd2f-e0b6-4bc3-84b7-54c450590b21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3981342080094, 12.4434078933385, 2.4384, !- X,Y,Z Vertex 1 {m}
  22.3981342080094, 12.4434078933385, 0,  !- X,Y,Z Vertex 2 {m}
  0, 12.4434078933385, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 12.4434078933385, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34523204-cef5-4022-896e-0e8f1658f94b}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {8c5e03e4-b3ac-4405-bb17-c86b035d1409}, !- Construction Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {231dbd2f-e0b6-4bc3-84b7-54c450590b21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3981342080094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  22.3981342080094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  22.3981342080094, 12.4434078933385, 0,  !- X,Y,Z Vertex 3 {m}
  22.3981342080094, 12.4434078933385, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98deb111-e3ee-44c6-805a-0df69ba0561d}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {8c5e03e4-b3ac-4405-bb17-c86b035d1409}, !- Construction Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {231dbd2f-e0b6-4bc3-84b7-54c450590b21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  22.3981342080094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  22.3981342080094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acae3693-6595-4895-92f6-ac83cecbb0ad}, !- Handle
  Surface 17,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5d3526ec-1091-43f4-8865-b280ed51a6d4}, !- Construction Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33097534-903e-4277-b9a8-06e2b4a526e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3981342080094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  22.3981342080094, 12.4434078933385, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 12.4434078933385, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {caed2f92-e6a3-4ea1-95ac-746fe716362c}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished basement;                    !- Standards Space Type

OS:BuildingUnit,
  {6eecef47-84f7-4ccc-8125-d42a2e3fa7b5}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {1a6eea75-f88a-47c6-a9f3-fb5fd4856360}, !- Handle
  {6eecef47-84f7-4ccc-8125-d42a2e3fa7b5}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2.5,                                    !- Feature Value 2
  NumberOfOccupants,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  3.23,                                   !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  70.26216293984524,                      !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  1.7,                                    !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  1.7,                                    !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.19990009990009988,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  809.99999999999784,                     !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  149.9999999999996,                      !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  unfinished basement zone,               !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:External:File,
  {559d09ba-2257-410f-84ae-0a5756471c86}, !- Handle
  8760.csv,                               !- Name
  8760.csv;                               !- File Name

OS:Schedule:Constant,
  {6beeca39-3edf-47ab-bb0b-956c65035c7c}, !- Handle
  res occupants activity schedule,        !- Name
  {301216f2-b1ed-46df-8392-6ae75be24731}, !- Schedule Type Limits Name
  112.539290946133;                       !- Value

OS:People:Definition,
  {f16e0bf2-bdea-4be9-afb9-79128ccca112}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  3.23,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {870a71db-a918-4639-a22a-178b1824ab3b}, !- Handle
  res occupants|living space,             !- Name
  {f16e0bf2-bdea-4be9-afb9-79128ccca112}, !- People Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {6beeca39-3edf-47ab-bb0b-956c65035c7c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {301216f2-b1ed-46df-8392-6ae75be24731}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ShadingSurfaceGroup,
  {72f9c3bd-1d3e-4cd2-b3cf-f7d3536ddee5}, !- Handle
  res eaves,                              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {c5db5cdb-a92c-49da-b97c-0b9bbb0ae581}, !- Handle
  Surface 8 - res eaves,                  !- Name
  ,                                       !- Construction Name
  {72f9c3bd-1d3e-4cd2-b3cf-f7d3536ddee5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0077342080094, 0, 2.7432,            !- X,Y,Z Vertex 1 {m}
  23.0077342080094, 6.22170394666927, 5.85405197333464, !- X,Y,Z Vertex 2 {m}
  22.3981342080094, 6.22170394666927, 5.85405197333464, !- X,Y,Z Vertex 3 {m}
  22.3981342080094, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2ce95b80-51ab-4fe7-9abb-1b89106cd0d6}, !- Handle
  Surface 8 - res eaves 1,                !- Name
  ,                                       !- Construction Name
  {72f9c3bd-1d3e-4cd2-b3cf-f7d3536ddee5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 6.22170394666927, 5.85405197333464, !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 6.22170394666927, 5.85405197333464;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e44723a9-ed16-4f92-8c87-8fba7b611f73}, !- Handle
  Surface 8 - res eaves 2,                !- Name
  ,                                       !- Construction Name
  {72f9c3bd-1d3e-4cd2-b3cf-f7d3536ddee5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  22.3981342080094, -0.6096, 2.4384,      !- X,Y,Z Vertex 2 {m}
  22.3981342080094, 0, 2.7432,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5885265a-c02d-4577-85dd-b33382688b76}, !- Handle
  Surface 9 - res eaves,                  !- Name
  ,                                       !- Construction Name
  {72f9c3bd-1d3e-4cd2-b3cf-f7d3536ddee5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 12.4434078933385, 2.7432,      !- X,Y,Z Vertex 1 {m}
  -0.6096, 6.22170394666927, 5.85405197333464, !- X,Y,Z Vertex 2 {m}
  0, 6.22170394666927, 5.85405197333464,  !- X,Y,Z Vertex 3 {m}
  0, 12.4434078933385, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c75b0ee9-60b8-4eff-b895-8ed6773dbd4b}, !- Handle
  Surface 9 - res eaves 1,                !- Name
  ,                                       !- Construction Name
  {72f9c3bd-1d3e-4cd2-b3cf-f7d3536ddee5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0077342080094, 6.22170394666927, 5.85405197333464, !- X,Y,Z Vertex 1 {m}
  23.0077342080094, 12.4434078933385, 2.7432, !- X,Y,Z Vertex 2 {m}
  22.3981342080094, 12.4434078933385, 2.7432, !- X,Y,Z Vertex 3 {m}
  22.3981342080094, 6.22170394666927, 5.85405197333464; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a3995537-1467-4b1d-88f2-075e04961326}, !- Handle
  Surface 9 - res eaves 2,                !- Name
  ,                                       !- Construction Name
  {72f9c3bd-1d3e-4cd2-b3cf-f7d3536ddee5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.3981342080094, 13.0530078933385, 2.4384, !- X,Y,Z Vertex 1 {m}
  0, 13.0530078933385, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 12.4434078933385, 2.7432,            !- X,Y,Z Vertex 3 {m}
  22.3981342080094, 12.4434078933385, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {492cf813-0715-43a6-9afc-e3c191842fe1}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {cb85d03f-41f9-48b7-bc1c-2cfc21966946}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {492cf813-0715-43a6-9afc-e3c191842fe1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 5.54925197333464,            !- X,Y,Z Vertex 2 {m}
  -3.048, 12.4434078933385, 5.54925197333464, !- X,Y,Z Vertex 3 {m}
  -3.048, 12.4434078933385, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bd2ac65e-5189-4f4d-a4c6-2f38074f1c51}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {492cf813-0715-43a6-9afc-e3c191842fe1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.4461342080094, 12.4434078933385, 0,  !- X,Y,Z Vertex 1 {m}
  25.4461342080094, 12.4434078933385, 5.54925197333464, !- X,Y,Z Vertex 2 {m}
  25.4461342080094, 0, 5.54925197333464,  !- X,Y,Z Vertex 3 {m}
  25.4461342080094, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7a847ed-9565-4ca6-9183-4f970104ccfb}, !- Handle
  unit 1 - Surface 5 - Door,              !- Name
  Door,                                   !- Sub Surface Type
  {1878b06b-1bb6-4be1-a56f-8116d1c1364f}, !- Construction Name
  {7245d35f-d074-45d0-88c8-7ad3e272b48c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.89411428571429, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.89411428571429, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7245d35f-d074-45d0-88c8-7ad3e272b48c}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {503811fe-1685-4882-a88a-ca4c4b66cd2a}, !- Construction Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.91951428571429, 0, 2.43840052567029,  !- X,Y,Z Vertex 1 {m}
  0.126999597273035, 0, 2.4384,           !- X,Y,Z Vertex 2 {m}
  0.126999597273034, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.91951428571429, 0, -5.25670292628178e-07; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cac59ad2-a3dd-4028-baf8-a2e78d02098b}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {503811fe-1685-4882-a88a-ca4c4b66cd2a}, !- Construction Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.126999597273034, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.126999597273035, 0, 2.4384,           !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {161c9971-aa5d-44ad-b40c-02e215f6d175}, !- Handle
  Surface 5 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {eb7d835c-0c35-4e27-914d-52403ef8d232}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.10346050345477, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  6.10346050345477, 0, 0.926930000875203, !- X,Y,Z Vertex 2 {m}
  7.00868931, 0, 0.926930000875203,       !- X,Y,Z Vertex 3 {m}
  7.00868931, 0, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66d5a5e7-e6a8-4bd8-b4d8-d5324cfc5ee8}, !- Handle
  Surface 5 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {eb7d835c-0c35-4e27-914d-52403ef8d232}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.06964931, 0, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  7.06964931, 0, 0.926930000875203,       !- X,Y,Z Vertex 2 {m}
  7.97487811654524, 0, 0.926930000875203, !- X,Y,Z Vertex 3 {m}
  7.97487811654524, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec355047-5886-491e-8b17-0c0ea80b51bf}, !- Handle
  Surface 5 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {eb7d835c-0c35-4e27-914d-52403ef8d232}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2231152374548, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  11.2231152374548, 0, 0.926930000875203, !- X,Y,Z Vertex 2 {m}
  12.128344044, 0, 0.926930000875203,     !- X,Y,Z Vertex 3 {m}
  12.128344044, 0, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe4c295b-5ad8-41e3-9da8-075711711736}, !- Handle
  Surface 5 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {eb7d835c-0c35-4e27-914d-52403ef8d232}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.189304044, 0, 2.1336,                !- X,Y,Z Vertex 1 {m}
  12.189304044, 0, 0.926930000875203,     !- X,Y,Z Vertex 2 {m}
  13.0945328505452, 0, 0.926930000875203, !- X,Y,Z Vertex 3 {m}
  13.0945328505452, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed792bcc-e545-4bec-aad9-4d36d86326c5}, !- Handle
  Surface 5 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {eb7d835c-0c35-4e27-914d-52403ef8d232}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.3427699714548, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  16.3427699714548, 0, 0.926930000875203, !- X,Y,Z Vertex 2 {m}
  17.247998778, 0, 0.926930000875203,     !- X,Y,Z Vertex 3 {m}
  17.247998778, 0, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3af52675-d937-40e1-984e-1034a9440663}, !- Handle
  Surface 5 - Window 6,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {eb7d835c-0c35-4e27-914d-52403ef8d232}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.308958778, 0, 2.1336,                !- X,Y,Z Vertex 1 {m}
  17.308958778, 0, 0.926930000875203,     !- X,Y,Z Vertex 2 {m}
  18.2141875845452, 0, 0.926930000875203, !- X,Y,Z Vertex 3 {m}
  18.2141875845452, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3389dd18-c82e-4fff-a18f-0099254ee80c}, !- Handle
  Surface 3 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {95c55917-fde6-4c4f-a6df-f62f1e14f338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7343088435239, 12.443408184, 2.1336, !- X,Y,Z Vertex 1 {m}
  17.7343088435239, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 2 {m}
  16.829080134, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 3 {m}
  16.829080134, 12.443408184, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d5bd673-6b51-4275-90ba-29570c3fbca5}, !- Handle
  Surface 3 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {95c55917-fde6-4c4f-a6df-f62f1e14f338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.768120134, 12.443408184, 2.1336,     !- X,Y,Z Vertex 1 {m}
  16.768120134, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 2 {m}
  15.8628914244761, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 3 {m}
  15.8628914244761, 12.443408184, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c692e03a-65de-4516-b716-30dbfa1ee875}, !- Handle
  Surface 3 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {95c55917-fde6-4c4f-a6df-f62f1e14f338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1347754655239, 12.443408184, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.1347754655239, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 2 {m}
  11.229546756, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 3 {m}
  11.229546756, 12.443408184, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84516a67-a966-4902-9a11-2dbbf2d2d6e7}, !- Handle
  Surface 3 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {95c55917-fde6-4c4f-a6df-f62f1e14f338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.168586756, 12.443408184, 2.1336,     !- X,Y,Z Vertex 1 {m}
  11.168586756, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 2 {m}
  10.2633580464761, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 3 {m}
  10.2633580464761, 12.443408184, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {838f1bba-cef3-40cd-9607-a359b28bb4e0}, !- Handle
  Surface 3 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {95c55917-fde6-4c4f-a6df-f62f1e14f338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53524208752389, 12.443408184, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.53524208752389, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 2 {m}
  5.630013378, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 3 {m}
  5.630013378, 12.443408184, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ede5735-b714-477b-9388-183b22586fad}, !- Handle
  Surface 3 - Window 6,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {95c55917-fde6-4c4f-a6df-f62f1e14f338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.569053378, 12.443408184, 2.1336,      !- X,Y,Z Vertex 1 {m}
  5.569053378, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 2 {m}
  4.66382466847611, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 3 {m}
  4.66382466847611, 12.443408184, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9273cc48-9334-4758-bc9f-224572d0f185}, !- Handle
  Surface 2 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {7fe1843c-9c70-4138-8e22-24fcf5567f00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.15244242917921, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 9.15244242917921, 1.03206615475211,  !- X,Y,Z Vertex 2 {m}
  0, 8.326085456, 1.03206615475211,       !- X,Y,Z Vertex 3 {m}
  0, 8.326085456, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ec9d1e1-e652-4595-9eb7-8399a2276a82}, !- Handle
  Surface 2 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {7fe1843c-9c70-4138-8e22-24fcf5567f00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.265125456, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 8.265125456, 1.03206615475211,       !- X,Y,Z Vertex 2 {m}
  0, 7.43876848282079, 1.03206615475211,  !- X,Y,Z Vertex 3 {m}
  0, 7.43876848282079, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e853b9d-0420-4b8e-898a-a058fe88b4b7}, !- Handle
  Surface 2 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {7fe1843c-9c70-4138-8e22-24fcf5567f00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.00463970117921, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.00463970117921, 1.03206615475211,  !- X,Y,Z Vertex 2 {m}
  0, 4.178282728, 1.03206615475211,       !- X,Y,Z Vertex 3 {m}
  0, 4.178282728, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebabb646-6d08-4c2c-ad51-7274bb41aa9c}, !- Handle
  Surface 2 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {7fe1843c-9c70-4138-8e22-24fcf5567f00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.117322728, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 4.117322728, 1.03206615475211,       !- X,Y,Z Vertex 2 {m}
  0, 3.29096575482079, 1.03206615475211,  !- X,Y,Z Vertex 3 {m}
  0, 3.29096575482079, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12e939d0-889f-4298-9f61-eb4f38558302}, !- Handle
  Surface 4 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {bf820427-1b57-47af-8540-34d4d1cca13c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.398133512, 3.29096575482079, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.398133512, 3.29096575482079, 1.03206615475211, !- X,Y,Z Vertex 2 {m}
  22.398133512, 4.117322728, 1.03206615475211, !- X,Y,Z Vertex 3 {m}
  22.398133512, 4.117322728, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13c6dac1-370a-4d86-bfe3-45e4c91a9c09}, !- Handle
  Surface 4 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {bf820427-1b57-47af-8540-34d4d1cca13c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.398133512, 4.178282728, 2.1336,      !- X,Y,Z Vertex 1 {m}
  22.398133512, 4.178282728, 1.03206615475211, !- X,Y,Z Vertex 2 {m}
  22.398133512, 5.00463970117921, 1.03206615475211, !- X,Y,Z Vertex 3 {m}
  22.398133512, 5.00463970117921, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9295f7da-f9a1-4d4e-9b9a-58c962274a4b}, !- Handle
  Surface 4 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {bf820427-1b57-47af-8540-34d4d1cca13c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.398133512, 7.43876848282079, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.398133512, 7.43876848282079, 1.03206615475211, !- X,Y,Z Vertex 2 {m}
  22.398133512, 8.265125456, 1.03206615475211, !- X,Y,Z Vertex 3 {m}
  22.398133512, 8.265125456, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ee56acc-1cff-4477-a0bf-eb84a1476505}, !- Handle
  Surface 4 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Construction Name
  {bf820427-1b57-47af-8540-34d4d1cca13c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.398133512, 8.326085456, 2.1336,      !- X,Y,Z Vertex 1 {m}
  22.398133512, 8.326085456, 1.03206615475211, !- X,Y,Z Vertex 2 {m}
  22.398133512, 9.15244242917921, 1.03206615475211, !- X,Y,Z Vertex 3 {m}
  22.398133512, 9.15244242917921, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d2b94d29-4fb9-4c5b-9463-2c9c07978dbc}, !- Handle
  Surface 5 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fe4c295b-5ad8-41e3-9da8-075711711736}; !- Shaded Object Name

OS:ShadingSurface,
  {5466fe61-e684-40a1-a121-2915ff740c2d}, !- Handle
  Surface 5 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {d2b94d29-4fb9-4c5b-9463-2c9c07978dbc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.2469328505452, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  12.036904044, 0, 2.286,                 !- X,Y,Z Vertex 2 {m}
  12.036904044, -0.6096, 2.286,           !- X,Y,Z Vertex 3 {m}
  13.2469328505452, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6142cedb-5572-4c23-9720-68c3400dd79e}, !- Handle
  {fe4c295b-5ad8-41e3-9da8-075711711736}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {c8c59b3e-3532-4329-bb26-dc87b55511eb}, !- Handle
  Surface 5 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {161c9971-aa5d-44ad-b40c-02e215f6d175}; !- Shaded Object Name

OS:ShadingSurface,
  {ecc2b663-81a4-43e9-82e6-3d065d7c0b6a}, !- Handle
  Surface 5 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {c8c59b3e-3532-4329-bb26-dc87b55511eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.16108931, 0, 2.286,                   !- X,Y,Z Vertex 1 {m}
  5.95106050345477, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  5.95106050345477, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  7.16108931, -0.6096, 2.286;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {64313f52-bde8-481d-9993-24feb6a510fe}, !- Handle
  {161c9971-aa5d-44ad-b40c-02e215f6d175}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {e0b25fdb-c3b9-4409-a316-6b3bc6fd7f12}, !- Handle
  Surface 5 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ec355047-5886-491e-8b17-0c0ea80b51bf}; !- Shaded Object Name

OS:ShadingSurface,
  {20a640fe-6aec-4c41-89bc-53eface6e1d8}, !- Handle
  Surface 5 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {e0b25fdb-c3b9-4409-a316-6b3bc6fd7f12}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.280744044, 0, 2.286,                 !- X,Y,Z Vertex 1 {m}
  11.0707152374548, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  11.0707152374548, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  12.280744044, -0.6096, 2.286;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7d4e1338-bbe0-4994-afad-a1da384ee98b}, !- Handle
  {ec355047-5886-491e-8b17-0c0ea80b51bf}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {a8c19f35-3e51-4a1e-b53b-bda9401d7035}, !- Handle
  Surface 3 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {838f1bba-cef3-40cd-9607-a359b28bb4e0}; !- Shaded Object Name

OS:ShadingSurface,
  {7ab81cb1-4bf8-4e33-88eb-c1b0a5d824b3}, !- Handle
  Surface 3 - Window 5 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {a8c19f35-3e51-4a1e-b53b-bda9401d7035}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.477613378, 12.443408184, 2.286,       !- X,Y,Z Vertex 1 {m}
  6.68764208752389, 12.443408184, 2.286,  !- X,Y,Z Vertex 2 {m}
  6.68764208752389, 13.053008184, 2.286,  !- X,Y,Z Vertex 3 {m}
  5.477613378, 13.053008184, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d1dc1ec8-f297-429f-9e46-135fe5141876}, !- Handle
  {838f1bba-cef3-40cd-9607-a359b28bb4e0}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {00109507-0e65-48ad-bef0-640943138252}, !- Handle
  Surface 5 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {66d5a5e7-e6a8-4bd8-b4d8-d5324cfc5ee8}; !- Shaded Object Name

OS:ShadingSurface,
  {751d95da-b60b-4e91-b468-6897c3ab71eb}, !- Handle
  Surface 5 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {00109507-0e65-48ad-bef0-640943138252}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.12727811654524, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  6.91724931, 0, 2.286,                   !- X,Y,Z Vertex 2 {m}
  6.91724931, -0.6096, 2.286,             !- X,Y,Z Vertex 3 {m}
  8.12727811654524, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7eb21a1a-6216-4a97-af7f-84ef3e3f8dd7}, !- Handle
  {66d5a5e7-e6a8-4bd8-b4d8-d5324cfc5ee8}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {051674ff-9026-4ba5-bbfe-720b5b71587d}, !- Handle
  Surface 5 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ed792bcc-e545-4bec-aad9-4d36d86326c5}; !- Shaded Object Name

OS:ShadingSurface,
  {5552b8eb-fa40-4d62-a426-1ec6e799299f}, !- Handle
  Surface 5 - Window 5 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {051674ff-9026-4ba5-bbfe-720b5b71587d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.400398778, 0, 2.286,                 !- X,Y,Z Vertex 1 {m}
  16.1903699714548, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  16.1903699714548, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  17.400398778, -0.6096, 2.286;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {eddfe13c-6bc3-47aa-ae6c-c0c309f950d4}, !- Handle
  {ed792bcc-e545-4bec-aad9-4d36d86326c5}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {68e01f5e-c868-480b-8117-eb405c3aa463}, !- Handle
  Surface 5 - Window 6 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3af52675-d937-40e1-984e-1034a9440663}; !- Shaded Object Name

OS:ShadingSurface,
  {1b8a96ce-b5ed-4104-bfcd-7ae1c89591d2}, !- Handle
  Surface 5 - Window 6 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {68e01f5e-c868-480b-8117-eb405c3aa463}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.3665875845452, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  17.156558778, 0, 2.286,                 !- X,Y,Z Vertex 2 {m}
  17.156558778, -0.6096, 2.286,           !- X,Y,Z Vertex 3 {m}
  18.3665875845452, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9458af25-047f-4e88-8d18-d158461efe40}, !- Handle
  {3af52675-d937-40e1-984e-1034a9440663}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {6460aeb3-e887-4c2e-8b28-ffca1c59bb0d}, !- Handle
  Surface 3 - Window 6 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6ede5735-b714-477b-9388-183b22586fad}; !- Shaded Object Name

OS:ShadingSurface,
  {cf57a8d0-63c0-48db-b538-998c4c13ec07}, !- Handle
  Surface 3 - Window 6 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {6460aeb3-e887-4c2e-8b28-ffca1c59bb0d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.51142466847611, 12.443408184, 2.286,  !- X,Y,Z Vertex 1 {m}
  5.721453378, 12.443408184, 2.286,       !- X,Y,Z Vertex 2 {m}
  5.721453378, 13.053008184, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.51142466847611, 13.053008184, 2.286;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0dda9960-e5ef-462d-816f-35d7591a50bb}, !- Handle
  {6ede5735-b714-477b-9388-183b22586fad}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {a51611eb-3959-4c0b-9369-1a71cc42f892}, !- Handle
  Surface 3 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3389dd18-c82e-4fff-a18f-0099254ee80c}; !- Shaded Object Name

OS:ShadingSurface,
  {e10479f7-a5ba-4db7-ac68-309751a704bc}, !- Handle
  Surface 3 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {a51611eb-3959-4c0b-9369-1a71cc42f892}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.676680134, 12.443408184, 2.286,      !- X,Y,Z Vertex 1 {m}
  17.8867088435239, 12.443408184, 2.286,  !- X,Y,Z Vertex 2 {m}
  17.8867088435239, 13.053008184, 2.286,  !- X,Y,Z Vertex 3 {m}
  16.676680134, 13.053008184, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {10b32053-e8d0-4b2a-b960-d1dee590a96a}, !- Handle
  {3389dd18-c82e-4fff-a18f-0099254ee80c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {c0b56b0d-640d-4fbc-8929-7322666f3fa0}, !- Handle
  Surface 3 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c692e03a-65de-4516-b716-30dbfa1ee875}; !- Shaded Object Name

OS:ShadingSurface,
  {533eae7d-fded-492b-867d-2ed128e6cbe1}, !- Handle
  Surface 3 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {c0b56b0d-640d-4fbc-8929-7322666f3fa0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.077146756, 12.443408184, 2.286,      !- X,Y,Z Vertex 1 {m}
  12.2871754655239, 12.443408184, 2.286,  !- X,Y,Z Vertex 2 {m}
  12.2871754655239, 13.053008184, 2.286,  !- X,Y,Z Vertex 3 {m}
  11.077146756, 13.053008184, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {39c839da-0ba1-47e2-9b3d-85fa269608a3}, !- Handle
  {c692e03a-65de-4516-b716-30dbfa1ee875}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {46b87be1-12bc-4ee4-b89b-6bdc97dcc8ab}, !- Handle
  Surface 3 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1d5bd673-6b51-4275-90ba-29570c3fbca5}; !- Shaded Object Name

OS:ShadingSurface,
  {aa384cbe-f70f-4495-b754-865b4f1f9d1c}, !- Handle
  Surface 3 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {46b87be1-12bc-4ee4-b89b-6bdc97dcc8ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.7104914244761, 12.443408184, 2.286,  !- X,Y,Z Vertex 1 {m}
  16.920520134, 12.443408184, 2.286,      !- X,Y,Z Vertex 2 {m}
  16.920520134, 13.053008184, 2.286,      !- X,Y,Z Vertex 3 {m}
  15.7104914244761, 13.053008184, 2.286;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a39a0a2c-8bb5-46db-a006-ab07e1d39e8d}, !- Handle
  {1d5bd673-6b51-4275-90ba-29570c3fbca5}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {75a3f621-e440-4bfe-bf53-5255dd33db04}, !- Handle
  Surface 3 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {84516a67-a966-4902-9a11-2dbbf2d2d6e7}; !- Shaded Object Name

OS:ShadingSurface,
  {57ed2c6a-fc9f-42d0-bcb6-9a352f2fd9c2}, !- Handle
  Surface 3 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {75a3f621-e440-4bfe-bf53-5255dd33db04}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.1109580464761, 12.443408184, 2.286,  !- X,Y,Z Vertex 1 {m}
  11.320986756, 12.443408184, 2.286,      !- X,Y,Z Vertex 2 {m}
  11.320986756, 13.053008184, 2.286,      !- X,Y,Z Vertex 3 {m}
  10.1109580464761, 13.053008184, 2.286;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d246e685-3929-4920-9859-8314e93333f2}, !- Handle
  {84516a67-a966-4902-9a11-2dbbf2d2d6e7}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {9e8292fd-cd8a-401e-9ce7-2a4588d7456d}, !- Handle
  Surface 2 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9273cc48-9334-4758-bc9f-224572d0f185}; !- Shaded Object Name

OS:ShadingSurface,
  {064f0ee9-8b18-415a-a98a-5dc8b2b4df2c}, !- Handle
  Surface 2 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {9e8292fd-cd8a-401e-9ce7-2a4588d7456d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.173685456, 2.286,                  !- X,Y,Z Vertex 1 {m}
  0, 9.30484242917921, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 9.30484242917921, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 8.173685456, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {09e62ab4-e67e-467f-9725-c9b0955e6ea8}, !- Handle
  {9273cc48-9334-4758-bc9f-224572d0f185}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {921c887d-516d-45fe-abac-38fdc1dbe936}, !- Handle
  Surface 2 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3ec9d1e1-e652-4595-9eb7-8399a2276a82}; !- Shaded Object Name

OS:ShadingSurface,
  {bbd4a8ee-94b5-4322-8521-4fb878beb521}, !- Handle
  Surface 2 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {921c887d-516d-45fe-abac-38fdc1dbe936}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 7.28636848282079, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 8.417525456, 2.286,                  !- X,Y,Z Vertex 2 {m}
  -0.6096, 8.417525456, 2.286,            !- X,Y,Z Vertex 3 {m}
  -0.6096, 7.28636848282079, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cb7b4bab-6e1c-4ac5-afa4-d55647e313f0}, !- Handle
  {3ec9d1e1-e652-4595-9eb7-8399a2276a82}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {a9950865-aa99-4614-bf34-8a93cfd674ec}, !- Handle
  Surface 2 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6e853b9d-0420-4b8e-898a-a058fe88b4b7}; !- Shaded Object Name

OS:ShadingSurface,
  {e176735c-ab16-4bbb-a986-5c34833ba77a}, !- Handle
  Surface 2 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {a9950865-aa99-4614-bf34-8a93cfd674ec}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.025882728, 2.286,                  !- X,Y,Z Vertex 1 {m}
  0, 5.15703970117921, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.15703970117921, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.025882728, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {01f5deff-32b2-45b1-960c-b5cc9e1ff1bb}, !- Handle
  {6e853b9d-0420-4b8e-898a-a058fe88b4b7}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {bd42f7a4-86d8-436e-bca9-f5dee26a3372}, !- Handle
  Surface 2 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ebabb646-6d08-4c2c-ad51-7274bb41aa9c}; !- Shaded Object Name

OS:ShadingSurface,
  {cff314b5-41af-4abe-8e8c-3ae57e94f086}, !- Handle
  Surface 2 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {bd42f7a4-86d8-436e-bca9-f5dee26a3372}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.13856575482079, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.269722728, 2.286,                  !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.269722728, 2.286,            !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.13856575482079, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {12b176c0-2503-491c-b9ad-a96800f8456a}, !- Handle
  {ebabb646-6d08-4c2c-ad51-7274bb41aa9c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {a8d257e8-67f2-45d0-a207-e641c481eb78}, !- Handle
  Surface 4 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {13c6dac1-370a-4d86-bfe3-45e4c91a9c09}; !- Shaded Object Name

OS:ShadingSurface,
  {bb81169e-eb0e-4f4c-a7af-2e4bd6ba424d}, !- Handle
  Surface 4 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {a8d257e8-67f2-45d0-a207-e641c481eb78}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.398133512, 5.15703970117921, 2.286,  !- X,Y,Z Vertex 1 {m}
  22.398133512, 4.025882728, 2.286,       !- X,Y,Z Vertex 2 {m}
  23.007733512, 4.025882728, 2.286,       !- X,Y,Z Vertex 3 {m}
  23.007733512, 5.15703970117921, 2.286;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c84a712e-09b7-4168-bddb-799ec056aa9d}, !- Handle
  {13c6dac1-370a-4d86-bfe3-45e4c91a9c09}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {c07c6e8d-b0af-4aba-af20-39133e7c18cb}, !- Handle
  Surface 4 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {12e939d0-889f-4298-9f61-eb4f38558302}; !- Shaded Object Name

OS:ShadingSurface,
  {a184eb64-9235-4fc8-8832-7904307729fe}, !- Handle
  Surface 4 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {c07c6e8d-b0af-4aba-af20-39133e7c18cb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.398133512, 4.269722728, 2.286,       !- X,Y,Z Vertex 1 {m}
  22.398133512, 3.13856575482079, 2.286,  !- X,Y,Z Vertex 2 {m}
  23.007733512, 3.13856575482079, 2.286,  !- X,Y,Z Vertex 3 {m}
  23.007733512, 4.269722728, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {85b01ea8-11a8-4c5e-99f0-987d5ad23c4d}, !- Handle
  {12e939d0-889f-4298-9f61-eb4f38558302}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {cde70361-afc3-4364-b284-cc6d936e71b9}, !- Handle
  Surface 4 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9295f7da-f9a1-4d4e-9b9a-58c962274a4b}; !- Shaded Object Name

OS:ShadingSurface,
  {a179fa30-f9c6-4e28-aefc-cab3ed070968}, !- Handle
  Surface 4 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {cde70361-afc3-4364-b284-cc6d936e71b9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.398133512, 8.417525456, 2.286,       !- X,Y,Z Vertex 1 {m}
  22.398133512, 7.28636848282079, 2.286,  !- X,Y,Z Vertex 2 {m}
  23.007733512, 7.28636848282079, 2.286,  !- X,Y,Z Vertex 3 {m}
  23.007733512, 8.417525456, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {84326cb0-018f-41f2-b54a-bd563e1d5550}, !- Handle
  {9295f7da-f9a1-4d4e-9b9a-58c962274a4b}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {91c8412e-f4f4-4f8c-a840-d323e7bffa6e}, !- Handle
  Surface 4 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ee56acc-1cff-4477-a0bf-eb84a1476505}; !- Shaded Object Name

OS:ShadingSurface,
  {300bce4f-4a02-4a2b-9729-ddb4bff8d02f}, !- Handle
  Surface 4 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {91c8412e-f4f4-4f8c-a840-d323e7bffa6e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.398133512, 9.30484242917921, 2.286,  !- X,Y,Z Vertex 1 {m}
  22.398133512, 8.173685456, 2.286,       !- X,Y,Z Vertex 2 {m}
  23.007733512, 8.173685456, 2.286,       !- X,Y,Z Vertex 3 {m}
  23.007733512, 9.30484242917921, 2.286;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {179b029d-5aa9-4d32-a416-fe9ca15793a3}, !- Handle
  {7ee56acc-1cff-4477-a0bf-eb84a1476505}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:Material,
  {41ec017e-a5d7-462c-8fb8-2fa98e6504a3}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Material,
  {b4a36139-2fc4-4248-8183-63940c9d7646}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Material,
  {9f04af76-378c-4fc1-8477-ec948f212068}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {1c80faea-bca8-416d-a8e4-2b371c10499c}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {41ec017e-a5d7-462c-8fb8-2fa98e6504a3}, !- Layer 1
  {b4a36139-2fc4-4248-8183-63940c9d7646}, !- Layer 2
  {9f04af76-378c-4fc1-8477-ec948f212068}; !- Layer 3

OS:Construction,
  {200a3db5-9d4f-467f-9622-c7df7535a520}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {9f04af76-378c-4fc1-8477-ec948f212068}, !- Layer 1
  {b4a36139-2fc4-4248-8183-63940c9d7646}, !- Layer 2
  {41ec017e-a5d7-462c-8fb8-2fa98e6504a3}; !- Layer 3

OS:Material,
  {8e4610d9-1a6c-48d2-aac9-ed64a075b29e}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {96c66dda-03df-462f-86f3-a4f6f586867b}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {4f69a6cc-ae89-4cdf-925c-c2bcc40af595}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707217,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.91;                                   !- Visible Absorptance

OS:Construction,
  {23e36daa-e2b1-4c79-b0bb-4e7d94060cd8}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {8e4610d9-1a6c-48d2-aac9-ed64a075b29e}, !- Layer 1
  {96c66dda-03df-462f-86f3-a4f6f586867b}, !- Layer 2
  {4f69a6cc-ae89-4cdf-925c-c2bcc40af595}; !- Layer 3

OS:AdditionalProperties,
  {67759100-80bb-458a-8df3-83dfe5afa741}, !- Handle
  {2f37e60d-e51a-40f0-9301-f9f27875c7dc}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {83091e10-531a-4ee0-8078-3df98a28dc52}, !- Handle
  {6018dafa-8eff-436c-bd39-5233b931689b}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:Foundation:Kiva,
  {231dbd2f-e0b6-4bc3-84b7-54c450590b21}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {510d7f52-b27e-4f2c-b65e-85943b4af3fc}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {510d7f52-b27e-4f2c-b65e-85943b4af3fc}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {2cf293d3-54f5-4548-a9d1-084d10f8628f}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {387266f3-52b7-4599-b8b5-9b5d62177c41}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {8c5e03e4-b3ac-4405-bb17-c86b035d1409}, !- Handle
  WallFndGrndUnfinB,                      !- Name
  ,                                       !- Surface Rendering Name
  {387266f3-52b7-4599-b8b5-9b5d62177c41}; !- Layer 1

OS:Material,
  {e1b808a0-d7a8-4a32-ab24-d3dae2800c59}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {e2636160-7e45-4c69-b762-54fcd39a393b}, !- Handle
  FloorFndGrndUnfinB,                     !- Name
  ,                                       !- Surface Rendering Name
  {e1b808a0-d7a8-4a32-ab24-d3dae2800c59}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {76eb1f25-296b-48e8-be44-eed8e05579f8}, !- Handle
  {9a37b76f-b870-4d57-a856-71011a458d75}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  69.6830842026959;                       !- Total Exposed Perimeter {m}

OS:Material,
  {e93d7485-7080-47a9-ad1a-5412974e52c2}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  2.59816879661589,                       !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {2df3996b-dbd2-450c-93a1-f3ec8c678702}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {8af94271-4ce0-461a-940b-b5790be6f4ff}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {5d3526ec-1091-43f4-8865-b280ed51a6d4}, !- Handle
  FloorUnfinBInsFin,                      !- Name
  ,                                       !- Surface Rendering Name
  {e93d7485-7080-47a9-ad1a-5412974e52c2}, !- Layer 1
  {96c66dda-03df-462f-86f3-a4f6f586867b}, !- Layer 2
  {2df3996b-dbd2-450c-93a1-f3ec8c678702}, !- Layer 3
  {8af94271-4ce0-461a-940b-b5790be6f4ff}; !- Layer 4

OS:Construction,
  {c54d8822-b8b4-439a-a778-19acb4ccbd92}, !- Handle
  FloorUnfinBInsFin Reversed,             !- Name
  ,                                       !- Surface Rendering Name
  {8af94271-4ce0-461a-940b-b5790be6f4ff}, !- Layer 1
  {2df3996b-dbd2-450c-93a1-f3ec8c678702}, !- Layer 2
  {96c66dda-03df-462f-86f3-a4f6f586867b}, !- Layer 3
  {e93d7485-7080-47a9-ad1a-5412974e52c2}; !- Layer 4

OS:Material,
  {10c9ccaa-000f-42be-aeb5-2a40da64056a}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {9cdb38ff-cb5a-4a0a-a09e-a7d642623102}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {84e84775-b52d-4db4-b678-ed57c83daf77}, !- Handle
  WallLayer1,                             !- Name
  Rough,                                  !- Roughness
  0.0635,                                 !- Thickness {m}
  1.32868675,                             !- Conductivity {W/m-K}
  2216.0466,                              !- Density {kg/m3}
  963.01;                                 !- Specific Heat {J/kg-K}

OS:Construction,
  {503811fe-1685-4882-a88a-ca4c4b66cd2a}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {10c9ccaa-000f-42be-aeb5-2a40da64056a}, !- Layer 1
  {9cdb38ff-cb5a-4a0a-a09e-a7d642623102}, !- Layer 2
  {84e84775-b52d-4db4-b678-ed57c83daf77}, !- Layer 3
  {41ec017e-a5d7-462c-8fb8-2fa98e6504a3}; !- Layer 4

OS:AdditionalProperties,
  {ae25d733-fbf4-4270-89d4-43c407804349}, !- Handle
  {7245d35f-d074-45d0-88c8-7ad3e272b48c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Generic;                                !- Feature Value 1

OS:AdditionalProperties,
  {1eab691f-e1fd-4539-8122-8fe6d3cc8f5f}, !- Handle
  {cac59ad2-a3dd-4028-baf8-a2e78d02098b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Generic;                                !- Feature Value 1

OS:AdditionalProperties,
  {4cd1089f-2029-45a4-967f-ea7a4673d8e7}, !- Handle
  {7fe1843c-9c70-4138-8e22-24fcf5567f00}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Generic;                                !- Feature Value 1

OS:AdditionalProperties,
  {65075504-9c8c-4d7e-b775-1ae1b57a21d9}, !- Handle
  {eb7d835c-0c35-4e27-914d-52403ef8d232}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Generic;                                !- Feature Value 1

OS:AdditionalProperties,
  {cd385005-3963-4db7-b89b-8423874e2b5c}, !- Handle
  {95c55917-fde6-4c4f-a6df-f62f1e14f338}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Generic;                                !- Feature Value 1

OS:AdditionalProperties,
  {48575b68-6b88-46ce-8fcb-2854daa145ca}, !- Handle
  {bf820427-1b57-47af-8540-34d4d1cca13c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Generic;                                !- Feature Value 1

OS:Material,
  {3cf15454-0924-4a96-9023-d2599da0540f}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {8312e805-98c4-4ec1-a636-6c1cf9e31eca}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {10c9ccaa-000f-42be-aeb5-2a40da64056a}, !- Layer 1
  {9cdb38ff-cb5a-4a0a-a09e-a7d642623102}, !- Layer 2
  {3cf15454-0924-4a96-9023-d2599da0540f}; !- Layer 3

OS:AdditionalProperties,
  {d682e29a-90ec-4a8a-897b-caaf89a94787}, !- Handle
  {4eb339b0-1510-427f-8e0e-8681e4b70835}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {e0bb9e13-0b0c-44a4-ac56-5b4f8f0461e8}, !- Handle
  {2b19ca32-0a46-4143-acb9-79fe5aed7d08}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {cae818bc-04f3-4c9d-8c8b-3a16faae184e}, !- Handle
  living space Partition,                 !- Name
  {bff8d787-d3ed-4456-8e46-1d1080b38370}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  278.709119999999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {69d8e226-8a76-4efb-b853-7eab7ba5b8fa}, !- Handle
  living space Partition,                 !- Name
  {cae818bc-04f3-4c9d-8c8b-3a16faae184e}, !- Internal Mass Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {9317ffcf-406a-44dd-a936-52c22111a1ef}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {bff8d787-d3ed-4456-8e46-1d1080b38370}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {9317ffcf-406a-44dd-a936-52c22111a1ef}, !- Layer 1
  {41ec017e-a5d7-462c-8fb8-2fa98e6504a3}; !- Layer 2

OS:AdditionalProperties,
  {2ce6a3d4-2f56-479c-9904-d7952db70b91}, !- Handle
  {cae818bc-04f3-4c9d-8c8b-3a16faae184e}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {1ad80d1f-87cd-42d9-ab8c-4a49f185b723}, !- Handle
  res furniture mass living space,        !- Name
  {e1a2deaa-2b8a-4a76-ae95-0950be1832b8}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  111.483648,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5b5651fa-d6e8-451b-9c34-f70ab2141278}, !- Handle
  res furniture mass living space,        !- Name
  {1ad80d1f-87cd-42d9-ab8c-4a49f185b723}, !- Internal Mass Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {b624c4dc-d6d2-4065-8ec3-000ce4de38cc}, !- Handle
  res furniture material living space,    !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {e1a2deaa-2b8a-4a76-ae95-0950be1832b8}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {b624c4dc-d6d2-4065-8ec3-000ce4de38cc}; !- Layer 1

OS:InternalMass:Definition,
  {75ef5a13-cbce-4b20-a062-c2a4dd9e3303}, !- Handle
  res furniture mass unfinished basement space, !- Name
  {0a3ea878-4492-4766-a313-3e771b205dce}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  111.483648,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5eb19f10-2ccc-4597-bc00-0200cc42cc19}, !- Handle
  res furniture mass unfinished basement space, !- Name
  {75ef5a13-cbce-4b20-a062-c2a4dd9e3303}, !- Internal Mass Definition Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {0a3ea878-4492-4766-a313-3e771b205dce}, !- Handle
  res furniture construction unfinished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {b624c4dc-d6d2-4065-8ec3-000ce4de38cc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a3451344-57dc-43ea-af87-a2f44e51462e}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.3;                                    !- Solar Heat Gain Coefficient

OS:Construction,
  {8fe492b3-52d8-4df8-a6de-e6f32e9dc1d1}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {a3451344-57dc-43ea-af87-a2f44e51462e}; !- Layer 1

OS:Schedule:Ruleset,
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Handle
  window shading schedule,                !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  {fd8b0dfb-323d-4366-a417-fcf442d3b757}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd8b0dfb-323d-4366-a417-fcf442d3b757}, !- Handle
  Schedule Day 3,                         !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49488c61-800b-443a-9ace-aeb931b54050}, !- Handle
  window shading schedule allday rule1,   !- Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {7133d27b-92a4-4b41-95be-90d2f6666c01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7133d27b-92a4-4b41-95be-90d2f6666c01}, !- Handle
  window shading schedule allday1,        !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a38c110e-7f94-4d8b-b1d5-2d6de000ede1}, !- Handle
  window shading schedule allday rule2,   !- Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f5f18ffe-1621-4f3b-a90e-358a2bda3baf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f5f18ffe-1621-4f3b-a90e-358a2bda3baf}, !- Handle
  window shading schedule allday2,        !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {27d173ee-9cfe-4d0d-ad84-09ce6a1a9b8e}, !- Handle
  window shading schedule allday rule3,   !- Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3177c795-6c50-4c66-b67e-172ea498aaac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3177c795-6c50-4c66-b67e-172ea498aaac}, !- Handle
  window shading schedule allday3,        !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2aab0f6f-aad4-4451-8e4a-f405e22a8251}, !- Handle
  window shading schedule allday rule4,   !- Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e51df063-28ac-4dfd-a7ef-8d5c0f5dde27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e51df063-28ac-4dfd-a7ef-8d5c0f5dde27}, !- Handle
  window shading schedule allday4,        !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {3007c70a-afe0-45e1-9f9c-fc33e23f5a96}, !- Handle
  window shading schedule allday rule5,   !- Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {4f6b60d6-dafb-4ead-9b81-f1ef964438a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f6b60d6-dafb-4ead-9b81-f1ef964438a4}, !- Handle
  window shading schedule allday5,        !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {035c6a17-50a3-4f70-8aea-1dddb4a22755}, !- Handle
  window shading schedule allday rule6,   !- Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f650f7d8-eb3c-4a87-a5ff-9feac808d33e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f650f7d8-eb3c-4a87-a5ff-9feac808d33e}, !- Handle
  window shading schedule allday6,        !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {cbb21581-4f72-40b7-bd22-5680ecb49a17}, !- Handle
  window shading schedule allday rule7,   !- Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {65023ff5-107e-4f9c-98ba-48c89c055be6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65023ff5-107e-4f9c-98ba-48c89c055be6}, !- Handle
  window shading schedule allday7,        !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5c1aa552-da79-4b9a-9eb2-4c12093b1a57}, !- Handle
  window shading schedule allday rule8,   !- Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {42fdd37d-8816-4688-bb7e-656989f740a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42fdd37d-8816-4688-bb7e-656989f740a7}, !- Handle
  window shading schedule allday8,        !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f60e9b42-5711-4a74-9a38-9838f5e463d9}, !- Handle
  window shading schedule allday rule9,   !- Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8dba18ab-66d6-4928-92dd-173c54a9f324}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8dba18ab-66d6-4928-92dd-173c54a9f324}, !- Handle
  window shading schedule allday9,        !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2eab10b9-8a79-4474-abe8-6276da54e194}, !- Handle
  window shading schedule allday rule10,  !- Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ffbd6055-31c5-4ea6-ae6b-5f0071faa122}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffbd6055-31c5-4ea6-ae6b-5f0071faa122}, !- Handle
  window shading schedule allday10,       !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {16b9bf36-9370-4459-95ad-43c298c39e8f}, !- Handle
  window shading schedule allday rule11,  !- Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb611d44-5129-48cf-a99d-92a179540918}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb611d44-5129-48cf-a99d-92a179540918}, !- Handle
  window shading schedule allday11,       !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {46792706-83c8-433d-834d-aaaae2386498}, !- Handle
  window shading schedule allday rule12,  !- Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {952c7b9b-dccf-4c6f-8b23-8fbf6b8897d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {952c7b9b-dccf-4c6f-8b23-8fbf6b8897d6}, !- Handle
  window shading schedule allday12,       !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:ShadingSurface,
  {b5648a61-8856-41ee-ae36-bad1a96da8c0}, !- Handle
  Surface 5 - Window 4 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.189304044, 0, 2.1336,                !- X,Y,Z Vertex 1 {m}
  12.189304044, 0, 0.926930000875203,     !- X,Y,Z Vertex 2 {m}
  13.0945328505452, 0, 0.926930000875203, !- X,Y,Z Vertex 3 {m}
  13.0945328505452, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Handle
  window and skylight shading group,      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {2c1eacc2-b13a-4530-a925-5093ab9490f6}, !- Handle
  Surface 5 - Window 1 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.10346050345477, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  6.10346050345477, 0, 0.926930000875203, !- X,Y,Z Vertex 2 {m}
  7.00868931, 0, 0.926930000875203,       !- X,Y,Z Vertex 3 {m}
  7.00868931, 0, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {692eb708-64d5-4052-b3cc-768790f0b5a8}, !- Handle
  Surface 5 - Window 3 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2231152374548, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  11.2231152374548, 0, 0.926930000875203, !- X,Y,Z Vertex 2 {m}
  12.128344044, 0, 0.926930000875203,     !- X,Y,Z Vertex 3 {m}
  12.128344044, 0, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {67577f66-ae14-4fe8-b15a-4418c1572d90}, !- Handle
  Surface 3 - Window 5 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.53524208752389, 12.443408184, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.53524208752389, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 2 {m}
  5.630013378, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 3 {m}
  5.630013378, 12.443408184, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f70b4a9e-2cf5-45fd-a05a-434fbb9e5e58}, !- Handle
  Surface 5 - Window 2 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.06964931, 0, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  7.06964931, 0, 0.926930000875203,       !- X,Y,Z Vertex 2 {m}
  7.97487811654524, 0, 0.926930000875203, !- X,Y,Z Vertex 3 {m}
  7.97487811654524, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7a9aceb5-cad4-44a0-adf9-76a8a6c2cd27}, !- Handle
  Surface 5 - Window 5 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.3427699714548, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  16.3427699714548, 0, 0.926930000875203, !- X,Y,Z Vertex 2 {m}
  17.247998778, 0, 0.926930000875203,     !- X,Y,Z Vertex 3 {m}
  17.247998778, 0, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {37a66bcd-ba73-44e2-8b57-586f47f470d9}, !- Handle
  Surface 5 - Window 6 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.308958778, 0, 2.1336,                !- X,Y,Z Vertex 1 {m}
  17.308958778, 0, 0.926930000875203,     !- X,Y,Z Vertex 2 {m}
  18.2141875845452, 0, 0.926930000875203, !- X,Y,Z Vertex 3 {m}
  18.2141875845452, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {658faae0-3eb0-4e08-8e1e-544fddf58874}, !- Handle
  Surface 3 - Window 6 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.569053378, 12.443408184, 2.1336,      !- X,Y,Z Vertex 1 {m}
  5.569053378, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 2 {m}
  4.66382466847611, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 3 {m}
  4.66382466847611, 12.443408184, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {94df8a55-9654-4f7d-8686-e8def92ba470}, !- Handle
  Surface 3 - Window 1 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.7343088435239, 12.443408184, 2.1336, !- X,Y,Z Vertex 1 {m}
  17.7343088435239, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 2 {m}
  16.829080134, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 3 {m}
  16.829080134, 12.443408184, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {81d5cc14-d906-4022-b6cc-408ce8331f26}, !- Handle
  Surface 3 - Window 3 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.1347754655239, 12.443408184, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.1347754655239, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 2 {m}
  11.229546756, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 3 {m}
  11.229546756, 12.443408184, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c10343db-3255-49e2-a292-df9861e9b1f5}, !- Handle
  Surface 3 - Window 2 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.768120134, 12.443408184, 2.1336,     !- X,Y,Z Vertex 1 {m}
  16.768120134, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 2 {m}
  15.8628914244761, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 3 {m}
  15.8628914244761, 12.443408184, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9c664066-0384-4917-9831-23c2b4b55758}, !- Handle
  Surface 3 - Window 4 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.168586756, 12.443408184, 2.1336,     !- X,Y,Z Vertex 1 {m}
  11.168586756, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 2 {m}
  10.2633580464761, 12.443408184, 0.926930130204654, !- X,Y,Z Vertex 3 {m}
  10.2633580464761, 12.443408184, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5606fab3-e9d7-489f-9619-36e40fe99d12}, !- Handle
  Surface 2 - Window 1 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 9.15244242917921, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 9.15244242917921, 1.03206615475211,  !- X,Y,Z Vertex 2 {m}
  0, 8.326085456, 1.03206615475211,       !- X,Y,Z Vertex 3 {m}
  0, 8.326085456, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {17958b2b-3660-41cc-a60a-4beb0c408a78}, !- Handle
  Surface 2 - Window 2 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.265125456, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 8.265125456, 1.03206615475211,       !- X,Y,Z Vertex 2 {m}
  0, 7.43876848282079, 1.03206615475211,  !- X,Y,Z Vertex 3 {m}
  0, 7.43876848282079, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {27d57485-435e-47d7-8755-9353f03827a7}, !- Handle
  Surface 2 - Window 3 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.00463970117921, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.00463970117921, 1.03206615475211,  !- X,Y,Z Vertex 2 {m}
  0, 4.178282728, 1.03206615475211,       !- X,Y,Z Vertex 3 {m}
  0, 4.178282728, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {55a29448-e6eb-403d-92b2-8ed347737e3c}, !- Handle
  Surface 2 - Window 4 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.117322728, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 4.117322728, 1.03206615475211,       !- X,Y,Z Vertex 2 {m}
  0, 3.29096575482079, 1.03206615475211,  !- X,Y,Z Vertex 3 {m}
  0, 3.29096575482079, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d3c33094-b616-4862-9862-ab4b04a2670e}, !- Handle
  Surface 4 - Window 2 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.398133512, 4.178282728, 2.1336,      !- X,Y,Z Vertex 1 {m}
  22.398133512, 4.178282728, 1.03206615475211, !- X,Y,Z Vertex 2 {m}
  22.398133512, 5.00463970117921, 1.03206615475211, !- X,Y,Z Vertex 3 {m}
  22.398133512, 5.00463970117921, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b41dcd3a-44b6-47c2-9913-137227dd6c3b}, !- Handle
  Surface 4 - Window 1 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.398133512, 3.29096575482079, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.398133512, 3.29096575482079, 1.03206615475211, !- X,Y,Z Vertex 2 {m}
  22.398133512, 4.117322728, 1.03206615475211, !- X,Y,Z Vertex 3 {m}
  22.398133512, 4.117322728, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8b9581c9-a054-436f-a0c7-7dbcfc949f41}, !- Handle
  Surface 4 - Window 3 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.398133512, 7.43876848282079, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.398133512, 7.43876848282079, 1.03206615475211, !- X,Y,Z Vertex 2 {m}
  22.398133512, 8.265125456, 1.03206615475211, !- X,Y,Z Vertex 3 {m}
  22.398133512, 8.265125456, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {53ae5b7b-6704-476d-9273-2ec1eae441ff}, !- Handle
  Surface 4 - Window 4 shading surface,   !- Name
  ,                                       !- Construction Name
  {69a4e40e-d5bb-4223-b8da-e33f14017e17}, !- Shading Surface Group Name
  {37c734e7-4c51-46de-a006-9fcfdd710a83}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.398133512, 8.326085456, 2.1336,      !- X,Y,Z Vertex 1 {m}
  22.398133512, 8.326085456, 1.03206615475211, !- X,Y,Z Vertex 2 {m}
  22.398133512, 9.15244242917921, 1.03206615475211, !- X,Y,Z Vertex 3 {m}
  22.398133512, 9.15244242917921, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {8f930f3f-7886-43dc-8f22-31c876cf63aa}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {1878b06b-1bb6-4be1-a56f-8116d1c1364f}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {8f930f3f-7886-43dc-8f22-31c876cf63aa}; !- Layer 1

OS:PlantLoop,
  {0c4c4572-306d-4209-af80-dada945e9600}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d67c9a19-6afe-45dd-b207-a8f8564873b0}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {ca3876f9-61b3-40ea-80e6-2aef3d17b5cd}, !- Plant Side Inlet Node Name
  {52684c14-157a-4390-8782-45da27988190}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {80debce9-75bf-45bc-b636-a7b2f83c190b}, !- Demand Side Inlet Node Name
  {fa802a55-ce18-4e06-82d2-2435b22e950f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {eb9470b6-8d5a-4e00-b701-7099deefc818}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {af2e21cd-07df-4d49-8039-7219a888e5a2}, !- Demand Mixer Name
  {300d9de9-f8b3-451e-82db-5fa81adf4db2}, !- Demand Splitter Name
  {755ba46b-c43e-4158-a6d7-b50da1923d2f}, !- Supply Mixer Name
  {aef0d11f-bcff-4f58-8bed-26df7d8a14db}; !- Supply Splitter Name

OS:Node,
  {8f3c2521-de4d-4841-b6c4-b29279883dde}, !- Handle
  Node 4,                                 !- Name
  {ca3876f9-61b3-40ea-80e6-2aef3d17b5cd}, !- Inlet Port
  {89cd96c8-e0f4-481f-a44a-c8c099884bb8}; !- Outlet Port

OS:Node,
  {d67c9a19-6afe-45dd-b207-a8f8564873b0}, !- Handle
  Node 5,                                 !- Name
  {4fda69d4-fac4-495b-bc75-a4b5adc256db}, !- Inlet Port
  {52684c14-157a-4390-8782-45da27988190}; !- Outlet Port

OS:Node,
  {9a72483c-cf92-4363-ac8f-78a7a675e4c3}, !- Handle
  Node 6,                                 !- Name
  {ff98ad63-71ba-4a3a-b16d-41a4a27c3f9e}, !- Inlet Port
  {9ce836b0-f13b-4ddf-b654-08d5879064bb}; !- Outlet Port

OS:Connector:Mixer,
  {755ba46b-c43e-4158-a6d7-b50da1923d2f}, !- Handle
  Connector Mixer 1,                      !- Name
  {ea206c2b-fa4d-425a-8a7a-2c8e92669ec7}, !- Outlet Branch Name
  {7e140403-c95e-4f02-9e29-073f5b63d4c1}, !- Inlet Branch Name 1
  {557c6455-6229-486a-9938-ea847db08c38}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {aef0d11f-bcff-4f58-8bed-26df7d8a14db}, !- Handle
  Connector Splitter 1,                   !- Name
  {1b4fa009-2385-4411-adb5-ecac2dff0b37}, !- Inlet Branch Name
  {ff98ad63-71ba-4a3a-b16d-41a4a27c3f9e}, !- Outlet Branch Name 1
  {137878c0-0f9d-478d-b565-27e9f7ddc47c}; !- Outlet Branch Name 2

OS:Connection,
  {ca3876f9-61b3-40ea-80e6-2aef3d17b5cd}, !- Handle
  {0c4c4572-306d-4209-af80-dada945e9600}, !- Source Object
  14,                                     !- Outlet Port
  {8f3c2521-de4d-4841-b6c4-b29279883dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff98ad63-71ba-4a3a-b16d-41a4a27c3f9e}, !- Handle
  {aef0d11f-bcff-4f58-8bed-26df7d8a14db}, !- Source Object
  3,                                      !- Outlet Port
  {9a72483c-cf92-4363-ac8f-78a7a675e4c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52684c14-157a-4390-8782-45da27988190}, !- Handle
  {d67c9a19-6afe-45dd-b207-a8f8564873b0}, !- Source Object
  3,                                      !- Outlet Port
  {0c4c4572-306d-4209-af80-dada945e9600}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9e8aa1d1-6d46-4138-a5ce-3e1adc152f2a}, !- Handle
  Node 7,                                 !- Name
  {80debce9-75bf-45bc-b636-a7b2f83c190b}, !- Inlet Port
  {8875da93-30bc-48e2-ac68-953b702f87f4}; !- Outlet Port

OS:Node,
  {570fc05a-38a9-49fb-80d7-e299401ed645}, !- Handle
  Node 8,                                 !- Name
  {91932384-a2db-40a7-92ab-0cf53d4e329a}, !- Inlet Port
  {fa802a55-ce18-4e06-82d2-2435b22e950f}; !- Outlet Port

OS:Node,
  {7e6cc1d7-73dc-444c-96e9-65f6a2f017a8}, !- Handle
  Node 9,                                 !- Name
  {7548d07e-d812-49e8-b702-d6a96308177b}, !- Inlet Port
  {67f540ab-5d77-498b-bdaa-1e77d44d9f6f}; !- Outlet Port

OS:Connector:Mixer,
  {af2e21cd-07df-4d49-8039-7219a888e5a2}, !- Handle
  Connector Mixer 2,                      !- Name
  {91932384-a2db-40a7-92ab-0cf53d4e329a}, !- Outlet Branch Name
  {67f540ab-5d77-498b-bdaa-1e77d44d9f6f}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {300d9de9-f8b3-451e-82db-5fa81adf4db2}, !- Handle
  Connector Splitter 2,                   !- Name
  {8875da93-30bc-48e2-ac68-953b702f87f4}, !- Inlet Branch Name
  {7548d07e-d812-49e8-b702-d6a96308177b}; !- Outlet Branch Name 1

OS:Connection,
  {80debce9-75bf-45bc-b636-a7b2f83c190b}, !- Handle
  {0c4c4572-306d-4209-af80-dada945e9600}, !- Source Object
  17,                                     !- Outlet Port
  {9e8aa1d1-6d46-4138-a5ce-3e1adc152f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8875da93-30bc-48e2-ac68-953b702f87f4}, !- Handle
  {9e8aa1d1-6d46-4138-a5ce-3e1adc152f2a}, !- Source Object
  3,                                      !- Outlet Port
  {300d9de9-f8b3-451e-82db-5fa81adf4db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7548d07e-d812-49e8-b702-d6a96308177b}, !- Handle
  {300d9de9-f8b3-451e-82db-5fa81adf4db2}, !- Source Object
  3,                                      !- Outlet Port
  {7e6cc1d7-73dc-444c-96e9-65f6a2f017a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67f540ab-5d77-498b-bdaa-1e77d44d9f6f}, !- Handle
  {7e6cc1d7-73dc-444c-96e9-65f6a2f017a8}, !- Source Object
  3,                                      !- Outlet Port
  {af2e21cd-07df-4d49-8039-7219a888e5a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91932384-a2db-40a7-92ab-0cf53d4e329a}, !- Handle
  {af2e21cd-07df-4d49-8039-7219a888e5a2}, !- Source Object
  2,                                      !- Outlet Port
  {570fc05a-38a9-49fb-80d7-e299401ed645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa802a55-ce18-4e06-82d2-2435b22e950f}, !- Handle
  {570fc05a-38a9-49fb-80d7-e299401ed645}, !- Source Object
  3,                                      !- Outlet Port
  {0c4c4572-306d-4209-af80-dada945e9600}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e499630e-2f11-49f3-9d74-47d9c26126e6}, !- Handle
  {0c4c4572-306d-4209-af80-dada945e9600}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {eb9470b6-8d5a-4e00-b701-7099deefc818}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {f383af2e-26a0-470c-a7f5-df3b57837f14}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {9ce836b0-f13b-4ddf-b654-08d5879064bb}, !- Inlet Node Name
  {b9c046a9-c9cf-44bf-b8f1-5b4011b855fa}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {40fd72d7-50ca-4a81-88c1-300f454bdb96}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {bd856ce4-f3b3-4a64-978a-71d4c6feb684}, !- Inlet Node Name
  {4fda69d4-fac4-495b-bc75-a4b5adc256db}; !- Outlet Node Name

OS:Node,
  {e13624b3-bc50-4732-a8f9-198b8bed7844}, !- Handle
  Node 10,                                !- Name
  {b9c046a9-c9cf-44bf-b8f1-5b4011b855fa}, !- Inlet Port
  {7e140403-c95e-4f02-9e29-073f5b63d4c1}; !- Outlet Port

OS:Connection,
  {9ce836b0-f13b-4ddf-b654-08d5879064bb}, !- Handle
  {9a72483c-cf92-4363-ac8f-78a7a675e4c3}, !- Source Object
  3,                                      !- Outlet Port
  {f383af2e-26a0-470c-a7f5-df3b57837f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c046a9-c9cf-44bf-b8f1-5b4011b855fa}, !- Handle
  {f383af2e-26a0-470c-a7f5-df3b57837f14}, !- Source Object
  3,                                      !- Outlet Port
  {e13624b3-bc50-4732-a8f9-198b8bed7844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e140403-c95e-4f02-9e29-073f5b63d4c1}, !- Handle
  {e13624b3-bc50-4732-a8f9-198b8bed7844}, !- Source Object
  3,                                      !- Outlet Port
  {755ba46b-c43e-4158-a6d7-b50da1923d2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2e868bdc-7c15-4dce-b9fb-159260b36cc4}, !- Handle
  Node 11,                                !- Name
  {ea206c2b-fa4d-425a-8a7a-2c8e92669ec7}, !- Inlet Port
  {bd856ce4-f3b3-4a64-978a-71d4c6feb684}; !- Outlet Port

OS:Connection,
  {ea206c2b-fa4d-425a-8a7a-2c8e92669ec7}, !- Handle
  {755ba46b-c43e-4158-a6d7-b50da1923d2f}, !- Source Object
  2,                                      !- Outlet Port
  {2e868bdc-7c15-4dce-b9fb-159260b36cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd856ce4-f3b3-4a64-978a-71d4c6feb684}, !- Handle
  {2e868bdc-7c15-4dce-b9fb-159260b36cc4}, !- Source Object
  3,                                      !- Outlet Port
  {40fd72d7-50ca-4a81-88c1-300f454bdb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fda69d4-fac4-495b-bc75-a4b5adc256db}, !- Handle
  {40fd72d7-50ca-4a81-88c1-300f454bdb96}, !- Source Object
  3,                                      !- Outlet Port
  {d67c9a19-6afe-45dd-b207-a8f8564873b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {9bb904bc-cb07-4ede-b427-f7939a9144a1}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {89cd96c8-e0f4-481f-a44a-c8c099884bb8}, !- Inlet Node Name
  {32e5a838-317a-43a8-b50f-e9b0e4b572cd}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {5dcca8d5-0060-4bc3-9622-a39c3fa73c4c}, !- Handle
  Node 12,                                !- Name
  {32e5a838-317a-43a8-b50f-e9b0e4b572cd}, !- Inlet Port
  {1b4fa009-2385-4411-adb5-ecac2dff0b37}; !- Outlet Port

OS:Connection,
  {89cd96c8-e0f4-481f-a44a-c8c099884bb8}, !- Handle
  {8f3c2521-de4d-4841-b6c4-b29279883dde}, !- Source Object
  3,                                      !- Outlet Port
  {9bb904bc-cb07-4ede-b427-f7939a9144a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e5a838-317a-43a8-b50f-e9b0e4b572cd}, !- Handle
  {9bb904bc-cb07-4ede-b427-f7939a9144a1}, !- Source Object
  3,                                      !- Outlet Port
  {5dcca8d5-0060-4bc3-9622-a39c3fa73c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b4fa009-2385-4411-adb5-ecac2dff0b37}, !- Handle
  {5dcca8d5-0060-4bc3-9622-a39c3fa73c4c}, !- Source Object
  3,                                      !- Outlet Port
  {aef0d11f-bcff-4f58-8bed-26df7d8a14db}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {094c3309-4388-467a-b4f2-8978446a9b43}, !- Handle
  dhw temp,                               !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {d8d73629-33d3-4a0a-b426-89381d6f4b97}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {094c3309-4388-467a-b4f2-8978446a9b43}, !- Schedule Name
  {d67c9a19-6afe-45dd-b207-a8f8564873b0}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Constant,
  {bf885c31-e599-443f-be73-f8a2701d3251}, !- Handle
  res wh_1 Tamb act,                      !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {723038d1-6795-47c3-a934-8b5d926acd0c}, !- Handle
  res wh_1 RHamb act,                     !- Name
  {b43acede-5040-4953-ac12-2feba2d7d2b6}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {16476d82-4b10-45e3-94a5-b01a7f39f413}, !- Handle
  res wh_1 WaterHeaterHPSchedule,         !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {ae6c5652-74b2-435a-a694-4ecbb5bf05c9}, !- Handle
  res wh_1 BottomElementSetpoint,         !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {02c83182-5821-409a-b515-05eed7b979be}, !- Handle
  res wh_1 TopElementSetpoint,            !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  48.78;                                  !- Value

OS:WaterHeater:HeatPump:WrappedCondenser,
  {61a3c646-6509-428a-8aac-26ff14e37206}, !- Handle
  res wh_1 hpwh,                          !- Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Availability Schedule Name
  {16476d82-4b10-45e3-94a5-b01a7f39f413}, !- Compressor Setpoint Temperature Schedule Name
  0.5,                                    !- Dead Band Temperature Difference {deltaC}
  0.0869865945,                           !- Condenser Bottom Location {m}
  0.559815945,                            !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {bf885c31-e599-443f-be73-f8a2701d3251}, !- Inlet Air Temperature Schedule Name
  {723038d1-6795-47c3-a934-8b5d926acd0c}, !- Inlet Air Humidity Schedule Name
  {dbfa85f9-f15c-433e-8e08-77a25aa5cfad}, !- Tank Name
  {00c68035-ba98-466b-8cfa-5711f03dce5a}, !- DX Coil Name
  7.22222222222222,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {bf885c31-e599-443f-be73-f8a2701d3251}, !- Compressor Ambient Temperature Schedule Name
  {c7bd9df8-28e8-4f6d-9d3a-ae702ca815a0}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  0.8181878445,                           !- Control Sensor 1 Height In Stratified Tank {m}
  1,                                      !- Control Sensor 1 Weight {dimensionless}
  0.8181878445;                           !- Control Sensor 2 Height In Stratified Tank {m}

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {00c68035-ba98-466b-8cfa-5711f03dce5a}, !- Handle
  res wh_1 coil,                          !- Name
  1400,                                   !- Rated Heating Capacity {W}
  2.8,                                    !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.0781735578192,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {7d3cec17-f02f-474d-8b06-76375384793d}, !- Heating Capacity Function of Temperature Curve Name
  {ac785f37-a41b-49e3-84ae-4bf41564abba}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {428e5a08-18a3-4d64-af85-328175220f07}, !- Heating COP Function of Temperature Curve Name
  {e1598bb6-55c0-40b9-8a07-4020e48e3d2e}, !- Heating COP Function of Air Flow Fraction Curve Name
  {517c7948-3ad3-4cac-899e-0f0faf4cc597}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {745d07ef-6dc6-44bb-ab69-0128bdc5749a}, !- Handle
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {ac785f37-a41b-49e3-84ae-4bf41564abba}, !- Handle
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b528c358-3cc7-4486-a920-8a6e24e15adf}, !- Handle
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e1598bb6-55c0-40b9-8a07-4020e48e3d2e}, !- Handle
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {517c7948-3ad3-4cac-899e-0f0faf4cc597}, !- Handle
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Stratified,
  {dbfa85f9-f15c-433e-8e08-77a25aa5cfad}, !- Handle
  res wh_1 tank,                          !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.170343530278643,                      !- Tank Volume {m3}
  1.0335,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {02c83182-5821-409a-b515-05eed7b979be}, !- Heater 1 Setpoint Temperature Schedule Name
  25,                                     !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  0.7320621555,                           !- Heater 1 Height {m}
  {ae6c5652-74b2-435a-a694-4ecbb5bf05c9}, !- Heater 2 Setpoint Temperature Schedule Name
  30,                                     !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0.1291875,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {bf885c31-e599-443f-be73-f8a2701d3251}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.13221367205827,                       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {df4bf2b7-08bb-44b1-ac04-b84b78aa956e}, !- Use Side Inlet Node Name
  {2b97bf75-b31b-42f7-b84f-eadc41130a79}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00283433494640006,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  12,                                     !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {9f108233-2c98-45de-954f-fec3e8a02e58}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  {bec5448f-0e6d-46d8-bb09-7971e644bfa6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bec5448f-0e6d-46d8-bb09-7971e644bfa6}, !- Handle
  Schedule Day 4,                         !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd4b73af-9dde-45f0-923b-256633c64771}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  {b2a5ec0f-1dce-453a-83af-37e401bf2b73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2a5ec0f-1dce-453a-83af-37e401bf2b73}, !- Handle
  Schedule Day 5,                         !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {917a93b4-ea03-47d7-8d84-fdecddd33020}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  {09889f69-c7cb-48e8-8c35-dc991697d9d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09889f69-c7cb-48e8-8c35-dc991697d9d5}, !- Handle
  Schedule Day 6,                         !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {ff96eb73-dc67-4e70-ba6c-022bdbdc5942}, !- Handle
  {dbfa85f9-f15c-433e-8e08-77a25aa5cfad}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Fan:OnOff,
  {c7bd9df8-28e8-4f6d-9d3a-ae702ca815a0}, !- Handle
  res wh_1 fan,                           !- Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Availability Schedule Name
  0.234952190337662,                      !- Fan Total Efficiency
  23,                                     !- Pressure Rise {Pa}
  0.0854224872192,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {074ad504-995e-49b9-9f56-5468593614c3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {38dee8d8-2e6c-4e8d-86b3-534bb21b6ace}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Domestic Hot Water;                     !- End-Use Subcategory

OS:Schedule:Constant,
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Handle
  Always On Discrete,                     !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {074ad504-995e-49b9-9f56-5468593614c3}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {38dee8d8-2e6c-4e8d-86b3-534bb21b6ace}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {742887c0-2916-4fd2-b57b-4597e55e1010}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  {e60796db-669f-48ab-941e-55416ff660cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e60796db-669f-48ab-941e-55416ff660cb}, !- Handle
  Schedule Day 7,                         !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4bfdcc47-bf3d-48b9-8b0f-15b8c50870da}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  {b8876196-e29f-43cf-a6d6-da3e9b05fb57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8876196-e29f-43cf-a6d6-da3e9b05fb57}, !- Handle
  Schedule Day 8,                         !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e669bd19-83b4-4f10-8d4e-268048060424}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {b43acede-5040-4953-ac12-2feba2d7d2b6}, !- Schedule Type Limits Name
  {6171dab4-3f37-478a-99d1-1d448d453a3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6171dab4-3f37-478a-99d1-1d448d453a3a}, !- Handle
  Schedule Day 9,                         !- Name
  {b43acede-5040-4953-ac12-2feba2d7d2b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b43acede-5040-4953-ac12-2feba2d7d2b6}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {b0250ecb-cc6d-493c-8232-2d0b6a98a305}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  {e2120e98-ae40-48bc-80d1-8b66ba073157}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2120e98-ae40-48bc-80d1-8b66ba073157}, !- Handle
  Schedule Day 10,                        !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {7d3cec17-f02f-474d-8b06-76375384793d}, !- Handle
  HPWH-Cap-fT,                            !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {428e5a08-18a3-4d64-af85-328175220f07}, !- Handle
  HPWH-COP-fT,                            !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:OtherEquipment:Definition,
  {72385fc4-8d50-4355-9f45-4859ed892213}, !- Handle
  res wh_1 sens,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {8233a26c-854e-437a-a087-2f535ab7cf06}, !- Handle
  res wh_1 sens,                          !- Name
  {72385fc4-8d50-4355-9f45-4859ed892213}, !- Other Equipment Definition Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {5e795f38-d80c-4938-b56b-5311aacb3684}, !- Handle
  res wh_1 lat,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {6d39c685-3133-4a90-a718-3406d755fa65}, !- Handle
  res wh_1 lat,                           !- Name
  {5e795f38-d80c-4938-b56b-5311aacb3684}, !- Other Equipment Definition Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {e4ef54cf-a4f9-4869-9316-f17dfa91faa1}, !- Handle
  res_wh_1_amb_temp,                      !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {49827701-3b9e-42f4-bfa8-9237adaeecf0}, !- Handle
  res_wh_1_amb_rh,                        !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Relative Humidity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {471d6032-1429-46ba-b7aa-d356267855a0}, !- Handle
  res_wh_1_tl,                            !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bf7b29c6-b9ae-42ef-b57e-059fbdc9da9c}, !- Handle
  res_wh_1_sens_cool,                     !- Name
  res wh_1 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7f6c14b7-a771-4608-9114-065fc9f3b953}, !- Handle
  res_wh_1_lat_cool,                      !- Name
  res wh_1 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a78b6044-04cb-4fb5-86b2-3d47125a3ace}, !- Handle
  res_wh_1_fan_pwr,                       !- Name
  res wh_1 fan,                           !- Output Variable or Output Meter Index Key Name
  Fan Electricity Rate;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {574cf6cd-cb50-427e-91d0-89f378449aa8}, !- Handle
  res_wh_1_Tamb_act,                      !- Name
  {bf885c31-e599-443f-be73-f8a2701d3251}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {abe3a4a9-286a-4be6-8a62-754eb7930b94}, !- Handle
  res_wh_1_RHamb_act,                     !- Name
  {723038d1-6795-47c3-a934-8b5d926acd0c}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {7a693e86-7cbb-4fa0-b051-6c3a0462af58}, !- Handle
  res_wh_1_sens_act,                      !- Name
  {8233a26c-854e-437a-a087-2f535ab7cf06}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {adc5730d-4dee-44c5-beaa-bc0d2511513a}, !- Handle
  res_wh_1_lat_act,                       !- Name
  {6d39c685-3133-4a90-a718-3406d755fa65}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {f922cb15-51ac-4cd4-aa23-a160d1936a1e}, !- Handle
  res_wh_1_on_off,                        !- Name
  {bf7b29c6-b9ae-42ef-b57e-059fbdc9da9c}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {1568be12-0d26-4002-a237-b75fa585ce9a}, !- Handle
  res_wh_1_InletAir,                      !- Name
  Set T_hpwh_inlet_0 = res_wh_1_amb_temp, !- Program Line 1
  Set res_wh_1_Tamb_act = T_hpwh_inlet_0, !- Program Line 2
  Set res_wh_1_RHamb_act = res_wh_1_amb_rh/100, !- Program Line 3
  Set temp1=(res_wh_1_tl*1.0)+res_wh_1_fan_pwr*1.0, !- Program Line 4
  Set res_wh_1_sens_act = 0-(res_wh_1_sens_cool*1.0)-temp1, !- Program Line 5
  Set res_wh_1_lat_act = 0 - res_wh_1_lat_cool * 1.0; !- Program Line 6

OS:EnergyManagementSystem:Actuator,
  {bdfe3ec6-8f61-4fc4-8e65-3e60ff5235f7}, !- Handle
  res_wh_1_LESchedOverride,               !- Name
  {ae6c5652-74b2-435a-a694-4ecbb5bf05c9}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {24ea42e6-5141-4d4c-a50f-193bf577bf6b}, !- Handle
  res_wh_1_T_set,                         !- Name
  res wh_1 WaterHeaterHPSchedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {95b74fba-340d-4e2a-856f-5ba05281c1f0}, !- Handle
  res_wh_1_T_ctrl,                        !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Temperature Node 3;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {48d838cb-c35c-47e0-a9db-7384b8104abe}, !- Handle
  res_wh_1_LE_P,                          !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 2 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4385b92d-995a-49c8-b80d-9ec11e74a8cb}, !- Handle
  res_wh_1_UE_P,                          !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 1 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f32fc111-d25e-41a7-9b32-deb4aed3b26e}, !- Handle
  res_wh_1_HPSchedOverride,               !- Name
  {16476d82-4b10-45e3-94a5-b01a7f39f413}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {99d90628-c15b-43c2-9ec7-c0c7fbe31659}, !- Handle
  res_wh_1_UESchedOverride,               !- Name
  {02c83182-5821-409a-b515-05eed7b979be}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {02817f31-3c54-404d-a792-255afdd80039}, !- Handle
  res_wh_1_UETrend,                       !- Name
  {4385b92d-995a-49c8-b80d-9ec11e74a8cb}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {ded6edf1-e847-43dd-ab15-36eda0a386af}, !- Handle
  res_wh_1_LETrend,                       !- Name
  {48d838cb-c35c-47e0-a9db-7384b8104abe}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {4129f3df-92fb-4654-94b4-bd9912b8db4c}, !- Handle
  res_wh_1_Control,                       !- Name
  Set res_wh_1_UESchedOverride = 49.78,   !- Program Line 1
  Set res_wh_1_HPSchedOverride = 51.67,   !- Program Line 2
  Set UEMax_0 = (@TrendMax res_wh_1_UETrend 2), !- Program Line 3
  Set LEMax_0 = (@TrendMax res_wh_1_LETrend 2), !- Program Line 4
  Set ElemOn_0 = (@Max UEMax_0 LEMax_0),  !- Program Line 5
  If (res_wh_1_T_ctrl<40.38) || ((ElemOn_0>0) && (res_wh_1_T_ctrl<51.28)), !- Program Line 6
  Set res_wh_1_LESchedOverride = 70,      !- Program Line 7
  Set res_wh_1_HPSchedOverride = 0,       !- Program Line 8
  Else,                                   !- Program Line 9
  Set res_wh_1_LESchedOverride = 0,       !- Program Line 10
  Set res_wh_1_HPSchedOverride = 51.67,   !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {4c159539-fd28-47fc-8248-7a9fc769d600}, !- Handle
  res wh_1 ProgramManager,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {4129f3df-92fb-4654-94b4-bd9912b8db4c}, !- Program Name 1
  {1568be12-0d26-4002-a237-b75fa585ce9a}; !- Program Name 2

OS:Node,
  {9110380d-625f-42c9-a3f1-c13acb639bb7}, !- Handle
  Node 13,                                !- Name
  {137878c0-0f9d-478d-b565-27e9f7ddc47c}, !- Inlet Port
  {df4bf2b7-08bb-44b1-ac04-b84b78aa956e}; !- Outlet Port

OS:Connection,
  {137878c0-0f9d-478d-b565-27e9f7ddc47c}, !- Handle
  {aef0d11f-bcff-4f58-8bed-26df7d8a14db}, !- Source Object
  4,                                      !- Outlet Port
  {9110380d-625f-42c9-a3f1-c13acb639bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11721e31-42d0-4939-b68c-5975e2b51ef4}, !- Handle
  Node 14,                                !- Name
  {2b97bf75-b31b-42f7-b84f-eadc41130a79}, !- Inlet Port
  {557c6455-6229-486a-9938-ea847db08c38}; !- Outlet Port

OS:Connection,
  {df4bf2b7-08bb-44b1-ac04-b84b78aa956e}, !- Handle
  {9110380d-625f-42c9-a3f1-c13acb639bb7}, !- Source Object
  3,                                      !- Outlet Port
  {dbfa85f9-f15c-433e-8e08-77a25aa5cfad}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {2b97bf75-b31b-42f7-b84f-eadc41130a79}, !- Handle
  {dbfa85f9-f15c-433e-8e08-77a25aa5cfad}, !- Source Object
  39,                                     !- Outlet Port
  {11721e31-42d0-4939-b68c-5975e2b51ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {557c6455-6229-486a-9938-ea847db08c38}, !- Handle
  {11721e31-42d0-4939-b68c-5975e2b51ef4}, !- Source Object
  3,                                      !- Outlet Port
  {755ba46b-c43e-4158-a6d7-b50da1923d2f}, !- Target Object
  4;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {c46b96cf-40fc-4fc0-b22c-1c08ad299610}, !- Handle
  DefrostEIR,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {46af1f85-9539-4108-ac9c-ee4276868abc}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {eb70eef5-02aa-40c4-b31b-550340a1e0f2}, !- Handle
  HP_Heat-Cap-fT1,                        !- Name
  0.84077409,                             !- Coefficient1 Constant
  -0.0014336586,                          !- Coefficient2 x
  -0.000150336,                           !- Coefficient3 x**2
  0.029628603,                            !- Coefficient4 y
  0.000161676,                            !- Coefficient5 y**2
  -2.349e-05,                             !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {ab2ec8bb-2de7-490b-a5d6-7bcebbd8ad4f}, !- Handle
  HP_Heat-EIR-fT1,                        !- Name
  0.539472334,                            !- Coefficient1 Constant
  0.0165103146,                           !- Coefficient2 x
  0.00083874528,                          !- Coefficient3 x**2
  -0.00403234020000001,                   !- Coefficient4 y
  0.00142404156,                          !- Coefficient5 y**2
  -0.00211806252,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {53fd678a-bdbf-4d72-bbca-d1566cbe9a22}, !- Handle
  HP_Heat-PLF-fPLR1,                      !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a719e6fe-12e8-40b2-bded-301e23275ebb}, !- Handle
  HP_Heat-CAP-fFF1,                       !- Name
  0.741466907,                            !- Coefficient1 Constant
  0.378645444,                            !- Coefficient2 x
  -0.119754733,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {bc0a05c8-1000-4cf9-b2b6-fd107ec46d89}, !- Handle
  HP_Heat-EIR-fFF1,                       !- Name
  2.153618211,                            !- Coefficient1 Constant
  -1.737190609,                           !- Coefficient2 x
  0.584269478,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {bdad3dec-eb4b-47fe-9692-5432d8e44535}, !- Handle
  12660.670231428,                        !- Gross Rated Heating Capacity {W}
  3.97731198399298,                       !- Gross Rated Heating COP {W/W}
  0.664879557979529,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {eb70eef5-02aa-40c4-b31b-550340a1e0f2}, !- Heating Capacity Function of Temperature Curve Name
  {a719e6fe-12e8-40b2-bded-301e23275ebb}, !- Heating Capacity Function of Flow Fraction Curve Name
  {ab2ec8bb-2de7-490b-a5d6-7bcebbd8ad4f}, !- Energy Input Ratio Function of Temperature Curve Name
  {bc0a05c8-1000-4cf9-b2b6-fd107ec46d89}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {53fd678a-bdbf-4d72-bbca-d1566cbe9a22}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {46af1f85-9539-4108-ac9c-ee4276868abc}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {979dd5a7-e65e-4a11-aa3a-b8ccbd0589ac}, !- Handle
  HP_Heat-Cap-fT2,                        !- Name
  0.831506971,                            !- Coefficient1 Constant
  0.0018392166,                           !- Coefficient2 x
  -0.000187596,                           !- Coefficient3 x**2
  0.0266002056,                           !- Coefficient4 y
  0.000191484,                            !- Coefficient5 y**2
  -6.5772e-05,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {55c05616-ae6f-4d9b-a711-541286abc818}, !- Handle
  HP_Heat-EIR-fT2,                        !- Name
  0.787746797,                            !- Coefficient1 Constant
  -0.000652314599999999,                  !- Coefficient2 x
  0.00078866784,                          !- Coefficient3 x**2
  -0.0023209056,                          !- Coefficient4 y
  0.00074760408,                          !- Coefficient5 y**2
  -0.00109173096,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {319bae32-5953-4eaa-873f-e6193b241cdc}, !- Handle
  HP_Heat-PLF-fPLR2,                      !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {17e3a939-1d74-4e09-a126-c058ae933fb1}, !- Handle
  HP_Heat-CAP-fFF2,                       !- Name
  0.76634609,                             !- Coefficient1 Constant
  0.32840943,                             !- Coefficient2 x
  -0.094701495,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {06c3fb45-803e-450d-98a6-a8f604376d05}, !- Handle
  HP_Heat-EIR-fFF2,                       !- Name
  2.001041353,                            !- Coefficient1 Constant
  -1.58869128,                            !- Coefficient2 x
  0.587593517,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {4e6316a3-9793-485b-9d76-4b04c0e90c9f}, !- Handle
  17584.2642103166,                       !- Gross Rated Heating Capacity {W}
  3.42543956666247,                       !- Gross Rated Heating COP {W/W}
  0.831099447474411,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {979dd5a7-e65e-4a11-aa3a-b8ccbd0589ac}, !- Heating Capacity Function of Temperature Curve Name
  {17e3a939-1d74-4e09-a126-c058ae933fb1}, !- Heating Capacity Function of Flow Fraction Curve Name
  {55c05616-ae6f-4d9b-a711-541286abc818}, !- Energy Input Ratio Function of Temperature Curve Name
  {06c3fb45-803e-450d-98a6-a8f604376d05}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {319bae32-5953-4eaa-873f-e6193b241cdc}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {46af1f85-9539-4108-ac9c-ee4276868abc}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:DX:MultiSpeed,
  {30041d1e-c9ec-4ac3-8f18-a58d2b480109}, !- Handle
  res ashp htg coil,                      !- Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  20,                                     !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {c46b96cf-40fc-4fc0-b22c-1c08ad299610}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {a28a9831-9a26-4ae8-addc-07d0e366745e}; !- Stage Data List

OS:ModelObjectList,
  {a28a9831-9a26-4ae8-addc-07d0e366745e}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List, !- Name
  {bdad3dec-eb4b-47fe-9692-5432d8e44535}, !- Model Object 1
  {4e6316a3-9793-485b-9d76-4b04c0e90c9f}; !- Model Object 2

OS:Coil:Heating:Electric,
  {bde202fc-3d2c-4361-a443-309db932a56a}, !- Handle
  res ashp supp heater,                   !- Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Availability Schedule Name
  1,                                      !- Efficiency
  29307.1070171944,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Exponent,
  {23da8b69-de9c-46ae-bcb5-9782000dc572}, !- Handle
  res ashp fan power curve,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {718cbefe-394c-4091-bb29-ba7c633f4e5d}, !- Handle
  res ashp fan eff curve,                 !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {406eb2fe-778f-4fe1-994f-0f65d2c4807f}, !- Handle
  res ashp htg supply fan,                !- Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {23da8b69-de9c-46ae-bcb5-9782000dc572}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {718cbefe-394c-4091-bb29-ba7c633f4e5d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp htg supply fan;                !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {9d802e4f-2c1d-4fa7-9a6b-adb18ec6e0fe}, !- Handle
  Unitary System Performance Multispeed 1, !- Name
  No,                                     !- Single Mode Operation
  0.8,                                    !- Heating Speed Supply Air Flow Ratio 1
  1e-09,                                  !- Cooling Speed Supply Air Flow Ratio 1
  1,                                      !- Heating Speed Supply Air Flow Ratio 2
  1e-09;                                  !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {73384786-c405-4466-b7c5-af448006472a}, !- Handle
  res ashp htg unitary system,            !- Name
  Load,                                   !- Control Type
  {85855965-363d-4225-9483-3ff70cec707a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Availability Schedule Name
  {0bb120b9-41cf-45e7-a258-7aa585543e00}, !- Air Inlet Node Name
  {587cf31c-3790-4329-8c47-ba70a11f1268}, !- Air Outlet Node Name
  {406eb2fe-778f-4fe1-994f-0f65d2c4807f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {55d6d818-8faa-4517-a5aa-b7fba693a0a2}, !- Supply Air Fan Operating Mode Schedule Name
  {30041d1e-c9ec-4ac3-8f18-a58d2b480109}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bde202fc-3d2c-4361-a443-309db932a56a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.89318051853191,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {9d802e4f-2c1d-4fa7-9a6b-adb18ec6e0fe}; !- Design Specification Multispeed Object Name

OS:Schedule:Constant,
  {55d6d818-8faa-4517-a5aa-b7fba693a0a2}, !- Handle
  Always Off Discrete,                    !- Name
  {2f8d6dd9-c5d6-44c4-b79d-acb093e697b8}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {2f8d6dd9-c5d6-44c4-b79d-acb093e697b8}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {4e7a5dda-b96a-409d-99ca-8479f8b3eba9}, !- Handle
  res ashp htg asys,                      !- Name
  ,                                       !- Controller List Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Availability Schedule
  {facc9448-7701-4906-b5f5-78d0210eff7d}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {76db802a-d7cf-424c-8c2e-b47cc1316319}, !- Supply Side Inlet Node Name
  {4cc9639c-d0e6-4cc7-88cf-e3e01fcc1bf2}, !- Demand Side Outlet Node Name
  {2511e634-a6bd-4b03-9385-093bb2cf3278}, !- Demand Side Inlet Node A
  {7bf56dd1-74c2-4ab4-a57d-bd3688a27605}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {57c4f3bb-82ab-4136-8d9e-097218d2a38a}, !- Demand Mixer Name
  {7a579f5b-fe95-473d-86ae-0c44eb3fcce8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e93a6580-aca3-4daa-8694-042f914b8b63}, !- Handle
  Node 15,                                !- Name
  {76db802a-d7cf-424c-8c2e-b47cc1316319}, !- Inlet Port
  {0bb120b9-41cf-45e7-a258-7aa585543e00}; !- Outlet Port

OS:Node,
  {0ea95c52-5ab3-4f28-877f-2c38b9a4ac93}, !- Handle
  Node 16,                                !- Name
  {587cf31c-3790-4329-8c47-ba70a11f1268}, !- Inlet Port
  {7bf56dd1-74c2-4ab4-a57d-bd3688a27605}; !- Outlet Port

OS:Connection,
  {76db802a-d7cf-424c-8c2e-b47cc1316319}, !- Handle
  {4e7a5dda-b96a-409d-99ca-8479f8b3eba9}, !- Source Object
  9,                                      !- Outlet Port
  {e93a6580-aca3-4daa-8694-042f914b8b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bf56dd1-74c2-4ab4-a57d-bd3688a27605}, !- Handle
  {0ea95c52-5ab3-4f28-877f-2c38b9a4ac93}, !- Source Object
  3,                                      !- Outlet Port
  {4e7a5dda-b96a-409d-99ca-8479f8b3eba9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7549d728-b734-4e9e-8d61-37c3abeee3d2}, !- Handle
  Node 17,                                !- Name
  {2511e634-a6bd-4b03-9385-093bb2cf3278}, !- Inlet Port
  {021ba46f-1499-4f85-b95b-e0e9a055fe60}; !- Outlet Port

OS:Node,
  {32c66178-8025-4416-972e-2460d340df12}, !- Handle
  Node 18,                                !- Name
  {34634f9c-fa06-4c1b-8d14-1418293a7fec}, !- Inlet Port
  {4cc9639c-d0e6-4cc7-88cf-e3e01fcc1bf2}; !- Outlet Port

OS:Node,
  {432ab795-7499-4b04-8221-6ce0a1f2f3aa}, !- Handle
  Node 19,                                !- Name
  {ec643381-7624-4e0e-b1ed-8c9cf9128f00}, !- Inlet Port
  {4e94f912-9f73-4cae-b3a9-009729239967}; !- Outlet Port

OS:Connection,
  {2511e634-a6bd-4b03-9385-093bb2cf3278}, !- Handle
  {4e7a5dda-b96a-409d-99ca-8479f8b3eba9}, !- Source Object
  11,                                     !- Outlet Port
  {7549d728-b734-4e9e-8d61-37c3abeee3d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc9639c-d0e6-4cc7-88cf-e3e01fcc1bf2}, !- Handle
  {32c66178-8025-4416-972e-2460d340df12}, !- Source Object
  3,                                      !- Outlet Port
  {4e7a5dda-b96a-409d-99ca-8479f8b3eba9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7a579f5b-fe95-473d-86ae-0c44eb3fcce8}, !- Handle
  res ashp htg zone splitter,             !- Name
  {021ba46f-1499-4f85-b95b-e0e9a055fe60}, !- Inlet Node Name
  {6436db79-d551-4b6c-8f12-ad6f235e555e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {57c4f3bb-82ab-4136-8d9e-097218d2a38a}, !- Handle
  res ashp htg zone mixer,                !- Name
  {34634f9c-fa06-4c1b-8d14-1418293a7fec}, !- Outlet Node Name
  {5635e747-2e5b-4c4e-bd36-eb4b1f9c0267}; !- Inlet Node Name 1

OS:Connection,
  {021ba46f-1499-4f85-b95b-e0e9a055fe60}, !- Handle
  {7549d728-b734-4e9e-8d61-37c3abeee3d2}, !- Source Object
  3,                                      !- Outlet Port
  {7a579f5b-fe95-473d-86ae-0c44eb3fcce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34634f9c-fa06-4c1b-8d14-1418293a7fec}, !- Handle
  {57c4f3bb-82ab-4136-8d9e-097218d2a38a}, !- Source Object
  2,                                      !- Outlet Port
  {32c66178-8025-4416-972e-2460d340df12}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ae4b3062-9fe1-410a-8681-db07cab47dcb}, !- Handle
  {4e7a5dda-b96a-409d-99ca-8479f8b3eba9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {facc9448-7701-4906-b5f5-78d0210eff7d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {0bb120b9-41cf-45e7-a258-7aa585543e00}, !- Handle
  {e93a6580-aca3-4daa-8694-042f914b8b63}, !- Source Object
  3,                                      !- Outlet Port
  {73384786-c405-4466-b7c5-af448006472a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {587cf31c-3790-4329-8c47-ba70a11f1268}, !- Handle
  {73384786-c405-4466-b7c5-af448006472a}, !- Source Object
  7,                                      !- Outlet Port
  {0ea95c52-5ab3-4f28-877f-2c38b9a4ac93}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6a0bc1a6-ba93-445c-9693-ea191aebf8e4}, !- Handle
  res ashp living zone htg direct air,    !- Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Availability Schedule Name
  {f1f01f38-8af0-4623-9438-6214c1e48166}, !- Air Inlet Node Name
  {ec643381-7624-4e0e-b1ed-8c9cf9128f00}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1db47c19-c510-4efd-8baf-0cfa591600dd}, !- Handle
  Node 20,                                !- Name
  {d02f1556-8d8d-4c5e-b98c-4dae17faead7}, !- Inlet Port
  {cce54a5f-b650-4513-8659-b406d27f1469}; !- Outlet Port

OS:Connection,
  {4e94f912-9f73-4cae-b3a9-009729239967}, !- Handle
  {432ab795-7499-4b04-8221-6ce0a1f2f3aa}, !- Source Object
  3,                                      !- Outlet Port
  {40e44df1-01c0-47d3-a064-09983ea6bc0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d02f1556-8d8d-4c5e-b98c-4dae17faead7}, !- Handle
  {7ea6d507-e670-4130-894e-95966dc3eae9}, !- Source Object
  2,                                      !- Outlet Port
  {1db47c19-c510-4efd-8baf-0cfa591600dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {996671d7-3ed9-4c31-ab2d-46275c54fae0}, !- Handle
  Node 21,                                !- Name
  {6436db79-d551-4b6c-8f12-ad6f235e555e}, !- Inlet Port
  {f1f01f38-8af0-4623-9438-6214c1e48166}; !- Outlet Port

OS:Connection,
  {6436db79-d551-4b6c-8f12-ad6f235e555e}, !- Handle
  {7a579f5b-fe95-473d-86ae-0c44eb3fcce8}, !- Source Object
  3,                                      !- Outlet Port
  {996671d7-3ed9-4c31-ab2d-46275c54fae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f01f38-8af0-4623-9438-6214c1e48166}, !- Handle
  {996671d7-3ed9-4c31-ab2d-46275c54fae0}, !- Source Object
  3,                                      !- Outlet Port
  {6a0bc1a6-ba93-445c-9693-ea191aebf8e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec643381-7624-4e0e-b1ed-8c9cf9128f00}, !- Handle
  {6a0bc1a6-ba93-445c-9693-ea191aebf8e4}, !- Source Object
  4,                                      !- Outlet Port
  {432ab795-7499-4b04-8221-6ce0a1f2f3aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {a1102e01-2dc7-40d8-b5b1-537274e0c999}, !- Handle
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {9b22b321-b43a-4177-81c9-3b660da832f0}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.658788451,                            !- Coefficient1 Constant
  -0.0834530076,                          !- Coefficient2 x
  0.00342409032,                          !- Coefficient3 x**2
  0.0024332436,                           !- Coefficient4 y
  -4.5036e-05,                            !- Coefficient5 y**2
  -0.00053367984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {75adac05-b6e2-415f-9d2a-a449fac6c348}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.582915701,                           !- Coefficient1 Constant
  0.1581006726,                           !- Coefficient2 x
  -0.00439794684,                         !- Coefficient3 x**2
  -0.020335122,                           !- Coefficient4 y
  0.00107983368,                          !- Coefficient5 y**2
  -0.0006395922,                          !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {486a5cc4-cd96-4a61-952c-204b4108a8db}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7da8b3a4-8a5a-4b18-a3a2-d64775c062f2}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.655239515,                            !- Coefficient1 Constant
  0.511655216,                            !- Coefficient2 x
  -0.166894731,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c46622ac-bd4f-4600-8b31-d766174e6728}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.639108268,                            !- Coefficient1 Constant
  -0.998953996,                           !- Coefficient2 x
  0.359845728,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {cbf14df0-ce1c-4102-9a6e-bf3bfb6c92ef}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 1, !- Name
  12660.670231428,                        !- Gross Rated Total Cooling Capacity {W}
  0.714668466400895,                      !- Gross Rated Sensible Heat Ratio
  4.15973419311335,                       !- Gross Rated Cooling COP {W/W}
  0.698307595381353,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9b22b321-b43a-4177-81c9-3b660da832f0}, !- Total Cooling Capacity Function of Temperature Curve
  {7da8b3a4-8a5a-4b18-a3a2-d64775c062f2}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {75adac05-b6e2-415f-9d2a-a449fac6c348}, !- Energy Input Ratio Function of Temperature Curve
  {c46622ac-bd4f-4600-8b31-d766174e6728}, !- Energy Input Ratio Function of Flow Fraction Curve
  {486a5cc4-cd96-4a61-952c-204b4108a8db}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {a1102e01-2dc7-40d8-b5b1-537274e0c999}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {2106a76b-d622-4829-a13f-f4744b4a02df}, !- Handle
  Cool-Cap-fT2,                           !- Name
  1.472738138,                            !- Coefficient1 Constant
  -0.0672218352,                          !- Coefficient2 x
  0.0029199042,                           !- Coefficient3 x**2
  5.16005999999982e-05,                   !- Coefficient4 y
  -2.97756e-05,                           !- Coefficient5 y**2
  -0.00035908596,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {5c1666bf-5fa2-4006-bcdc-f6411d88c63f}, !- Handle
  Cool-EIR-fT2,                           !- Name
  -0.488195597,                           !- Coefficient1 Constant
  0.0991621818,                           !- Coefficient2 x
  -0.00236967444,                         !- Coefficient3 x**2
  0.019503441,                            !- Coefficient4 y
  0.0004297698,                           !- Coefficient5 y**2
  -0.00109743984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {55cd9e73-a662-441a-856a-b8cd0e2be097}, !- Handle
  Cool-PLF-fPLR2,                         !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {256a1cf4-7aa8-439d-9375-493dea5aaeae}, !- Handle
  Cool-Cap-fFF2,                          !- Name
  0.618281092,                            !- Coefficient1 Constant
  0.569060264,                            !- Coefficient2 x
  -0.187341356,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e2a38544-ed03-412d-9159-b52cf7e2ce6a}, !- Handle
  Cool-EIR-fFF2,                          !- Name
  1.570774717,                            !- Coefficient1 Constant
  -0.914152018,                           !- Coefficient2 x
  0.343377302,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {063f1425-285d-48a4-8b54-69b528989c31}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 2, !- Name
  17584.2642103166,                       !- Gross Rated Total Cooling Capacity {W}
  0.726743084860552,                      !- Gross Rated Sensible Heat Ratio
  3.68907107230877,                       !- Gross Rated Cooling COP {W/W}
  0.811985576024829,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2106a76b-d622-4829-a13f-f4744b4a02df}, !- Total Cooling Capacity Function of Temperature Curve
  {256a1cf4-7aa8-439d-9375-493dea5aaeae}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {5c1666bf-5fa2-4006-bcdc-f6411d88c63f}, !- Energy Input Ratio Function of Temperature Curve
  {e2a38544-ed03-412d-9159-b52cf7e2ce6a}, !- Energy Input Ratio Function of Flow Fraction Curve
  {55cd9e73-a662-441a-856a-b8cd0e2be097}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {a1102e01-2dc7-40d8-b5b1-537274e0c999}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {ec6312cf-62a2-4505-90f4-2a67da160b42}, !- Handle
  res ashp clg coil,                      !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {cbf14df0-ce1c-4102-9a6e-bf3bfb6c92ef}, !- Stage 1
  {063f1425-285d-48a4-8b54-69b528989c31}; !- Stage 2

OS:Curve:Exponent,
  {164805ff-6099-4153-a558-0895297c0344}, !- Handle
  res ashp fan power curve 1,             !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0137424e-8c25-4c90-9a50-383f1048e63e}, !- Handle
  res ashp fan eff curve 1,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {e26c2036-d1dd-40a3-a2be-2267a07c304e}, !- Handle
  res ashp clg supply fan,                !- Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {164805ff-6099-4153-a558-0895297c0344}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0137424e-8c25-4c90-9a50-383f1048e63e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp clg supply fan;                !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {e623f241-02a2-4dca-9ab8-38638778fb54}, !- Handle
  Unitary System Performance Multispeed 2, !- Name
  No,                                     !- Single Mode Operation
  1e-09,                                  !- Heating Speed Supply Air Flow Ratio 1
  0.86,                                   !- Cooling Speed Supply Air Flow Ratio 1
  1e-09,                                  !- Heating Speed Supply Air Flow Ratio 2
  1;                                      !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {b4c101d8-53c7-456b-a60d-06607a339b8a}, !- Handle
  res ashp clg unitary system,            !- Name
  Load,                                   !- Control Type
  {85855965-363d-4225-9483-3ff70cec707a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Availability Schedule Name
  {447a8cea-8dc7-43ef-b8e6-7ac88bc4b5d4}, !- Air Inlet Node Name
  {08becdad-9208-464f-95ef-18041a25a650}, !- Air Outlet Node Name
  {e26c2036-d1dd-40a3-a2be-2267a07c304e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {55d6d818-8faa-4517-a5aa-b7fba693a0a2}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ec6312cf-62a2-4505-90f4-2a67da160b42}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.17750887078288,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {e623f241-02a2-4dca-9ab8-38638778fb54}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {5cc95fc4-95df-448e-8b3e-f37314f297ad}, !- Handle
  res ashp clg asys,                      !- Name
  ,                                       !- Controller List Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Availability Schedule
  {fe58ea60-45c0-4d50-90be-066e692deda9}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {efeca9ef-77ca-44b1-8c14-27ceb8882b34}, !- Supply Side Inlet Node Name
  {9197e77f-83a7-4ceb-a53f-e2172e8c2891}, !- Demand Side Outlet Node Name
  {c08de7d1-ba25-4a23-a9b1-039f8e3ca3ee}, !- Demand Side Inlet Node A
  {c59084a7-5322-4b5a-afd6-3298c1efb0ec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ed4ae54e-28b6-4b68-9ef9-c5c0e4774319}, !- Demand Mixer Name
  {21d356fb-ab28-407f-a4ba-7bdfb2580116}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bf6c4679-0dc5-4049-9585-e4860098e56a}, !- Handle
  Node 22,                                !- Name
  {efeca9ef-77ca-44b1-8c14-27ceb8882b34}, !- Inlet Port
  {447a8cea-8dc7-43ef-b8e6-7ac88bc4b5d4}; !- Outlet Port

OS:Node,
  {dad73af8-29e6-462b-873b-1b635cc14e54}, !- Handle
  Node 23,                                !- Name
  {08becdad-9208-464f-95ef-18041a25a650}, !- Inlet Port
  {c59084a7-5322-4b5a-afd6-3298c1efb0ec}; !- Outlet Port

OS:Connection,
  {efeca9ef-77ca-44b1-8c14-27ceb8882b34}, !- Handle
  {5cc95fc4-95df-448e-8b3e-f37314f297ad}, !- Source Object
  9,                                      !- Outlet Port
  {bf6c4679-0dc5-4049-9585-e4860098e56a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c59084a7-5322-4b5a-afd6-3298c1efb0ec}, !- Handle
  {dad73af8-29e6-462b-873b-1b635cc14e54}, !- Source Object
  3,                                      !- Outlet Port
  {5cc95fc4-95df-448e-8b3e-f37314f297ad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {97c49de6-ade3-42bf-a16a-922fd46e6327}, !- Handle
  Node 24,                                !- Name
  {c08de7d1-ba25-4a23-a9b1-039f8e3ca3ee}, !- Inlet Port
  {75435db6-5b5f-413e-9b06-bef604e9502b}; !- Outlet Port

OS:Node,
  {8b9df1dd-eabb-4f14-9101-a066430bfc3e}, !- Handle
  Node 25,                                !- Name
  {bbd49369-4153-4e37-9838-4fb306741ca7}, !- Inlet Port
  {9197e77f-83a7-4ceb-a53f-e2172e8c2891}; !- Outlet Port

OS:Node,
  {123f16c7-0f75-4e6b-a157-b608cb6738bd}, !- Handle
  Node 26,                                !- Name
  {c3ba3321-8ad8-4d72-8fd8-51062e548a53}, !- Inlet Port
  {1ab0c973-e2af-4fcc-a1f5-d9a78a7fa3a2}; !- Outlet Port

OS:Connection,
  {c08de7d1-ba25-4a23-a9b1-039f8e3ca3ee}, !- Handle
  {5cc95fc4-95df-448e-8b3e-f37314f297ad}, !- Source Object
  11,                                     !- Outlet Port
  {97c49de6-ade3-42bf-a16a-922fd46e6327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9197e77f-83a7-4ceb-a53f-e2172e8c2891}, !- Handle
  {8b9df1dd-eabb-4f14-9101-a066430bfc3e}, !- Source Object
  3,                                      !- Outlet Port
  {5cc95fc4-95df-448e-8b3e-f37314f297ad}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {21d356fb-ab28-407f-a4ba-7bdfb2580116}, !- Handle
  res ashp clg zone splitter,             !- Name
  {75435db6-5b5f-413e-9b06-bef604e9502b}, !- Inlet Node Name
  {7bece05d-89d8-4370-9f40-fd9929399927}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ed4ae54e-28b6-4b68-9ef9-c5c0e4774319}, !- Handle
  res ashp clg zone mixer,                !- Name
  {bbd49369-4153-4e37-9838-4fb306741ca7}, !- Outlet Node Name
  {b83f2d0a-e0bd-4ec0-83bf-14119c1d8209}; !- Inlet Node Name 1

OS:Connection,
  {75435db6-5b5f-413e-9b06-bef604e9502b}, !- Handle
  {97c49de6-ade3-42bf-a16a-922fd46e6327}, !- Source Object
  3,                                      !- Outlet Port
  {21d356fb-ab28-407f-a4ba-7bdfb2580116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd49369-4153-4e37-9838-4fb306741ca7}, !- Handle
  {ed4ae54e-28b6-4b68-9ef9-c5c0e4774319}, !- Source Object
  2,                                      !- Outlet Port
  {8b9df1dd-eabb-4f14-9101-a066430bfc3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c921146a-5acd-4ac2-ab51-c5e24e7bcebb}, !- Handle
  {5cc95fc4-95df-448e-8b3e-f37314f297ad}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fe58ea60-45c0-4d50-90be-066e692deda9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {447a8cea-8dc7-43ef-b8e6-7ac88bc4b5d4}, !- Handle
  {bf6c4679-0dc5-4049-9585-e4860098e56a}, !- Source Object
  3,                                      !- Outlet Port
  {b4c101d8-53c7-456b-a60d-06607a339b8a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {08becdad-9208-464f-95ef-18041a25a650}, !- Handle
  {b4c101d8-53c7-456b-a60d-06607a339b8a}, !- Source Object
  7,                                      !- Outlet Port
  {dad73af8-29e6-462b-873b-1b635cc14e54}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4f9c848e-2583-4e53-a428-983733a57a19}, !- Handle
  res ashp living zone clg direct air,    !- Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Availability Schedule Name
  {cd78f4c9-09bb-41e2-9e5d-888e850ce2c7}, !- Air Inlet Node Name
  {c3ba3321-8ad8-4d72-8fd8-51062e548a53}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77556c82-1e6c-47c3-8168-2a43c7184026}, !- Handle
  Node 27,                                !- Name
  {4934c0ac-4722-4951-bcb3-dc83de8a11c6}, !- Inlet Port
  {30304add-4ca0-49ac-ad7e-be2b0571ade2}; !- Outlet Port

OS:Connection,
  {1ab0c973-e2af-4fcc-a1f5-d9a78a7fa3a2}, !- Handle
  {123f16c7-0f75-4e6b-a157-b608cb6738bd}, !- Source Object
  3,                                      !- Outlet Port
  {40e44df1-01c0-47d3-a064-09983ea6bc0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4934c0ac-4722-4951-bcb3-dc83de8a11c6}, !- Handle
  {7ea6d507-e670-4130-894e-95966dc3eae9}, !- Source Object
  3,                                      !- Outlet Port
  {77556c82-1e6c-47c3-8168-2a43c7184026}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e4bfa8c-9422-4880-8961-9325a01562b0}, !- Handle
  Node 28,                                !- Name
  {7bece05d-89d8-4370-9f40-fd9929399927}, !- Inlet Port
  {cd78f4c9-09bb-41e2-9e5d-888e850ce2c7}; !- Outlet Port

OS:Connection,
  {7bece05d-89d8-4370-9f40-fd9929399927}, !- Handle
  {21d356fb-ab28-407f-a4ba-7bdfb2580116}, !- Source Object
  3,                                      !- Outlet Port
  {7e4bfa8c-9422-4880-8961-9325a01562b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd78f4c9-09bb-41e2-9e5d-888e850ce2c7}, !- Handle
  {7e4bfa8c-9422-4880-8961-9325a01562b0}, !- Source Object
  3,                                      !- Outlet Port
  {4f9c848e-2583-4e53-a428-983733a57a19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3ba3321-8ad8-4d72-8fd8-51062e548a53}, !- Handle
  {4f9c848e-2583-4e53-a428-983733a57a19}, !- Source Object
  4,                                      !- Outlet Port
  {123f16c7-0f75-4e6b-a157-b608cb6738bd}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {0889e885-9c9c-4001-bbfe-3734feaf2836}, !- Handle
  {b4c101d8-53c7-456b-a60d-06607a339b8a}, !- Object Name
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 3
  String,                                 !- Feature Data Type 3
  411.0083333333333&#44344.1,             !- Feature Value 3
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:AdditionalProperties,
  {dc8d6400-2519-4245-b975-510c259974dc}, !- Handle
  {73384786-c405-4466-b7c5-af448006472a}, !- Object Name
  SizingInfoHVACCapacityRatioHeating,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorCOP,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false,                                  !- Feature Value 3
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  391.3333333333333&#44352.2,             !- Feature Value 4
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1;                                      !- Feature Value 5

OS:Schedule:Ruleset,
  {23455bd3-1cae-425f-adc9-5c94b3262f11}, !- Handle
  res heating season,                     !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  {3107456d-4f52-45a5-901a-51e55fc1e192}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3107456d-4f52-45a5-901a-51e55fc1e192}, !- Handle
  Schedule Day 11,                        !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {51bd3214-0bef-4f04-a772-fb84624e8247}, !- Handle
  res heating season allday rule1,        !- Name
  {23455bd3-1cae-425f-adc9-5c94b3262f11}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {39c312ac-03b6-4d6e-8ee7-dc494ba0931b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39c312ac-03b6-4d6e-8ee7-dc494ba0931b}, !- Handle
  res heating season allday1,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a7a0ac7-c4c4-4c0c-99f0-9cda5bf28020}, !- Handle
  res heating season allday rule2,        !- Name
  {23455bd3-1cae-425f-adc9-5c94b3262f11}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {e0bc4d75-6334-47fe-bc21-cfa2175faec4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e0bc4d75-6334-47fe-bc21-cfa2175faec4}, !- Handle
  res heating season allday2,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75ae01a4-6488-45a3-83fe-3aad73f4f7af}, !- Handle
  res heating season allday rule3,        !- Name
  {23455bd3-1cae-425f-adc9-5c94b3262f11}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {995c849c-af11-47ec-8b7a-87082270b251}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {995c849c-af11-47ec-8b7a-87082270b251}, !- Handle
  res heating season allday3,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34f7bb54-b090-4110-a533-e2ba2e48cb68}, !- Handle
  res heating season allday rule4,        !- Name
  {23455bd3-1cae-425f-adc9-5c94b3262f11}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {accff313-6583-41b3-9056-8d8afc46ec6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {accff313-6583-41b3-9056-8d8afc46ec6f}, !- Handle
  res heating season allday4,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {706e121d-34bc-4fc5-8d8b-cbb2d4cbed52}, !- Handle
  res heating season allday rule5,        !- Name
  {23455bd3-1cae-425f-adc9-5c94b3262f11}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0a9ae818-aaf2-46ac-838d-4d69add73521}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a9ae818-aaf2-46ac-838d-4d69add73521}, !- Handle
  res heating season allday5,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {28fb5ceb-29af-466c-ab0e-198f3f192af5}, !- Handle
  res heating season allday rule6,        !- Name
  {23455bd3-1cae-425f-adc9-5c94b3262f11}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7450b879-5567-47f6-844c-3409bfd89df2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7450b879-5567-47f6-844c-3409bfd89df2}, !- Handle
  res heating season allday6,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2012d099-cd81-40ca-b8c5-0b2ad042f6fd}, !- Handle
  res heating season allday rule7,        !- Name
  {23455bd3-1cae-425f-adc9-5c94b3262f11}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {90e90186-961f-49b3-80cd-2f18b7799d26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90e90186-961f-49b3-80cd-2f18b7799d26}, !- Handle
  res heating season allday7,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76c0a203-5211-4127-9072-6dc5f768d77e}, !- Handle
  res heating season allday rule8,        !- Name
  {23455bd3-1cae-425f-adc9-5c94b3262f11}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4cc93129-cff0-4344-8b94-ca9bef464a6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4cc93129-cff0-4344-8b94-ca9bef464a6d}, !- Handle
  res heating season allday8,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd865c06-f33f-430a-b663-2933375893fc}, !- Handle
  res heating season allday rule9,        !- Name
  {23455bd3-1cae-425f-adc9-5c94b3262f11}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {66f0cada-8cbb-4162-9c0e-14c6e93833e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {66f0cada-8cbb-4162-9c0e-14c6e93833e4}, !- Handle
  res heating season allday9,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {daac36ea-f9a8-4b3d-98b1-19be4458be09}, !- Handle
  res heating season allday rule10,       !- Name
  {23455bd3-1cae-425f-adc9-5c94b3262f11}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e5d04729-cb2a-497f-aee6-e9f6a12e0f30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5d04729-cb2a-497f-aee6-e9f6a12e0f30}, !- Handle
  res heating season allday10,            !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82d360bf-64aa-40af-8868-6b4d5b6ed8f2}, !- Handle
  res heating season allday rule11,       !- Name
  {23455bd3-1cae-425f-adc9-5c94b3262f11}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {656452c1-c6de-4bd1-9d90-b554ecf92327}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {656452c1-c6de-4bd1-9d90-b554ecf92327}, !- Handle
  res heating season allday11,            !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e483dab1-05fa-43c7-a495-c27c041801dd}, !- Handle
  res heating season allday rule12,       !- Name
  {23455bd3-1cae-425f-adc9-5c94b3262f11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0b4a92a-65f8-407e-8b1e-c2ced686aa28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0b4a92a-65f8-407e-8b1e-c2ced686aa28}, !- Handle
  res heating season allday12,            !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ae6f03bf-e5d8-43b6-acfd-a7fb93e8bee5}, !- Handle
  living zone temperature setpoint,       !- Name
  {2a0200db-d86c-42b2-b3cb-092ab6fdd294}, !- Heating Setpoint Temperature Schedule Name
  {a7e0d65a-444d-430a-8b6e-f3b6ba6b0e94}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1525f59a-8115-43f3-b150-f46eec9b064f}, !- Handle
  res cooling season,                     !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  {b14da64c-5b8b-4cdb-b39b-4b8ddbdded04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b14da64c-5b8b-4cdb-b39b-4b8ddbdded04}, !- Handle
  Schedule Day 1,                         !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cacca1bb-a9ee-4f08-9f1b-e5a713c12a9a}, !- Handle
  res cooling season allday rule1,        !- Name
  {1525f59a-8115-43f3-b150-f46eec9b064f}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ad21e308-849f-413a-b13c-c10c4197d75e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad21e308-849f-413a-b13c-c10c4197d75e}, !- Handle
  res cooling season allday1,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c2a9948-c2f9-4dd7-b254-83584be333e2}, !- Handle
  res cooling season allday rule2,        !- Name
  {1525f59a-8115-43f3-b150-f46eec9b064f}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {266959e7-0390-4733-acb0-8759aa434fdd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {266959e7-0390-4733-acb0-8759aa434fdd}, !- Handle
  res cooling season allday2,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7baff48-a225-4896-a668-3585f62ec647}, !- Handle
  res cooling season allday rule3,        !- Name
  {1525f59a-8115-43f3-b150-f46eec9b064f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {47970edc-a6cd-4a01-9ca1-f654bb97552f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47970edc-a6cd-4a01-9ca1-f654bb97552f}, !- Handle
  res cooling season allday3,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69e3082a-4eb3-498c-bf12-039d92d269f0}, !- Handle
  res cooling season allday rule4,        !- Name
  {1525f59a-8115-43f3-b150-f46eec9b064f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {634334fc-b23b-4ade-bf4c-c4e26d9b1d00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {634334fc-b23b-4ade-bf4c-c4e26d9b1d00}, !- Handle
  res cooling season allday4,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a64e457-e030-4189-80cb-35a06cae3f62}, !- Handle
  res cooling season allday rule5,        !- Name
  {1525f59a-8115-43f3-b150-f46eec9b064f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3416b22c-17a4-4ded-969a-ef5d70e835e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3416b22c-17a4-4ded-969a-ef5d70e835e9}, !- Handle
  res cooling season allday5,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b433367-68d1-4b9d-920f-dfead8bad7b1}, !- Handle
  res cooling season allday rule6,        !- Name
  {1525f59a-8115-43f3-b150-f46eec9b064f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f0b29a0a-9f48-4bf4-bf6c-ab60987573a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f0b29a0a-9f48-4bf4-bf6c-ab60987573a8}, !- Handle
  res cooling season allday6,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a984d4b-753b-41b1-9e90-5ca83e204930}, !- Handle
  res cooling season allday rule7,        !- Name
  {1525f59a-8115-43f3-b150-f46eec9b064f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2ae2adf1-ed72-451a-8ff5-9f2023967173}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ae2adf1-ed72-451a-8ff5-9f2023967173}, !- Handle
  res cooling season allday7,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fdfc56b3-33cd-4867-8674-229b3fd4817d}, !- Handle
  res cooling season allday rule8,        !- Name
  {1525f59a-8115-43f3-b150-f46eec9b064f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f191111f-8694-4a08-a970-48174cbf7b65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f191111f-8694-4a08-a970-48174cbf7b65}, !- Handle
  res cooling season allday8,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57a87a46-a85a-4206-8c10-1814ba1ea85e}, !- Handle
  res cooling season allday rule9,        !- Name
  {1525f59a-8115-43f3-b150-f46eec9b064f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6b95ec41-02b9-4512-ae2b-1163114aaa32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6b95ec41-02b9-4512-ae2b-1163114aaa32}, !- Handle
  res cooling season allday9,             !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5ae098f-ed12-436d-bbfd-8159dc35369b}, !- Handle
  res cooling season allday rule10,       !- Name
  {1525f59a-8115-43f3-b150-f46eec9b064f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8ac789bc-769f-4c70-8534-391da2b837cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ac789bc-769f-4c70-8534-391da2b837cf}, !- Handle
  res cooling season allday10,            !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4284bec1-d892-494d-9da6-3626e1ac24df}, !- Handle
  res cooling season allday rule11,       !- Name
  {1525f59a-8115-43f3-b150-f46eec9b064f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7ed951cb-fc6d-4321-b60f-a85f419b11e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ed951cb-fc6d-4321-b60f-a85f419b11e8}, !- Handle
  res cooling season allday11,            !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34857e82-153d-4443-ad26-0b78e56bae17}, !- Handle
  res cooling season allday rule12,       !- Name
  {1525f59a-8115-43f3-b150-f46eec9b064f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49a519b4-a585-4cbf-9700-6c416d0b6e00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49a519b4-a585-4cbf-9700-6c416d0b6e00}, !- Handle
  res cooling season allday12,            !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {33efa0bb-0021-40fb-bc9e-f5478adc71a9}, !- Handle
  {ae6f03bf-e5d8-43b6-acfd-a7fb93e8bee5}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:Schedule:Ruleset,
  {2a0200db-d86c-42b2-b3cb-092ab6fdd294}, !- Handle
  res heating setpoint,                   !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  {2200e75a-7c3e-43e7-935e-5388d848641b}, !- Default Day Schedule Name
  {1be84868-6afa-4045-b26d-84cd6327fb54}, !- Summer Design Day Schedule Name
  {99936824-8299-413b-a3ee-30d35a5484be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2200e75a-7c3e-43e7-935e-5388d848641b}, !- Handle
  Schedule Day 13,                        !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7cd1cc6b-6b46-4a73-bb90-610069ad9588}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {2a0200db-d86c-42b2-b3cb-092ab6fdd294}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e2c83511-c4c3-48b8-97c7-27e1f9043901}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2c83511-c4c3-48b8-97c7-27e1f9043901}, !- Handle
  res heating setpoint allday1,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e8da268a-59cc-4e53-a3d1-dbed4f93bf14}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {2a0200db-d86c-42b2-b3cb-092ab6fdd294}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {548bd62a-5fa1-42aa-96a1-580471899331}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {548bd62a-5fa1-42aa-96a1-580471899331}, !- Handle
  res heating setpoint allday2,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {dc40021e-a918-41b3-8435-df4aacd0937a}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {2a0200db-d86c-42b2-b3cb-092ab6fdd294}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {42f1a555-996c-405b-8c78-2a03fa5394ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42f1a555-996c-405b-8c78-2a03fa5394ef}, !- Handle
  res heating setpoint allday3,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {be5c5902-d1da-4876-b5ef-35b1829f5879}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {2a0200db-d86c-42b2-b3cb-092ab6fdd294}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c0d1d374-d334-45e4-aa00-9d2330bb737f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c0d1d374-d334-45e4-aa00-9d2330bb737f}, !- Handle
  res heating setpoint allday4,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8ed84f1e-78cc-4ba9-a201-5800497d84b4}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {2a0200db-d86c-42b2-b3cb-092ab6fdd294}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {74a48c60-45df-486d-8d7e-9b39f8761d9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74a48c60-45df-486d-8d7e-9b39f8761d9d}, !- Handle
  res heating setpoint allday5,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9e3690d3-5b19-48bb-b3d7-f2ff060b02a3}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {2a0200db-d86c-42b2-b3cb-092ab6fdd294}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4d7fed83-3c31-4e16-bdd0-aa2942c34359}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4d7fed83-3c31-4e16-bdd0-aa2942c34359}, !- Handle
  res heating setpoint allday6,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f298de86-fbe7-4933-bfed-44b39a5fff6e}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {2a0200db-d86c-42b2-b3cb-092ab6fdd294}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c52ba13d-6d02-4c5d-9a16-3d5a645b7771}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c52ba13d-6d02-4c5d-9a16-3d5a645b7771}, !- Handle
  res heating setpoint allday7,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e4c3de82-2098-4d84-b0ee-1d29dab5a58f}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {2a0200db-d86c-42b2-b3cb-092ab6fdd294}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {acd5bfa0-8b7b-4ec0-bb1a-6674b5cc8443}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acd5bfa0-8b7b-4ec0-bb1a-6674b5cc8443}, !- Handle
  res heating setpoint allday8,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7b665414-ad56-4f01-98a8-258b02dc5f02}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {2a0200db-d86c-42b2-b3cb-092ab6fdd294}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {65eb9320-860d-4e08-9a37-b36e2813e4dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {65eb9320-860d-4e08-9a37-b36e2813e4dc}, !- Handle
  res heating setpoint allday9,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b322431b-60f2-46a5-9e68-cd3b66ba0b2a}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {2a0200db-d86c-42b2-b3cb-092ab6fdd294}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b40f2c8e-8c92-4523-9bd2-288f2487ae4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b40f2c8e-8c92-4523-9bd2-288f2487ae4c}, !- Handle
  res heating setpoint allday10,          !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d0406b30-4f55-43d5-8c58-e645f8c003b0}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {2a0200db-d86c-42b2-b3cb-092ab6fdd294}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8c33942e-c746-4e8d-81f8-3a388829031e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8c33942e-c746-4e8d-81f8-3a388829031e}, !- Handle
  res heating setpoint allday11,          !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ef769a00-5f4a-44c7-8dca-739c6775778e}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {2a0200db-d86c-42b2-b3cb-092ab6fdd294}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5aa9e5a5-ea3e-45a3-bbb5-c58166ce8dc5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5aa9e5a5-ea3e-45a3-bbb5-c58166ce8dc5}, !- Handle
  res heating setpoint allday12,          !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {99936824-8299-413b-a3ee-30d35a5484be}, !- Handle
  res heating setpoint winter design,     !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {1be84868-6afa-4045-b26d-84cd6327fb54}, !- Handle
  res heating setpoint summer design,     !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7e0d65a-444d-430a-8b6e-f3b6ba6b0e94}, !- Handle
  res cooling setpoint,                   !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  {837e44b3-6db0-44c7-9be8-ab69729455fa}, !- Default Day Schedule Name
  {7b8572e4-540b-40bc-8467-77085ba3803b}, !- Summer Design Day Schedule Name
  {e41136c9-b718-491c-88d4-94b1b20970c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {837e44b3-6db0-44c7-9be8-ab69729455fa}, !- Handle
  Schedule Day 14,                        !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3f66a90-77a4-436b-8a5b-25162bba8188}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {a7e0d65a-444d-430a-8b6e-f3b6ba6b0e94}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a13c0004-4702-4c9a-9863-65a8d39e98a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a13c0004-4702-4c9a-9863-65a8d39e98a5}, !- Handle
  res cooling setpoint allday1,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {331f4217-f3f3-4209-982c-5934addcfe3a}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {a7e0d65a-444d-430a-8b6e-f3b6ba6b0e94}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a3611ffd-4899-4891-9ff3-0ebab0633868}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a3611ffd-4899-4891-9ff3-0ebab0633868}, !- Handle
  res cooling setpoint allday2,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {dac3a7f7-2c60-4463-8f1f-31976e2c24d1}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {a7e0d65a-444d-430a-8b6e-f3b6ba6b0e94}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {93c383d8-047c-459c-a8f0-c2b57af7297c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93c383d8-047c-459c-a8f0-c2b57af7297c}, !- Handle
  res cooling setpoint allday3,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1467981d-4711-494e-b9b2-e62a17acb3e1}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {a7e0d65a-444d-430a-8b6e-f3b6ba6b0e94}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c0bb1fcd-7f7f-4787-8d37-e4447735622a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c0bb1fcd-7f7f-4787-8d37-e4447735622a}, !- Handle
  res cooling setpoint allday4,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c2ff9796-01e2-471e-8720-cd55a6763a11}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {a7e0d65a-444d-430a-8b6e-f3b6ba6b0e94}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {bde7f5ec-f453-418b-8361-dca806a9a02c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bde7f5ec-f453-418b-8361-dca806a9a02c}, !- Handle
  res cooling setpoint allday5,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8e1492b0-37b9-470f-809d-d165ab7fe323}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {a7e0d65a-444d-430a-8b6e-f3b6ba6b0e94}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0c44e356-19f1-471f-9c9b-41ca221fca7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c44e356-19f1-471f-9c9b-41ca221fca7e}, !- Handle
  res cooling setpoint allday6,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {54c64825-1091-4966-9b2a-ba29ddd180b0}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {a7e0d65a-444d-430a-8b6e-f3b6ba6b0e94}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3abd01aa-3d44-4e9b-9437-fa4b0bc42ef3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3abd01aa-3d44-4e9b-9437-fa4b0bc42ef3}, !- Handle
  res cooling setpoint allday7,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {624bd083-4a8f-4556-b5d9-7dcc259d9b96}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {a7e0d65a-444d-430a-8b6e-f3b6ba6b0e94}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c6958c1b-65c4-4a8b-ba40-fe7da9768bb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6958c1b-65c4-4a8b-ba40-fe7da9768bb9}, !- Handle
  res cooling setpoint allday8,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {853ec7ef-4bd1-422a-a81a-40a6fe8f9d8f}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {a7e0d65a-444d-430a-8b6e-f3b6ba6b0e94}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {564bbdd6-2150-4649-b95a-7cf2d0563adb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {564bbdd6-2150-4649-b95a-7cf2d0563adb}, !- Handle
  res cooling setpoint allday9,           !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {398dab65-e487-447c-a757-f14cbcbfeb63}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {a7e0d65a-444d-430a-8b6e-f3b6ba6b0e94}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1c93dae2-0264-4ac3-9b3b-0f58b09b5389}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c93dae2-0264-4ac3-9b3b-0f58b09b5389}, !- Handle
  res cooling setpoint allday10,          !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {88dc873d-887c-4e51-bbb7-7fbeee82f5a4}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {a7e0d65a-444d-430a-8b6e-f3b6ba6b0e94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d7bfc48-c9d2-450f-8c7c-c37065e0925e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5d7bfc48-c9d2-450f-8c7c-c37065e0925e}, !- Handle
  res cooling setpoint allday11,          !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c243068d-4c2e-4286-8d71-e7b3f7c6958c}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {a7e0d65a-444d-430a-8b6e-f3b6ba6b0e94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec53a82d-ac3c-4fea-9b8c-3a7f581d4112}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec53a82d-ac3c-4fea-9b8c-3a7f581d4112}, !- Handle
  res cooling setpoint allday12,          !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {e41136c9-b718-491c-88d4-94b1b20970c7}, !- Handle
  res cooling setpoint winter design,     !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {7b8572e4-540b-40bc-8467-77085ba3803b}, !- Handle
  res cooling setpoint summer design,     !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdfe8646-f43d-48bc-a343-baf96c935a21}, !- Handle
  res refrig schedule,                    !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  {f41b6d62-168e-4b93-80da-57c43d64dbd0}, !- Default Day Schedule Name
  {ca818c9e-c9d0-4de3-b549-7dd77842e499}, !- Summer Design Day Schedule Name
  {7ee8cfc4-70a8-4506-b577-ad3365e4a018}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f41b6d62-168e-4b93-80da-57c43d64dbd0}, !- Handle
  Schedule Day 15,                        !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81ff1dc8-f1ff-4dfe-be7d-ce626013efc9}, !- Handle
  res refrig schedule allday rule1,       !- Name
  {cdfe8646-f43d-48bc-a343-baf96c935a21}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b054f839-a061-44fd-b4c1-1a60c90d94f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b054f839-a061-44fd-b4c1-1a60c90d94f3}, !- Handle
  res refrig schedule allday1,            !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {3fa34e91-3c83-4020-aa43-ee75eb5a9a25}, !- Handle
  res refrig schedule allday rule2,       !- Name
  {cdfe8646-f43d-48bc-a343-baf96c935a21}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a578872a-95a3-463b-8744-e65c0049e305}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a578872a-95a3-463b-8744-e65c0049e305}, !- Handle
  res refrig schedule allday2,            !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {e6cac701-548a-480a-9b14-0efed45cd3fc}, !- Handle
  res refrig schedule allday rule3,       !- Name
  {cdfe8646-f43d-48bc-a343-baf96c935a21}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {99192583-c412-48c0-b135-78a042e26480}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99192583-c412-48c0-b135-78a042e26480}, !- Handle
  res refrig schedule allday3,            !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {466e1d67-5bea-497f-ba63-0d22ee6a5f06}, !- Handle
  res refrig schedule allday rule4,       !- Name
  {cdfe8646-f43d-48bc-a343-baf96c935a21}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {bd5e0cf8-d21c-4758-8cbb-050201f624d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bd5e0cf8-d21c-4758-8cbb-050201f624d0}, !- Handle
  res refrig schedule allday4,            !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {743b5eb5-965a-4749-a99d-6dd756730f2f}, !- Handle
  res refrig schedule allday rule5,       !- Name
  {cdfe8646-f43d-48bc-a343-baf96c935a21}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {8ad634fa-43f6-411e-a8dd-ec12bceee631}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ad634fa-43f6-411e-a8dd-ec12bceee631}, !- Handle
  res refrig schedule allday5,            !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {7954d52f-80e1-4da1-9a98-1fed84033592}, !- Handle
  res refrig schedule allday rule6,       !- Name
  {cdfe8646-f43d-48bc-a343-baf96c935a21}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c1436ebd-1fab-4d34-8e69-e35d3a1d27fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c1436ebd-1fab-4d34-8e69-e35d3a1d27fc}, !- Handle
  res refrig schedule allday6,            !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {84b38a29-9133-4aca-9a99-e66f7ca3b91e}, !- Handle
