  res refrig schedule allday rule7,       !- Name
  {cdfe8646-f43d-48bc-a343-baf96c935a21}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1ce6ce2d-b4f8-42d7-912e-fc0e634b906d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ce6ce2d-b4f8-42d7-912e-fc0e634b906d}, !- Handle
  res refrig schedule allday7,            !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {8cc432b1-f285-4381-89d8-60c62500888f}, !- Handle
  res refrig schedule allday rule8,       !- Name
  {cdfe8646-f43d-48bc-a343-baf96c935a21}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ce1346d9-1c1a-4862-8c8f-a167536fc4ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce1346d9-1c1a-4862-8c8f-a167536fc4ba}, !- Handle
  res refrig schedule allday8,            !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {f2a62643-643d-4c10-9965-4d14598989b5}, !- Handle
  res refrig schedule allday rule9,       !- Name
  {cdfe8646-f43d-48bc-a343-baf96c935a21}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b20319c0-cf65-4ada-b5a5-55fefdcf4234}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b20319c0-cf65-4ada-b5a5-55fefdcf4234}, !- Handle
  res refrig schedule allday9,            !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {5cc697c8-fb82-4215-9051-6e10a0d3dcc7}, !- Handle
  res refrig schedule allday rule10,      !- Name
  {cdfe8646-f43d-48bc-a343-baf96c935a21}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c4be8431-dd4c-479d-b314-dbf7831e6ec6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4be8431-dd4c-479d-b314-dbf7831e6ec6}, !- Handle
  res refrig schedule allday10,           !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {2ba3a41e-2999-4aa1-b903-f6fde4961c46}, !- Handle
  res refrig schedule allday rule11,      !- Name
  {cdfe8646-f43d-48bc-a343-baf96c935a21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e7d27e5-39a1-4045-a623-7edf05955df9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4e7d27e5-39a1-4045-a623-7edf05955df9}, !- Handle
  res refrig schedule allday11,           !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {80910889-7d2e-4026-b772-b7606d36d8bb}, !- Handle
  res refrig schedule allday rule12,      !- Name
  {cdfe8646-f43d-48bc-a343-baf96c935a21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a355006-9fcb-45c4-9a48-ca55cf9054c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a355006-9fcb-45c4-9a48-ca55cf9054c8}, !- Handle
  res refrig schedule allday12,           !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Day,
  {7ee8cfc4-70a8-4506-b577-ad3365e4a018}, !- Handle
  res refrig schedule winter design,      !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca818c9e-c9d0-4de3-b549-7dd77842e499}, !- Handle
  res refrig schedule summer design,      !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {b1f4eae3-04c5-489f-a0cb-1ad45f5e3dda}, !- Handle
  res refrig,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {35f7bbb8-5540-4402-ab38-cd8d4f2647fb}, !- Handle
  res refrig,                             !- Name
  {b1f4eae3-04c5-489f-a0cb-1ad45f5e3dda}, !- Electric Equipment Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  {cdfe8646-f43d-48bc-a343-baf96c935a21}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1e5eb763-38cc-4a91-9b20-7a485bbdae87}, !- Handle
  res range electric,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  41.8373895118134,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {5e4423e9-5690-428d-b202-cabfc2490d53}, !- Handle
  res range electric,                     !- Name
  {1e5eb763-38cc-4a91-9b20-7a485bbdae87}, !- Electric Equipment Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  res range electric;                     !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {7ff41e5b-7f29-40f5-9951-8f8e5b44e733}, !- Handle
  res range gas,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  436.407967179346,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.2,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:OtherEquipment,
  {4b01025a-5946-4eb8-8628-4de4b7c6cb6c}, !- Handle
  res range gas,                          !- Name
  {7ff41e5b-7f29-40f5-9951-8f8e5b44e733}, !- Other Equipment Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  res range gas;                          !- End-Use Subcategory

OS:Lights:Definition,
  {f48d7af6-acfb-4621-82f2-1413f1530e4b}, !- Handle
  res lighting interior living space,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  715.494476950664,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {76e3c21a-d9cd-4577-948a-90b95e9a691f}, !- Handle
  res lighting interior living space,     !- Name
  {f48d7af6-acfb-4621-82f2-1413f1530e4b}, !- Lights Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space;     !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {dc7f9a87-823e-4cf1-85d7-a80cd5fa3635}, !- Handle
  res lighting exterior,                  !- Name
  56.6571179532237;                       !- Design Level {W}

OS:Exterior:Lights,
  {6e34b1c2-771c-4fbd-9879-6cf594b90a1c}, !- Handle
  res lighting exterior,                  !- Name
  {dc7f9a87-823e-4cf1-85d7-a80cd5fa3635}, !- Exterior Lights Definition Name
  ,                                       !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  res lighting exterior;                  !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {92c9ddbe-95a6-4902-b1cd-b1279186a794}, !- Handle
  res misc plug loads|living space,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  549.78357415686,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {0853fb3f-d48c-424e-a318-22ec7fa9f71f}, !- Handle
  res misc plug loads|living space,       !- Name
  {92c9ddbe-95a6-4902-b1cd-b1279186a794}, !- Electric Equipment Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {05f70031-1f44-492c-8d58-86b1e9b9575f}, !- Handle
  res infil|unfinished basement space,    !- Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.1,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {f97b6b17-90fb-4058-bd4f-7010df8ccffe}, !- Handle
  res infil|unfinished attic space,       !- Name
  {3fac4939-398e-43cb-a84c-9d11ad9fb2e4}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  9281.01369599997,                       !- Effective Air Leakage Area {cm2}
  0.000237371487010727,                   !- Stack Coefficient
  3.78667203004754e-05;                   !- Wind Coefficient

OS:EnergyManagementSystem:Sensor,
  {96106137-2e43-4bd9-824c-05a430d8e8c1}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6aa3bfe6-2941-44e3-9f3d-adf471f9cc56}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {100c124f-6976-49b2-af65-00f4d88bb1e5}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {b46355a8-d921-4d9c-8654-373b9f66b869}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {ab39be3f-a6c0-441e-8b75-6045250fc146}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {b46355a8-d921-4d9c-8654-373b9f66b869}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {9d7d1142-3b56-48eb-aeac-17cb5311f57a}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ac7affb3-3d3b-4917-aab6-c2be0ae97c9e}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {87d72865-665d-433b-adec-87149947d20a}, !- Handle
  res nv_1 temp schedule,                 !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  {62d712c9-8fcd-4b51-9f27-812ce3ce1ca6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62d712c9-8fcd-4b51-9f27-812ce3ce1ca6}, !- Handle
  Schedule Day 18,                        !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {392de248-38d1-4b57-a9b5-67372823c105}, !- Handle
  res nv_1 temp schedule allday rule1,    !- Name
  {87d72865-665d-433b-adec-87149947d20a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ce721a42-b519-4f4b-8c48-7a3ea15d0c04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce721a42-b519-4f4b-8c48-7a3ea15d0c04}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {157d2e64-9770-46b9-9b2c-854e305bbc7d}, !- Handle
  res nv_1 temp schedule allday rule2,    !- Name
  {87d72865-665d-433b-adec-87149947d20a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {916116bb-dcdb-4379-a7c5-c3cdf6433109}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {916116bb-dcdb-4379-a7c5-c3cdf6433109}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9fbbc94e-d959-41dc-81a9-0973f7e6eeb0}, !- Handle
  res nv_1 temp schedule allday rule3,    !- Name
  {87d72865-665d-433b-adec-87149947d20a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {06d0e8d1-5c09-4828-a89a-6a1c2557eb13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06d0e8d1-5c09-4828-a89a-6a1c2557eb13}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9a8cb7b4-c41c-4bc2-ae77-ab22dc01cfeb}, !- Handle
  res nv_1 temp schedule allday rule4,    !- Name
  {87d72865-665d-433b-adec-87149947d20a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {dc1a5f5e-8101-4466-b576-90055e2a81a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dc1a5f5e-8101-4466-b576-90055e2a81a5}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {918cb4de-0b8c-488f-afac-8451156b4a17}, !- Handle
  res nv_1 temp schedule allday rule5,    !- Name
  {87d72865-665d-433b-adec-87149947d20a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6330f0ae-6d25-41c3-8037-b79234167db5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6330f0ae-6d25-41c3-8037-b79234167db5}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f4faee26-7873-41a6-9bf7-e85165e84d49}, !- Handle
  res nv_1 temp schedule allday rule6,    !- Name
  {87d72865-665d-433b-adec-87149947d20a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4eb4a25d-2fa2-4a68-ae89-c50b30858435}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4eb4a25d-2fa2-4a68-ae89-c50b30858435}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3cd8a816-b1ad-4994-a125-e5f52ea43e45}, !- Handle
  res nv_1 temp schedule allday rule7,    !- Name
  {87d72865-665d-433b-adec-87149947d20a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0aaa68fc-202d-4793-80be-d5b79c42855a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0aaa68fc-202d-4793-80be-d5b79c42855a}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ff7690ff-21f6-4f67-9747-c271aa281629}, !- Handle
  res nv_1 temp schedule allday rule8,    !- Name
  {87d72865-665d-433b-adec-87149947d20a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cad2dd14-dcba-4456-8d33-f27533b898de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cad2dd14-dcba-4456-8d33-f27533b898de}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2e3429d0-ac6a-43a4-88d5-8a7e46d40664}, !- Handle
  res nv_1 temp schedule allday rule9,    !- Name
  {87d72865-665d-433b-adec-87149947d20a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {49982daf-2038-419a-9e26-cc599be41b53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {49982daf-2038-419a-9e26-cc599be41b53}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d84a4232-0cc5-4384-b37e-800ec6b8c4bb}, !- Handle
  res nv_1 temp schedule allday rule10,   !- Name
  {87d72865-665d-433b-adec-87149947d20a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ca173c71-ee8c-453b-a36e-161c51f0a582}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca173c71-ee8c-453b-a36e-161c51f0a582}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bbc81f64-d493-4855-aad9-6a1894eb8917}, !- Handle
  res nv_1 temp schedule allday rule11,   !- Name
  {87d72865-665d-433b-adec-87149947d20a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3001a634-d353-4a22-8f58-e3a510ed33a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3001a634-d353-4a22-8f58-e3a510ed33a9}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8fc86d6c-674c-4d30-afde-05fe8bfd6750}, !- Handle
  res nv_1 temp schedule allday rule12,   !- Name
  {87d72865-665d-433b-adec-87149947d20a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3aa36fa6-87fa-4b73-8f6b-bc468983e763}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3aa36fa6-87fa-4b73-8f6b-bc468983e763}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  {0b114e17-85a5-4e45-9ee0-8631cf4c9af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {67395782-742a-41b1-ba36-f139012317ab}, !- Handle
  res nv_1 avail schedule,                !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  {73d1c97d-7860-4cf4-87d1-2ffce925aca2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73d1c97d-7860-4cf4-87d1-2ffce925aca2}, !- Handle
  Schedule Day 19,                        !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6063246-08c4-454a-8261-628c73f5953d}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {67395782-742a-41b1-ba36-f139012317ab}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {6d5721ba-1c05-492e-91cb-73439895ceef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d5721ba-1c05-492e-91cb-73439895ceef}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d7691e67-f7be-4d42-8a15-2b0fc9324814}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {67395782-742a-41b1-ba36-f139012317ab}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {3d27920a-d65d-4648-a62f-cfc546a87e47}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3d27920a-d65d-4648-a62f-cfc546a87e47}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {003152b9-434d-4699-8a69-bced0aded820}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {67395782-742a-41b1-ba36-f139012317ab}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5d387f56-92be-4392-a70d-fb6289797842}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d387f56-92be-4392-a70d-fb6289797842}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a0e7f7e3-a871-4181-9022-f2408381ea70}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {67395782-742a-41b1-ba36-f139012317ab}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {36f1d05a-714a-46d6-b2f2-a773ca131ec1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {36f1d05a-714a-46d6-b2f2-a773ca131ec1}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {091a752a-9528-46f8-9c71-60e9231f8900}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {67395782-742a-41b1-ba36-f139012317ab}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {fad01cc4-2a37-426b-bda0-7abf0fdec7bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fad01cc4-2a37-426b-bda0-7abf0fdec7bd}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6bbc9c24-c0a4-4b2e-9d3a-88ef7f2b674a}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {67395782-742a-41b1-ba36-f139012317ab}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fe2370f7-0472-471a-bf5f-b6b2ec8026cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fe2370f7-0472-471a-bf5f-b6b2ec8026cd}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d536e87e-3955-40e3-bb3b-df1a09be2a03}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {67395782-742a-41b1-ba36-f139012317ab}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {60711ce0-c76a-4f3f-86fd-ba4202ec3785}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60711ce0-c76a-4f3f-86fd-ba4202ec3785}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b19cfba7-9e78-460a-8a43-ea3f366cd96b}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {67395782-742a-41b1-ba36-f139012317ab}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f011cbd2-e81f-4f83-a3b5-024b658a8924}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f011cbd2-e81f-4f83-a3b5-024b658a8924}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1cda91a5-a475-4c61-a5e2-153de71f6dfa}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {67395782-742a-41b1-ba36-f139012317ab}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6d0f9b19-33d0-4595-adef-ddcd3460073e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6d0f9b19-33d0-4595-adef-ddcd3460073e}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {71a5ddb4-4c2c-44f7-acf9-2fe8aa7ac50e}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {67395782-742a-41b1-ba36-f139012317ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {681c7169-a97f-4615-989a-73b15cecf9a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {681c7169-a97f-4615-989a-73b15cecf9a6}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bc724ee8-ce0d-4f87-ac63-0875b1b3ddce}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {67395782-742a-41b1-ba36-f139012317ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b52ce86a-89b0-44f6-a036-3fff435b852e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b52ce86a-89b0-44f6-a036-3fff435b852e}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b5c13cd4-bbdc-485e-b1b1-81a922984261}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {67395782-742a-41b1-ba36-f139012317ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec1a460a-cc54-4d7c-a14f-55ef222b39eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec1a460a-cc54-4d7c-a14f-55ef222b39eb}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {70396761-7ca2-49bc-af87-55b20966c48a}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5c089111-97a0-4c89-b3d7-f0852c901fdb}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {88a20b92-6a78-42fc-a4d0-7c843b811d91}, !- Handle
  res nv_1 flow,                          !- Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {09547957-908e-4402-9c08-97c44fd420f9}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {88a20b92-6a78-42fc-a4d0-7c843b811d91}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c052fc24-5921-4f85-ba8b-8c9ae86e61db}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 8074.372405673052,            !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 6.158219665777789e-05,         !- Program Line 6
  Set MNV = 3.7755795455999897,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {8e51db31-aad3-4455-a87c-94dda76a0498}, !- Handle
  res_ds_res_ashp_htg_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9cbb4320-509b-480a-b7e2-b4e13923ea7f}, !- Handle
  res_ds_res_ashp_htg_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {28656214-b531-49cf-95e0-9bc2c49960e8}, !- Handle
  res_ds_res_ashp_clg_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a2adbe3a-45fe-460c-ac37-fa701d768ad6}, !- Handle
  res_ds_res_ashp_clg_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {ec42e856-0c90-418f-b56e-49ed2ec187d1}, !- Handle
  res_ds_res_ashp_htg_asys_fan_rtf_s,     !- Name
  res ashp htg supply fan,                !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {33b94dd2-8f52-4f48-a23a-bcbe3476e9f1}, !- Handle
  res_ds_res_ashp_clg_asys_fan_rtf_s,     !- Name
  res ashp clg supply fan,                !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f4cf3be2-14bb-4e2a-90a8-6e07355e093c}, !- Handle
  res_ds_res_ashp_htg_asys_win_s,         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {7bd74d36-3738-4304-af32-f4286df5f53a}, !- Handle
  res ds res ashp htg asys ret air zone,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1769a2a-4f19-48a9-a82a-b072c00c466f}, !- Zone Air Inlet Port List
  {0aaa126d-dbb5-47bc-af90-34dae058b7b3}, !- Zone Air Exhaust Port List
  {4bfe3dbb-b207-448a-b5b6-63a795407ed6}, !- Zone Air Node Name
  {8d48a74e-e0b0-4b8a-8dc3-e64e17785c3a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82bbe6ec-0f39-486a-ab24-a3cafccec06c}, !- Handle
  Node 29,                                !- Name
  {4bfe3dbb-b207-448a-b5b6-63a795407ed6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bfe3dbb-b207-448a-b5b6-63a795407ed6}, !- Handle
  {7bd74d36-3738-4304-af32-f4286df5f53a}, !- Source Object
  11,                                     !- Outlet Port
  {82bbe6ec-0f39-486a-ab24-a3cafccec06c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1769a2a-4f19-48a9-a82a-b072c00c466f}, !- Handle
  {7bd74d36-3738-4304-af32-f4286df5f53a}; !- HVAC Component

OS:PortList,
  {0aaa126d-dbb5-47bc-af90-34dae058b7b3}, !- Handle
  {7bd74d36-3738-4304-af32-f4286df5f53a}; !- HVAC Component

OS:PortList,
  {8d48a74e-e0b0-4b8a-8dc3-e64e17785c3a}, !- Handle
  {7bd74d36-3738-4304-af32-f4286df5f53a}; !- HVAC Component

OS:Sizing:Zone,
  {887db13e-fa18-4b10-88d0-58beeeba5596}, !- Handle
  {7bd74d36-3738-4304-af32-f4286df5f53a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b82e8369-09f8-4bd0-aa5f-6d7d603b2412}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {7bd74d36-3738-4304-af32-f4286df5f53a}; !- Thermal Zone

OS:Space,
  {2d60aae3-d800-4780-9825-e0c422a0d44e}, !- Handle
  res ds res ashp htg asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {7bd74d36-3738-4304-af32-f4286df5f53a}; !- Thermal Zone Name

OS:Surface,
  {55b9fb3f-dc4a-43a2-9f31-531935a2998a}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  {ab39be3f-a6c0-441e-8b75-6045250fc146}, !- Construction Name
  {2d60aae3-d800-4780-9825-e0c422a0d44e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d5060e5-ae8a-4dd5-97fc-8c3dcf2c2434}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {ab39be3f-a6c0-441e-8b75-6045250fc146}, !- Construction Name
  {2d60aae3-d800-4780-9825-e0c422a0d44e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a122b5-1477-4942-8127-8acb3429a577}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {ab39be3f-a6c0-441e-8b75-6045250fc146}, !- Construction Name
  {2d60aae3-d800-4780-9825-e0c422a0d44e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45b03383-d2ba-4a3b-ae08-dde42c96c39e}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {ab39be3f-a6c0-441e-8b75-6045250fc146}, !- Construction Name
  {2d60aae3-d800-4780-9825-e0c422a0d44e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5649cd8e-c1a0-4766-89e5-f91e9921ef92}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {ab39be3f-a6c0-441e-8b75-6045250fc146}, !- Construction Name
  {2d60aae3-d800-4780-9825-e0c422a0d44e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {926edb23-3e5a-45a7-98de-f92543c47353}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ab39be3f-a6c0-441e-8b75-6045250fc146}, !- Construction Name
  {2d60aae3-d800-4780-9825-e0c422a0d44e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {81d81806-048b-4173-b275-d8cf1e95a558}, !- Handle
  {7d5060e5-ae8a-4dd5-97fc-8c3dcf2c2434}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {37512525-31bb-4af7-ba3c-38b062cedb3b}, !- Handle
  {55b9fb3f-dc4a-43a2-9f31-531935a2998a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f6f2041c-93f9-48a5-ada0-76112d669ba1}, !- Handle
  {13a122b5-1477-4942-8127-8acb3429a577}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {e9b7fb75-45c0-4bec-bf2a-7f5f436ca51d}, !- Handle
  {45b03383-d2ba-4a3b-ae08-dde42c96c39e}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {fa21852b-32c1-4c2c-9b6c-78a7d128c33d}, !- Handle
  {5649cd8e-c1a0-4766-89e5-f91e9921ef92}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {c8d1ee4d-6974-430b-891b-c006c6050059}, !- Handle
  {926edb23-3e5a-45a7-98de-f92543c47353}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {a9c9f2a9-cc55-413d-8420-4104f2cfa08b}, !- Handle
  res ashp htg asys return plenum,        !- Name
  {7bd74d36-3738-4304-af32-f4286df5f53a}, !- ThermalZone
  {5bd1e04e-1cc2-4ca0-b01b-d65abe4c749c}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {cce54a5f-b650-4513-8659-b406d27f1469}; !- Inlet Node 1

OS:Node,
  {467a557a-61d3-4bb1-94b6-34c71557d9b4}, !- Handle
  Node 31,                                !- Name
  {5bd1e04e-1cc2-4ca0-b01b-d65abe4c749c}, !- Inlet Port
  {5635e747-2e5b-4c4e-bd36-eb4b1f9c0267}; !- Outlet Port

OS:Connection,
  {cce54a5f-b650-4513-8659-b406d27f1469}, !- Handle
  {1db47c19-c510-4efd-8baf-0cfa591600dd}, !- Source Object
  3,                                      !- Outlet Port
  {a9c9f2a9-cc55-413d-8420-4104f2cfa08b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5bd1e04e-1cc2-4ca0-b01b-d65abe4c749c}, !- Handle
  {a9c9f2a9-cc55-413d-8420-4104f2cfa08b}, !- Source Object
  3,                                      !- Outlet Port
  {467a557a-61d3-4bb1-94b6-34c71557d9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5635e747-2e5b-4c4e-bd36-eb4b1f9c0267}, !- Handle
  {467a557a-61d3-4bb1-94b6-34c71557d9b4}, !- Source Object
  3,                                      !- Outlet Port
  {57c4f3bb-82ab-4136-8d9e-097218d2a38a}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {5be70068-1cf0-43a7-9835-4e9af21209d8}, !- Handle
  res ds res ashp htg asys SupSLkToLvEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {fc2b2bcf-3e1d-44c2-80cc-8f4fdd61e312}, !- Handle
  res ds res ashp htg asys SupSLkToLvEq,  !- Name
  {5be70068-1cf0-43a7-9835-4e9af21209d8}, !- Other Equipment Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {75cab3b5-4314-490e-85c9-1a830e468012}, !- Handle
  res_ds_res_ashp_htg_asys_SupSLkToLvEq_act, !- Name
  {fc2b2bcf-3e1d-44c2-80cc-8f4fdd61e312}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f0d5d22d-ef59-441b-bc05-a6fd94ecaf6b}, !- Handle
  res ds res ashp htg asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e7f2b239-a29f-4e9b-a485-90a9db10908f}, !- Handle
  res ds res ashp htg asys SupLatLkToLvEq, !- Name
  {f0d5d22d-ef59-441b-bc05-a6fd94ecaf6b}, !- Other Equipment Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {665b5913-2672-4543-9cbe-f494b242a8db}, !- Handle
  res_ds_res_ashp_htg_asys_SupLatLkToLvEq_act, !- Name
  {e7f2b239-a29f-4e9b-a485-90a9db10908f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2fb7457c-9c81-4cc4-8a94-d565855eea92}, !- Handle
  res ds res ashp htg asys SupDCnToLvEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {772f96f4-98fd-4684-b410-c59a63d28e96}, !- Handle
  res ds res ashp htg asys SupDCnToLvEq,  !- Name
  {2fb7457c-9c81-4cc4-8a94-d565855eea92}, !- Other Equipment Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {80cc3baf-045b-4c89-8ac5-e9e93fdfa217}, !- Handle
  res_ds_res_ashp_htg_asys_SupDCnToLvEq_act, !- Name
  {772f96f4-98fd-4684-b410-c59a63d28e96}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {aa6b9678-46d2-478c-9cde-805bb696ef0e}, !- Handle
  res ds res ashp htg asys SupDCnToAhEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {54f1e5a0-12e1-41dc-acc7-0fd9a7cf7d63}, !- Handle
  res ds res ashp htg asys SupDCnToAhEq,  !- Name
  {aa6b9678-46d2-478c-9cde-805bb696ef0e}, !- Other Equipment Definition Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {13da485c-ce6c-41a0-9822-9af89bcc8a95}, !- Handle
  res_ds_res_ashp_htg_asys_SupDCnToAhEq_act, !- Name
  {54f1e5a0-12e1-41dc-acc7-0fd9a7cf7d63}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2bade80e-c7fd-411d-a7f3-41a78f2f68bf}, !- Handle
  res ds res ashp htg asys RetDCnToPlEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {fd071b6e-09b1-4a2d-b612-0b19a16afc79}, !- Handle
  res ds res ashp htg asys RetDCnToPlEq,  !- Name
  {2bade80e-c7fd-411d-a7f3-41a78f2f68bf}, !- Other Equipment Definition Name
  {2d60aae3-d800-4780-9825-e0c422a0d44e}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6154362e-d9fe-4a44-bfdb-076516d8f562}, !- Handle
  res_ds_res_ashp_htg_asys_RetDCnToPlEq_act, !- Name
  {fd071b6e-09b1-4a2d-b612-0b19a16afc79}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a99843e0-1915-4033-a917-8bcfba416019}, !- Handle
  res ds res ashp htg asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e3c895c9-f136-441c-b311-12b2755a6797}, !- Handle
  res ds res ashp htg asys RetDCnToAhEquip, !- Name
  {a99843e0-1915-4033-a917-8bcfba416019}, !- Other Equipment Definition Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e8d0b572-c4da-4ef0-a198-1c941e1f16a5}, !- Handle
  res_ds_res_ashp_htg_asys_RetDCnToAhEquip_act, !- Name
  {e3c895c9-f136-441c-b311-12b2755a6797}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6616b0fd-d212-4971-ba15-b3094d56809e}, !- Handle
  res ds res ashp htg asys SupSLkToAhEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {cdff767c-8c8b-41bd-b125-7f75bfa06afa}, !- Handle
  res ds res ashp htg asys SupSLkToAhEq,  !- Name
  {6616b0fd-d212-4971-ba15-b3094d56809e}, !- Other Equipment Definition Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b1553013-062c-4606-b375-f2abdc0127f8}, !- Handle
  res_ds_res_ashp_htg_asys_SupSLkToAhEq_act, !- Name
  {cdff767c-8c8b-41bd-b125-7f75bfa06afa}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ba8b6f5a-43bf-4a05-a5ed-5f22082b9f81}, !- Handle
  res ds res ashp htg asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e56f5877-0b8b-4f50-9e99-79e2237d6c88}, !- Handle
  res ds res ashp htg asys SupLatLkToAhEq, !- Name
  {ba8b6f5a-43bf-4a05-a5ed-5f22082b9f81}, !- Other Equipment Definition Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {60f8e4f2-0d60-4e32-a42e-15874a13a78d}, !- Handle
  res_ds_res_ashp_htg_asys_SupLatLkToAhEq_act, !- Name
  {e56f5877-0b8b-4f50-9e99-79e2237d6c88}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {4972f25d-19a2-438d-a52a-fdcaa14f7b71}, !- Handle
  res ds res ashp htg asys RetSLkEq,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {541590b5-53cd-440e-8001-b5c960e5f569}, !- Handle
  res ds res ashp htg asys RetSLkEq,      !- Name
  {4972f25d-19a2-438d-a52a-fdcaa14f7b71}, !- Other Equipment Definition Name
  {2d60aae3-d800-4780-9825-e0c422a0d44e}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f549e4c8-ac7d-4913-adf7-0620fc02b0dd}, !- Handle
  res_ds_res_ashp_htg_asys_RetSLkEq_act,  !- Name
  {541590b5-53cd-440e-8001-b5c960e5f569}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {e060982b-ba10-4d57-8d23-9270a79f8a4f}, !- Handle
  res ds res ashp htg asys RetLatLkEq,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e5746bd4-f253-4747-a859-07ed8eb2c3b0}, !- Handle
  res ds res ashp htg asys RetLatLkEq,    !- Name
  {e060982b-ba10-4d57-8d23-9270a79f8a4f}, !- Other Equipment Definition Name
  {2d60aae3-d800-4780-9825-e0c422a0d44e}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0524a4c9-e8c0-4ac8-90e0-ea8ccaeb9be5}, !- Handle
  res_ds_res_ashp_htg_asys_RetLatLkEq_act, !- Name
  {e5746bd4-f253-4747-a859-07ed8eb2c3b0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {ca83e681-f087-4b4a-8407-6eaef6a26126}, !- Handle
  res ds res ashp htg asys AhToLivMix,    !- Name
  {85855965-363d-4225-9483-3ff70cec707a}, !- Zone Name
  {d6cf57b3-dcef-45ba-b37c-7945eaaa9ffd}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {31837a88-c16c-41fe-b49d-53da20107192}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {d6cf57b3-dcef-45ba-b37c-7945eaaa9ffd}, !- Handle
  Always On Continuous,                   !- Name
  {84a2506e-aeb8-4b15-a5f8-c356f6c7bb3d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {84a2506e-aeb8-4b15-a5f8-c356f6c7bb3d}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {01eaf0b0-64b0-40ea-a527-d799164ac5a1}, !- Handle
  res_ds_res_ashp_htg_asys_AhToLivMix_act, !- Name
  {ca83e681-f087-4b4a-8407-6eaef6a26126}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {5fcc3c0b-b0ec-4ff2-b845-ae5aa7b1566e}, !- Handle
  res ds res ashp htg asys LivToAhMix,    !- Name
  {31837a88-c16c-41fe-b49d-53da20107192}, !- Zone Name
  {d6cf57b3-dcef-45ba-b37c-7945eaaa9ffd}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {85855965-363d-4225-9483-3ff70cec707a}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {667735d4-c30c-4683-8fcb-8e16daee98d4}, !- Handle
  res_ds_res_ashp_htg_asys_LivToAhMix_act, !- Name
  {5fcc3c0b-b0ec-4ff2-b845-ae5aa7b1566e}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {282c1eef-ec1a-4910-9fd0-a45accdbf251}, !- Handle
  res_ds_res_ashp_htg_asys_ah_mfr_s,      !- Name
  Node 17,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {658dbc12-c713-408a-a36d-fafd11585d92}, !- Handle
  res_ds_res_ashp_htg_asys_ah_vfr_s,      !- Name
  Node 17,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {63da4d0d-4db9-424a-a92e-82a37b449525}, !- Handle
  res_ds_res_ashp_htg_asys_ah_tt_s,       !- Name
  Node 17,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5f7d5025-a447-43d7-90bf-c0f9a762f711}, !- Handle
  res_ds_res_ashp_htg_asys_ra_t_s,        !- Name
  Node 20,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4d588e8d-40ca-4130-9d75-0adb307c9383}, !- Handle
  res_ds_res_ashp_htg_asys_ah_wt_s,       !- Name
  Node 17,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6d805cb9-5cd8-4055-9a0c-d7369bf506ee}, !- Handle
  res_ds_res_ashp_htg_asys_ra_w_s,        !- Name
  Node 20,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {23d3296d-3bc3-4b95-aea8-83a9c333488f}, !- Handle
  res_ds_res_ashp_htg_asys_ah_t_s,        !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3da82aca-e914-445e-8413-55a7600b69f7}, !- Handle
  res_ds_res_ashp_htg_asys_ah_w_s,        !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {1926dae4-733d-44bc-b31d-a0a3fe906d34}, !- Handle
  res_ds_res_ashp_htg_asys_AhMfr;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {16b9943e-fd1e-41a0-8a49-eb2e8b839216}, !- Handle
  res_ds_res_ashp_htg_asys_FanRtf;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3b03f7ab-ed94-4ba5-b07a-7d6317c5e7cb}, !- Handle
  res_ds_res_ashp_htg_asys_AhVfr;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2df27ee7-00b3-4bf2-879f-210c40733c4a}, !- Handle
  res_ds_res_ashp_htg_asys_AhTt;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {124714f1-a0dc-43c3-b873-48545d905395}, !- Handle
  res_ds_res_ashp_htg_asys_RaT;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bb752347-1ac8-481a-b7d1-481097b60023}, !- Handle
  res_ds_res_ashp_htg_asys_AhWt;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {188596a1-1405-44ee-9332-ff16f4efd86f}, !- Handle
  res_ds_res_ashp_htg_asys_RaW;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fc284083-a847-4a40-a7e9-4da30c7f65b4}, !- Handle
  res_ds_res_ashp_htg_asys_AhT;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7d5daecf-aa98-4430-92c7-13c14a317bc2}, !- Handle
  res_ds_res_ashp_htg_asys_AhW;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {85724e75-bb37-4a0f-9a59-8b953393a830}, !- Handle
  res_ds_res_ashp_htg_asys_SupSLkToLv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {63894d2a-a0ef-443a-b012-f44423c21e47}, !- Handle
  res_ds_res_ashp_htg_asys_SupLatLkToLv;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {13ebd8bd-a913-4ec9-a3ce-205898957768}, !- Handle
  res_ds_res_ashp_htg_asys_SupDCnToLv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {eeee301a-6ad5-4e6e-822a-a1f002274c98}, !- Handle
  res_ds_res_ashp_htg_asys_SupDCnToAh;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {48785577-cbe9-4486-87df-6d41df0e2cf5}, !- Handle
  res_ds_res_ashp_htg_asys_RetDCnToPl;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f31ef652-7e1e-4fa4-96ca-1b4565cbba6a}, !- Handle
  res_ds_res_ashp_htg_asys_RetDCnToAh;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fc6f3d71-fcfd-4229-8177-db2d3cf5bac7}, !- Handle
  res_ds_res_ashp_htg_asys_SupSLkToAh;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fe7c9711-72d6-4809-b87c-a987aa5c671b}, !- Handle
  res_ds_res_ashp_htg_asys_SupLatLkToAh;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {eac35c9f-eaf7-4f1c-98d9-9f3e7a2850f9}, !- Handle
  res_ds_res_ashp_htg_asys_RetSLk;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {077c42dc-5f44-4fdf-8209-cb702d628e01}, !- Handle
  res_ds_res_ashp_htg_asys_RetLatLk;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6d05f974-8d93-425c-83d3-a0727764cd60}, !- Handle
  res_ds_res_ashp_htg_asys_LivToAh;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6f6176e6-b1a0-43a5-816a-1d5f0f0c2522}, !- Handle
  res_ds_res_ashp_htg_asys_AhToLiv;       !- Name

OS:EnergyManagementSystem:Subroutine,
  {ad4d879d-4b6f-4547-a446-234a2d2347b3}, !- Handle
  res_ds_res_ashp_htg_asys_lk_subrout,    !- Name
  Set f_sup = 0.19990009990009988,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ashp_htg_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ashp_htg_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ashp_htg_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ashp_htg_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ashp_htg_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ashp_htg_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ashp_htg_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ashp_htg_asys_AhMfr>0,    !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ashp_htg_asys_AhTt res_ds_res_ashp_htg_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ashp_htg_asys_AhT res_ds_res_ashp_htg_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ashp_htg_asys_RaT res_ds_res_ashp_htg_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ashp_htg_asys_AhWt res_ds_res_ashp_htg_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ashp_htg_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ashp_htg_asys_RaW-res_ds_res_ashp_htg_asys_AhWt), !- Program Line 17
  Set res_ds_res_ashp_htg_asys_SupLatLkToLv = f_sup*res_ds_res_ashp_htg_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ashp_htg_asys_SupSLkToLv = SALkQtot-res_ds_res_ashp_htg_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ashp_htg_asys_FanRtf/(res_ds_res_ashp_htg_asys_AhMfr*1006.0))*251.338, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ashp_htg_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ashp_htg_asys_AhTt-res_ds_res_ashp_htg_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ashp_htg_asys_AhTt, !- Program Line 24
  Set res_ds_res_ashp_htg_asys_SupDCnToLv = res_ds_res_ashp_htg_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ashp_htg_asys_SupDCnToAh = 0-res_ds_res_ashp_htg_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ashp_htg_asys_FanRtf/(res_ds_res_ashp_htg_asys_AhMfr*1006.0))*46.544, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ashp_htg_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ashp_htg_asys_RaT-res_ds_res_ashp_htg_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ashp_htg_asys_RaT, !- Program Line 31
  Set res_ds_res_ashp_htg_asys_RetDCnToPl=res_ds_res_ashp_htg_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ashp_htg_asys_RetDCnToAh=0-res_ds_res_ashp_htg_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ashp_htg_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ashp_htg_asys_AhT-res_ds_res_ashp_htg_asys_RaT), !- Program Line 35
  Set res_ds_res_ashp_htg_asys_RetSLk=f_ret*res_ds_res_ashp_htg_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ashp_htg_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ashp_htg_asys_AhWt-res_ds_res_ashp_htg_asys_AhW), !- Program Line 38
  Set res_ds_res_ashp_htg_asys_SupLatLkToAh=f_sup*res_ds_res_ashp_htg_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ashp_htg_asys_SupLatLkToAh=res_ds_res_ashp_htg_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ashp_htg_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ashp_htg_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ashp_htg_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ashp_htg_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ashp_htg_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ashp_htg_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ashp_htg_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ashp_htg_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ashp_htg_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ashp_htg_asys_RetSLk=0,  !- Program Line 50
  Set res_ds_res_ashp_htg_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ashp_htg_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {3993b61d-0ad3-4fa8-8e71-70328c2cfc47}, !- Handle
  res_ds_res_ashp_htg_asys_program,       !- Name
  Set res_ds_res_ashp_htg_asys_AhMfr = res_ds_res_ashp_htg_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ashp_htg_asys_FanRtf = res_ds_res_ashp_htg_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ashp_htg_asys_AhVfr = res_ds_res_ashp_htg_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ashp_htg_asys_AhTt = res_ds_res_ashp_htg_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ashp_htg_asys_AhWt = res_ds_res_ashp_htg_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ashp_htg_asys_RaT = res_ds_res_ashp_htg_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ashp_htg_asys_RaW = res_ds_res_ashp_htg_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ashp_htg_asys_AhT = res_ds_res_ashp_htg_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ashp_htg_asys_AhW = res_ds_res_ashp_htg_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ashp_htg_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ashp_htg_asys_SupSLkToLvEq_act = res_ds_res_ashp_htg_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ashp_htg_asys_SupLatLkToLvEq_act = res_ds_res_ashp_htg_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ashp_htg_asys_SupDCnToLvEq_act = res_ds_res_ashp_htg_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ashp_htg_asys_SupDCnToAhEq_act = res_ds_res_ashp_htg_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ashp_htg_asys_SupSLkToAhEq_act = res_ds_res_ashp_htg_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ashp_htg_asys_SupLatLkToAhEq_act = res_ds_res_ashp_htg_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ashp_htg_asys_RetSLkEq_act = res_ds_res_ashp_htg_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ashp_htg_asys_RetLatLkEq_act = res_ds_res_ashp_htg_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ashp_htg_asys_RetDCnToPlEq_act = res_ds_res_ashp_htg_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ashp_htg_asys_RetDCnToAhEquip_act = res_ds_res_ashp_htg_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ashp_htg_asys_AhToLivMix_act = res_ds_res_ashp_htg_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ashp_htg_asys_LivToAhMix_act = res_ds_res_ashp_htg_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {a3663121-9dfb-4f5b-8e59-7ea85fd2289f}, !- Handle
  res_ds_res_ashp_clg_asys_win_s,         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {9d13f78a-dd3b-455c-9593-037aa613a412}, !- Handle
  res ds res ashp clg asys ret air zone,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd679420-2444-46cb-8cfc-fbc20afd117c}, !- Zone Air Inlet Port List
  {df3f09ea-4a2d-4c6d-8727-75d3a8bc2d63}, !- Zone Air Exhaust Port List
  {ea579dae-2832-426b-885a-8fd08e011e8e}, !- Zone Air Node Name
  {7a335577-0de3-42c1-9880-28f94f086fe9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb91a018-0f68-4e97-a893-d60eec06f3c5}, !- Handle
  Node 30,                                !- Name
  {ea579dae-2832-426b-885a-8fd08e011e8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea579dae-2832-426b-885a-8fd08e011e8e}, !- Handle
  {9d13f78a-dd3b-455c-9593-037aa613a412}, !- Source Object
  11,                                     !- Outlet Port
  {bb91a018-0f68-4e97-a893-d60eec06f3c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd679420-2444-46cb-8cfc-fbc20afd117c}, !- Handle
  {9d13f78a-dd3b-455c-9593-037aa613a412}; !- HVAC Component

OS:PortList,
  {df3f09ea-4a2d-4c6d-8727-75d3a8bc2d63}, !- Handle
  {9d13f78a-dd3b-455c-9593-037aa613a412}; !- HVAC Component

OS:PortList,
  {7a335577-0de3-42c1-9880-28f94f086fe9}, !- Handle
  {9d13f78a-dd3b-455c-9593-037aa613a412}; !- HVAC Component

OS:Sizing:Zone,
  {5721a388-14bd-4071-bfdd-6952b4f64b72}, !- Handle
  {9d13f78a-dd3b-455c-9593-037aa613a412}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a90f5d4b-ea80-4fc0-a344-8a7df2e64d59}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {9d13f78a-dd3b-455c-9593-037aa613a412}; !- Thermal Zone

OS:Space,
  {9f9799b7-6451-4bfe-925d-93f929322f36}, !- Handle
  res ds res ashp clg asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {9d13f78a-dd3b-455c-9593-037aa613a412}; !- Thermal Zone Name

OS:Surface,
  {362cf2c9-df72-4d6b-b2d3-f3976d944367}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  {ab39be3f-a6c0-441e-8b75-6045250fc146}, !- Construction Name
  {9f9799b7-6451-4bfe-925d-93f929322f36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46f21356-dd8a-4539-94bf-9cf990708681}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {ab39be3f-a6c0-441e-8b75-6045250fc146}, !- Construction Name
  {9f9799b7-6451-4bfe-925d-93f929322f36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {899cf8b9-1323-48ad-9584-dd7335f82158}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {ab39be3f-a6c0-441e-8b75-6045250fc146}, !- Construction Name
  {9f9799b7-6451-4bfe-925d-93f929322f36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab49a121-2a0f-44ef-99b6-7f3d626a210b}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {ab39be3f-a6c0-441e-8b75-6045250fc146}, !- Construction Name
  {9f9799b7-6451-4bfe-925d-93f929322f36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a65370-0b4f-427a-825c-20a369889990}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {ab39be3f-a6c0-441e-8b75-6045250fc146}, !- Construction Name
  {9f9799b7-6451-4bfe-925d-93f929322f36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4a160b7-f2f8-4a82-9a58-a9c7b4eb5e7b}, !- Handle
  Surface 31,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ab39be3f-a6c0-441e-8b75-6045250fc146}, !- Construction Name
  {9f9799b7-6451-4bfe-925d-93f929322f36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {e6f28e0f-a55f-448c-9822-a5a270baf2f0}, !- Handle
  {32a65370-0b4f-427a-825c-20a369889990}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {5019c969-00b2-4d24-97c3-09cec1521229}, !- Handle
  {362cf2c9-df72-4d6b-b2d3-f3976d944367}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {c54d5285-6fc4-4f9f-8441-fba6b3694165}, !- Handle
  {899cf8b9-1323-48ad-9584-dd7335f82158}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {35775568-8c8a-4c48-98b1-7a287e36f8d2}, !- Handle
  {ab49a121-2a0f-44ef-99b6-7f3d626a210b}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {49aeed15-f301-48a5-bb75-25a3b85d769f}, !- Handle
  {e4a160b7-f2f8-4a82-9a58-a9c7b4eb5e7b}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {13a77a64-5113-4a51-b975-598ad26f95bb}, !- Handle
  {46f21356-dd8a-4539-94bf-9cf990708681}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {cc33228b-e6d6-4685-badf-db3376b8628c}, !- Handle
  res ashp clg asys return plenum,        !- Name
  {9d13f78a-dd3b-455c-9593-037aa613a412}, !- ThermalZone
  {a64c58f0-d5cc-4976-b2da-ccebb3ab8d95}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {30304add-4ca0-49ac-ad7e-be2b0571ade2}; !- Inlet Node 1

OS:Node,
  {c8b909cb-3033-469e-a02b-e37e825d4528}, !- Handle
  Node 33,                                !- Name
  {a64c58f0-d5cc-4976-b2da-ccebb3ab8d95}, !- Inlet Port
  {b83f2d0a-e0bd-4ec0-83bf-14119c1d8209}; !- Outlet Port

OS:Connection,
  {30304add-4ca0-49ac-ad7e-be2b0571ade2}, !- Handle
  {77556c82-1e6c-47c3-8168-2a43c7184026}, !- Source Object
  3,                                      !- Outlet Port
  {cc33228b-e6d6-4685-badf-db3376b8628c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a64c58f0-d5cc-4976-b2da-ccebb3ab8d95}, !- Handle
  {cc33228b-e6d6-4685-badf-db3376b8628c}, !- Source Object
  3,                                      !- Outlet Port
  {c8b909cb-3033-469e-a02b-e37e825d4528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b83f2d0a-e0bd-4ec0-83bf-14119c1d8209}, !- Handle
  {c8b909cb-3033-469e-a02b-e37e825d4528}, !- Source Object
  3,                                      !- Outlet Port
  {ed4ae54e-28b6-4b68-9ef9-c5c0e4774319}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {0fec7acf-4e77-4c83-83cd-1910bc408b15}, !- Handle
  res ds res ashp clg asys SupSLkToLvEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {18d75ab8-49e6-417b-a770-37584ce76169}, !- Handle
  res ds res ashp clg asys SupSLkToLvEq,  !- Name
  {0fec7acf-4e77-4c83-83cd-1910bc408b15}, !- Other Equipment Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b8afb88b-3bd2-495d-b9fa-5dae8c06d98c}, !- Handle
  res_ds_res_ashp_clg_asys_SupSLkToLvEq_act, !- Name
  {18d75ab8-49e6-417b-a770-37584ce76169}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {52963e3a-7cca-49f1-b91d-32dfa37b431b}, !- Handle
  res ds res ashp clg asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {dd6fbae0-934d-40e3-8576-3a2a86299a62}, !- Handle
  res ds res ashp clg asys SupLatLkToLvEq, !- Name
  {52963e3a-7cca-49f1-b91d-32dfa37b431b}, !- Other Equipment Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1ad20f2f-0007-41b9-b492-5f5734e2431d}, !- Handle
  res_ds_res_ashp_clg_asys_SupLatLkToLvEq_act, !- Name
  {dd6fbae0-934d-40e3-8576-3a2a86299a62}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {33988b1b-a77c-4c03-b121-29b2457d63e8}, !- Handle
  res ds res ashp clg asys SupDCnToLvEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {79a3b2bf-da68-4d49-8791-93282faa92a6}, !- Handle
  res ds res ashp clg asys SupDCnToLvEq,  !- Name
  {33988b1b-a77c-4c03-b121-29b2457d63e8}, !- Other Equipment Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {776bf2aa-f5b7-4f42-b566-6eb74210d4f1}, !- Handle
  res_ds_res_ashp_clg_asys_SupDCnToLvEq_act, !- Name
  {79a3b2bf-da68-4d49-8791-93282faa92a6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {06a93924-1b3c-4cac-ba9c-f6b7785cd1d5}, !- Handle
  res ds res ashp clg asys SupDCnToAhEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {8425cfc3-3110-494b-8dd7-9505627488c5}, !- Handle
  res ds res ashp clg asys SupDCnToAhEq,  !- Name
  {06a93924-1b3c-4cac-ba9c-f6b7785cd1d5}, !- Other Equipment Definition Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e693ac8b-09f0-427b-bd8f-5e9f3a825fa3}, !- Handle
  res_ds_res_ashp_clg_asys_SupDCnToAhEq_act, !- Name
  {8425cfc3-3110-494b-8dd7-9505627488c5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {da187d74-6db5-487c-8d92-ecf1783bcdfb}, !- Handle
  res ds res ashp clg asys RetDCnToPlEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {47479035-e1b9-43d9-b7fc-ae09d13f615e}, !- Handle
  res ds res ashp clg asys RetDCnToPlEq,  !- Name
  {da187d74-6db5-487c-8d92-ecf1783bcdfb}, !- Other Equipment Definition Name
  {9f9799b7-6451-4bfe-925d-93f929322f36}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {59a32b0b-3d15-4037-b5b2-02b82c91e029}, !- Handle
  res_ds_res_ashp_clg_asys_RetDCnToPlEq_act, !- Name
  {47479035-e1b9-43d9-b7fc-ae09d13f615e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {cce20212-9f8d-4067-8042-656585dd5ab6}, !- Handle
  res ds res ashp clg asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {17b7178e-61ba-4a32-b945-29e861e0ca4d}, !- Handle
  res ds res ashp clg asys RetDCnToAhEquip, !- Name
  {cce20212-9f8d-4067-8042-656585dd5ab6}, !- Other Equipment Definition Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0c118c8b-4fb2-438e-aa7b-f0dce1fb69d9}, !- Handle
  res_ds_res_ashp_clg_asys_RetDCnToAhEquip_act, !- Name
  {17b7178e-61ba-4a32-b945-29e861e0ca4d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {e995a81e-ea95-4d6c-910e-6647ee457643}, !- Handle
  res ds res ashp clg asys SupSLkToAhEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {7a32f553-d57c-454d-9055-3707cc4dd74a}, !- Handle
  res ds res ashp clg asys SupSLkToAhEq,  !- Name
  {e995a81e-ea95-4d6c-910e-6647ee457643}, !- Other Equipment Definition Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {801982d0-1c28-4472-b265-fa0ae15e8ceb}, !- Handle
  res_ds_res_ashp_clg_asys_SupSLkToAhEq_act, !- Name
  {7a32f553-d57c-454d-9055-3707cc4dd74a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {14e24003-b03e-46e6-8b4b-fb2b25558db8}, !- Handle
  res ds res ashp clg asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {db7e07f4-4ba7-4732-af59-c1e90189eacd}, !- Handle
  res ds res ashp clg asys SupLatLkToAhEq, !- Name
  {14e24003-b03e-46e6-8b4b-fb2b25558db8}, !- Other Equipment Definition Name
  {a82a4073-fe72-44e9-b5f5-9187f9b7c615}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fbce7b0c-b79e-4d67-98f5-db6d33cd3282}, !- Handle
  res_ds_res_ashp_clg_asys_SupLatLkToAhEq_act, !- Name
  {db7e07f4-4ba7-4732-af59-c1e90189eacd}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {44e0bdb0-ff82-45af-859e-4f3e694df2a0}, !- Handle
  res ds res ashp clg asys RetSLkEq,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c66a2d9b-89be-4fd4-a355-5220763df68e}, !- Handle
  res ds res ashp clg asys RetSLkEq,      !- Name
  {44e0bdb0-ff82-45af-859e-4f3e694df2a0}, !- Other Equipment Definition Name
  {9f9799b7-6451-4bfe-925d-93f929322f36}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d110cbeb-0894-4e47-a697-e73a1aab4789}, !- Handle
  res_ds_res_ashp_clg_asys_RetSLkEq_act,  !- Name
  {c66a2d9b-89be-4fd4-a355-5220763df68e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {38efbdab-89f5-4d3a-9e4d-0f2cb8c54185}, !- Handle
  res ds res ashp clg asys RetLatLkEq,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0742493c-9637-4195-951f-3a31e65cf2ca}, !- Handle
  res ds res ashp clg asys RetLatLkEq,    !- Name
  {38efbdab-89f5-4d3a-9e4d-0f2cb8c54185}, !- Other Equipment Definition Name
  {9f9799b7-6451-4bfe-925d-93f929322f36}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {db46ec2c-0695-4763-bfbd-f7032be66e03}, !- Handle
  res_ds_res_ashp_clg_asys_RetLatLkEq_act, !- Name
  {0742493c-9637-4195-951f-3a31e65cf2ca}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {2cc40727-6f17-4706-be15-5f0137b75dbc}, !- Handle
  res ds res ashp clg asys AhToLivMix,    !- Name
  {85855965-363d-4225-9483-3ff70cec707a}, !- Zone Name
  {d6cf57b3-dcef-45ba-b37c-7945eaaa9ffd}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {31837a88-c16c-41fe-b49d-53da20107192}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {826712fd-15ff-4b4b-bca6-60cbeaa34075}, !- Handle
  res_ds_res_ashp_clg_asys_AhToLivMix_act, !- Name
  {2cc40727-6f17-4706-be15-5f0137b75dbc}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {6ae19905-384b-47af-98e6-25d12d70ceeb}, !- Handle
  res ds res ashp clg asys LivToAhMix,    !- Name
  {31837a88-c16c-41fe-b49d-53da20107192}, !- Zone Name
  {d6cf57b3-dcef-45ba-b37c-7945eaaa9ffd}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {85855965-363d-4225-9483-3ff70cec707a}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {1fe2d699-ca87-42d0-aaee-3eac64cc8516}, !- Handle
  res_ds_res_ashp_clg_asys_LivToAhMix_act, !- Name
  {6ae19905-384b-47af-98e6-25d12d70ceeb}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {388bdf1b-db06-4b40-abf9-762c1706f6e1}, !- Handle
  res_ds_res_ashp_clg_asys_ah_mfr_s,      !- Name
  Node 24,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b30179e3-db02-41b8-ae69-8e8b62f403bd}, !- Handle
  res_ds_res_ashp_clg_asys_ah_vfr_s,      !- Name
  Node 24,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fa00f5c4-7114-492e-bc4a-2b6204e97788}, !- Handle
  res_ds_res_ashp_clg_asys_ah_tt_s,       !- Name
  Node 24,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2b0ff722-02cd-4115-9c29-b8d5cedae86d}, !- Handle
  res_ds_res_ashp_clg_asys_ra_t_s,        !- Name
  Node 27,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f364be4c-2094-4ecb-95c5-28dd34c5400c}, !- Handle
  res_ds_res_ashp_clg_asys_ah_wt_s,       !- Name
  Node 24,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2bc5798b-0a0a-4ca7-ab34-dc2483977d15}, !- Handle
  res_ds_res_ashp_clg_asys_ra_w_s,        !- Name
  Node 27,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4f9bb7bf-8807-43dd-bdd8-c0a2d1a82263}, !- Handle
  res_ds_res_ashp_clg_asys_ah_t_s,        !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eaaa463a-eb7a-455d-a899-ef649b61a6e4}, !- Handle
  res_ds_res_ashp_clg_asys_ah_w_s,        !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {61dc0c58-ee12-47a4-ba90-075b3ffef5ce}, !- Handle
  res_ds_res_ashp_clg_asys_AhMfr;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d77a2bee-b2cd-4bf2-a435-2f78af4a3f22}, !- Handle
  res_ds_res_ashp_clg_asys_FanRtf;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8214e1bd-a2a8-4aad-bf9a-248696ba9d0f}, !- Handle
  res_ds_res_ashp_clg_asys_AhVfr;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {85dc0635-eb64-4a18-81d8-4dee65210b1d}, !- Handle
  res_ds_res_ashp_clg_asys_AhTt;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9b78979c-5768-4a3d-a6ec-af1fc8c0a52c}, !- Handle
  res_ds_res_ashp_clg_asys_RaT;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {eb1d9bf9-7bd4-407b-8f26-583af99412c8}, !- Handle
  res_ds_res_ashp_clg_asys_AhWt;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fd129931-180f-4779-b436-b6d5ddb316b3}, !- Handle
  res_ds_res_ashp_clg_asys_RaW;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {13e235c1-bb74-4c7d-9cc5-b44e097f55cf}, !- Handle
  res_ds_res_ashp_clg_asys_AhT;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c6a62588-6155-456c-83ac-9951ea7363c0}, !- Handle
  res_ds_res_ashp_clg_asys_AhW;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b7cd0be2-5dd5-4dbf-82cd-886aa6d0829f}, !- Handle
  res_ds_res_ashp_clg_asys_SupSLkToLv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {db25bb2d-3d43-4863-8775-03f59c786698}, !- Handle
  res_ds_res_ashp_clg_asys_SupLatLkToLv;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8158ff90-6114-413f-aacc-22db40037abb}, !- Handle
  res_ds_res_ashp_clg_asys_SupDCnToLv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {70f9d781-4022-49fc-a3c4-b28f9612446d}, !- Handle
  res_ds_res_ashp_clg_asys_SupDCnToAh;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6689c0ed-a3fe-4fba-a373-d5686b88af08}, !- Handle
  res_ds_res_ashp_clg_asys_RetDCnToPl;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3c1ddd9c-e7ec-47db-845d-0df85e7bed3f}, !- Handle
  res_ds_res_ashp_clg_asys_RetDCnToAh;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {95d44d66-190b-46a3-8724-06fc533adfc8}, !- Handle
  res_ds_res_ashp_clg_asys_SupSLkToAh;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b2d30a8b-9bbe-41e9-9db3-42f22ffd3129}, !- Handle
  res_ds_res_ashp_clg_asys_SupLatLkToAh;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {09d86811-0b46-4958-8b15-4f6308f98bd6}, !- Handle
  res_ds_res_ashp_clg_asys_RetSLk;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {aaec0550-4ba2-47b0-9060-59b4f59ef40b}, !- Handle
  res_ds_res_ashp_clg_asys_RetLatLk;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {711bf99c-bd7b-4305-a722-1bec6e183ae3}, !- Handle
  res_ds_res_ashp_clg_asys_LivToAh;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {10d67ad8-a054-4d47-bb13-f74256ee7585}, !- Handle
  res_ds_res_ashp_clg_asys_AhToLiv;       !- Name

OS:EnergyManagementSystem:Subroutine,
  {e4c141e7-d7cb-4026-ab28-de32d1f1d9e0}, !- Handle
  res_ds_res_ashp_clg_asys_lk_subrout,    !- Name
  Set f_sup = 0.19990009990009988,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ashp_clg_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ashp_clg_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ashp_clg_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ashp_clg_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ashp_clg_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ashp_clg_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ashp_clg_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ashp_clg_asys_AhMfr>0,    !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ashp_clg_asys_AhTt res_ds_res_ashp_clg_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ashp_clg_asys_AhT res_ds_res_ashp_clg_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ashp_clg_asys_RaT res_ds_res_ashp_clg_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ashp_clg_asys_AhWt res_ds_res_ashp_clg_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ashp_clg_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ashp_clg_asys_RaW-res_ds_res_ashp_clg_asys_AhWt), !- Program Line 17
  Set res_ds_res_ashp_clg_asys_SupLatLkToLv = f_sup*res_ds_res_ashp_clg_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ashp_clg_asys_SupSLkToLv = SALkQtot-res_ds_res_ashp_clg_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ashp_clg_asys_FanRtf/(res_ds_res_ashp_clg_asys_AhMfr*1006.0))*251.338, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ashp_clg_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ashp_clg_asys_AhTt-res_ds_res_ashp_clg_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ashp_clg_asys_AhTt, !- Program Line 24
  Set res_ds_res_ashp_clg_asys_SupDCnToLv = res_ds_res_ashp_clg_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ashp_clg_asys_SupDCnToAh = 0-res_ds_res_ashp_clg_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ashp_clg_asys_FanRtf/(res_ds_res_ashp_clg_asys_AhMfr*1006.0))*46.544, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ashp_clg_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ashp_clg_asys_RaT-res_ds_res_ashp_clg_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ashp_clg_asys_RaT, !- Program Line 31
  Set res_ds_res_ashp_clg_asys_RetDCnToPl=res_ds_res_ashp_clg_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ashp_clg_asys_RetDCnToAh=0-res_ds_res_ashp_clg_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ashp_clg_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ashp_clg_asys_AhT-res_ds_res_ashp_clg_asys_RaT), !- Program Line 35
  Set res_ds_res_ashp_clg_asys_RetSLk=f_ret*res_ds_res_ashp_clg_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ashp_clg_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ashp_clg_asys_AhWt-res_ds_res_ashp_clg_asys_AhW), !- Program Line 38
  Set res_ds_res_ashp_clg_asys_SupLatLkToAh=f_sup*res_ds_res_ashp_clg_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ashp_clg_asys_SupLatLkToAh=res_ds_res_ashp_clg_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ashp_clg_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ashp_clg_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ashp_clg_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ashp_clg_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ashp_clg_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ashp_clg_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ashp_clg_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ashp_clg_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ashp_clg_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ashp_clg_asys_RetSLk=0,  !- Program Line 50
  Set res_ds_res_ashp_clg_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ashp_clg_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {c70cc24c-3114-4417-8861-01862d4fde6b}, !- Handle
  res_ds_res_ashp_clg_asys_program,       !- Name
  Set res_ds_res_ashp_clg_asys_AhMfr = res_ds_res_ashp_clg_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ashp_clg_asys_FanRtf = res_ds_res_ashp_clg_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ashp_clg_asys_AhVfr = res_ds_res_ashp_clg_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ashp_clg_asys_AhTt = res_ds_res_ashp_clg_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ashp_clg_asys_AhWt = res_ds_res_ashp_clg_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ashp_clg_asys_RaT = res_ds_res_ashp_clg_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ashp_clg_asys_RaW = res_ds_res_ashp_clg_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ashp_clg_asys_AhT = res_ds_res_ashp_clg_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ashp_clg_asys_AhW = res_ds_res_ashp_clg_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ashp_clg_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ashp_clg_asys_SupSLkToLvEq_act = res_ds_res_ashp_clg_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ashp_clg_asys_SupLatLkToLvEq_act = res_ds_res_ashp_clg_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ashp_clg_asys_SupDCnToLvEq_act = res_ds_res_ashp_clg_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ashp_clg_asys_SupDCnToAhEq_act = res_ds_res_ashp_clg_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ashp_clg_asys_SupSLkToAhEq_act = res_ds_res_ashp_clg_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ashp_clg_asys_SupLatLkToAhEq_act = res_ds_res_ashp_clg_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ashp_clg_asys_RetSLkEq_act = res_ds_res_ashp_clg_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ashp_clg_asys_RetLatLkEq_act = res_ds_res_ashp_clg_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ashp_clg_asys_RetDCnToPlEq_act = res_ds_res_ashp_clg_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ashp_clg_asys_RetDCnToAhEquip_act = res_ds_res_ashp_clg_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ashp_clg_asys_AhToLivMix_act = res_ds_res_ashp_clg_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ashp_clg_asys_LivToAhMix_act = res_ds_res_ashp_clg_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {d69722af-44a7-4906-99fa-0102e765b297}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  {d0530c6e-4ad2-47bd-9ecd-e5fe4c3f1d4c}, !- Default Day Schedule Name
  {3141d540-0e8d-4616-b9a1-905fe74c22e4}, !- Summer Design Day Schedule Name
  {a5518584-9b13-4bf0-adda-b14cd1c1dc54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0530c6e-4ad2-47bd-9ecd-e5fe4c3f1d4c}, !- Handle
  Schedule Day 22,                        !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e117e7c-1530-4b12-bfde-76c4fabaf49a}, !- Handle
  res mv_1 range exhaust schedule allday rule1, !- Name
  {d69722af-44a7-4906-99fa-0102e765b297}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {29c3ccc2-cd87-43f4-a06f-7cbbce45280a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29c3ccc2-cd87-43f4-a06f-7cbbce45280a}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e8697f34-904d-4f12-9889-0810e32488cd}, !- Handle
  res mv_1 range exhaust schedule allday rule2, !- Name
  {d69722af-44a7-4906-99fa-0102e765b297}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {50467936-b882-4fe0-a03e-6c8375df2c33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {50467936-b882-4fe0-a03e-6c8375df2c33}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a1ae9133-a966-4fae-80f2-dd1e80d734cd}, !- Handle
  res mv_1 range exhaust schedule allday rule3, !- Name
  {d69722af-44a7-4906-99fa-0102e765b297}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1ac10542-0430-42a3-9059-20b7c084adab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ac10542-0430-42a3-9059-20b7c084adab}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {729e863a-09d0-4b03-8789-46bc0b6ed90b}, !- Handle
  res mv_1 range exhaust schedule allday rule4, !- Name
  {d69722af-44a7-4906-99fa-0102e765b297}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {71052d38-b426-496d-83ea-a8b0f7d949e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {71052d38-b426-496d-83ea-a8b0f7d949e3}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {21d73a48-9ca9-40d2-bbe9-bd5f2784f457}, !- Handle
  res mv_1 range exhaust schedule allday rule5, !- Name
  {d69722af-44a7-4906-99fa-0102e765b297}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e4526550-8406-49c2-be33-70be0b6e50d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4526550-8406-49c2-be33-70be0b6e50d3}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da76054f-5d60-4bd0-9ccd-343b7dc8f2c0}, !- Handle
  res mv_1 range exhaust schedule allday rule6, !- Name
  {d69722af-44a7-4906-99fa-0102e765b297}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e721f8d6-adaf-4f41-a9b8-ddb260b0e794}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e721f8d6-adaf-4f41-a9b8-ddb260b0e794}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1626f612-d814-4193-9ea0-b9d7ed7f9b0a}, !- Handle
  res mv_1 range exhaust schedule allday rule7, !- Name
  {d69722af-44a7-4906-99fa-0102e765b297}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {65e6af2e-ffc6-43cf-add5-469470df1fa3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65e6af2e-ffc6-43cf-add5-469470df1fa3}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {40a90a36-00c3-49c8-ba79-1339a786b6fd}, !- Handle
  res mv_1 range exhaust schedule allday rule8, !- Name
  {d69722af-44a7-4906-99fa-0102e765b297}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4c120c1a-b6a6-4858-95c2-ebb36867203b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c120c1a-b6a6-4858-95c2-ebb36867203b}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d99aa06c-ef26-4661-9180-037e26080edb}, !- Handle
  res mv_1 range exhaust schedule allday rule9, !- Name
  {d69722af-44a7-4906-99fa-0102e765b297}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1e29fe11-c18f-4977-a10f-c0a9df10530f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1e29fe11-c18f-4977-a10f-c0a9df10530f}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ebbf388e-ff4b-476c-ac22-3ac32e2fcc50}, !- Handle
  res mv_1 range exhaust schedule allday rule10, !- Name
  {d69722af-44a7-4906-99fa-0102e765b297}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {478cf262-0da6-4bb2-9d7b-d18ad77f328e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {478cf262-0da6-4bb2-9d7b-d18ad77f328e}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {27ef9a79-f06e-4165-83b3-a00550bc735d}, !- Handle
  res mv_1 range exhaust schedule allday rule11, !- Name
  {d69722af-44a7-4906-99fa-0102e765b297}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a52c3139-1867-4afd-a1d6-95c433a24cb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a52c3139-1867-4afd-a1d6-95c433a24cb2}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3ada64a6-6f17-493e-a474-8f423e67a1f4}, !- Handle
  res mv_1 range exhaust schedule allday rule12, !- Name
  {d69722af-44a7-4906-99fa-0102e765b297}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {105b9f0e-3550-4e46-8014-c3e7ffca323c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {105b9f0e-3550-4e46-8014-c3e7ffca323c}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a5518584-9b13-4bf0-adda-b14cd1c1dc54}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3141d540-0e8d-4616-b9a1-905fe74c22e4}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {888c5dee-0cb5-4cc5-bdc8-9cd3a437e6ad}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {abe3579d-9f30-436c-af2f-9683ee7c61fd}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  {0f212af3-86e7-4358-9a94-2a74d0f4fa12}, !- Default Day Schedule Name
  {29a64a70-1fb5-49c7-b54e-1bdbe3c88911}, !- Summer Design Day Schedule Name
  {f4fe04f1-3fbe-4c6c-a660-e0f165091eb0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f212af3-86e7-4358-9a94-2a74d0f4fa12}, !- Handle
  Schedule Day 23,                        !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {783bddde-d86d-47a3-80a2-41699142bfb4}, !- Handle
  res mv_1 bath exhaust schedule allday rule1, !- Name
  {abe3579d-9f30-436c-af2f-9683ee7c61fd}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {caf78f9c-8922-4f65-9dc9-7e19c494cef5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {caf78f9c-8922-4f65-9dc9-7e19c494cef5}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {af2b8eb1-f661-42e4-a0b2-655481a6db8f}, !- Handle
  res mv_1 bath exhaust schedule allday rule2, !- Name
  {abe3579d-9f30-436c-af2f-9683ee7c61fd}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {acbb86d9-65a3-4177-95d3-43230c56a2cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {acbb86d9-65a3-4177-95d3-43230c56a2cd}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8e90fc8e-f157-4007-86a9-de1ff433976b}, !- Handle
  res mv_1 bath exhaust schedule allday rule3, !- Name
  {abe3579d-9f30-436c-af2f-9683ee7c61fd}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f5747778-1974-4fbc-acbf-1c8523619522}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5747778-1974-4fbc-acbf-1c8523619522}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee553274-4f7b-4dea-8c85-cc59780dc03e}, !- Handle
  res mv_1 bath exhaust schedule allday rule4, !- Name
  {abe3579d-9f30-436c-af2f-9683ee7c61fd}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0f8a3ed5-4a20-4165-a9d6-c0c8931af7fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f8a3ed5-4a20-4165-a9d6-c0c8931af7fd}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8bd28c5b-1a9c-4a8d-a112-7a36e3ebb60f}, !- Handle
  res mv_1 bath exhaust schedule allday rule5, !- Name
  {abe3579d-9f30-436c-af2f-9683ee7c61fd}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {909c0563-36e0-4fa7-8044-d5a8abdf1bab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {909c0563-36e0-4fa7-8044-d5a8abdf1bab}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {940469d8-5509-4fea-8421-5e80f0a7129f}, !- Handle
  res mv_1 bath exhaust schedule allday rule6, !- Name
  {abe3579d-9f30-436c-af2f-9683ee7c61fd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9cdeb921-bd50-4434-8ff9-2cd4d49ad6ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9cdeb921-bd50-4434-8ff9-2cd4d49ad6ef}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {694de521-f617-4b27-b588-af8035c2b34e}, !- Handle
  res mv_1 bath exhaust schedule allday rule7, !- Name
  {abe3579d-9f30-436c-af2f-9683ee7c61fd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8779d8e3-6339-4081-9392-bd859342a3d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8779d8e3-6339-4081-9392-bd859342a3d9}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {96929e44-d263-4ab9-bee7-28a207aa1949}, !- Handle
  res mv_1 bath exhaust schedule allday rule8, !- Name
  {abe3579d-9f30-436c-af2f-9683ee7c61fd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {21a8ac71-e4fd-4abb-8b64-12b98f9cb57c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21a8ac71-e4fd-4abb-8b64-12b98f9cb57c}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {005d3984-e7b8-4a08-98c4-d92c6ae10534}, !- Handle
  res mv_1 bath exhaust schedule allday rule9, !- Name
  {abe3579d-9f30-436c-af2f-9683ee7c61fd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {434c402f-ff6a-49bd-aac6-06d0fd5d4a88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {434c402f-ff6a-49bd-aac6-06d0fd5d4a88}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a8a72576-5a02-495e-a6cb-75438c4c5b0d}, !- Handle
  res mv_1 bath exhaust schedule allday rule10, !- Name
  {abe3579d-9f30-436c-af2f-9683ee7c61fd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {85b8d946-b1a4-420e-bcaf-3b9acb05da49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85b8d946-b1a4-420e-bcaf-3b9acb05da49}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b19561a9-da57-4d56-a060-b297a0cac14b}, !- Handle
  res mv_1 bath exhaust schedule allday rule11, !- Name
  {abe3579d-9f30-436c-af2f-9683ee7c61fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23418029-4507-4c96-9538-8b6c8a48dd74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {23418029-4507-4c96-9538-8b6c8a48dd74}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1294a9e3-eca8-4e8a-bc96-f83dde6a33a0}, !- Handle
  res mv_1 bath exhaust schedule allday rule12, !- Name
  {abe3579d-9f30-436c-af2f-9683ee7c61fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52ca8967-92e8-41e8-a05e-dcba448e18f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52ca8967-92e8-41e8-a05e-dcba448e18f2}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f4fe04f1-3fbe-4c6c-a660-e0f165091eb0}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29a64a70-1fb5-49c7-b54e-1bdbe3c88911}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  {2b3e833e-d812-4d35-861e-039538ab2448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {c1c4f84d-1fdd-4cb8-86cb-0fab9db1d7ff}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {72bc1eda-9937-44b9-9928-65fd8db80fe0}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {260727f1-db4c-457f-9249-cd1fe1c0c9c1}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a9421ec6-059a-4eb8-b8b3-1b6bd69d9c76}, !- Handle
  res infil_1 house fan,                  !- Name
  {260727f1-db4c-457f-9249-cd1fe1c0c9c1}, !- Electric Equipment Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b1690b28-06e7-4de5-949f-95694d573345}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {a9421ec6-059a-4eb8-b8b3-1b6bd69d9c76}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {fd61ed49-ad42-4bc7-8603-bb41c1251658}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ad5fb592-6843-49ac-9a7f-bc371987c1bf}, !- Handle
  res infil_1 range fan,                  !- Name
  {fd61ed49-ad42-4bc7-8603-bb41c1251658}, !- Electric Equipment Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {99611ce4-3fea-4865-a260-49fc4ccb4f68}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {ad5fb592-6843-49ac-9a7f-bc371987c1bf}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {86f48d9c-7413-4573-867d-b4bab44d14da}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {557ce0b1-a54c-4d15-9c71-6a39048c209b}, !- Handle
  res infil_1 bath fan,                   !- Name
  {86f48d9c-7413-4573-867d-b4bab44d14da}, !- Electric Equipment Definition Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b7cce0e7-3ea8-43c2-9fa1-c76dc20d9f07}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {557ce0b1-a54c-4d15-9c71-6a39048c209b}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {6efbd861-0dc2-4646-bd43-10eca7ab3dbb}, !- Handle
  res infil_1 flow,                       !- Name
  {4679dcb4-19b6-4ac8-bdd4-6d603634bc1f}, !- Space or SpaceType Name
  {f8c8e3b9-6abb-481b-abcc-e38817ba8693}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {c5b57768-3053-4a6f-b884-7319fea8140e}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {6efbd861-0dc2-4646-bd43-10eca7ab3dbb}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c44d4534-02f5-41be-89b2-bdc9dbb283a4}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.113,                          !- Program Line 10
  Set Cs = 0.0504,                        !- Program Line 11
  Set Cw = 0.1446,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set QWHV = res_infil_1_wh_sch_s*0.0332, !- Program Line 18
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 19
  Set Qdryer = 0.0,                       !- Program Line 20
  Set Qbath = res_infil_1_bath_sch_s*0.0472, !- Program Line 21
  Set QductsOut = 0,                      !- Program Line 22
  Set QductsIn = 0,                       !- Program Line 23
  Set QductsOut = QductsOut+res_ds_res_ashp_htg_asys_lk_ret_fan_equiv, !- Program Line 24
  Set QductsIn = QductsIn+res_ds_res_ashp_htg_asys_lk_sup_fan_equiv, !- Program Line 25
  Set QductsOut = QductsOut+res_ds_res_ashp_clg_asys_lk_ret_fan_equiv, !- Program Line 26
  Set QductsIn = QductsIn+res_ds_res_ashp_clg_asys_lk_sup_fan_equiv, !- Program Line 27
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QductsOut, !- Program Line 28
  Set Qin = QductsIn,                     !- Program Line 29
  Set faneff_wh = 0.9438948864000002,     !- Program Line 30
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 31
  Set faneff_sp = 0.4719474432000001,     !- Program Line 32
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 33
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 34
  Set Qfan = (@Max Qout Qin),             !- Program Line 35
  If Qfan > 0,                            !- Program Line 36
  Set Qavg = ((Qout + Qin) / 2.0),        !- Program Line 37
  If ((@Abs (Qout - Qavg)) / Qavg) <= 0.1, !- Program Line 38
  Set phi = 1,                            !- Program Line 39
  Else,                                   !- Program Line 40
  Set phi = (Qn / (Qn + Qfan)),           !- Program Line 41
  EndIf,                                  !- Program Line 42
  Set Qinf_adj = phi * Qn,                !- Program Line 43
  Else,                                   !- Program Line 44
  Set Qinf_adj = Qn,                      !- Program Line 45
  EndIf,                                  !- Program Line 46
  Set res_infil_1_flow_act = Qfan + Qinf_adj; !- Program Line 47

OS:EnergyManagementSystem:ProgramCallingManager,
  {192e6e5e-2903-4ae3-b51e-704b655b4385}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c44d4534-02f5-41be-89b2-bdc9dbb283a4}, !- Program Name 1
  {c052fc24-5921-4f85-ba8b-8c9ae86e61db}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {74857289-1967-492c-92fa-950074948b6f}, !- Handle
  res ds res ashp htg asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {3993b61d-0ad3-4fa8-8e71-70328c2cfc47}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {91717116-305d-4f89-95da-19702ad26877}, !- Handle
  res ds res ashp clg asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {c70cc24c-3114-4417-8861-01862d4fde6b}; !- Program Name 1

OS:AdditionalProperties,
  {dde2e473-f345-48e5-8d5b-9ba4d59f9bf5}, !- Handle
  {85855965-363d-4225-9483-3ff70cec707a}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0674734792014045,                     !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  118.56670369199554;                     !- Feature Value 2

OS:AdditionalProperties,
  {62596199-2417-442f-8b43-e827ca90d234}, !- Handle
  {31837a88-c16c-41fe-b49d-53da20107192}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.999999999999886;                     !- Feature Value 1

OS:AdditionalProperties,
  {e0bdcea7-23d6-4e3a-a8d3-9714520aa998}, !- Handle
  {d74074f2-38bd-488f-887c-28dd9e13ce00}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  846.50961944204744;                     !- Feature Value 1

OS:AdditionalProperties,
  {75959499-153e-4a22-b61e-516efc0f8683}, !- Handle
  {9d13f78a-dd3b-455c-9593-037aa613a412}; !- Object Name

OS:AdditionalProperties,
  {4ea0ddac-c8ea-44c1-9bf8-4fa30b052183}, !- Handle
  {7bd74d36-3738-4304-af32-f4286df5f53a}; !- Object Name

OS:DefaultScheduleSet,
  {6ecdb9bb-bfd4-4997-9348-cdf91f62c6cc}, !- Handle
  MidriseApartment Apartment Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a85c2865-7481-494e-bf47-e250e06bd8fa}, !- Number of People Schedule Name
  {4776adee-036e-4e79-9791-f7c440d28ae6}, !- People Activity Level Schedule Name
  {e0e75a83-9aba-4927-a543-557e236ab1de}, !- Lighting Schedule Name
  {83c240e4-9cc6-4e33-b718-be4299a43c6d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ca1849b-19a0-4ae7-b67a-b6cc335fcadc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  {83c240e4-9cc6-4e33-b718-be4299a43c6d}; !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a85c2865-7481-494e-bf47-e250e06bd8fa}, !- Handle
  MidriseApartment Apartment Occ,         !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  {163e3e66-58aa-4d54-929a-796754085573}, !- Default Day Schedule Name
  {828e5ff4-90de-4352-b743-a7633861fd37}, !- Summer Design Day Schedule Name
  {2cb565a3-6ead-4315-8cd4-d448accdfd87}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {163e3e66-58aa-4d54-929a-796754085573}, !- Handle
  MidriseApartment Apartment Occ Default, !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {828e5ff4-90de-4352-b743-a7633861fd37}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day, !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {2cb565a3-6ead-4315-8cd4-d448accdfd87}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day, !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {4776adee-036e-4e79-9791-f7c440d28ae6}, !- Handle
  MidriseApartment Activity,              !- Name
  {301216f2-b1ed-46df-8392-6ae75be24731}, !- Schedule Type Limits Name
  {22ba1609-a3f9-4abb-b93c-a7fbf53f7b7a}, !- Default Day Schedule Name
  {ce747527-fa36-49b0-82ee-c7dd1e9600d8}, !- Summer Design Day Schedule Name
  {fe8e20c9-63d5-46f7-891a-451ef035ad3b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22ba1609-a3f9-4abb-b93c-a7fbf53f7b7a}, !- Handle
  MidriseApartment Activity Default,      !- Name
  {301216f2-b1ed-46df-8392-6ae75be24731}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ce747527-fa36-49b0-82ee-c7dd1e9600d8}, !- Handle
  MidriseApartment Activity Summer Design Day, !- Name
  {301216f2-b1ed-46df-8392-6ae75be24731}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fe8e20c9-63d5-46f7-891a-451ef035ad3b}, !- Handle
  MidriseApartment Activity Winter Design Day, !- Name
  {301216f2-b1ed-46df-8392-6ae75be24731}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0e75a83-9aba-4927-a543-557e236ab1de}, !- Handle
  MidriseApartment Apartment Light,       !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  {5ae3af24-ab45-4f55-850d-6cab5881baa3}, !- Default Day Schedule Name
  {f6dd719a-6145-44b9-b732-b2bca64857b1}, !- Summer Design Day Schedule Name
  {d13601ad-921d-4b72-aadb-4749ff3c0c43}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ae3af24-ab45-4f55-850d-6cab5881baa3}, !- Handle
  MidriseApartment Apartment Light Default, !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {f6dd719a-6145-44b9-b732-b2bca64857b1}, !- Handle
  MidriseApartment Apartment Light Summer Design Day, !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {d13601ad-921d-4b72-aadb-4749ff3c0c43}, !- Handle
  MidriseApartment Apartment Light Winter Design Day, !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Ruleset,
  {83c240e4-9cc6-4e33-b718-be4299a43c6d}, !- Handle
  ApartmentMidRise EQP_APT_SCH,           !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  {8112afec-611f-4285-b0af-d3469bd9bf2e}, !- Default Day Schedule Name
  {2937eb57-4ca3-4d12-af8d-d3a5c41bd5c2}, !- Summer Design Day Schedule Name
  {f1b930c2-7f8f-465f-8075-d5cd1551749b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8112afec-611f-4285-b0af-d3469bd9bf2e}, !- Handle
  ApartmentMidRise EQP_APT_SCH Default,   !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {2937eb57-4ca3-4d12-af8d-d3a5c41bd5c2}, !- Handle
  ApartmentMidRise EQP_APT_SCH Summer Design Day, !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {f1b930c2-7f8f-465f-8075-d5cd1551749b}, !- Handle
  ApartmentMidRise EQP_APT_SCH Winter Design Day, !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Ruleset,
  {0ca1849b-19a0-4ae7-b67a-b6cc335fcadc}, !- Handle
  MidriseApartment Infil,                 !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  {9f47a4df-17f4-466d-9b10-139bdcfc44e7}, !- Default Day Schedule Name
  {5e6dd627-ec06-4458-a4e9-c3213e964ae9}, !- Summer Design Day Schedule Name
  {fc4d3c6b-1af8-4615-a24d-f334e3a30689}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f47a4df-17f4-466d-9b10-139bdcfc44e7}, !- Handle
  MidriseApartment Infil Default,         !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e6dd627-ec06-4458-a4e9-c3213e964ae9}, !- Handle
  MidriseApartment Infil Summer Design Day, !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc4d3c6b-1af8-4615-a24d-f334e3a30689}, !- Handle
  MidriseApartment Infil Winter Design Day, !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25255e9b-c15b-445d-9ff6-44e6bae8eed5}, !- Handle
  light sch rule,                         !- Name
  {e0e75a83-9aba-4927-a543-557e236ab1de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {309fded9-0bde-4cdc-b636-e29bf1c4a34a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {309fded9-0bde-4cdc-b636-e29bf1c4a34a}, !- Handle
  MidriseApartment Apartment Light Default 1, !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {b98bdd09-bfb7-462f-9038-253f89ce462c}, !- Handle
  plug load sch rule,                     !- Name
  {83c240e4-9cc6-4e33-b718-be4299a43c6d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f12825ae-3718-4756-b0c6-f46147a7e72a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f12825ae-3718-4756-b0c6-f46147a7e72a}, !- Handle
  ApartmentMidRise EQP_APT_SCH Default 1, !- Name
  {025255f4-8cb3-4311-878d-cf4f63779864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

