  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Handle
  Medium Office HtgSetp,                  !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  {c262d456-4768-4123-bd2f-bbab1307016c}, !- Default Day Schedule Name
  {1aafec35-8103-4057-97dc-ea38a4415c2f}, !- Summer Design Day Schedule Name
  {e6ec133f-8449-49b1-9616-8cf869f8cf7e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c262d456-4768-4123-bd2f-bbab1307016c}, !- Handle
  Medium Office HtgSetp Default,          !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {6d100d52-605f-4af8-8469-bc06120ce7d8}, !- Handle
  Schedule Rule 17,                       !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c7439a6-cdfd-4ada-8d06-ccdca5d96c7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c7439a6-cdfd-4ada-8d06-ccdca5d96c7a}, !- Handle
  Medium Office HtgSetp Sat Day,          !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {b0483903-c210-471d-9a8b-b61b47b6099d}, !- Handle
  Schedule Rule 18,                       !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f0f9274-cb0f-4a44-85d0-b8592dc1029f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f0f9274-cb0f-4a44-85d0-b8592dc1029f}, !- Handle
  Medium Office HtgSetp SmrDsn|Sun Day,   !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}, !- Handle
  Medium Office ClgSetp,                  !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  {0a9397fb-78ec-43d1-87b6-95e504c25eb8}, !- Default Day Schedule Name
  {ae5d5ae1-fec4-4925-8b2c-c70f9332fe6f}, !- Summer Design Day Schedule Name
  {859b13cb-0019-4373-8b7d-a5df4949b76e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a9397fb-78ec-43d1-87b6-95e504c25eb8}, !- Handle
  Medium Office ClgSetp Default,          !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.7777777777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {ec07cc55-41aa-45f6-b8ad-8162a9ec6436}, !- Handle
  Schedule Rule 19,                       !- Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4c227f6-6f93-4529-bcdd-b67cb92658e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4c227f6-6f93-4529-bcdd-b67cb92658e0}, !- Handle
  Medium Office ClgSetp Sat Day,          !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.7777777777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {63900f2e-6967-45e6-9731-d4047d12471c}, !- Handle
  Schedule Rule 20,                       !- Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c28da28a-b07e-46c5-94d8-5dbe6ee0a7ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c28da28a-b07e-46c5-94d8-5dbe6ee0a7ac}, !- Handle
  Medium Office ClgSetp WntrDsn|Sun Day,  !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {936fc63e-3a0f-41dd-9bf6-6fe97072b27a}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd329c52-3536-42e8-b3b1-1a31a951caf0}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7551668c-c143-43a2-b3cf-728c0aca6d3a}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4fec7c4-d9bb-49eb-8ce1-a1f9f2cd241f}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04e2afce-7e28-4586-a9a7-dcd9cba05574}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58a6ad09-2e38-42ef-b531-53094c5485b5}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3eff0df1-9378-4af5-ab6d-76ea6c843e09}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db1476c1-3135-4251-94c6-c7f8c8ccf117}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af70bcca-423a-4168-a570-8eb7a01a3f97}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f46b11fe-7735-4326-abfe-2d2b6e6fca04}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 10, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31f86a84-e90e-44ae-ad6c-8c4af4cad446}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 11, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4382482d-cf4e-4c85-93ec-8478b273d1a9}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 12, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79971cfc-587f-41ca-935e-3af6cb8168a2}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 13, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba2d898c-13de-49f7-b0de-9cc6e499dac7}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 14, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {700616ef-8108-4fed-8902-a9b83a33dcd5}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 15, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbe88ee4-6bf3-498f-a4e6-26a89b9396f4}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 16, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45d3670b-a40b-474c-826b-ba04344e2705}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 17, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c55eda32-c542-45b6-ba69-b98583105d83}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 18, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc6401bb-f14b-460e-a7c0-13c7e0e43ca6}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 19, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d86454e-cf88-4ff7-8db2-ddb7a804f9a3}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 20, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f5fa51b-778c-45d6-9d2e-114f09da7bf6}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 21, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc816f03-09b1-4a6c-92d7-a087435aafc3}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 22, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {68409be3-3410-44e0-a960-012baf95516e}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 23, !- Name
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Heating Setpoint Temperature Schedule Name
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {ac29e184-8520-4dfe-81d5-c7cfa4ffed71}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6b815daa-f1a4-4f05-9d9e-0756aa0adadd}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00525460503462832,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.630552604155398,                      !- Plant Loop Volume {m3}
  {15ea14f1-bf7c-45b7-8f2d-e28ca330fa1e}, !- Plant Side Inlet Node Name
  {8c6c93e9-4586-4804-9097-08915b1892f8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {12c632c0-f6a6-4c15-a528-1160e72355af}, !- Demand Side Inlet Node Name
  {3b9f8d24-5538-4342-8172-59a5fc3b0e2a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {427d547d-6bba-47a8-9da9-9432fc5807da}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Demand Mixer Name
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Demand Splitter Name
  {ca3d3dc8-9d7a-4e08-96a5-1ee15f0056c7}, !- Supply Mixer Name
  {656dc371-62af-4327-b47e-caa683528f95}; !- Supply Splitter Name

OS:Node,
  {0dd2b65a-798d-4d51-a300-a52e9a2c17bf}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {15ea14f1-bf7c-45b7-8f2d-e28ca330fa1e}, !- Inlet Port
  {c4654be1-857c-4a2c-805f-f180105db842}; !- Outlet Port

OS:Node,
  {6b815daa-f1a4-4f05-9d9e-0756aa0adadd}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {8b1fc018-9415-45ab-b59c-bde427afdce1}, !- Inlet Port
  {8c6c93e9-4586-4804-9097-08915b1892f8}; !- Outlet Port

OS:Node,
  {9d9ab93f-bf82-48b2-bc88-e38a8aeb636d}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {6af99794-cabc-447a-aadd-54e33888e721}, !- Inlet Port
  {7bc9e1e7-ab03-4dfc-ae11-5c6ad4677985}; !- Outlet Port

OS:Connector:Mixer,
  {ca3d3dc8-9d7a-4e08-96a5-1ee15f0056c7}, !- Handle
  Connector Mixer 3,                      !- Name
  {c582eaf9-b401-48b2-bfef-53b94e7b9694}, !- Outlet Branch Name
  {0a752fbe-cccf-4636-99e3-b84fbe9be348}, !- Inlet Branch Name 1
  {52c007be-e150-42e3-a7d8-c34b45cc4b11}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {656dc371-62af-4327-b47e-caa683528f95}, !- Handle
  Connector Splitter 3,                   !- Name
  {6ba2d4c1-7b03-47ef-b980-9244b907d1df}, !- Inlet Branch Name
  {6af99794-cabc-447a-aadd-54e33888e721}, !- Outlet Branch Name 1
  {33ecb216-703f-460c-a3da-5e4c9a16fb2c}; !- Outlet Branch Name 2

OS:Connection,
  {15ea14f1-bf7c-45b7-8f2d-e28ca330fa1e}, !- Handle
  {ac29e184-8520-4dfe-81d5-c7cfa4ffed71}, !- Source Object
  14,                                     !- Outlet Port
  {0dd2b65a-798d-4d51-a300-a52e9a2c17bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af99794-cabc-447a-aadd-54e33888e721}, !- Handle
  {656dc371-62af-4327-b47e-caa683528f95}, !- Source Object
  3,                                      !- Outlet Port
  {9d9ab93f-bf82-48b2-bc88-e38a8aeb636d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6c93e9-4586-4804-9097-08915b1892f8}, !- Handle
  {6b815daa-f1a4-4f05-9d9e-0756aa0adadd}, !- Source Object
  3,                                      !- Outlet Port
  {ac29e184-8520-4dfe-81d5-c7cfa4ffed71}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {203ab0a1-d90a-4695-ae18-41695cf8f8e5}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {12c632c0-f6a6-4c15-a528-1160e72355af}, !- Inlet Port
  {847a66d0-a4c9-4fea-bf73-de37ed7032ba}; !- Outlet Port

OS:Node,
  {de38bfa6-5e77-405b-8763-946ff8421ff0}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {f8a87ed4-0bd7-44df-ae57-f2f85ac2ed20}, !- Inlet Port
  {3b9f8d24-5538-4342-8172-59a5fc3b0e2a}; !- Outlet Port

OS:Node,
  {55cca872-e8d8-43e7-ade3-003031484153}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {d953273b-864f-4b2e-80bd-1612e831ef74}, !- Inlet Port
  {5830303d-710b-4d7b-9b87-0aa67a5a113d}; !- Outlet Port

OS:Connector:Mixer,
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Handle
  Connector Mixer 4,                      !- Name
  {e258f754-77e2-4f0e-860a-f07bb989a43a}, !- Outlet Branch Name
  {0d404e90-e803-491c-8531-53852a751faa}, !- Inlet Branch Name 1
  {02e6fa75-6a9a-4ac2-b46c-078e163996de}, !- Inlet Branch Name 2
  {10b7d7a2-e0a6-4c72-a178-12bb26aec631}, !- Inlet Branch Name 3
  {c1b80ef0-6eba-4e76-9b74-1f0926ccd404}, !- Inlet Branch Name 4
  {fd8c16ba-f3e2-4771-91e2-e73fae74c9d1}, !- Inlet Branch Name 5
  {e6bde5ce-b2c7-4485-b1e0-93783bf18ea7}, !- Inlet Branch Name 6
  {cabe8272-ff67-450a-9839-3ab08c2b33e2}, !- Inlet Branch Name 7
  {ba8712bc-2ed9-4a5b-a7e2-c845d9891bca}, !- Inlet Branch Name 8
  {9551f21a-9b0b-49dc-a123-67064110d6bb}, !- Inlet Branch Name 9
  {661703f5-c0cd-4d8f-a5db-d3185260251e}, !- Inlet Branch Name 10
  {2ccd2a34-3288-4b78-a96c-4f678413bf44}, !- Inlet Branch Name 11
  {2f12040d-4ab5-4379-a8a9-da60ea72f7b6}, !- Inlet Branch Name 12
  {fb1ffc8c-2f86-4fd6-8bc1-eb1f700591d6}, !- Inlet Branch Name 13
  {b20ad60a-9120-4b5d-b0be-a9ce6f2a67b0}, !- Inlet Branch Name 14
  {4f44a7b3-478b-4845-8751-43d99e486ddf}, !- Inlet Branch Name 15
  {d8dd96b0-e1dd-47db-b97b-c580de73bd64}, !- Inlet Branch Name 16
  {4852a360-b9cd-4af2-b06a-c5ead4c42eed}, !- Inlet Branch Name 17
  {9dbc9736-8a83-4cf1-aeda-77a941ea4854}, !- Inlet Branch Name 18
  {54ef320e-1ba8-46cd-9713-65ccb3663f3b}, !- Inlet Branch Name 19
  {a1eb8460-c568-4af8-b6b3-81018878a485}, !- Inlet Branch Name 20
  {615b1092-3f58-4bbf-9613-37befcd5e5bb}, !- Inlet Branch Name 21
  {c66e2cb3-4783-4733-8814-eeb21007b588}, !- Inlet Branch Name 22
  {fb87a144-badb-4ff1-9375-cfe5912f8e67}, !- Inlet Branch Name 23
  {0ea6f8ee-82ef-45d6-9190-c0ff5e5b3e86}, !- Inlet Branch Name 24
  {65485c95-73c6-4558-bf0a-9d2d46869ad4}, !- Inlet Branch Name 25
  {3fb4b49c-5c82-4114-887c-979bb0465e33}, !- Inlet Branch Name 26
  {f0271cb2-f14f-49c8-9ab3-0e286fe3b933}, !- Inlet Branch Name 27
  {7e569e3b-64f0-4e19-9f0a-f3e57ea2b663}, !- Inlet Branch Name 28
  {9d5a6e5a-a0ce-4708-a6cd-d653933f8dad}, !- Inlet Branch Name 29
  {bf6409ab-3083-4053-9bb6-4d9f72f0b540}, !- Inlet Branch Name 30
  {412f8ab7-2e6d-4bc2-855e-ce2b6c2a2545}; !- Inlet Branch Name 31

OS:Connector:Splitter,
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Handle
  Connector Splitter 4,                   !- Name
  {3cef8824-a679-44c6-ace0-e5fc423a9ce6}, !- Inlet Branch Name
  {d953273b-864f-4b2e-80bd-1612e831ef74}, !- Outlet Branch Name 1
  {58c2b2c5-3593-4503-8421-d70de903441b}, !- Outlet Branch Name 2
  {fee566c7-d802-45e8-bf2c-fd40f6d1377a}, !- Outlet Branch Name 3
  {6d57ecdf-855d-4cdb-b4ab-9fd109e313be}, !- Outlet Branch Name 4
  {dc7d379d-a83d-43f4-b9cc-b60f013206c4}, !- Outlet Branch Name 5
  {f7187a70-e98a-4b17-a4af-f7232f3085dd}, !- Outlet Branch Name 6
  {96d55802-ef4e-4820-ad60-bc23a4ca2333}, !- Outlet Branch Name 7
  {44d72802-5982-4d1a-82e0-499587b69ab5}, !- Outlet Branch Name 8
  {b6843960-b3df-45c8-bcaa-430b707a91fa}, !- Outlet Branch Name 9
  {1ab0c2fe-b527-4b2d-b646-8a244a02fd43}, !- Outlet Branch Name 10
  {4bffee64-8d0e-47b7-9364-8444d6abd820}, !- Outlet Branch Name 11
  {b624cff0-d856-44bc-96f6-0a4a4aac29c3}, !- Outlet Branch Name 12
  {8a1d6f77-1a7e-4e53-899c-a241491fa6dd}, !- Outlet Branch Name 13
  {ece1ffed-a24d-4ada-b82f-2f0b2ca88262}, !- Outlet Branch Name 14
  {35f4cbf4-21df-4147-9334-8c72ab5f41ef}, !- Outlet Branch Name 15
  {85365372-db8b-48d5-8aba-9a1f5f06f73d}, !- Outlet Branch Name 16
  {3fb92c97-400d-489e-8c41-5065d59cce06}, !- Outlet Branch Name 17
  {ecd370a2-c8a4-4337-8f68-b87b9692a50e}, !- Outlet Branch Name 18
  {09010cff-ecf2-4c8e-bc76-5c4e5d8b763d}, !- Outlet Branch Name 19
  {c546ce7f-4dd9-4d5f-bf37-62b1cb9b370b}, !- Outlet Branch Name 20
  {5c886638-457d-40a2-bece-11c9782b7546}, !- Outlet Branch Name 21
  {d0940bd5-c8c7-426c-b0b3-fc2a990a0c47}, !- Outlet Branch Name 22
  {57d10356-d6e2-4a58-a715-4bbb8f2075df}, !- Outlet Branch Name 23
  {8f88dc44-1364-4529-8e6c-5af698446937}, !- Outlet Branch Name 24
  {1a65a68f-f256-4e0f-9170-11104349f2f3}, !- Outlet Branch Name 25
  {4f26b404-0858-4ea1-9fb9-b07e00d5ada3}, !- Outlet Branch Name 26
  {913667b5-8477-4f61-aaee-97e3cf60e3e4}, !- Outlet Branch Name 27
  {a4edada8-a839-4eff-a4b5-a3441afc3944}, !- Outlet Branch Name 28
  {d2abff09-37cf-482a-808f-6da7e2f387a5}, !- Outlet Branch Name 29
  {74acfd04-ef7f-44a6-bad4-7c7d4c83983b}, !- Outlet Branch Name 30
  {998ee8a4-91af-4311-a3e3-2b7450e6db79}; !- Outlet Branch Name 31

OS:Connection,
  {12c632c0-f6a6-4c15-a528-1160e72355af}, !- Handle
  {ac29e184-8520-4dfe-81d5-c7cfa4ffed71}, !- Source Object
  17,                                     !- Outlet Port
  {203ab0a1-d90a-4695-ae18-41695cf8f8e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d953273b-864f-4b2e-80bd-1612e831ef74}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  3,                                      !- Outlet Port
  {55cca872-e8d8-43e7-ade3-003031484153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b9f8d24-5538-4342-8172-59a5fc3b0e2a}, !- Handle
  {de38bfa6-5e77-405b-8763-946ff8421ff0}, !- Source Object
  3,                                      !- Outlet Port
  {ac29e184-8520-4dfe-81d5-c7cfa4ffed71}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2c9c7ddd-49b8-4011-8ce1-2795447b968e}, !- Handle
  {ac29e184-8520-4dfe-81d5-c7cfa4ffed71}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {427d547d-6bba-47a8-9da9-9432fc5807da}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {26e16943-3499-46ad-9348-efa31756c854}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  {25fa4e8e-795e-4739-8a79-5efbfbff8352}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25fa4e8e-795e-4739-8a79-5efbfbff8352}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {252568d8-c20f-4697-b1c5-0a3cbb49371c}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {26e16943-3499-46ad-9348-efa31756c854}, !- Schedule Name
  {6b815daa-f1a4-4f05-9d9e-0756aa0adadd}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {3bc287f1-6045-49de-8334-0c53c625b447}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {c4654be1-857c-4a2c-805f-f180105db842}, !- Inlet Node Name
  {f213e685-a3b1-4325-9dc5-317709149d4a}, !- Outlet Node Name
  0.00525460503462832,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  1438.31191264146,                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {df15204a-7055-474e-9817-dda43214b62c}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {f213e685-a3b1-4325-9dc5-317709149d4a}, !- Inlet Port
  {6ba2d4c1-7b03-47ef-b980-9244b907d1df}; !- Outlet Port

OS:Connection,
  {c4654be1-857c-4a2c-805f-f180105db842}, !- Handle
  {0dd2b65a-798d-4d51-a300-a52e9a2c17bf}, !- Source Object
  3,                                      !- Outlet Port
  {3bc287f1-6045-49de-8334-0c53c625b447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f213e685-a3b1-4325-9dc5-317709149d4a}, !- Handle
  {3bc287f1-6045-49de-8334-0c53c625b447}, !- Source Object
  3,                                      !- Outlet Port
  {df15204a-7055-474e-9817-dda43214b62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba2d4c1-7b03-47ef-b980-9244b907d1df}, !- Handle
  {df15204a-7055-474e-9817-dda43214b62c}, !- Source Object
  3,                                      !- Outlet Port
  {656dc371-62af-4327-b47e-caa683528f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {de7cc5e1-af27-4c1b-bc05-cfc605ef62dc}, !- Handle
  Boiler 832kBtu/hr 0.74 Thermal Eff 854kBtu/hr 0.8 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  240234.236657165,                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {6a7b9c32-c873-4823-aaf0-eb3e37808de8}, !- Normalized Boiler Efficiency Curve Name
  0.00525460503462832,                    !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {7bc9e1e7-ab03-4dfc-ae11-5c6ad4677985}, !- Boiler Water Inlet Node Name
  {5d79d93b-75ea-4f8b-8d5c-8bee7d9a2d30}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {8e4ec0d9-edf7-49cd-ab93-9546746f6927}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {5d79d93b-75ea-4f8b-8d5c-8bee7d9a2d30}, !- Inlet Port
  {0a752fbe-cccf-4636-99e3-b84fbe9be348}; !- Outlet Port

OS:Connection,
  {7bc9e1e7-ab03-4dfc-ae11-5c6ad4677985}, !- Handle
  {9d9ab93f-bf82-48b2-bc88-e38a8aeb636d}, !- Source Object
  3,                                      !- Outlet Port
  {de7cc5e1-af27-4c1b-bc05-cfc605ef62dc}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {5d79d93b-75ea-4f8b-8d5c-8bee7d9a2d30}, !- Handle
  {de7cc5e1-af27-4c1b-bc05-cfc605ef62dc}, !- Source Object
  12,                                     !- Outlet Port
  {8e4ec0d9-edf7-49cd-ab93-9546746f6927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a752fbe-cccf-4636-99e3-b84fbe9be348}, !- Handle
  {8e4ec0d9-edf7-49cd-ab93-9546746f6927}, !- Source Object
  3,                                      !- Outlet Port
  {ca3d3dc8-9d7a-4e08-96a5-1ee15f0056c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aeec5f14-6289-49cc-b45c-81ed7ea9a3f7}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {04aa84a4-f435-4148-89e2-e873ef13d185}, !- Inlet Node Name
  {ecbe02a4-ccc9-479f-813d-c52440ad6d7b}; !- Outlet Node Name

OS:Node,
  {907549b3-89ee-4fa1-8caa-37d76c965dc6}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {33ecb216-703f-460c-a3da-5e4c9a16fb2c}, !- Inlet Port
  {04aa84a4-f435-4148-89e2-e873ef13d185}; !- Outlet Port

OS:Connection,
  {33ecb216-703f-460c-a3da-5e4c9a16fb2c}, !- Handle
  {656dc371-62af-4327-b47e-caa683528f95}, !- Source Object
  4,                                      !- Outlet Port
  {907549b3-89ee-4fa1-8caa-37d76c965dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {855fb4d5-69cb-4f44-9242-bd075fdd5971}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {ecbe02a4-ccc9-479f-813d-c52440ad6d7b}, !- Inlet Port
  {52c007be-e150-42e3-a7d8-c34b45cc4b11}; !- Outlet Port

OS:Connection,
  {04aa84a4-f435-4148-89e2-e873ef13d185}, !- Handle
  {907549b3-89ee-4fa1-8caa-37d76c965dc6}, !- Source Object
  3,                                      !- Outlet Port
  {aeec5f14-6289-49cc-b45c-81ed7ea9a3f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecbe02a4-ccc9-479f-813d-c52440ad6d7b}, !- Handle
  {aeec5f14-6289-49cc-b45c-81ed7ea9a3f7}, !- Source Object
  3,                                      !- Outlet Port
  {855fb4d5-69cb-4f44-9242-bd075fdd5971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c007be-e150-42e3-a7d8-c34b45cc4b11}, !- Handle
  {855fb4d5-69cb-4f44-9242-bd075fdd5971}, !- Source Object
  3,                                      !- Outlet Port
  {ca3d3dc8-9d7a-4e08-96a5-1ee15f0056c7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {36afd8b8-0864-402e-9cd3-b87a4dfbbae7}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {5830303d-710b-4d7b-9b87-0aa67a5a113d}, !- Inlet Node Name
  {b26b1141-15f3-4524-a8f4-77f2938f5ebd}; !- Outlet Node Name

OS:Node,
  {3c7498b5-caad-4c3c-8166-cbc8f7bddb1d}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {b26b1141-15f3-4524-a8f4-77f2938f5ebd}, !- Inlet Port
  {0d404e90-e803-491c-8531-53852a751faa}; !- Outlet Port

OS:Connection,
  {5830303d-710b-4d7b-9b87-0aa67a5a113d}, !- Handle
  {55cca872-e8d8-43e7-ade3-003031484153}, !- Source Object
  3,                                      !- Outlet Port
  {36afd8b8-0864-402e-9cd3-b87a4dfbbae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b26b1141-15f3-4524-a8f4-77f2938f5ebd}, !- Handle
  {36afd8b8-0864-402e-9cd3-b87a4dfbbae7}, !- Source Object
  3,                                      !- Outlet Port
  {3c7498b5-caad-4c3c-8166-cbc8f7bddb1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d404e90-e803-491c-8531-53852a751faa}, !- Handle
  {3c7498b5-caad-4c3c-8166-cbc8f7bddb1d}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {871fd3e9-97d6-43a3-8e8e-af061f16467c}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {9440cc3f-5a43-4070-9f60-5039dbd404ad}, !- Inlet Node Name
  {8b1fc018-9415-45ab-b59c-bde427afdce1}; !- Outlet Node Name

OS:Node,
  {fef21ab2-bd3e-4b9f-89a0-2a9824131252}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {c582eaf9-b401-48b2-bfef-53b94e7b9694}, !- Inlet Port
  {9440cc3f-5a43-4070-9f60-5039dbd404ad}; !- Outlet Port

OS:Connection,
  {c582eaf9-b401-48b2-bfef-53b94e7b9694}, !- Handle
  {ca3d3dc8-9d7a-4e08-96a5-1ee15f0056c7}, !- Source Object
  2,                                      !- Outlet Port
  {fef21ab2-bd3e-4b9f-89a0-2a9824131252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9440cc3f-5a43-4070-9f60-5039dbd404ad}, !- Handle
  {fef21ab2-bd3e-4b9f-89a0-2a9824131252}, !- Source Object
  3,                                      !- Outlet Port
  {871fd3e9-97d6-43a3-8e8e-af061f16467c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b1fc018-9415-45ab-b59c-bde427afdce1}, !- Handle
  {871fd3e9-97d6-43a3-8e8e-af061f16467c}, !- Source Object
  3,                                      !- Outlet Port
  {6b815daa-f1a4-4f05-9d9e-0756aa0adadd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {62be8048-0502-4a26-a8c2-2a719063dd82}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {847a66d0-a4c9-4fea-bf73-de37ed7032ba}, !- Inlet Node Name
  {a604bb3e-a101-4818-811f-da0f16fd4c6b}; !- Outlet Node Name

OS:Node,
  {b805e729-f79c-42bf-adbe-f0d5e7806247}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {a604bb3e-a101-4818-811f-da0f16fd4c6b}, !- Inlet Port
  {3cef8824-a679-44c6-ace0-e5fc423a9ce6}; !- Outlet Port

OS:Connection,
  {847a66d0-a4c9-4fea-bf73-de37ed7032ba}, !- Handle
  {203ab0a1-d90a-4695-ae18-41695cf8f8e5}, !- Source Object
  3,                                      !- Outlet Port
  {62be8048-0502-4a26-a8c2-2a719063dd82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a604bb3e-a101-4818-811f-da0f16fd4c6b}, !- Handle
  {62be8048-0502-4a26-a8c2-2a719063dd82}, !- Source Object
  3,                                      !- Outlet Port
  {b805e729-f79c-42bf-adbe-f0d5e7806247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cef8824-a679-44c6-ace0-e5fc423a9ce6}, !- Handle
  {b805e729-f79c-42bf-adbe-f0d5e7806247}, !- Source Object
  3,                                      !- Outlet Port
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {30cc7a07-165a-4889-9485-ef01d80a35d6}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {93985f5b-edd1-4c0a-a525-7f6d6f707b1f}, !- Inlet Node Name
  {f8a87ed4-0bd7-44df-ae57-f2f85ac2ed20}; !- Outlet Node Name

OS:Node,
  {8aa3f077-da76-4069-b46a-ee7531e716d4}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {e258f754-77e2-4f0e-860a-f07bb989a43a}, !- Inlet Port
  {93985f5b-edd1-4c0a-a525-7f6d6f707b1f}; !- Outlet Port

OS:Connection,
  {e258f754-77e2-4f0e-860a-f07bb989a43a}, !- Handle
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Source Object
  2,                                      !- Outlet Port
  {8aa3f077-da76-4069-b46a-ee7531e716d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93985f5b-edd1-4c0a-a525-7f6d6f707b1f}, !- Handle
  {8aa3f077-da76-4069-b46a-ee7531e716d4}, !- Source Object
  3,                                      !- Outlet Port
  {30cc7a07-165a-4889-9485-ef01d80a35d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8a87ed4-0bd7-44df-ae57-f2f85ac2ed20}, !- Handle
  {30cc7a07-165a-4889-9485-ef01d80a35d6}, !- Source Object
  3,                                      !- Outlet Port
  {de38bfa6-5e77-405b-8763-946ff8421ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {03c5bbd7-6a11-497f-820b-71d0cac55d74}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {22ad54e1-8150-4911-b0ec-20c900cbe8f6}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.0242515167942128,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  2.91018201530553,                       !- Plant Loop Volume {m3}
  {e65741da-5229-42bf-97de-ab25e9b72001}, !- Plant Side Inlet Node Name
  {48d81d31-23dc-4956-ba6a-5502072a18c4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b570ed0b-789a-470e-a961-08d109629006}, !- Demand Side Inlet Node Name
  {fcb67d71-5f8b-4664-aa0f-2dce401a69e7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {66b3ccab-2084-4f7c-8271-d71d8dc78374}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Demand Mixer Name
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Demand Splitter Name
  {0cb2d835-58af-4a4d-9ae3-e2e44d90be88}, !- Supply Mixer Name
  {6a4d4027-44e0-4719-ba7c-57cf3f1b8323}; !- Supply Splitter Name

OS:Node,
  {a008e9de-210e-4f41-87da-a42d7459b747}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {e65741da-5229-42bf-97de-ab25e9b72001}, !- Inlet Port
  {cb8da2e8-208e-4cbd-a637-c4957033e46d}; !- Outlet Port

OS:Node,
  {22ad54e1-8150-4911-b0ec-20c900cbe8f6}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {091dbba9-c6d4-479a-ba6b-3e94e2086baf}, !- Inlet Port
  {48d81d31-23dc-4956-ba6a-5502072a18c4}; !- Outlet Port

OS:Node,
  {82fa5f04-4e8e-4670-91fa-8f5524ee92d2}, !- Handle
  ComStock DOE Ref Pre-1980    Chiller 0 Supply Inlet Water Node, !- Name
  {2173b9f8-1cf0-4942-9260-5d8b6e86b39f}, !- Inlet Port
  {ee345b15-169a-4bf9-b237-e4a09f4b877b}; !- Outlet Port

OS:Connector:Mixer,
  {0cb2d835-58af-4a4d-9ae3-e2e44d90be88}, !- Handle
  Connector Mixer 5,                      !- Name
  {49ec7a76-fff5-46b2-b6ed-79c4f2eeb615}, !- Outlet Branch Name
  {09319e36-c224-41b1-92bc-68d1346d59de}, !- Inlet Branch Name 1
  {9df64b67-cb20-4b81-a557-0753349c8449}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6a4d4027-44e0-4719-ba7c-57cf3f1b8323}, !- Handle
  Connector Splitter 5,                   !- Name
  {93866a8f-1f42-4bde-9f90-ab4179d4f46f}, !- Inlet Branch Name
  {2173b9f8-1cf0-4942-9260-5d8b6e86b39f}, !- Outlet Branch Name 1
  {c45cd55f-4a03-458d-94a0-79ba586c0864}; !- Outlet Branch Name 2

OS:Connection,
  {e65741da-5229-42bf-97de-ab25e9b72001}, !- Handle
  {03c5bbd7-6a11-497f-820b-71d0cac55d74}, !- Source Object
  14,                                     !- Outlet Port
  {a008e9de-210e-4f41-87da-a42d7459b747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2173b9f8-1cf0-4942-9260-5d8b6e86b39f}, !- Handle
  {6a4d4027-44e0-4719-ba7c-57cf3f1b8323}, !- Source Object
  3,                                      !- Outlet Port
  {82fa5f04-4e8e-4670-91fa-8f5524ee92d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48d81d31-23dc-4956-ba6a-5502072a18c4}, !- Handle
  {22ad54e1-8150-4911-b0ec-20c900cbe8f6}, !- Source Object
  3,                                      !- Outlet Port
  {03c5bbd7-6a11-497f-820b-71d0cac55d74}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9d693048-3339-4f93-95ae-61227bc96248}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {b570ed0b-789a-470e-a961-08d109629006}, !- Inlet Port
  {2860c302-37ff-4e9c-8a32-c339dc1ac95c}; !- Outlet Port

OS:Node,
  {772797e2-9c23-4937-a851-b369b40a027c}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {f89acf18-4c1f-450f-ad36-cc17dfa320f9}, !- Inlet Port
  {fcb67d71-5f8b-4664-aa0f-2dce401a69e7}; !- Outlet Port

OS:Node,
  {a2c81cce-8617-4158-bad9-e3e5e2170166}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {5e32ddc8-daa3-4fb9-8f31-7172138fba29}, !- Inlet Port
  {aa79fe64-c941-49cd-8636-64d2318c549d}; !- Outlet Port

OS:Connector:Mixer,
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Handle
  Connector Mixer 6,                      !- Name
  {d1aabfdb-545b-494e-973b-b8b16dd942ff}, !- Outlet Branch Name
  {bb4bd0b3-3981-43bf-b04f-d33dd23fba08}, !- Inlet Branch Name 1
  {9ae3359b-58d1-45a6-ab33-d1a315ca3fee}, !- Inlet Branch Name 2
  {e5a649a6-15cb-4611-b901-8089ed071dea}, !- Inlet Branch Name 3
  {97226678-c3dc-47a0-b482-60a72cba2d2b}, !- Inlet Branch Name 4
  {57280865-8a52-46bf-ad99-171c7a46eebc}, !- Inlet Branch Name 5
  {9d03c5be-315e-432a-8db2-4d545f60a217}, !- Inlet Branch Name 6
  {0e6ce699-6ae6-4195-9723-1106486f1b0b}, !- Inlet Branch Name 7
  {a318b71e-a020-4ec1-97e5-294d3fd983da}, !- Inlet Branch Name 8
  {eefbf3b2-f528-485b-adc1-fc85f19aaae7}, !- Inlet Branch Name 9
  {ce9386ae-b1e8-4041-a645-7009c83e2827}, !- Inlet Branch Name 10
  {3ef794ef-2793-43e8-8d08-75447022b702}, !- Inlet Branch Name 11
  {3d6f11a4-1133-4faa-a028-c5bc6cf76321}, !- Inlet Branch Name 12
  {4c75c213-fc49-4d77-a1af-b2971735503d}, !- Inlet Branch Name 13
  {0175f72b-e16d-463a-96eb-58dc9bf750ba}, !- Inlet Branch Name 14
  {c9a9251b-1e0c-4ec5-befc-6f933230ab2c}, !- Inlet Branch Name 15
  {ef15c000-79da-45ad-ba0d-98a4af6973bd}, !- Inlet Branch Name 16
  {a88c1021-e640-4996-ab63-81acfc9179e4}, !- Inlet Branch Name 17
  {46dcadb4-d9a5-4903-8624-54310ec7e72e}, !- Inlet Branch Name 18
  {53bcb80d-54e3-4b96-9963-fdb61c56a7ad}, !- Inlet Branch Name 19
  {ff3c2bfc-f7e0-4e5e-b266-ce3b532f04c9}, !- Inlet Branch Name 20
  {3071060c-6c2a-44ef-bcd5-48f1a8d51d5f}, !- Inlet Branch Name 21
  {9c026a3c-3adf-4644-b6bb-34d585d2bb6a}, !- Inlet Branch Name 22
  {a6bbc297-f0d3-408e-9422-466419afdfcc}, !- Inlet Branch Name 23
  {eb44fbc8-ae7d-46a6-b659-55e412ef285a}, !- Inlet Branch Name 24
  {2dbe3572-9edb-4851-98dd-279f5f420091}, !- Inlet Branch Name 25
  {6dc90426-cb74-48d4-8ae1-3fd25b0212bb}, !- Inlet Branch Name 26
  {98697370-9033-4c5f-bbd7-8d6a6e30c140}, !- Inlet Branch Name 27
  {73e9d326-9a31-4212-bd83-2e81cb7a2037}, !- Inlet Branch Name 28
  {64251902-4859-419b-bfdc-1ebaac8f4809}, !- Inlet Branch Name 29
  {c7f98e8e-7d29-4d4f-9733-902620755aa8}, !- Inlet Branch Name 30
  {d0829402-fee2-49b5-a0f5-1ec3267f9f05}; !- Inlet Branch Name 31

OS:Connector:Splitter,
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Handle
  Connector Splitter 6,                   !- Name
  {a162d3f2-42a7-44cb-99eb-402637a2c53a}, !- Inlet Branch Name
  {5e32ddc8-daa3-4fb9-8f31-7172138fba29}, !- Outlet Branch Name 1
  {b8bd150d-9b3b-47ff-b561-5cac8e797555}, !- Outlet Branch Name 2
  {9c8cb6d1-459b-4357-a7f5-46724416fe9f}, !- Outlet Branch Name 3
  {895785b3-82dd-4fe2-811e-41c9dd12ca78}, !- Outlet Branch Name 4
  {1935f074-8b10-4dfe-8cb4-33f55584d439}, !- Outlet Branch Name 5
  {36cc1e9f-1055-4223-b2a8-1c9c0b68126d}, !- Outlet Branch Name 6
  {0c3c6a66-62c9-4432-bc16-5b49d3ca5c10}, !- Outlet Branch Name 7
  {1580aa36-4a18-478f-b9ee-9b3a4000b5c5}, !- Outlet Branch Name 8
  {a368b1e4-e54b-4b23-96ac-b1f640b48291}, !- Outlet Branch Name 9
  {f6ce0da0-c122-494a-9341-fb04a17a39c9}, !- Outlet Branch Name 10
  {940752c4-7444-423a-a624-56837de648c2}, !- Outlet Branch Name 11
  {c4dfaece-7912-4b3b-bca3-3225d28b721c}, !- Outlet Branch Name 12
  {fc68aa6e-1806-42a7-9e95-fadb76dc1a98}, !- Outlet Branch Name 13
  {46e2916e-d7f0-4544-82fc-3c7b6c7f2843}, !- Outlet Branch Name 14
  {5a50f617-439b-47a0-be96-5211e75c2085}, !- Outlet Branch Name 15
  {c70ab9c3-7298-4751-9df8-bad301e2cbbb}, !- Outlet Branch Name 16
  {1338f3a2-4d5b-439b-891d-a383ebbeb426}, !- Outlet Branch Name 17
  {031de723-1e7e-4ee7-992d-e920502f05cb}, !- Outlet Branch Name 18
  {b08b5c47-0e77-43f4-881d-621543a7b06e}, !- Outlet Branch Name 19
  {4fe2b784-15f3-4db7-80c5-abf4f86f0132}, !- Outlet Branch Name 20
  {a418e08a-7435-465a-b9df-c912bae0fe6e}, !- Outlet Branch Name 21
  {55a9e1aa-d114-4b17-9c85-6dee026d1b2d}, !- Outlet Branch Name 22
  {e9403b83-7f78-4e21-8e27-1e23b38ad371}, !- Outlet Branch Name 23
  {b0d02a2d-f209-4c1f-a69c-2ca543e12f01}, !- Outlet Branch Name 24
  {fed824d8-897d-4743-94cf-91749cad1953}, !- Outlet Branch Name 25
  {c7895fe2-af39-40b2-90f5-8e27c8369108}, !- Outlet Branch Name 26
  {79569c0c-3cd5-4fd1-93a8-27746adcfe16}, !- Outlet Branch Name 27
  {63156c0e-daab-4be4-a400-8e8c7ff43468}, !- Outlet Branch Name 28
  {cf59c260-1743-4509-b7b3-39e93477312f}, !- Outlet Branch Name 29
  {e82a2a3a-5694-4f69-b164-9da78b5bfe58}, !- Outlet Branch Name 30
  {90c7b621-01bc-47a1-8465-287716ccb0db}; !- Outlet Branch Name 31

OS:Connection,
  {b570ed0b-789a-470e-a961-08d109629006}, !- Handle
  {03c5bbd7-6a11-497f-820b-71d0cac55d74}, !- Source Object
  17,                                     !- Outlet Port
  {9d693048-3339-4f93-95ae-61227bc96248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e32ddc8-daa3-4fb9-8f31-7172138fba29}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  3,                                      !- Outlet Port
  {a2c81cce-8617-4158-bad9-e3e5e2170166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb67d71-5f8b-4664-aa0f-2dce401a69e7}, !- Handle
  {772797e2-9c23-4937-a851-b369b40a027c}, !- Source Object
  3,                                      !- Outlet Port
  {03c5bbd7-6a11-497f-820b-71d0cac55d74}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d63ac0c1-ff6a-4384-8ab1-c6135a60a8cb}, !- Handle
  {03c5bbd7-6a11-497f-820b-71d0cac55d74}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {66b3ccab-2084-4f7c-8271-d71d8dc78374}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {85170a7c-0afd-4626-81df-ade89771c03a}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  {dc0de8e2-ce46-4923-8be3-0c5dc2eb3f28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc0de8e2-ce46-4923-8be3-0c5dc2eb3f28}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0c0056c3-efcf-479b-a02d-99435e8347ec}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {85170a7c-0afd-4626-81df-ade89771c03a}, !- Schedule Name
  {22ad54e1-8150-4911-b0ec-20c900cbe8f6}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f101df79-d8d3-4a1b-8133-f094aa4fc331}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {cb8da2e8-208e-4cbd-a637-c4957033e46d}, !- Inlet Node Name
  {b766bb69-3d6e-4a57-952d-bd25022dadf4}, !- Outlet Node Name
  0.0242515167942128,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  6230.28849217931,                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {4abcde77-04bb-421d-9c42-fefd21f0b1a7}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {b766bb69-3d6e-4a57-952d-bd25022dadf4}, !- Inlet Port
  {93866a8f-1f42-4bde-9f90-ab4179d4f46f}; !- Outlet Port

OS:Connection,
  {cb8da2e8-208e-4cbd-a637-c4957033e46d}, !- Handle
  {a008e9de-210e-4f41-87da-a42d7459b747}, !- Source Object
  3,                                      !- Outlet Port
  {f101df79-d8d3-4a1b-8133-f094aa4fc331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b766bb69-3d6e-4a57-952d-bd25022dadf4}, !- Handle
  {f101df79-d8d3-4a1b-8133-f094aa4fc331}, !- Source Object
  3,                                      !- Outlet Port
  {4abcde77-04bb-421d-9c42-fefd21f0b1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93866a8f-1f42-4bde-9f90-ab4179d4f46f}, !- Handle
  {4abcde77-04bb-421d-9c42-fefd21f0b1a7}, !- Source Object
  3,                                      !- Outlet Port
  {6a4d4027-44e0-4719-ba7c-57cf3f1b8323}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {390cc92e-c898-4b33-bdf6-ac851b9c3904}, !- Handle
  ComStock DOE Ref Pre-1980    Chiller 0 165tons 1.3kW/ton 172tons 1.4kW/ton, !- Name
  571187.464018145,                       !- Reference Capacity {W}
  2.49964463397299,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.0242515167942128,                     !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {e75b70d0-337b-4eec-96dd-a63f5780b154}, !- Cooling Capacity Function of Temperature Curve Name
  {98ab3319-39e6-47cb-973f-410b1f47b696}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {706ad9a7-ce6a-4620-a0f4-b6e3aa1f4016}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {ee345b15-169a-4bf9-b237-e4a09f4b877b}, !- Chilled Water Inlet Node Name
  {3889a8d8-c6d0-449d-a912-12bc1ded3ed8}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {1c954050-0839-4688-b2e0-3d53a4e216a0}, !- Handle
  ComStock DOE Ref Pre-1980    Chiller 0 Supply Outlet Water Node, !- Name
  {3889a8d8-c6d0-449d-a912-12bc1ded3ed8}, !- Inlet Port
  {09319e36-c224-41b1-92bc-68d1346d59de}; !- Outlet Port

OS:Connection,
  {ee345b15-169a-4bf9-b237-e4a09f4b877b}, !- Handle
  {82fa5f04-4e8e-4670-91fa-8f5524ee92d2}, !- Source Object
  3,                                      !- Outlet Port
  {390cc92e-c898-4b33-bdf6-ac851b9c3904}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {3889a8d8-c6d0-449d-a912-12bc1ded3ed8}, !- Handle
  {390cc92e-c898-4b33-bdf6-ac851b9c3904}, !- Source Object
  16,                                     !- Outlet Port
  {1c954050-0839-4688-b2e0-3d53a4e216a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09319e36-c224-41b1-92bc-68d1346d59de}, !- Handle
  {1c954050-0839-4688-b2e0-3d53a4e216a0}, !- Source Object
  3,                                      !- Outlet Port
  {0cb2d835-58af-4a4d-9ae3-e2e44d90be88}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8eb80407-dd0a-445d-9916-25ebae151400}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {859969cc-6521-4a7e-8e34-c5a1d5574d49}, !- Inlet Node Name
  {ee9982a7-bfee-42ac-a10f-d81c292b11da}; !- Outlet Node Name

OS:Node,
  {ca5c1812-53f1-4750-9839-b05cc9b8341d}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {c45cd55f-4a03-458d-94a0-79ba586c0864}, !- Inlet Port
  {859969cc-6521-4a7e-8e34-c5a1d5574d49}; !- Outlet Port

OS:Connection,
  {c45cd55f-4a03-458d-94a0-79ba586c0864}, !- Handle
  {6a4d4027-44e0-4719-ba7c-57cf3f1b8323}, !- Source Object
  4,                                      !- Outlet Port
  {ca5c1812-53f1-4750-9839-b05cc9b8341d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fe51acf-c362-484c-825d-c36dc84cabdf}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {ee9982a7-bfee-42ac-a10f-d81c292b11da}, !- Inlet Port
  {9df64b67-cb20-4b81-a557-0753349c8449}; !- Outlet Port

OS:Connection,
  {859969cc-6521-4a7e-8e34-c5a1d5574d49}, !- Handle
  {ca5c1812-53f1-4750-9839-b05cc9b8341d}, !- Source Object
  3,                                      !- Outlet Port
  {8eb80407-dd0a-445d-9916-25ebae151400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee9982a7-bfee-42ac-a10f-d81c292b11da}, !- Handle
  {8eb80407-dd0a-445d-9916-25ebae151400}, !- Source Object
  3,                                      !- Outlet Port
  {9fe51acf-c362-484c-825d-c36dc84cabdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9df64b67-cb20-4b81-a557-0753349c8449}, !- Handle
  {9fe51acf-c362-484c-825d-c36dc84cabdf}, !- Source Object
  3,                                      !- Outlet Port
  {0cb2d835-58af-4a4d-9ae3-e2e44d90be88}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8a1424b9-153d-4d7c-a55f-ea1517468ba1}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {aa79fe64-c941-49cd-8636-64d2318c549d}, !- Inlet Node Name
  {f0e2638e-3e46-4637-b0ba-eaba34f275ba}; !- Outlet Node Name

OS:Node,
  {c8591753-86b2-4837-8bfb-b453a3d49633}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {f0e2638e-3e46-4637-b0ba-eaba34f275ba}, !- Inlet Port
  {bb4bd0b3-3981-43bf-b04f-d33dd23fba08}; !- Outlet Port

OS:Connection,
  {aa79fe64-c941-49cd-8636-64d2318c549d}, !- Handle
  {a2c81cce-8617-4158-bad9-e3e5e2170166}, !- Source Object
  3,                                      !- Outlet Port
  {8a1424b9-153d-4d7c-a55f-ea1517468ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0e2638e-3e46-4637-b0ba-eaba34f275ba}, !- Handle
  {8a1424b9-153d-4d7c-a55f-ea1517468ba1}, !- Source Object
  3,                                      !- Outlet Port
  {c8591753-86b2-4837-8bfb-b453a3d49633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb4bd0b3-3981-43bf-b04f-d33dd23fba08}, !- Handle
  {c8591753-86b2-4837-8bfb-b453a3d49633}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cfe2f933-d514-4d17-aaff-8e40e7eba589}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {d7e8851f-998f-486e-a8ce-0a50c10b8c5b}, !- Inlet Node Name
  {091dbba9-c6d4-479a-ba6b-3e94e2086baf}; !- Outlet Node Name

OS:Node,
  {d2e56cfa-15a7-46d0-af72-31d9ec987721}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {49ec7a76-fff5-46b2-b6ed-79c4f2eeb615}, !- Inlet Port
  {d7e8851f-998f-486e-a8ce-0a50c10b8c5b}; !- Outlet Port

OS:Connection,
  {49ec7a76-fff5-46b2-b6ed-79c4f2eeb615}, !- Handle
  {0cb2d835-58af-4a4d-9ae3-e2e44d90be88}, !- Source Object
  2,                                      !- Outlet Port
  {d2e56cfa-15a7-46d0-af72-31d9ec987721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7e8851f-998f-486e-a8ce-0a50c10b8c5b}, !- Handle
  {d2e56cfa-15a7-46d0-af72-31d9ec987721}, !- Source Object
  3,                                      !- Outlet Port
  {cfe2f933-d514-4d17-aaff-8e40e7eba589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091dbba9-c6d4-479a-ba6b-3e94e2086baf}, !- Handle
  {cfe2f933-d514-4d17-aaff-8e40e7eba589}, !- Source Object
  3,                                      !- Outlet Port
  {22ad54e1-8150-4911-b0ec-20c900cbe8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a7ae6e90-07af-4984-a79a-5fec34b5da16}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {2860c302-37ff-4e9c-8a32-c339dc1ac95c}, !- Inlet Node Name
  {63213fb0-9fd3-4d34-beec-0eda9f46307b}; !- Outlet Node Name

OS:Node,
  {213c3269-8df9-4341-bf31-9b91f3c41603}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {63213fb0-9fd3-4d34-beec-0eda9f46307b}, !- Inlet Port
  {a162d3f2-42a7-44cb-99eb-402637a2c53a}; !- Outlet Port

OS:Connection,
  {2860c302-37ff-4e9c-8a32-c339dc1ac95c}, !- Handle
  {9d693048-3339-4f93-95ae-61227bc96248}, !- Source Object
  3,                                      !- Outlet Port
  {a7ae6e90-07af-4984-a79a-5fec34b5da16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63213fb0-9fd3-4d34-beec-0eda9f46307b}, !- Handle
  {a7ae6e90-07af-4984-a79a-5fec34b5da16}, !- Source Object
  3,                                      !- Outlet Port
  {213c3269-8df9-4341-bf31-9b91f3c41603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a162d3f2-42a7-44cb-99eb-402637a2c53a}, !- Handle
  {213c3269-8df9-4341-bf31-9b91f3c41603}, !- Source Object
  3,                                      !- Outlet Port
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {68152e93-3c79-41ae-af57-c2b98ea90d80}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {60031c6a-f56c-4ed8-8bd4-717e42380c46}, !- Inlet Node Name
  {f89acf18-4c1f-450f-ad36-cc17dfa320f9}; !- Outlet Node Name

OS:Node,
  {246c3c54-a27c-4a33-a821-d4a0e9b5a863}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {d1aabfdb-545b-494e-973b-b8b16dd942ff}, !- Inlet Port
  {60031c6a-f56c-4ed8-8bd4-717e42380c46}; !- Outlet Port

OS:Connection,
  {d1aabfdb-545b-494e-973b-b8b16dd942ff}, !- Handle
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Source Object
  2,                                      !- Outlet Port
  {246c3c54-a27c-4a33-a821-d4a0e9b5a863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60031c6a-f56c-4ed8-8bd4-717e42380c46}, !- Handle
  {246c3c54-a27c-4a33-a821-d4a0e9b5a863}, !- Source Object
  3,                                      !- Outlet Port
  {68152e93-3c79-41ae-af57-c2b98ea90d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89acf18-4c1f-450f-ad36-cc17dfa320f9}, !- Handle
  {68152e93-3c79-41ae-af57-c2b98ea90d80}, !- Source Object
  3,                                      !- Outlet Port
  {772797e2-9c23-4937-a851-b369b40a027c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f6c00d5b-2ed1-417b-a400-46f5147f77c2}, !- Handle
  9 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {99d1d601-5137-490e-a123-765013ab85f2}, !- Availability Schedule
  {7aa7f8cf-66d0-4b31-849c-cd1725d14d03}, !- Availability Manager List Name
  0.554538245760001,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {468bfd2f-d777-45cc-b47b-4460b846fab7}, !- Supply Side Inlet Node Name
  {0db7d82a-9375-4159-9a9d-c32b1a6ea6cc}, !- Demand Side Outlet Node Name
  {0b4c240c-78b3-4d41-b4a5-5e24ef089f13}, !- Demand Side Inlet Node A
  {3201d597-c0ed-42a5-b9b7-102292fc0663}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c3d8bdb8-2c39-4642-bc54-2b257e0ac0bb}, !- Demand Mixer Name
  {692ab1cd-eddc-42e3-a872-a5aca67e3ac9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2c9e1090-715c-4698-bc48-2445d8e832d2}, !- Handle
  9 Zone DOAS Supply Inlet Node,          !- Name
  {468bfd2f-d777-45cc-b47b-4460b846fab7}, !- Inlet Port
  {a52bf8ea-2b09-4ee7-a0ec-23cab89965f7}; !- Outlet Port

OS:Node,
  {abb06440-d3c6-45bd-a228-4ce696e789d8}, !- Handle
  9 Zone DOAS Supply Outlet Node,         !- Name
  {7355e3fb-23cb-47de-95f6-10343a0c6108}, !- Inlet Port
  {3201d597-c0ed-42a5-b9b7-102292fc0663}; !- Outlet Port

OS:Connection,
  {468bfd2f-d777-45cc-b47b-4460b846fab7}, !- Handle
  {f6c00d5b-2ed1-417b-a400-46f5147f77c2}, !- Source Object
  9,                                      !- Outlet Port
  {2c9e1090-715c-4698-bc48-2445d8e832d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3201d597-c0ed-42a5-b9b7-102292fc0663}, !- Handle
  {abb06440-d3c6-45bd-a228-4ce696e789d8}, !- Source Object
  3,                                      !- Outlet Port
  {f6c00d5b-2ed1-417b-a400-46f5147f77c2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {44405d05-8e17-4187-814e-a1e0227f2aed}, !- Handle
  9 Zone DOAS Demand Inlet Node,          !- Name
  {0b4c240c-78b3-4d41-b4a5-5e24ef089f13}, !- Inlet Port
  {5c689bef-8d4c-4dfd-bdba-65c08b080789}; !- Outlet Port

OS:Node,
  {a8ecab71-9aeb-4fe3-aabe-20686db149b4}, !- Handle
  9 Zone DOAS Demand Outlet Node,         !- Name
  {890e822d-5b36-44fb-bde5-e71980d1ccc9}, !- Inlet Port
  {0db7d82a-9375-4159-9a9d-c32b1a6ea6cc}; !- Outlet Port

OS:Node,
  {d50c26a1-19ba-42b1-b093-1d009b2e2406}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {fcc5d622-8d46-4779-b132-f8b559b23b33}, !- Inlet Port
  {8e646dfc-f72f-4637-bb87-885b0d5e9cd3}; !- Outlet Port

OS:Connection,
  {0b4c240c-78b3-4d41-b4a5-5e24ef089f13}, !- Handle
  {f6c00d5b-2ed1-417b-a400-46f5147f77c2}, !- Source Object
  11,                                     !- Outlet Port
  {44405d05-8e17-4187-814e-a1e0227f2aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0db7d82a-9375-4159-9a9d-c32b1a6ea6cc}, !- Handle
  {a8ecab71-9aeb-4fe3-aabe-20686db149b4}, !- Source Object
  3,                                      !- Outlet Port
  {f6c00d5b-2ed1-417b-a400-46f5147f77c2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {692ab1cd-eddc-42e3-a872-a5aca67e3ac9}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5c689bef-8d4c-4dfd-bdba-65c08b080789}, !- Inlet Node Name
  {7134bb70-9c3e-47f8-8ab8-f41044c485d7}, !- Outlet Node Name 1
  {a5eea640-b23c-42fc-a7a3-ff24e582069a}, !- Outlet Node Name 2
  {2dc9a0f9-62a7-46f5-94c9-83b2f472a730}, !- Outlet Node Name 3
  {b72ae987-f753-45e8-aa7d-b35b6298f43f}, !- Outlet Node Name 4
  {69ef4932-dbc8-4d03-9f4a-2e4fa0eedda1}, !- Outlet Node Name 5
  {fc5afab4-7de8-4fef-b003-2dc4b6c7238b}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {c3d8bdb8-2c39-4642-bc54-2b257e0ac0bb}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {890e822d-5b36-44fb-bde5-e71980d1ccc9}, !- Outlet Node Name
  {c78e6b31-b546-44d1-a9d6-1a67a76d6771}, !- Inlet Node Name 1
  {075f1542-7365-4203-bed4-9c6a1505cfd0}, !- Inlet Node Name 2
  {68e61352-d5dd-42f9-a7c2-8089db0c853c}, !- Inlet Node Name 3
  {d4817ee9-3d99-403a-a2ad-296a7dd9e608}, !- Inlet Node Name 4
  {48c14945-c27c-4f18-94a6-dca76534c3ca}, !- Inlet Node Name 5
  {77530bf5-0644-4f1a-bfb2-339502d4ba37}; !- Inlet Node Name 6

OS:Connection,
  {5c689bef-8d4c-4dfd-bdba-65c08b080789}, !- Handle
  {44405d05-8e17-4187-814e-a1e0227f2aed}, !- Source Object
  3,                                      !- Outlet Port
  {692ab1cd-eddc-42e3-a872-a5aca67e3ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {890e822d-5b36-44fb-bde5-e71980d1ccc9}, !- Handle
  {c3d8bdb8-2c39-4642-bc54-2b257e0ac0bb}, !- Source Object
  2,                                      !- Outlet Port
  {a8ecab71-9aeb-4fe3-aabe-20686db149b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d278e6e0-e373-43c2-b6d4-a0c18e3714f6}, !- Handle
  {f6c00d5b-2ed1-417b-a400-46f5147f77c2}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.554538245760001,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  14278.22,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  18045.74,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7aa7f8cf-66d0-4b31-849c-cd1725d14d03}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {5389d377-00e3-4bcf-a2ff-16326c04ca4d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2ca9f983-8f0e-4aff-81fa-1c50508867e2}, !- Handle
  DOAS Supply Fan,                        !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.554538245760001,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {9974f914-cb58-4c93-bfe8-baac909bad6d}, !- Air Inlet Node Name
  {7355e3fb-23cb-47de-95f6-10343a0c6108}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {7355e3fb-23cb-47de-95f6-10343a0c6108}, !- Handle
  {2ca9f983-8f0e-4aff-81fa-1c50508867e2}, !- Source Object
  9,                                      !- Outlet Port
  {abb06440-d3c6-45bd-a228-4ce696e789d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {51dcaf7d-268b-4c8e-8995-134b609c42bb}, !- Handle
  9 Zone DOAS Htg Coil,                   !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  268.883282064025,                       !- U-Factor Times Area Value {W/K}
  0.000394711672520066,                   !- Maximum Water Flow Rate {m3/s}
  {092c59b0-dc70-477e-b3b4-01a1a8d3aaab}, !- Water Inlet Node Name
  {b28b3223-271a-4051-a497-c1a8f3d35b0f}, !- Water Outlet Node Name
  {348add9a-2bc3-45fa-a9fe-3269ff07c401}, !- Air Inlet Node Name
  {da3e53ad-aca3-4974-a744-f3d29db6d71e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  18045.7440136104,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb10d68f-5866-4bb7-b986-cc0325077da0}, !- Handle
  9 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {58c2b2c5-3593-4503-8421-d70de903441b}, !- Inlet Port
  {092c59b0-dc70-477e-b3b4-01a1a8d3aaab}; !- Outlet Port

OS:Connection,
  {58c2b2c5-3593-4503-8421-d70de903441b}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  4,                                      !- Outlet Port
  {eb10d68f-5866-4bb7-b986-cc0325077da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bee1ee6-2443-445b-98b0-4ba8d1c5b49d}, !- Handle
  9 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {b28b3223-271a-4051-a497-c1a8f3d35b0f}, !- Inlet Port
  {02e6fa75-6a9a-4ac2-b46c-078e163996de}; !- Outlet Port

OS:Connection,
  {092c59b0-dc70-477e-b3b4-01a1a8d3aaab}, !- Handle
  {eb10d68f-5866-4bb7-b986-cc0325077da0}, !- Source Object
  3,                                      !- Outlet Port
  {51dcaf7d-268b-4c8e-8995-134b609c42bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b28b3223-271a-4051-a497-c1a8f3d35b0f}, !- Handle
  {51dcaf7d-268b-4c8e-8995-134b609c42bb}, !- Source Object
  6,                                      !- Outlet Port
  {1bee1ee6-2443-445b-98b0-4ba8d1c5b49d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02e6fa75-6a9a-4ac2-b46c-078e163996de}, !- Handle
  {1bee1ee6-2443-445b-98b0-4ba8d1c5b49d}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {17ad5935-bd19-4e38-98ed-a44a00dfcf64}, !- Handle
  9 Zone DOAS Htg Coil Controller,        !- Name
  {51dcaf7d-268b-4c8e-8995-134b609c42bb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.000394711672520066,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {db916a0e-4334-4cab-8889-5bdfb9795a40}, !- Handle
  9 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {da3e53ad-aca3-4974-a744-f3d29db6d71e}, !- Inlet Port
  {9974f914-cb58-4c93-bfe8-baac909bad6d}; !- Outlet Port

OS:Connection,
  {da3e53ad-aca3-4974-a744-f3d29db6d71e}, !- Handle
  {51dcaf7d-268b-4c8e-8995-134b609c42bb}, !- Source Object
  8,                                      !- Outlet Port
  {db916a0e-4334-4cab-8889-5bdfb9795a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9974f914-cb58-4c93-bfe8-baac909bad6d}, !- Handle
  {db916a0e-4334-4cab-8889-5bdfb9795a40}, !- Source Object
  3,                                      !- Outlet Port
  {2ca9f983-8f0e-4aff-81fa-1c50508867e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {894ad55a-0446-44c5-92de-e4f4591108c8}, !- Handle
  9 Zone DOAS Clg Coil,                   !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.00098202793145629,                    !- Design Water Flow Rate {m3/s}
  0.554538245760001,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  37.323,                                 !- Design Inlet Air Temperature {C}
  14.5973162679086,                       !- Design Outlet Air Temperature {C}
  0.0132611712764438,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ec5223e6-bb36-46a6-855f-51c53889df42}, !- Water Inlet Node Name
  {2eb8b539-e477-4e46-bcc1-f9ab0a8c1272}, !- Water Outlet Node Name
  {fa358af7-d1e6-4c7a-961c-256ad2bad688}, !- Air Inlet Node Name
  {765fab97-31d8-4df7-9e5e-1bdea85bcc82}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5fd584b5-0eab-45af-96a0-6b9786ff1b38}, !- Handle
  9 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {b8bd150d-9b3b-47ff-b561-5cac8e797555}, !- Inlet Port
  {ec5223e6-bb36-46a6-855f-51c53889df42}; !- Outlet Port

OS:Connection,
  {b8bd150d-9b3b-47ff-b561-5cac8e797555}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  4,                                      !- Outlet Port
  {5fd584b5-0eab-45af-96a0-6b9786ff1b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0d3b592-6def-4e73-9c97-6da2fdf6dff0}, !- Handle
  9 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {2eb8b539-e477-4e46-bcc1-f9ab0a8c1272}, !- Inlet Port
  {9ae3359b-58d1-45a6-ab33-d1a315ca3fee}; !- Outlet Port

OS:Connection,
  {ec5223e6-bb36-46a6-855f-51c53889df42}, !- Handle
  {5fd584b5-0eab-45af-96a0-6b9786ff1b38}, !- Source Object
  3,                                      !- Outlet Port
  {894ad55a-0446-44c5-92de-e4f4591108c8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2eb8b539-e477-4e46-bcc1-f9ab0a8c1272}, !- Handle
  {894ad55a-0446-44c5-92de-e4f4591108c8}, !- Source Object
  11,                                     !- Outlet Port
  {d0d3b592-6def-4e73-9c97-6da2fdf6dff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae3359b-58d1-45a6-ab33-d1a315ca3fee}, !- Handle
  {d0d3b592-6def-4e73-9c97-6da2fdf6dff0}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {27b9c9f1-88ca-454f-b745-19fa0fcb73f6}, !- Handle
  9 Zone DOAS Clg Coil Controller,        !- Name
  {894ad55a-0446-44c5-92de-e4f4591108c8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000484905226152085,                   !- Controller Convergence Tolerance {deltaC}
  0.00098202793145629,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {08482e14-ac97-4aa4-b066-f023612ce133}, !- Handle
  9 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {765fab97-31d8-4df7-9e5e-1bdea85bcc82}, !- Inlet Port
  {348add9a-2bc3-45fa-a9fe-3269ff07c401}; !- Outlet Port

OS:Connection,
  {765fab97-31d8-4df7-9e5e-1bdea85bcc82}, !- Handle
  {894ad55a-0446-44c5-92de-e4f4591108c8}, !- Source Object
  13,                                     !- Outlet Port
  {08482e14-ac97-4aa4-b066-f023612ce133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {348add9a-2bc3-45fa-a9fe-3269ff07c401}, !- Handle
  {08482e14-ac97-4aa4-b066-f023612ce133}, !- Source Object
  3,                                      !- Outlet Port
  {51dcaf7d-268b-4c8e-8995-134b609c42bb}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4abaec3e-e159-41f7-b340-b61591df6f5b}, !- Handle
  9 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.554538245760001,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.554538245760001,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Minimum Outdoor Air Schedule Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {81bf6fe2-2c26-4cf8-a889-250dd8e8953a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {81bf6fe2-2c26-4cf8-a889-250dd8e8953a}, !- Handle
  9 Zone DOAS Mechanical Ventilation Controller, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0d1b2d53-c7c8-4acf-8bfb-cf18e1d2247d}, !- Handle
  9 Zone DOAS OA System,                  !- Name
  {4abaec3e-e159-41f7-b340-b61591df6f5b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9e1ccd6d-3efe-45b1-b4f5-24e5576a3c14}, !- Mixed Air Node Name
  {ea99e93f-0f3a-498c-b6d8-1d9ba9bcdc51}, !- Outdoor Air Stream Node Name
  {fbd25c59-a85f-4835-8e98-fbf611065401}, !- Relief Air Stream Node Name
  {00c8ab0b-2f05-433c-b9f2-1b98ff818afc}; !- Return Air Stream Node Name

OS:Node,
  {441997a8-461a-4b00-a0c0-52932b0e3784}, !- Handle
  9 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {ea99e93f-0f3a-498c-b6d8-1d9ba9bcdc51}; !- Outlet Port

OS:Connection,
  {ea99e93f-0f3a-498c-b6d8-1d9ba9bcdc51}, !- Handle
  {441997a8-461a-4b00-a0c0-52932b0e3784}, !- Source Object
  3,                                      !- Outlet Port
  {0d1b2d53-c7c8-4acf-8bfb-cf18e1d2247d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d6955882-5cdc-4f89-9348-4e5838112863}, !- Handle
  9 Zone DOAS Relief Air Node,            !- Name
  {fbd25c59-a85f-4835-8e98-fbf611065401}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbd25c59-a85f-4835-8e98-fbf611065401}, !- Handle
  {0d1b2d53-c7c8-4acf-8bfb-cf18e1d2247d}, !- Source Object
  7,                                      !- Outlet Port
  {d6955882-5cdc-4f89-9348-4e5838112863}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe9197f5-cc0d-4207-b5cd-64bec4ed5951}, !- Handle
  9 Zone DOAS Mixed Air Node,             !- Name
  {9e1ccd6d-3efe-45b1-b4f5-24e5576a3c14}, !- Inlet Port
  {fa358af7-d1e6-4c7a-961c-256ad2bad688}; !- Outlet Port

OS:Connection,
  {9e1ccd6d-3efe-45b1-b4f5-24e5576a3c14}, !- Handle
  {0d1b2d53-c7c8-4acf-8bfb-cf18e1d2247d}, !- Source Object
  5,                                      !- Outlet Port
  {fe9197f5-cc0d-4207-b5cd-64bec4ed5951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa358af7-d1e6-4c7a-961c-256ad2bad688}, !- Handle
  {fe9197f5-cc0d-4207-b5cd-64bec4ed5951}, !- Source Object
  3,                                      !- Outlet Port
  {894ad55a-0446-44c5-92de-e4f4591108c8}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {c7e85b1e-8d0c-42ea-971d-dcb59d2cc98a}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.554538245760001,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {a52bf8ea-2b09-4ee7-a0ec-23cab89965f7}, !- Air Inlet Node Name
  {fc649877-d379-4196-860b-c0ee8b65813c}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {2ab99742-186f-4e9e-91ff-57a81dec97e4}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {fc649877-d379-4196-860b-c0ee8b65813c}, !- Inlet Port
  {00c8ab0b-2f05-433c-b9f2-1b98ff818afc}; !- Outlet Port

OS:Connection,
  {a52bf8ea-2b09-4ee7-a0ec-23cab89965f7}, !- Handle
  {2c9e1090-715c-4698-bc48-2445d8e832d2}, !- Source Object
  3,                                      !- Outlet Port
  {c7e85b1e-8d0c-42ea-971d-dcb59d2cc98a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fc649877-d379-4196-860b-c0ee8b65813c}, !- Handle
  {c7e85b1e-8d0c-42ea-971d-dcb59d2cc98a}, !- Source Object
  9,                                      !- Outlet Port
  {2ab99742-186f-4e9e-91ff-57a81dec97e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00c8ab0b-2f05-433c-b9f2-1b98ff818afc}, !- Handle
  {2ab99742-186f-4e9e-91ff-57a81dec97e4}, !- Source Object
  3,                                      !- Outlet Port
  {0d1b2d53-c7c8-4acf-8bfb-cf18e1d2247d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {0a0a8a58-290d-4bd4-96b5-0d92003fd38d}, !- Handle
  9 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {abb06440-d3c6-45bd-a228-4ce696e789d8}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {5389d377-00e3-4bcf-a2ff-16326c04ca4d}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fdf49cb7-c224-47c0-a687-55e373e6837e}, !- Control Zone or Zone List Name
  {da33c325-3e8d-442f-8120-cc21c0cddf44}, !- Cooling Control Zone or Zone List Name
  {791d3554-2bd2-4ff7-bd3a-8ec9c7821415}, !- Heating Control Zone or Zone List Name
  {0c94c906-013d-433a-8100-cf17e1b1f4c3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fdf49cb7-c224-47c0-a687-55e373e6837e}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {da33c325-3e8d-442f-8120-cc21c0cddf44}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {791d3554-2bd2-4ff7-bd3a-8ec9c7821415}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0c94c906-013d-433a-8100-cf17e1b1f4c3}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d7447b83-29ce-46e5-8eac-be82a292ad55}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {26510b96-c516-44ab-aaf3-fceda374f9b9}, !- Air Inlet Node Name
  {fcc5d622-8d46-4779-b132-f8b559b23b33}, !- Air Outlet Node Name
  0.118244225967813;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70992ea5-3148-4c5f-99f1-9b4af34aa527}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Return Air Node, !- Name
  {b92e95bb-fb1a-4cea-95ff-cb1ff9b3f309}, !- Inlet Port
  {c78e6b31-b546-44d1-a9d6-1a67a76d6771}; !- Outlet Port

OS:Connection,
  {8e646dfc-f72f-4637-bb87-885b0d5e9cd3}, !- Handle
  {d50c26a1-19ba-42b1-b093-1d009b2e2406}, !- Source Object
  3,                                      !- Outlet Port
  {03315002-ecbd-45d1-8122-8e3c2f92395f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b92e95bb-fb1a-4cea-95ff-cb1ff9b3f309}, !- Handle
  {651c3559-967a-4b53-8dfa-686511cd3777}, !- Source Object
  2,                                      !- Outlet Port
  {70992ea5-3148-4c5f-99f1-9b4af34aa527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c78e6b31-b546-44d1-a9d6-1a67a76d6771}, !- Handle
  {70992ea5-3148-4c5f-99f1-9b4af34aa527}, !- Source Object
  3,                                      !- Outlet Port
  {c3d8bdb8-2c39-4642-bc54-2b257e0ac0bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43c55395-41b8-414e-931e-afd5c7ef57d4}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {7134bb70-9c3e-47f8-8ab8-f41044c485d7}, !- Inlet Port
  {26510b96-c516-44ab-aaf3-fceda374f9b9}; !- Outlet Port

OS:Connection,
  {7134bb70-9c3e-47f8-8ab8-f41044c485d7}, !- Handle
  {692ab1cd-eddc-42e3-a872-a5aca67e3ac9}, !- Source Object
  3,                                      !- Outlet Port
  {43c55395-41b8-414e-931e-afd5c7ef57d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26510b96-c516-44ab-aaf3-fceda374f9b9}, !- Handle
  {43c55395-41b8-414e-931e-afd5c7ef57d4}, !- Source Object
  3,                                      !- Outlet Port
  {d7447b83-29ce-46e5-8eac-be82a292ad55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fcc5d622-8d46-4779-b132-f8b559b23b33}, !- Handle
  {d7447b83-29ce-46e5-8eac-be82a292ad55}, !- Source Object
  4,                                      !- Outlet Port
  {d50c26a1-19ba-42b1-b093-1d009b2e2406}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8de34e2e-b7b3-4678-91e1-eeca88a1c272}, !- Handle
  Schedule Constant 1,                    !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8511431c-fb56-4c39-ad13-31cb199bec65}, !- Handle
  Schedule Constant 2,                    !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {89c279f6-96d9-403a-a255-1f0393a78491}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {3abeb40a-2100-4b8b-87a0-fe68086f050d}, !- Air Inlet Node Name
  {3cff2bfe-587b-4e62-81bf-e38ec14822d2}, !- Air Outlet Node Name
  0.010618817472;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {29366ff7-9cef-44b7-acfe-13e6a25ab71c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {3cff2bfe-587b-4e62-81bf-e38ec14822d2}, !- Inlet Port
  {e66438c4-66e3-46ad-ad5d-c05ae8752a50}; !- Outlet Port

OS:Node,
  {c0c783e8-16db-4454-ac75-5e6441d49216}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Return Air Node, !- Name
  {67c66596-f46f-436a-98ec-bdc07f8620b5}, !- Inlet Port
  {075f1542-7365-4203-bed4-9c6a1505cfd0}; !- Outlet Port

OS:Connection,
  {e66438c4-66e3-46ad-ad5d-c05ae8752a50}, !- Handle
  {29366ff7-9cef-44b7-acfe-13e6a25ab71c}, !- Source Object
  3,                                      !- Outlet Port
  {8ffdc718-3ff2-4b1e-b526-a9c82dccbb6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67c66596-f46f-436a-98ec-bdc07f8620b5}, !- Handle
  {09831c91-e03e-4997-9a46-2bbf57a8d025}, !- Source Object
  2,                                      !- Outlet Port
  {c0c783e8-16db-4454-ac75-5e6441d49216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075f1542-7365-4203-bed4-9c6a1505cfd0}, !- Handle
  {c0c783e8-16db-4454-ac75-5e6441d49216}, !- Source Object
  3,                                      !- Outlet Port
  {c3d8bdb8-2c39-4642-bc54-2b257e0ac0bb}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2762ec7a-c154-497a-a1b9-165083717060}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {a5eea640-b23c-42fc-a7a3-ff24e582069a}, !- Inlet Port
  {3abeb40a-2100-4b8b-87a0-fe68086f050d}; !- Outlet Port

OS:Connection,
  {a5eea640-b23c-42fc-a7a3-ff24e582069a}, !- Handle
  {692ab1cd-eddc-42e3-a872-a5aca67e3ac9}, !- Source Object
  4,                                      !- Outlet Port
  {2762ec7a-c154-497a-a1b9-165083717060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3abeb40a-2100-4b8b-87a0-fe68086f050d}, !- Handle
  {2762ec7a-c154-497a-a1b9-165083717060}, !- Source Object
  3,                                      !- Outlet Port
  {89c279f6-96d9-403a-a255-1f0393a78491}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cff2bfe-587b-4e62-81bf-e38ec14822d2}, !- Handle
  {89c279f6-96d9-403a-a255-1f0393a78491}, !- Source Object
  4,                                      !- Outlet Port
  {29366ff7-9cef-44b7-acfe-13e6a25ab71c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {614c1f85-a10f-44a8-acfd-8966031165dc}, !- Handle
  Schedule Constant 3,                    !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7180d05f-d45f-4be9-8d9a-4337308740b2}, !- Handle
  Schedule Constant 4,                    !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bfaf8edb-b617-426e-bc03-63780164fdf9}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {75d1682c-0ca6-44cf-bd53-4f76b98e6366}, !- Air Inlet Node Name
  {f3c0a4d0-dbaa-4896-ba20-301fbb717418}, !- Air Outlet Node Name
  0.272353679129405;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {db4c654b-0b57-456e-a0ea-f46572b7c08c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {f3c0a4d0-dbaa-4896-ba20-301fbb717418}, !- Inlet Port
  {40f1c77b-b5f1-4a72-8440-612790388a3a}; !- Outlet Port

OS:Node,
  {f6e09b05-25c6-42ec-9da5-e0509e5e0cd0}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Return Air Node, !- Name
  {a044fa36-9739-466b-a6e4-83f69a225872}, !- Inlet Port
  {68e61352-d5dd-42f9-a7c2-8089db0c853c}; !- Outlet Port

OS:Connection,
  {40f1c77b-b5f1-4a72-8440-612790388a3a}, !- Handle
  {db4c654b-0b57-456e-a0ea-f46572b7c08c}, !- Source Object
  3,                                      !- Outlet Port
  {61061ad1-1f17-4c89-9147-b9045b4d4114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a044fa36-9739-466b-a6e4-83f69a225872}, !- Handle
  {3b5f6e73-1151-40e9-8152-a6d76d80aaa4}, !- Source Object
  2,                                      !- Outlet Port
  {f6e09b05-25c6-42ec-9da5-e0509e5e0cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68e61352-d5dd-42f9-a7c2-8089db0c853c}, !- Handle
  {f6e09b05-25c6-42ec-9da5-e0509e5e0cd0}, !- Source Object
  3,                                      !- Outlet Port
  {c3d8bdb8-2c39-4642-bc54-2b257e0ac0bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {23264d0e-67ee-492c-9bd2-1ff39a06e989}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {2dc9a0f9-62a7-46f5-94c9-83b2f472a730}, !- Inlet Port
  {75d1682c-0ca6-44cf-bd53-4f76b98e6366}; !- Outlet Port

OS:Connection,
  {2dc9a0f9-62a7-46f5-94c9-83b2f472a730}, !- Handle
  {692ab1cd-eddc-42e3-a872-a5aca67e3ac9}, !- Source Object
  5,                                      !- Outlet Port
  {23264d0e-67ee-492c-9bd2-1ff39a06e989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d1682c-0ca6-44cf-bd53-4f76b98e6366}, !- Handle
  {23264d0e-67ee-492c-9bd2-1ff39a06e989}, !- Source Object
  3,                                      !- Outlet Port
  {bfaf8edb-b617-426e-bc03-63780164fdf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3c0a4d0-dbaa-4896-ba20-301fbb717418}, !- Handle
  {bfaf8edb-b617-426e-bc03-63780164fdf9}, !- Source Object
  4,                                      !- Outlet Port
  {db4c654b-0b57-456e-a0ea-f46572b7c08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c3c4cbb7-4073-4879-bdfd-7bb73b7d3f98}, !- Handle
  Schedule Constant 5,                    !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {824f2d4d-aabe-441d-9de0-8c439d1687e4}, !- Handle
  Schedule Constant 6,                    !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c7325d86-1876-4a10-b3e1-bf1631808a50}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {f2004c9a-0cb3-4d01-8f40-37abce03f2a5}, !- Air Inlet Node Name
  {a0a9cf25-859d-43bd-ac5b-f9ae7dbc49d2}, !- Air Outlet Node Name
  0.0244584797509693;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dccf4df5-aadb-4183-ad6f-dd50df5f4725}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {a0a9cf25-859d-43bd-ac5b-f9ae7dbc49d2}, !- Inlet Port
  {d6ab35f8-a6da-498e-8471-720212a9a248}; !- Outlet Port

OS:Node,
  {604ab6f0-9cdc-414f-a9e1-87363bfcf22e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Return Air Node, !- Name
  {94b29ebe-cc93-4bdb-80e0-a900b9b5e8e5}, !- Inlet Port
  {d4817ee9-3d99-403a-a2ad-296a7dd9e608}; !- Outlet Port

OS:Connection,
  {d6ab35f8-a6da-498e-8471-720212a9a248}, !- Handle
  {dccf4df5-aadb-4183-ad6f-dd50df5f4725}, !- Source Object
  3,                                      !- Outlet Port
  {2fdba043-8066-46da-9a89-1df30c5d1bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b29ebe-cc93-4bdb-80e0-a900b9b5e8e5}, !- Handle
  {25a9d897-5fb1-4030-9f11-10f4821ee486}, !- Source Object
  2,                                      !- Outlet Port
  {604ab6f0-9cdc-414f-a9e1-87363bfcf22e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4817ee9-3d99-403a-a2ad-296a7dd9e608}, !- Handle
  {604ab6f0-9cdc-414f-a9e1-87363bfcf22e}, !- Source Object
  3,                                      !- Outlet Port
  {c3d8bdb8-2c39-4642-bc54-2b257e0ac0bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {efc54560-a519-4063-9310-46ef83cb1b16}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {b72ae987-f753-45e8-aa7d-b35b6298f43f}, !- Inlet Port
  {f2004c9a-0cb3-4d01-8f40-37abce03f2a5}; !- Outlet Port

OS:Connection,
  {b72ae987-f753-45e8-aa7d-b35b6298f43f}, !- Handle
  {692ab1cd-eddc-42e3-a872-a5aca67e3ac9}, !- Source Object
  6,                                      !- Outlet Port
  {efc54560-a519-4063-9310-46ef83cb1b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2004c9a-0cb3-4d01-8f40-37abce03f2a5}, !- Handle
  {efc54560-a519-4063-9310-46ef83cb1b16}, !- Source Object
  3,                                      !- Outlet Port
  {c7325d86-1876-4a10-b3e1-bf1631808a50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0a9cf25-859d-43bd-ac5b-f9ae7dbc49d2}, !- Handle
  {c7325d86-1876-4a10-b3e1-bf1631808a50}, !- Source Object
  4,                                      !- Outlet Port
  {dccf4df5-aadb-4183-ad6f-dd50df5f4725}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b9b0e44d-3d36-4eb7-87af-9824747f4a6e}, !- Handle
  Schedule Constant 7,                    !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b3f86610-999f-4e90-8987-b0de4e60b24e}, !- Handle
  Schedule Constant 8,                    !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cece688b-f1d9-4d71-9d88-6c1b38a4896f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {5fbeec32-5150-41e0-a76b-9456b4d8c2ce}, !- Air Inlet Node Name
  {e6fa785c-215f-4704-9954-6d3c4f8524ec}, !- Air Outlet Node Name
  0.118244225967813;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {997b5bbe-ab6c-4d96-a3aa-2b2756fa2780}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {e6fa785c-215f-4704-9954-6d3c4f8524ec}, !- Inlet Port
  {ab96d344-69bf-4813-aaa3-ab2bb238793f}; !- Outlet Port

OS:Node,
  {d19dc179-0a40-472d-aaac-e12c4e10d70e}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Return Air Node, !- Name
  {c940e453-c32b-4607-8a1a-4eeffb7c5d1f}, !- Inlet Port
  {48c14945-c27c-4f18-94a6-dca76534c3ca}; !- Outlet Port

OS:Connection,
  {ab96d344-69bf-4813-aaa3-ab2bb238793f}, !- Handle
  {997b5bbe-ab6c-4d96-a3aa-2b2756fa2780}, !- Source Object
  3,                                      !- Outlet Port
  {72fc3526-f791-4d4f-a885-d57fdde320c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c940e453-c32b-4607-8a1a-4eeffb7c5d1f}, !- Handle
  {b513c355-c158-46ab-8c9b-9598d35fc254}, !- Source Object
  2,                                      !- Outlet Port
  {d19dc179-0a40-472d-aaac-e12c4e10d70e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48c14945-c27c-4f18-94a6-dca76534c3ca}, !- Handle
  {d19dc179-0a40-472d-aaac-e12c4e10d70e}, !- Source Object
  3,                                      !- Outlet Port
  {c3d8bdb8-2c39-4642-bc54-2b257e0ac0bb}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ad4edea3-00c0-4f5c-8962-c02f27ff7ecc}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {69ef4932-dbc8-4d03-9f4a-2e4fa0eedda1}, !- Inlet Port
  {5fbeec32-5150-41e0-a76b-9456b4d8c2ce}; !- Outlet Port

OS:Connection,
  {69ef4932-dbc8-4d03-9f4a-2e4fa0eedda1}, !- Handle
  {692ab1cd-eddc-42e3-a872-a5aca67e3ac9}, !- Source Object
  7,                                      !- Outlet Port
  {ad4edea3-00c0-4f5c-8962-c02f27ff7ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fbeec32-5150-41e0-a76b-9456b4d8c2ce}, !- Handle
  {ad4edea3-00c0-4f5c-8962-c02f27ff7ecc}, !- Source Object
  3,                                      !- Outlet Port
  {cece688b-f1d9-4d71-9d88-6c1b38a4896f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6fa785c-215f-4704-9954-6d3c4f8524ec}, !- Handle
  {cece688b-f1d9-4d71-9d88-6c1b38a4896f}, !- Source Object
  4,                                      !- Outlet Port
  {997b5bbe-ab6c-4d96-a3aa-2b2756fa2780}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9fd51821-8d36-47fb-ad7a-1cf836c9533e}, !- Handle
  Schedule Constant 9,                    !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6d88e122-3ad0-476c-b43a-520381af1687}, !- Handle
  Schedule Constant 10,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0d695a49-fc59-4ee6-aea7-3aa8bc066db1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {152a2bfb-0c33-43a0-b895-a33816533984}, !- Air Inlet Node Name
  {5cd157f8-3943-4a94-848b-d70c94042e26}, !- Air Outlet Node Name
  0.010618817472;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1c74c309-5b45-4e27-ba6d-e9f72c442703}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {5cd157f8-3943-4a94-848b-d70c94042e26}, !- Inlet Port
  {b1c91ac5-769b-4650-ac82-fd3c001ecb59}; !- Outlet Port

OS:Node,
  {81ef6c94-2ea9-46a8-9883-5a07a39f1ad0}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Return Air Node, !- Name
  {5a85c2f3-6865-44ff-bbdd-b9b972d2c4fa}, !- Inlet Port
  {77530bf5-0644-4f1a-bfb2-339502d4ba37}; !- Outlet Port

OS:Connection,
  {b1c91ac5-769b-4650-ac82-fd3c001ecb59}, !- Handle
  {1c74c309-5b45-4e27-ba6d-e9f72c442703}, !- Source Object
  3,                                      !- Outlet Port
  {e2009e68-b9ab-4aa2-ac77-a05f1f909ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a85c2f3-6865-44ff-bbdd-b9b972d2c4fa}, !- Handle
  {db4588d7-1768-4689-ba7c-1028f8c0cee7}, !- Source Object
  2,                                      !- Outlet Port
  {81ef6c94-2ea9-46a8-9883-5a07a39f1ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77530bf5-0644-4f1a-bfb2-339502d4ba37}, !- Handle
  {81ef6c94-2ea9-46a8-9883-5a07a39f1ad0}, !- Source Object
  3,                                      !- Outlet Port
  {c3d8bdb8-2c39-4642-bc54-2b257e0ac0bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b5ddc5c9-b762-46f0-a8a9-248042b3dcf4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {fc5afab4-7de8-4fef-b003-2dc4b6c7238b}, !- Inlet Port
  {152a2bfb-0c33-43a0-b895-a33816533984}; !- Outlet Port

OS:Connection,
  {fc5afab4-7de8-4fef-b003-2dc4b6c7238b}, !- Handle
  {692ab1cd-eddc-42e3-a872-a5aca67e3ac9}, !- Source Object
  8,                                      !- Outlet Port
  {b5ddc5c9-b762-46f0-a8a9-248042b3dcf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {152a2bfb-0c33-43a0-b895-a33816533984}, !- Handle
  {b5ddc5c9-b762-46f0-a8a9-248042b3dcf4}, !- Source Object
  3,                                      !- Outlet Port
  {0d695a49-fc59-4ee6-aea7-3aa8bc066db1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cd157f8-3943-4a94-848b-d70c94042e26}, !- Handle
  {0d695a49-fc59-4ee6-aea7-3aa8bc066db1}, !- Source Object
  4,                                      !- Outlet Port
  {1c74c309-5b45-4e27-ba6d-e9f72c442703}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5bf96a24-1d27-40b8-a7b0-e434fe313fc9}, !- Handle
  Schedule Constant 11,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {907e6855-951b-4a18-90e8-e522f035b7fb}, !- Handle
  Schedule Constant 12,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {99dab709-c19f-4ad7-b6f3-c603f77b9e2e}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.000308197614491672,                   !- Design Water Flow Rate {m3/s}
  0.385970208007053,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  28.4134921236949,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00850723289371481,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {613f1164-e633-4326-a2f7-5bd7367b85a5}, !- Water Inlet Node Name
  {245dfe07-03fa-4053-99d0-568f2b72116e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7fc9f11a-ee47-4b16-b70a-bbfb3d8f364d}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {9c8cb6d1-459b-4357-a7f5-46724416fe9f}, !- Inlet Port
  {613f1164-e633-4326-a2f7-5bd7367b85a5}; !- Outlet Port

OS:Connection,
  {9c8cb6d1-459b-4357-a7f5-46724416fe9f}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  5,                                      !- Outlet Port
  {7fc9f11a-ee47-4b16-b70a-bbfb3d8f364d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa7d206c-e29e-42d0-b841-0d6a28dcbda5}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {245dfe07-03fa-4053-99d0-568f2b72116e}, !- Inlet Port
  {e5a649a6-15cb-4611-b901-8089ed071dea}; !- Outlet Port

OS:Connection,
  {613f1164-e633-4326-a2f7-5bd7367b85a5}, !- Handle
  {7fc9f11a-ee47-4b16-b70a-bbfb3d8f364d}, !- Source Object
  3,                                      !- Outlet Port
  {99dab709-c19f-4ad7-b6f3-c603f77b9e2e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {245dfe07-03fa-4053-99d0-568f2b72116e}, !- Handle
  {99dab709-c19f-4ad7-b6f3-c603f77b9e2e}, !- Source Object
  11,                                     !- Outlet Port
  {fa7d206c-e29e-42d0-b841-0d6a28dcbda5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a649a6-15cb-4611-b901-8089ed071dea}, !- Handle
  {fa7d206c-e29e-42d0-b841-0d6a28dcbda5}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5b2ed895-48fc-40ed-baeb-81337882588e}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground FCU Cooling Coil Controller, !- Name
  {99dab709-c19f-4ad7-b6f3-c603f77b9e2e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {68295269-25c0-464a-865e-47fad84eca23}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {11b7168d-2158-4587-878b-40fc0901c856}, !- Water Inlet Node Name
  {f83aa447-17a9-4746-a0e7-84edc2774a19}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aaa07181-948b-44dc-bf11-183ed3c8dee2}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {fee566c7-d802-45e8-bf2c-fd40f6d1377a}, !- Inlet Port
  {11b7168d-2158-4587-878b-40fc0901c856}; !- Outlet Port

OS:Connection,
  {fee566c7-d802-45e8-bf2c-fd40f6d1377a}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  5,                                      !- Outlet Port
  {aaa07181-948b-44dc-bf11-183ed3c8dee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d82019d4-02ff-4587-abdd-0ccce3917160}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {f83aa447-17a9-4746-a0e7-84edc2774a19}, !- Inlet Port
  {10b7d7a2-e0a6-4c72-a178-12bb26aec631}; !- Outlet Port

OS:Connection,
  {11b7168d-2158-4587-878b-40fc0901c856}, !- Handle
  {aaa07181-948b-44dc-bf11-183ed3c8dee2}, !- Source Object
  3,                                      !- Outlet Port
  {68295269-25c0-464a-865e-47fad84eca23}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f83aa447-17a9-4746-a0e7-84edc2774a19}, !- Handle
  {68295269-25c0-464a-865e-47fad84eca23}, !- Source Object
  6,                                      !- Outlet Port
  {d82019d4-02ff-4587-abdd-0ccce3917160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b7d7a2-e0a6-4c72-a178-12bb26aec631}, !- Handle
  {d82019d4-02ff-4587-abdd-0ccce3917160}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {222d5e96-21a8-462f-8efa-6cd67bd5d207}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground FCU Heating Coil Controller, !- Name
  {68295269-25c0-464a-865e-47fad84eca23}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9eacafac-3589-4526-90cd-e37d5858fab2}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.385970208007053,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73c1c9b6-7882-459a-b0d6-fc7ecfbe49f0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {99bd3150-d262-4fe6-b9d2-e51938e17e75}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {73c1c9b6-7882-459a-b0d6-fc7ecfbe49f0}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {99bd3150-d262-4fe6-b9d2-e51938e17e75}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {48927d8a-4c81-4f13-8f4f-86e6bc7471c0}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.385970208007053,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {98face69-cf2a-49e4-a1b6-4994552fdfd5}, !- Air Inlet Node Name
  {8a464816-6f7d-44b0-8929-f4cc36a34f72}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9eacafac-3589-4526-90cd-e37d5858fab2}, !- Supply Air Fan Name
  {99dab709-c19f-4ad7-b6f3-c603f77b9e2e}, !- Cooling Coil Name
  0.000308197614491672,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {68295269-25c0-464a-865e-47fad84eca23}, !- Heating Coil Name
  0,                                      !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {1f02e1be-dc50-4cdb-81f3-2a5de377813a}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground FCU Inlet Air Node, !- Name
  {d137ae44-6444-4a8f-b90c-54fd21cb86af}, !- Inlet Port
  {98face69-cf2a-49e4-a1b6-4994552fdfd5}; !- Outlet Port

OS:Connection,
  {d137ae44-6444-4a8f-b90c-54fd21cb86af}, !- Handle
  {33a35ad5-a6b7-4a71-a249-5e68516abb99}, !- Source Object
  2,                                      !- Outlet Port
  {1f02e1be-dc50-4cdb-81f3-2a5de377813a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98face69-cf2a-49e4-a1b6-4994552fdfd5}, !- Handle
  {1f02e1be-dc50-4cdb-81f3-2a5de377813a}, !- Source Object
  3,                                      !- Outlet Port
  {48927d8a-4c81-4f13-8f4f-86e6bc7471c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2a25c338-cc74-44d6-b4f4-0649e284fd27}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground FCU Outlet Air Node, !- Name
  {8a464816-6f7d-44b0-8929-f4cc36a34f72}, !- Inlet Port
  {04032917-10a2-492f-8277-a908d59a0c02}; !- Outlet Port

OS:Connection,
  {04032917-10a2-492f-8277-a908d59a0c02}, !- Handle
  {2a25c338-cc74-44d6-b4f4-0649e284fd27}, !- Source Object
  3,                                      !- Outlet Port
  {f41186c2-e158-4c21-839d-905dd011f086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a464816-6f7d-44b0-8929-f4cc36a34f72}, !- Handle
  {48927d8a-4c81-4f13-8f4f-86e6bc7471c0}, !- Source Object
  10,                                     !- Outlet Port
  {2a25c338-cc74-44d6-b4f4-0649e284fd27}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {cec1ca8a-e923-4250-a357-a4d2a5bc7081}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.000610433912705803,                   !- Design Water Flow Rate {m3/s}
  0.765210003195286,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  28.4136477808031,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00850115963296218,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {aa13794c-d471-40d8-9034-cbc8c6b49b81}, !- Water Inlet Node Name
  {9681d0a9-0b12-42a8-b4b5-54c97e1ad8d7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b1ae457f-d390-4410-a81b-d734cf0d04ac}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {895785b3-82dd-4fe2-811e-41c9dd12ca78}, !- Inlet Port
  {aa13794c-d471-40d8-9034-cbc8c6b49b81}; !- Outlet Port

OS:Connection,
  {895785b3-82dd-4fe2-811e-41c9dd12ca78}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  6,                                      !- Outlet Port
  {b1ae457f-d390-4410-a81b-d734cf0d04ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8255729-243a-48a1-b506-709124fdbc5b}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {9681d0a9-0b12-42a8-b4b5-54c97e1ad8d7}, !- Inlet Port
  {97226678-c3dc-47a0-b482-60a72cba2d2b}; !- Outlet Port

OS:Connection,
  {aa13794c-d471-40d8-9034-cbc8c6b49b81}, !- Handle
  {b1ae457f-d390-4410-a81b-d734cf0d04ac}, !- Source Object
  3,                                      !- Outlet Port
  {cec1ca8a-e923-4250-a357-a4d2a5bc7081}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9681d0a9-0b12-42a8-b4b5-54c97e1ad8d7}, !- Handle
  {cec1ca8a-e923-4250-a357-a4d2a5bc7081}, !- Source Object
  11,                                     !- Outlet Port
  {a8255729-243a-48a1-b506-709124fdbc5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97226678-c3dc-47a0-b482-60a72cba2d2b}, !- Handle
  {a8255729-243a-48a1-b506-709124fdbc5b}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2092489e-a2d3-4a8b-bf1c-5238a45c782b}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground FCU Cooling Coil Controller, !- Name
  {cec1ca8a-e923-4250-a357-a4d2a5bc7081}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3d9e489a-9ffd-40cd-bdc7-1023105b498c}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {682991d3-8f11-4da4-9409-242f4b838d1b}, !- Water Inlet Node Name
  {5706121e-01f7-4d71-a6d9-d8255e34564e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cb249978-430f-4afc-a63d-ce047c65a3cc}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {6d57ecdf-855d-4cdb-b4ab-9fd109e313be}, !- Inlet Port
  {682991d3-8f11-4da4-9409-242f4b838d1b}; !- Outlet Port

OS:Connection,
  {6d57ecdf-855d-4cdb-b4ab-9fd109e313be}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  6,                                      !- Outlet Port
  {cb249978-430f-4afc-a63d-ce047c65a3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a16961d9-ae66-4b9f-9044-4fa82eef81f7}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {5706121e-01f7-4d71-a6d9-d8255e34564e}, !- Inlet Port
  {c1b80ef0-6eba-4e76-9b74-1f0926ccd404}; !- Outlet Port

OS:Connection,
  {682991d3-8f11-4da4-9409-242f4b838d1b}, !- Handle
  {cb249978-430f-4afc-a63d-ce047c65a3cc}, !- Source Object
  3,                                      !- Outlet Port
  {3d9e489a-9ffd-40cd-bdc7-1023105b498c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5706121e-01f7-4d71-a6d9-d8255e34564e}, !- Handle
  {3d9e489a-9ffd-40cd-bdc7-1023105b498c}, !- Source Object
  6,                                      !- Outlet Port
  {a16961d9-ae66-4b9f-9044-4fa82eef81f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1b80ef0-6eba-4e76-9b74-1f0926ccd404}, !- Handle
  {a16961d9-ae66-4b9f-9044-4fa82eef81f7}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5f2b227c-d6d7-487e-a4af-fb054eed98e0}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground FCU Heating Coil Controller, !- Name
  {3d9e489a-9ffd-40cd-bdc7-1023105b498c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {29990632-5609-421e-88a1-25e131c01c3c}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.765210003195286,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85f465cf-ed4c-42c3-ad99-6db706204431}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8a48e988-73dc-4abf-89a8-70cc2007bb8a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {85f465cf-ed4c-42c3-ad99-6db706204431}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8a48e988-73dc-4abf-89a8-70cc2007bb8a}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b131c376-7c55-4760-a09f-a17f109a2a1d}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.765210003195286,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8f890d0e-98d0-405f-bcc5-6916b8448f1d}, !- Air Inlet Node Name
  {80523ca2-41b5-4da0-83a9-6cf9e1ed9228}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {29990632-5609-421e-88a1-25e131c01c3c}, !- Supply Air Fan Name
  {cec1ca8a-e923-4250-a357-a4d2a5bc7081}, !- Cooling Coil Name
  0.000610433912705803,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3d9e489a-9ffd-40cd-bdc7-1023105b498c}, !- Heating Coil Name
  0,                                      !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {298628e5-0376-49df-9a38-441cbc8dba3d}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground FCU Inlet Air Node, !- Name
  {7a0f6a6a-2874-4900-b61f-e97f8dbd5a1d}, !- Inlet Port
  {8f890d0e-98d0-405f-bcc5-6916b8448f1d}; !- Outlet Port

OS:Connection,
  {7a0f6a6a-2874-4900-b61f-e97f8dbd5a1d}, !- Handle
  {f242246f-c08c-4cd9-8945-2e9017753c40}, !- Source Object
  2,                                      !- Outlet Port
  {298628e5-0376-49df-9a38-441cbc8dba3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f890d0e-98d0-405f-bcc5-6916b8448f1d}, !- Handle
  {298628e5-0376-49df-9a38-441cbc8dba3d}, !- Source Object
  3,                                      !- Outlet Port
  {b131c376-7c55-4760-a09f-a17f109a2a1d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {837ca0fd-2dbb-4a96-919e-65abbc72a02c}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground FCU Outlet Air Node, !- Name
  {80523ca2-41b5-4da0-83a9-6cf9e1ed9228}, !- Inlet Port
  {ff3c2fda-41c4-442e-9a58-4f20293583fb}; !- Outlet Port

OS:Connection,
  {ff3c2fda-41c4-442e-9a58-4f20293583fb}, !- Handle
  {837ca0fd-2dbb-4a96-919e-65abbc72a02c}, !- Source Object
  3,                                      !- Outlet Port
  {cb43f56e-b83d-4b7d-b43d-8fe94883d010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80523ca2-41b5-4da0-83a9-6cf9e1ed9228}, !- Handle
  {b131c376-7c55-4760-a09f-a17f109a2a1d}, !- Source Object
  10,                                     !- Outlet Port
  {837ca0fd-2dbb-4a96-919e-65abbc72a02c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {31025186-1b38-4b0a-bf07-a6905ab7b35e}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.000292250474159838,                   !- Design Water Flow Rate {m3/s}
  0.366116692512675,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  28.4135768976221,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00850518552040173,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8593dc62-2fe3-42b2-af0f-99d93f92b709}, !- Water Inlet Node Name
  {9a863e61-b086-4d77-8981-7e501b26132a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d4514912-d826-4bb5-8ffe-376811fae478}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {1935f074-8b10-4dfe-8cb4-33f55584d439}, !- Inlet Port
  {8593dc62-2fe3-42b2-af0f-99d93f92b709}; !- Outlet Port

OS:Connection,
  {1935f074-8b10-4dfe-8cb4-33f55584d439}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  7,                                      !- Outlet Port
  {d4514912-d826-4bb5-8ffe-376811fae478}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4dc31865-edb6-4143-bb82-295f08a79acb}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {9a863e61-b086-4d77-8981-7e501b26132a}, !- Inlet Port
  {57280865-8a52-46bf-ad99-171c7a46eebc}; !- Outlet Port

OS:Connection,
  {8593dc62-2fe3-42b2-af0f-99d93f92b709}, !- Handle
  {d4514912-d826-4bb5-8ffe-376811fae478}, !- Source Object
  3,                                      !- Outlet Port
  {31025186-1b38-4b0a-bf07-a6905ab7b35e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9a863e61-b086-4d77-8981-7e501b26132a}, !- Handle
  {31025186-1b38-4b0a-bf07-a6905ab7b35e}, !- Source Object
  11,                                     !- Outlet Port
  {4dc31865-edb6-4143-bb82-295f08a79acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57280865-8a52-46bf-ad99-171c7a46eebc}, !- Handle
  {4dc31865-edb6-4143-bb82-295f08a79acb}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {99c0d0d0-c41a-4112-b238-cc41b0f8494f}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground FCU Cooling Coil Controller, !- Name
  {31025186-1b38-4b0a-bf07-a6905ab7b35e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d4f5d16c-4075-4c52-83bd-6752485351d0}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {a5ca8562-25be-4afe-8345-3ff2c0e6246f}, !- Water Inlet Node Name
  {2cecf433-bc3f-4bd9-8876-70a55767378b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f47ea21a-189d-4b6c-83f4-e542093d4fdd}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {dc7d379d-a83d-43f4-b9cc-b60f013206c4}, !- Inlet Port
  {a5ca8562-25be-4afe-8345-3ff2c0e6246f}; !- Outlet Port

OS:Connection,
  {dc7d379d-a83d-43f4-b9cc-b60f013206c4}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  7,                                      !- Outlet Port
  {f47ea21a-189d-4b6c-83f4-e542093d4fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e9fcb9a-5d7b-428f-80e2-901d982ef436}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {2cecf433-bc3f-4bd9-8876-70a55767378b}, !- Inlet Port
  {fd8c16ba-f3e2-4771-91e2-e73fae74c9d1}; !- Outlet Port

OS:Connection,
  {a5ca8562-25be-4afe-8345-3ff2c0e6246f}, !- Handle
  {f47ea21a-189d-4b6c-83f4-e542093d4fdd}, !- Source Object
  3,                                      !- Outlet Port
  {d4f5d16c-4075-4c52-83bd-6752485351d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2cecf433-bc3f-4bd9-8876-70a55767378b}, !- Handle
  {d4f5d16c-4075-4c52-83bd-6752485351d0}, !- Source Object
  6,                                      !- Outlet Port
  {6e9fcb9a-5d7b-428f-80e2-901d982ef436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd8c16ba-f3e2-4771-91e2-e73fae74c9d1}, !- Handle
  {6e9fcb9a-5d7b-428f-80e2-901d982ef436}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {feaff88b-d44b-47aa-b4e1-89eb6a4542f2}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground FCU Heating Coil Controller, !- Name
  {d4f5d16c-4075-4c52-83bd-6752485351d0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {781ec5df-cb95-4e24-9480-23f273b6f39d}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.366116692512675,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {96917c1f-5de1-40b1-94b1-7ef524191df6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {65950af4-90db-45b1-866d-e2c59fd7c44a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {96917c1f-5de1-40b1-94b1-7ef524191df6}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {65950af4-90db-45b1-866d-e2c59fd7c44a}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {be578ca1-f39d-42b6-aa51-4a29cb5788ec}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.366116692512675,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {023d3a8b-4989-450c-b76a-639496fc3206}, !- Air Inlet Node Name
  {ed154d11-6fd2-4689-97f6-adc0d8dd369b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {781ec5df-cb95-4e24-9480-23f273b6f39d}, !- Supply Air Fan Name
  {31025186-1b38-4b0a-bf07-a6905ab7b35e}, !- Cooling Coil Name
  0.000292250474159838,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d4f5d16c-4075-4c52-83bd-6752485351d0}, !- Heating Coil Name
  0,                                      !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e95f36f5-9378-4636-9864-20a1ffc8dd02}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground FCU Inlet Air Node, !- Name
  {a65d28d8-182a-456e-946c-5d3d50f0df1d}, !- Inlet Port
  {023d3a8b-4989-450c-b76a-639496fc3206}; !- Outlet Port

OS:Connection,
  {a65d28d8-182a-456e-946c-5d3d50f0df1d}, !- Handle
  {58c475f6-289d-4d2e-a637-43f78b4a07bb}, !- Source Object
  2,                                      !- Outlet Port
  {e95f36f5-9378-4636-9864-20a1ffc8dd02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023d3a8b-4989-450c-b76a-639496fc3206}, !- Handle
  {e95f36f5-9378-4636-9864-20a1ffc8dd02}, !- Source Object
  3,                                      !- Outlet Port
  {be578ca1-f39d-42b6-aa51-4a29cb5788ec}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {54bb768a-929f-4499-8d11-d9924c94f743}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground FCU Outlet Air Node, !- Name
  {ed154d11-6fd2-4689-97f6-adc0d8dd369b}, !- Inlet Port
  {4429a822-9e86-404a-90f9-99733c804599}; !- Outlet Port

OS:Connection,
  {4429a822-9e86-404a-90f9-99733c804599}, !- Handle
  {54bb768a-929f-4499-8d11-d9924c94f743}, !- Source Object
  3,                                      !- Outlet Port
  {e9f378e1-ca93-4cd9-a997-38b8a964627e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed154d11-6fd2-4689-97f6-adc0d8dd369b}, !- Handle
  {be578ca1-f39d-42b6-aa51-4a29cb5788ec}, !- Source Object
  10,                                     !- Outlet Port
  {54bb768a-929f-4499-8d11-d9924c94f743}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {612a31fc-3cb3-498b-bf4d-e3ae517ee05c}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.00176401234844148,                    !- Design Water Flow Rate {m3/s}
  2.87199994745138,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1885417595865,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00875265031284166,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {25981831-575c-463d-b596-c3970cb67621}, !- Water Inlet Node Name
  {ebddc541-e341-4774-ac70-9d9187e99d46}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {093b2c63-a7af-45f8-b86b-77cd67b7245d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {36cc1e9f-1055-4223-b2a8-1c9c0b68126d}, !- Inlet Port
  {25981831-575c-463d-b596-c3970cb67621}; !- Outlet Port

OS:Connection,
  {36cc1e9f-1055-4223-b2a8-1c9c0b68126d}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  8,                                      !- Outlet Port
  {093b2c63-a7af-45f8-b86b-77cd67b7245d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39650469-c31b-4d21-af27-ed138a15952e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {ebddc541-e341-4774-ac70-9d9187e99d46}, !- Inlet Port
  {9d03c5be-315e-432a-8db2-4d545f60a217}; !- Outlet Port

OS:Connection,
  {25981831-575c-463d-b596-c3970cb67621}, !- Handle
  {093b2c63-a7af-45f8-b86b-77cd67b7245d}, !- Source Object
  3,                                      !- Outlet Port
  {612a31fc-3cb3-498b-bf4d-e3ae517ee05c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ebddc541-e341-4774-ac70-9d9187e99d46}, !- Handle
  {612a31fc-3cb3-498b-bf4d-e3ae517ee05c}, !- Source Object
  11,                                     !- Outlet Port
  {39650469-c31b-4d21-af27-ed138a15952e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d03c5be-315e-432a-8db2-4d545f60a217}, !- Handle
  {39650469-c31b-4d21-af27-ed138a15952e}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f5d03ee5-fa10-4ea3-8645-37ecb47a196c}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground FCU Cooling Coil Controller, !- Name
  {612a31fc-3cb3-498b-bf4d-e3ae517ee05c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {05652bef-2cb1-4897-a17d-9e71e5acd765}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  341.770713616396,                       !- U-Factor Times Area Value {W/K}
  0.000327261256097727,                   !- Maximum Water Flow Rate {m3/s}
  {9dd9060c-4767-47d9-9ca6-16175913380c}, !- Water Inlet Node Name
  {f2fa05c5-71cb-4c8e-9382-66088bf74893}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  14961.9919152807,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b84e24b4-311e-422c-843b-d0ce538d7226}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {f7187a70-e98a-4b17-a4af-f7232f3085dd}, !- Inlet Port
  {9dd9060c-4767-47d9-9ca6-16175913380c}; !- Outlet Port

OS:Connection,
  {f7187a70-e98a-4b17-a4af-f7232f3085dd}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  8,                                      !- Outlet Port
  {b84e24b4-311e-422c-843b-d0ce538d7226}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cadce7c5-d49a-4e89-9af2-51387de0ed9a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {f2fa05c5-71cb-4c8e-9382-66088bf74893}, !- Inlet Port
  {e6bde5ce-b2c7-4485-b1e0-93783bf18ea7}; !- Outlet Port

OS:Connection,
  {9dd9060c-4767-47d9-9ca6-16175913380c}, !- Handle
  {b84e24b4-311e-422c-843b-d0ce538d7226}, !- Source Object
  3,                                      !- Outlet Port
  {05652bef-2cb1-4897-a17d-9e71e5acd765}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f2fa05c5-71cb-4c8e-9382-66088bf74893}, !- Handle
  {05652bef-2cb1-4897-a17d-9e71e5acd765}, !- Source Object
  6,                                      !- Outlet Port
  {cadce7c5-d49a-4e89-9af2-51387de0ed9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6bde5ce-b2c7-4485-b1e0-93783bf18ea7}, !- Handle
  {cadce7c5-d49a-4e89-9af2-51387de0ed9a}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a39fc5e0-8a0b-47ab-84f7-b70b0524963b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground FCU Heating Coil Controller, !- Name
  {05652bef-2cb1-4897-a17d-9e71e5acd765}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a07df7d7-79de-400d-a801-3c6fa17e2347}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.87199994745138,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7684dccd-f801-47d9-9796-cc25d5baa435}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a1e8472-5e9c-4ece-b24b-63db8661fb49}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {7684dccd-f801-47d9-9796-cc25d5baa435}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a1e8472-5e9c-4ece-b24b-63db8661fb49}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {15cf05d9-556d-4f98-828f-74638317cb20}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.87199994745138,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {3c0f0378-438a-40c5-963d-0e568250872d}, !- Air Inlet Node Name
  {175711fd-a608-4f7d-a3dc-a52cb755d4f7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a07df7d7-79de-400d-a801-3c6fa17e2347}, !- Supply Air Fan Name
  {612a31fc-3cb3-498b-bf4d-e3ae517ee05c}, !- Cooling Coil Name
  0.00176401234844148,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {05652bef-2cb1-4897-a17d-9e71e5acd765}, !- Heating Coil Name
  0.000327261256097727,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a4ef51b1-e596-4f8b-9095-0af1bfc9e945}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground FCU Inlet Air Node, !- Name
  {3c1f511a-891a-4a96-8ee7-0cfe13384b00}, !- Inlet Port
  {3c0f0378-438a-40c5-963d-0e568250872d}; !- Outlet Port

OS:Connection,
  {3c1f511a-891a-4a96-8ee7-0cfe13384b00}, !- Handle
  {819e4f55-19fc-482e-9323-376087391de7}, !- Source Object
  2,                                      !- Outlet Port
  {a4ef51b1-e596-4f8b-9095-0af1bfc9e945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c0f0378-438a-40c5-963d-0e568250872d}, !- Handle
  {a4ef51b1-e596-4f8b-9095-0af1bfc9e945}, !- Source Object
  3,                                      !- Outlet Port
  {15cf05d9-556d-4f98-828f-74638317cb20}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {01e9df10-b72b-4b8c-ab4f-74491912c19f}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground FCU Outlet Air Node, !- Name
  {175711fd-a608-4f7d-a3dc-a52cb755d4f7}, !- Inlet Port
  {63f20ef1-c865-4151-9211-d49c46ae1c76}; !- Outlet Port

OS:Connection,
  {63f20ef1-c865-4151-9211-d49c46ae1c76}, !- Handle
  {01e9df10-b72b-4b8c-ab4f-74491912c19f}, !- Source Object
  3,                                      !- Outlet Port
  {03315002-ecbd-45d1-8122-8e3c2f92395f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {175711fd-a608-4f7d-a3dc-a52cb755d4f7}, !- Handle
  {15cf05d9-556d-4f98-828f-74638317cb20}, !- Source Object
  10,                                     !- Outlet Port
  {01e9df10-b72b-4b8c-ab4f-74491912c19f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0f657542-b551-405e-b042-6ffd08986293}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.000237574621551187,                   !- Design Water Flow Rate {m3/s}
  0.390022609017625,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1885235034255,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00871273273402962,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {980b94d8-c32a-4b53-bc23-7e31f326621a}, !- Water Inlet Node Name
  {4b669fe6-fb6f-4dbe-a8cf-81aa68a73002}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {65903650-ce02-44e6-ae8a-c156cb8a6c76}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {0c3c6a66-62c9-4432-bc16-5b49d3ca5c10}, !- Inlet Port
  {980b94d8-c32a-4b53-bc23-7e31f326621a}; !- Outlet Port

OS:Connection,
  {0c3c6a66-62c9-4432-bc16-5b49d3ca5c10}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  9,                                      !- Outlet Port
  {65903650-ce02-44e6-ae8a-c156cb8a6c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d3cdd98-0446-463b-a565-b7eba658f8f5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {4b669fe6-fb6f-4dbe-a8cf-81aa68a73002}, !- Inlet Port
  {0e6ce699-6ae6-4195-9723-1106486f1b0b}; !- Outlet Port

OS:Connection,
  {980b94d8-c32a-4b53-bc23-7e31f326621a}, !- Handle
  {65903650-ce02-44e6-ae8a-c156cb8a6c76}, !- Source Object
  3,                                      !- Outlet Port
  {0f657542-b551-405e-b042-6ffd08986293}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4b669fe6-fb6f-4dbe-a8cf-81aa68a73002}, !- Handle
  {0f657542-b551-405e-b042-6ffd08986293}, !- Source Object
  11,                                     !- Outlet Port
  {0d3cdd98-0446-463b-a565-b7eba658f8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e6ce699-6ae6-4195-9723-1106486f1b0b}, !- Handle
  {0d3cdd98-0446-463b-a565-b7eba658f8f5}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5ccf913b-b506-4842-aac9-719765d409b5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground FCU Cooling Coil Controller, !- Name
  {0f657542-b551-405e-b042-6ffd08986293}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {990e8964-77ef-475b-94a0-704d3bfc6fa3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  59.7015540203199,                       !- U-Factor Times Area Value {W/K}
  5.71753480919503e-05,                   !- Maximum Water Flow Rate {m3/s}
  {3e7d6a6f-c03b-4ab9-aced-57e842a44230}, !- Water Inlet Node Name
  {dc9c1224-f366-4bb5-b890-f64b45c82a30}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2613.98830434625,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {edf06714-c85c-4a25-a342-b988a3f9ded5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {96d55802-ef4e-4820-ad60-bc23a4ca2333}, !- Inlet Port
  {3e7d6a6f-c03b-4ab9-aced-57e842a44230}; !- Outlet Port

OS:Connection,
  {96d55802-ef4e-4820-ad60-bc23a4ca2333}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  9,                                      !- Outlet Port
  {edf06714-c85c-4a25-a342-b988a3f9ded5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96baee67-13b7-478c-a1bb-f47db3bfa0c7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {dc9c1224-f366-4bb5-b890-f64b45c82a30}, !- Inlet Port
  {cabe8272-ff67-450a-9839-3ab08c2b33e2}; !- Outlet Port

OS:Connection,
  {3e7d6a6f-c03b-4ab9-aced-57e842a44230}, !- Handle
  {edf06714-c85c-4a25-a342-b988a3f9ded5}, !- Source Object
  3,                                      !- Outlet Port
  {990e8964-77ef-475b-94a0-704d3bfc6fa3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dc9c1224-f366-4bb5-b890-f64b45c82a30}, !- Handle
  {990e8964-77ef-475b-94a0-704d3bfc6fa3}, !- Source Object
  6,                                      !- Outlet Port
  {96baee67-13b7-478c-a1bb-f47db3bfa0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cabe8272-ff67-450a-9839-3ab08c2b33e2}, !- Handle
  {96baee67-13b7-478c-a1bb-f47db3bfa0c7}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3ae203d1-d8c4-4f0a-9cca-bfce516dfbb4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground FCU Heating Coil Controller, !- Name
  {990e8964-77ef-475b-94a0-704d3bfc6fa3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {fc7b3b08-0726-4cd8-bddd-9bdf24460f68}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.390022609017625,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e845f958-12d9-495a-89a5-509b47b4f6d1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {97e4c020-b081-4a91-879f-c997cdb3ec88}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e845f958-12d9-495a-89a5-509b47b4f6d1}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {97e4c020-b081-4a91-879f-c997cdb3ec88}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {c33d3241-33b8-4a00-8478-2f557f06f9dd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.390022609017625,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5b5f1255-b3d1-4328-b02a-bcff74abdcc4}, !- Air Inlet Node Name
  {6965c185-cb18-431c-87e3-05d05220f40e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {fc7b3b08-0726-4cd8-bddd-9bdf24460f68}, !- Supply Air Fan Name
  {0f657542-b551-405e-b042-6ffd08986293}, !- Cooling Coil Name
  0.000237574621551187,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {990e8964-77ef-475b-94a0-704d3bfc6fa3}, !- Heating Coil Name
  5.71753480919503e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {7609d04d-48e7-4bed-bac3-0bf074d150f9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground FCU Inlet Air Node, !- Name
  {38107df3-9c53-4ee5-8346-319f6e4f6643}, !- Inlet Port
  {5b5f1255-b3d1-4328-b02a-bcff74abdcc4}; !- Outlet Port

OS:Connection,
  {38107df3-9c53-4ee5-8346-319f6e4f6643}, !- Handle
  {8f98ff6c-b53d-47a7-b389-f14099faed8e}, !- Source Object
  2,                                      !- Outlet Port
  {7609d04d-48e7-4bed-bac3-0bf074d150f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5f1255-b3d1-4328-b02a-bcff74abdcc4}, !- Handle
  {7609d04d-48e7-4bed-bac3-0bf074d150f9}, !- Source Object
  3,                                      !- Outlet Port
  {c33d3241-33b8-4a00-8478-2f557f06f9dd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5950fd5f-4704-443e-9f95-e86a1911e0ba}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground FCU Outlet Air Node, !- Name
  {6965c185-cb18-431c-87e3-05d05220f40e}, !- Inlet Port
  {d71acc19-e028-4321-b600-50b0b2f486a6}; !- Outlet Port

OS:Connection,
  {d71acc19-e028-4321-b600-50b0b2f486a6}, !- Handle
  {5950fd5f-4704-443e-9f95-e86a1911e0ba}, !- Source Object
  3,                                      !- Outlet Port
  {8ffdc718-3ff2-4b1e-b526-a9c82dccbb6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6965c185-cb18-431c-87e3-05d05220f40e}, !- Handle
  {c33d3241-33b8-4a00-8478-2f557f06f9dd}, !- Source Object
  10,                                     !- Outlet Port
  {5950fd5f-4704-443e-9f95-e86a1911e0ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8d56b3ee-f27e-4ea1-8bb3-3b877c568c9b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.00108665629234471,                    !- Design Water Flow Rate {m3/s}
  1.50729610697316,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1856429889361,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00959254629147165,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1b226509-2bda-4d46-bad6-ee6b06036a4c}, !- Water Inlet Node Name
  {2b62d9f7-597e-423a-ae9d-8eb3370aa5af}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {69def65f-a6dc-406e-9744-d8c36911238c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {1580aa36-4a18-478f-b9ee-9b3a4000b5c5}, !- Inlet Port
  {1b226509-2bda-4d46-bad6-ee6b06036a4c}; !- Outlet Port

OS:Connection,
  {1580aa36-4a18-478f-b9ee-9b3a4000b5c5}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  10,                                     !- Outlet Port
  {69def65f-a6dc-406e-9744-d8c36911238c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c43aff04-e405-4d31-8163-6c3da03f392e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {2b62d9f7-597e-423a-ae9d-8eb3370aa5af}, !- Inlet Port
  {a318b71e-a020-4ec1-97e5-294d3fd983da}; !- Outlet Port

OS:Connection,
  {1b226509-2bda-4d46-bad6-ee6b06036a4c}, !- Handle
  {69def65f-a6dc-406e-9744-d8c36911238c}, !- Source Object
  3,                                      !- Outlet Port
  {8d56b3ee-f27e-4ea1-8bb3-3b877c568c9b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2b62d9f7-597e-423a-ae9d-8eb3370aa5af}, !- Handle
  {8d56b3ee-f27e-4ea1-8bb3-3b877c568c9b}, !- Source Object
  11,                                     !- Outlet Port
  {c43aff04-e405-4d31-8163-6c3da03f392e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a318b71e-a020-4ec1-97e5-294d3fd983da}, !- Handle
  {c43aff04-e405-4d31-8163-6c3da03f392e}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {751a07c6-e1c2-40c6-8255-00e11a11245f}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground FCU Cooling Coil Controller, !- Name
  {8d56b3ee-f27e-4ea1-8bb3-3b877c568c9b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {da7a4417-4085-4ba8-ae4a-8791432100c4}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  137.061377924686,                       !- U-Factor Times Area Value {W/K}
  0.000131123897275976,                   !- Maximum Water Flow Rate {m3/s}
  {6f9d3e82-110e-406b-9484-e93245cda4cf}, !- Water Inlet Node Name
  {f6877ac0-3956-435e-a40c-b7be0e7eb44d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5994.8272347809,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d8ac7f90-4085-4d5c-be68-ebfe86172692}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {44d72802-5982-4d1a-82e0-499587b69ab5}, !- Inlet Port
  {6f9d3e82-110e-406b-9484-e93245cda4cf}; !- Outlet Port

OS:Connection,
  {44d72802-5982-4d1a-82e0-499587b69ab5}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  10,                                     !- Outlet Port
  {d8ac7f90-4085-4d5c-be68-ebfe86172692}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22136b07-b815-4b29-8c37-c87d2cbcdb04}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {f6877ac0-3956-435e-a40c-b7be0e7eb44d}, !- Inlet Port
  {ba8712bc-2ed9-4a5b-a7e2-c845d9891bca}; !- Outlet Port

OS:Connection,
  {6f9d3e82-110e-406b-9484-e93245cda4cf}, !- Handle
  {d8ac7f90-4085-4d5c-be68-ebfe86172692}, !- Source Object
  3,                                      !- Outlet Port
  {da7a4417-4085-4ba8-ae4a-8791432100c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f6877ac0-3956-435e-a40c-b7be0e7eb44d}, !- Handle
  {da7a4417-4085-4ba8-ae4a-8791432100c4}, !- Source Object
  6,                                      !- Outlet Port
  {22136b07-b815-4b29-8c37-c87d2cbcdb04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba8712bc-2ed9-4a5b-a7e2-c845d9891bca}, !- Handle
  {22136b07-b815-4b29-8c37-c87d2cbcdb04}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e27c4a12-7f4d-48a5-bec5-cc773de90f27}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground FCU Heating Coil Controller, !- Name
  {da7a4417-4085-4ba8-ae4a-8791432100c4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {da9bb398-6926-4fad-bf0f-03bf43cba3ff}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.50729610697316,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {16adb2c8-e87d-4e84-9eff-097246ccdbc5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fdae92e8-387d-43e5-9168-164d1375adb5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {16adb2c8-e87d-4e84-9eff-097246ccdbc5}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fdae92e8-387d-43e5-9168-164d1375adb5}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1574e801-d461-43b3-ad70-fa08a5822617}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.50729610697316,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {273ecb1e-a203-4fdb-be7e-a639042f4670}, !- Air Inlet Node Name
  {e733e2fa-c692-4374-bffb-391edbe53408}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {da9bb398-6926-4fad-bf0f-03bf43cba3ff}, !- Supply Air Fan Name
  {8d56b3ee-f27e-4ea1-8bb3-3b877c568c9b}, !- Cooling Coil Name
  0.00108665629234471,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {da7a4417-4085-4ba8-ae4a-8791432100c4}, !- Heating Coil Name
  0.000131123897275976,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {8420250a-2a6b-49e2-83c1-c77f226d3046}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground FCU Inlet Air Node, !- Name
  {a3a9b5f1-4063-458b-a069-da5b41de8fc5}, !- Inlet Port
  {273ecb1e-a203-4fdb-be7e-a639042f4670}; !- Outlet Port

OS:Connection,
  {a3a9b5f1-4063-458b-a069-da5b41de8fc5}, !- Handle
  {30c2346c-22f2-43d8-896b-6d4845730e45}, !- Source Object
  2,                                      !- Outlet Port
  {8420250a-2a6b-49e2-83c1-c77f226d3046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {273ecb1e-a203-4fdb-be7e-a639042f4670}, !- Handle
  {8420250a-2a6b-49e2-83c1-c77f226d3046}, !- Source Object
  3,                                      !- Outlet Port
  {1574e801-d461-43b3-ad70-fa08a5822617}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {df028cd4-419a-4622-84b3-6904783ce9a7}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground FCU Outlet Air Node, !- Name
  {e733e2fa-c692-4374-bffb-391edbe53408}, !- Inlet Port
  {5915a918-53d5-47ad-93c9-dc20b05c68ec}; !- Outlet Port

OS:Connection,
  {5915a918-53d5-47ad-93c9-dc20b05c68ec}, !- Handle
  {df028cd4-419a-4622-84b3-6904783ce9a7}, !- Source Object
  3,                                      !- Outlet Port
  {61061ad1-1f17-4c89-9147-b9045b4d4114}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e733e2fa-c692-4374-bffb-391edbe53408}, !- Handle
  {1574e801-d461-43b3-ad70-fa08a5822617}, !- Source Object
  10,                                     !- Outlet Port
  {df028cd4-419a-4622-84b3-6904783ce9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ac6cf86d-60fd-4b12-ac87-f3713710679d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.00032063710063148,                    !- Design Water Flow Rate {m3/s}
  0.509038686279865,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1876676154813,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00887620924724438,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {19d4fe07-7950-47e3-9e98-03e4c5f54946}, !- Water Inlet Node Name
  {3eec28b5-4ade-4c71-b5dd-1f9943984108}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ac8e2bcb-16c9-43d5-a5ab-faa74649427a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {a368b1e4-e54b-4b23-96ac-b1f640b48291}, !- Inlet Port
  {19d4fe07-7950-47e3-9e98-03e4c5f54946}; !- Outlet Port

OS:Connection,
  {a368b1e4-e54b-4b23-96ac-b1f640b48291}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  11,                                     !- Outlet Port
  {ac8e2bcb-16c9-43d5-a5ab-faa74649427a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44f92a57-c97b-4903-ad84-9c9c1facf960}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {3eec28b5-4ade-4c71-b5dd-1f9943984108}, !- Inlet Port
  {eefbf3b2-f528-485b-adc1-fc85f19aaae7}; !- Outlet Port

OS:Connection,
  {19d4fe07-7950-47e3-9e98-03e4c5f54946}, !- Handle
  {ac8e2bcb-16c9-43d5-a5ab-faa74649427a}, !- Source Object
  3,                                      !- Outlet Port
  {ac6cf86d-60fd-4b12-ac87-f3713710679d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3eec28b5-4ade-4c71-b5dd-1f9943984108}, !- Handle
  {ac6cf86d-60fd-4b12-ac87-f3713710679d}, !- Source Object
  11,                                     !- Outlet Port
  {44f92a57-c97b-4903-ad84-9c9c1facf960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eefbf3b2-f528-485b-adc1-fc85f19aaae7}, !- Handle
  {44f92a57-c97b-4903-ad84-9c9c1facf960}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c68128c6-14f6-4e6f-a1af-238ad5d1abb2}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground FCU Cooling Coil Controller, !- Name
  {ac6cf86d-60fd-4b12-ac87-f3713710679d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {24fde458-c079-4fe7-9921-d4bb3c616618}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  74.7429274028957,                       !- U-Factor Times Area Value {W/K}
  7.15708733204902e-05,                   !- Maximum Water Flow Rate {m3/s}
  {4de0b860-d558-4664-ba62-ea88851aacd0}, !- Water Inlet Node Name
  {1951f78a-27e2-4966-96f8-f3d9afd3fee7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3272.13444316482,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {411f5c87-921a-4267-be14-0b72813eb36e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {b6843960-b3df-45c8-bcaa-430b707a91fa}, !- Inlet Port
  {4de0b860-d558-4664-ba62-ea88851aacd0}; !- Outlet Port

OS:Connection,
  {b6843960-b3df-45c8-bcaa-430b707a91fa}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  11,                                     !- Outlet Port
  {411f5c87-921a-4267-be14-0b72813eb36e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fbdd060-9328-404d-a00f-55f652d6f096}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {1951f78a-27e2-4966-96f8-f3d9afd3fee7}, !- Inlet Port
  {9551f21a-9b0b-49dc-a123-67064110d6bb}; !- Outlet Port

OS:Connection,
  {4de0b860-d558-4664-ba62-ea88851aacd0}, !- Handle
  {411f5c87-921a-4267-be14-0b72813eb36e}, !- Source Object
  3,                                      !- Outlet Port
  {24fde458-c079-4fe7-9921-d4bb3c616618}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1951f78a-27e2-4966-96f8-f3d9afd3fee7}, !- Handle
  {24fde458-c079-4fe7-9921-d4bb3c616618}, !- Source Object
  6,                                      !- Outlet Port
  {4fbdd060-9328-404d-a00f-55f652d6f096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9551f21a-9b0b-49dc-a123-67064110d6bb}, !- Handle
  {4fbdd060-9328-404d-a00f-55f652d6f096}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {149b9064-2331-4b4b-9817-318f88a46a9b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground FCU Heating Coil Controller, !- Name
  {24fde458-c079-4fe7-9921-d4bb3c616618}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {2643540d-335d-48a1-b4f1-810bd7edd26e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.509038686279865,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd2237d7-c786-4713-a76d-a65c2174cf18}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8449b908-83bc-4938-9026-2f62e41a8245}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {cd2237d7-c786-4713-a76d-a65c2174cf18}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8449b908-83bc-4938-9026-2f62e41a8245}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {12616146-c5ca-46fa-b3b4-8f22eeb2c56a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.509038686279865,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8fc14027-a6ae-4902-b735-efc8cff59b5c}, !- Air Inlet Node Name
  {cce45406-d375-4f7b-8010-0cc57fd977a8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2643540d-335d-48a1-b4f1-810bd7edd26e}, !- Supply Air Fan Name
  {ac6cf86d-60fd-4b12-ac87-f3713710679d}, !- Cooling Coil Name
  0.00032063710063148,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {24fde458-c079-4fe7-9921-d4bb3c616618}, !- Heating Coil Name
  7.15708733204902e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {dec6b58d-1bd2-4671-baff-12350e9805c9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground FCU Inlet Air Node, !- Name
  {ecded7de-5072-491d-a1e7-3b61e87d50c8}, !- Inlet Port
  {8fc14027-a6ae-4902-b735-efc8cff59b5c}; !- Outlet Port

OS:Connection,
  {ecded7de-5072-491d-a1e7-3b61e87d50c8}, !- Handle
  {d842e70a-caeb-47ff-bc33-0da63a4b68f3}, !- Source Object
  2,                                      !- Outlet Port
  {dec6b58d-1bd2-4671-baff-12350e9805c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc14027-a6ae-4902-b735-efc8cff59b5c}, !- Handle
  {dec6b58d-1bd2-4671-baff-12350e9805c9}, !- Source Object
  3,                                      !- Outlet Port
  {12616146-c5ca-46fa-b3b4-8f22eeb2c56a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e7cd11d2-9105-4aab-9cc2-7644d0d1d7ec}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground FCU Outlet Air Node, !- Name
  {cce45406-d375-4f7b-8010-0cc57fd977a8}, !- Inlet Port
  {cd166fe8-5f68-4e17-9fee-c3fbd9f50a7f}; !- Outlet Port

OS:Connection,
  {cd166fe8-5f68-4e17-9fee-c3fbd9f50a7f}, !- Handle
  {e7cd11d2-9105-4aab-9cc2-7644d0d1d7ec}, !- Source Object
  3,                                      !- Outlet Port
  {2fdba043-8066-46da-9a89-1df30c5d1bf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cce45406-d375-4f7b-8010-0cc57fd977a8}, !- Handle
  {12616146-c5ca-46fa-b3b4-8f22eeb2c56a}, !- Source Object
  10,                                     !- Outlet Port
  {e7cd11d2-9105-4aab-9cc2-7644d0d1d7ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8e74ce32-2960-4811-9fe5-d9e852f8a919}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.00128566427338289,                    !- Design Water Flow Rate {m3/s}
  2.01411462985118,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1874430725686,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00894262877277213,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2242529c-dc6f-469f-9c62-154d0d4478ca}, !- Water Inlet Node Name
  {96d73ae6-68d0-437c-a4ca-01585c7051ee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8fd2f1fa-5bc4-445f-b186-dc9c5d03ca9b}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {f6ce0da0-c122-494a-9341-fb04a17a39c9}, !- Inlet Port
  {2242529c-dc6f-469f-9c62-154d0d4478ca}; !- Outlet Port

OS:Connection,
  {f6ce0da0-c122-494a-9341-fb04a17a39c9}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  12,                                     !- Outlet Port
  {8fd2f1fa-5bc4-445f-b186-dc9c5d03ca9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54d97e85-01b3-44df-96be-18e6c9059d9b}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {96d73ae6-68d0-437c-a4ca-01585c7051ee}, !- Inlet Port
  {ce9386ae-b1e8-4041-a645-7009c83e2827}; !- Outlet Port

OS:Connection,
  {2242529c-dc6f-469f-9c62-154d0d4478ca}, !- Handle
  {8fd2f1fa-5bc4-445f-b186-dc9c5d03ca9b}, !- Source Object
  3,                                      !- Outlet Port
  {8e74ce32-2960-4811-9fe5-d9e852f8a919}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {96d73ae6-68d0-437c-a4ca-01585c7051ee}, !- Handle
  {8e74ce32-2960-4811-9fe5-d9e852f8a919}, !- Source Object
  11,                                     !- Outlet Port
  {54d97e85-01b3-44df-96be-18e6c9059d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce9386ae-b1e8-4041-a645-7009c83e2827}, !- Handle
  {54d97e85-01b3-44df-96be-18e6c9059d9b}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {155ab0a4-fac3-468a-9182-1e884c0c6fdb}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground FCU Cooling Coil Controller, !- Name
  {8e74ce32-2960-4811-9fe5-d9e852f8a919}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {43d66969-ed16-494a-b5cc-974d5b87a9ae}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  338.89152067895,                        !- U-Factor Times Area Value {W/K}
  0.000324503353793692,                   !- Maximum Water Flow Rate {m3/s}
  {34c2492b-9fc5-470c-83c3-2334f3b46144}, !- Water Inlet Node Name
  {f355b598-21fa-4a56-8387-f42eb850a3c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  14835.903931423,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {91fe3373-c6a5-4d31-bbe0-dbfb07b64d83}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {1ab0c2fe-b527-4b2d-b646-8a244a02fd43}, !- Inlet Port
  {34c2492b-9fc5-470c-83c3-2334f3b46144}; !- Outlet Port

OS:Connection,
  {1ab0c2fe-b527-4b2d-b646-8a244a02fd43}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  12,                                     !- Outlet Port
  {91fe3373-c6a5-4d31-bbe0-dbfb07b64d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7a68a46-f978-43ae-9a40-30c8c59525a9}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {f355b598-21fa-4a56-8387-f42eb850a3c5}, !- Inlet Port
  {661703f5-c0cd-4d8f-a5db-d3185260251e}; !- Outlet Port

OS:Connection,
  {34c2492b-9fc5-470c-83c3-2334f3b46144}, !- Handle
  {91fe3373-c6a5-4d31-bbe0-dbfb07b64d83}, !- Source Object
  3,                                      !- Outlet Port
  {43d66969-ed16-494a-b5cc-974d5b87a9ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f355b598-21fa-4a56-8387-f42eb850a3c5}, !- Handle
  {43d66969-ed16-494a-b5cc-974d5b87a9ae}, !- Source Object
  6,                                      !- Outlet Port
  {e7a68a46-f978-43ae-9a40-30c8c59525a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {661703f5-c0cd-4d8f-a5db-d3185260251e}, !- Handle
  {e7a68a46-f978-43ae-9a40-30c8c59525a9}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8f8b2b02-85e5-4eb5-bf43-80bda58dcb37}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground FCU Heating Coil Controller, !- Name
  {43d66969-ed16-494a-b5cc-974d5b87a9ae}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b78b0577-79e7-4e32-896d-890698ec9826}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.01411462985118,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {54a30fb3-5c75-4466-b726-6c07c4c32a55}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b54c787b-1534-4348-961f-f9d127bb10bf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {54a30fb3-5c75-4466-b726-6c07c4c32a55}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b54c787b-1534-4348-961f-f9d127bb10bf}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a2204fee-0688-41a3-a677-d35c9216960e}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.01411462985118,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2036962c-cc70-44fc-8819-8560861e50d4}, !- Air Inlet Node Name
  {e144f810-318b-4c7f-aa1e-c07375deb428}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b78b0577-79e7-4e32-896d-890698ec9826}, !- Supply Air Fan Name
  {8e74ce32-2960-4811-9fe5-d9e852f8a919}, !- Cooling Coil Name
  0.00128566427338289,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {43d66969-ed16-494a-b5cc-974d5b87a9ae}, !- Heating Coil Name
  0.000324503353793692,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f2e0a423-14f1-4a57-9db5-156ecd1af936}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground FCU Inlet Air Node, !- Name
  {9f87ea4d-049a-4bf9-994c-f66370ce6f73}, !- Inlet Port
  {2036962c-cc70-44fc-8819-8560861e50d4}; !- Outlet Port

OS:Connection,
  {9f87ea4d-049a-4bf9-994c-f66370ce6f73}, !- Handle
  {ae720b9e-8019-4f88-9e9e-10e747b1ba5d}, !- Source Object
  2,                                      !- Outlet Port
  {f2e0a423-14f1-4a57-9db5-156ecd1af936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2036962c-cc70-44fc-8819-8560861e50d4}, !- Handle
  {f2e0a423-14f1-4a57-9db5-156ecd1af936}, !- Source Object
  3,                                      !- Outlet Port
  {a2204fee-0688-41a3-a677-d35c9216960e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {98a289ec-785c-4de8-b3c5-38fde1d7ca80}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground FCU Outlet Air Node, !- Name
  {e144f810-318b-4c7f-aa1e-c07375deb428}, !- Inlet Port
  {5fea7e7a-31ef-49d4-a661-45c85b667aec}; !- Outlet Port

OS:Connection,
  {5fea7e7a-31ef-49d4-a661-45c85b667aec}, !- Handle
  {98a289ec-785c-4de8-b3c5-38fde1d7ca80}, !- Source Object
  3,                                      !- Outlet Port
  {72fc3526-f791-4d4f-a885-d57fdde320c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e144f810-318b-4c7f-aa1e-c07375deb428}, !- Handle
  {a2204fee-0688-41a3-a677-d35c9216960e}, !- Source Object
  10,                                     !- Outlet Port
  {98a289ec-785c-4de8-b3c5-38fde1d7ca80}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {2a3c0170-983b-4f90-8ae5-dd118b6cfe92}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.000184123820622199,                   !- Design Water Flow Rate {m3/s}
  0.295010864948073,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1876824663282,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0088309193842326,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {61eba913-8416-43f6-9ae5-7675f83a2d11}, !- Water Inlet Node Name
  {3730b6ef-c763-47e0-9364-1508e3c3e9e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {37c2e684-0081-4722-8899-93d1fdca34ec}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {940752c4-7444-423a-a624-56837de648c2}, !- Inlet Port
  {61eba913-8416-43f6-9ae5-7675f83a2d11}; !- Outlet Port

OS:Connection,
  {940752c4-7444-423a-a624-56837de648c2}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  13,                                     !- Outlet Port
  {37c2e684-0081-4722-8899-93d1fdca34ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf4b932a-b14f-483a-9c6b-ea9d5ba24b8e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {3730b6ef-c763-47e0-9364-1508e3c3e9e1}, !- Inlet Port
  {3ef794ef-2793-43e8-8d08-75447022b702}; !- Outlet Port

OS:Connection,
  {61eba913-8416-43f6-9ae5-7675f83a2d11}, !- Handle
  {37c2e684-0081-4722-8899-93d1fdca34ec}, !- Source Object
  3,                                      !- Outlet Port
  {2a3c0170-983b-4f90-8ae5-dd118b6cfe92}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3730b6ef-c763-47e0-9364-1508e3c3e9e1}, !- Handle
  {2a3c0170-983b-4f90-8ae5-dd118b6cfe92}, !- Source Object
  11,                                     !- Outlet Port
  {cf4b932a-b14f-483a-9c6b-ea9d5ba24b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef794ef-2793-43e8-8d08-75447022b702}, !- Handle
  {cf4b932a-b14f-483a-9c6b-ea9d5ba24b8e}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9a13f255-baca-4f8b-b84b-cecbe2bc017e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground FCU Cooling Coil Controller, !- Name
  {2a3c0170-983b-4f90-8ae5-dd118b6cfe92}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ba59a0ab-c2cf-4f7d-b609-d1afb7d4d152}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  59.4515139163536,                       !- U-Factor Times Area Value {W/K}
  5.69358310451691e-05,                   !- Maximum Water Flow Rate {m3/s}
  {a6cfb376-0cbd-4e3f-85b4-b538ba941e6a}, !- Water Inlet Node Name
  {26ca4ef7-fc1c-4396-8306-636e89dcc56f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2603.03787238787,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2c7cd7c0-45af-4d1e-9c2f-430a2598e106}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {4bffee64-8d0e-47b7-9364-8444d6abd820}, !- Inlet Port
  {a6cfb376-0cbd-4e3f-85b4-b538ba941e6a}; !- Outlet Port

OS:Connection,
  {4bffee64-8d0e-47b7-9364-8444d6abd820}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  13,                                     !- Outlet Port
  {2c7cd7c0-45af-4d1e-9c2f-430a2598e106}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f66dbed-060c-401a-91c2-0b31bab46747}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {26ca4ef7-fc1c-4396-8306-636e89dcc56f}, !- Inlet Port
  {2ccd2a34-3288-4b78-a96c-4f678413bf44}; !- Outlet Port

OS:Connection,
  {a6cfb376-0cbd-4e3f-85b4-b538ba941e6a}, !- Handle
  {2c7cd7c0-45af-4d1e-9c2f-430a2598e106}, !- Source Object
  3,                                      !- Outlet Port
  {ba59a0ab-c2cf-4f7d-b609-d1afb7d4d152}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {26ca4ef7-fc1c-4396-8306-636e89dcc56f}, !- Handle
  {ba59a0ab-c2cf-4f7d-b609-d1afb7d4d152}, !- Source Object
  6,                                      !- Outlet Port
  {9f66dbed-060c-401a-91c2-0b31bab46747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ccd2a34-3288-4b78-a96c-4f678413bf44}, !- Handle
  {9f66dbed-060c-401a-91c2-0b31bab46747}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9e78dc0d-ffbf-49ce-9e69-4242559ef42f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground FCU Heating Coil Controller, !- Name
  {ba59a0ab-c2cf-4f7d-b609-d1afb7d4d152}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {fa82b8e4-cc48-4a03-94ef-2800540b5ea1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.295010864948073,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f1ba4a6-5070-4414-a9a1-1fbcc585e116}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e2ea9c4e-b20c-478d-8fff-841f1f4211d0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {7f1ba4a6-5070-4414-a9a1-1fbcc585e116}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e2ea9c4e-b20c-478d-8fff-841f1f4211d0}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f80a57d6-b3c5-475a-9144-eb140f1d5227}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.295010864948073,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c1b6ef7b-43a2-4c50-ab5f-ebe5b85cb55b}, !- Air Inlet Node Name
  {6caee7d2-212a-45b7-9fd7-6029f0745fcc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {fa82b8e4-cc48-4a03-94ef-2800540b5ea1}, !- Supply Air Fan Name
  {2a3c0170-983b-4f90-8ae5-dd118b6cfe92}, !- Cooling Coil Name
  0.000184123820622199,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ba59a0ab-c2cf-4f7d-b609-d1afb7d4d152}, !- Heating Coil Name
  5.69358310451691e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ef2cddae-87f4-4c97-9e81-fb86b524bdba}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground FCU Inlet Air Node, !- Name
  {6e512475-5919-4ca6-9968-98cbd4ed7c4b}, !- Inlet Port
  {c1b6ef7b-43a2-4c50-ab5f-ebe5b85cb55b}; !- Outlet Port

OS:Connection,
  {6e512475-5919-4ca6-9968-98cbd4ed7c4b}, !- Handle
  {16d6a204-d868-4a37-8779-7948b8266c88}, !- Source Object
  2,                                      !- Outlet Port
  {ef2cddae-87f4-4c97-9e81-fb86b524bdba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1b6ef7b-43a2-4c50-ab5f-ebe5b85cb55b}, !- Handle
  {ef2cddae-87f4-4c97-9e81-fb86b524bdba}, !- Source Object
  3,                                      !- Outlet Port
  {f80a57d6-b3c5-475a-9144-eb140f1d5227}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c221c5c0-8d95-4eea-bd92-0aef6c15d74d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground FCU Outlet Air Node, !- Name
  {6caee7d2-212a-45b7-9fd7-6029f0745fcc}, !- Inlet Port
  {8e4097c7-0117-4a9d-af2a-c58d359d0589}; !- Outlet Port

OS:Connection,
  {8e4097c7-0117-4a9d-af2a-c58d359d0589}, !- Handle
  {c221c5c0-8d95-4eea-bd92-0aef6c15d74d}, !- Source Object
  3,                                      !- Outlet Port
  {e2009e68-b9ab-4aa2-ac77-a05f1f909ef0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6caee7d2-212a-45b7-9fd7-6029f0745fcc}, !- Handle
  {f80a57d6-b3c5-475a-9144-eb140f1d5227}, !- Source Object
  10,                                     !- Outlet Port
  {c221c5c0-8d95-4eea-bd92-0aef6c15d74d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {26587f22-c277-4c68-b6da-3ecba430307d}, !- Handle
  9 Zone DOAS 1,                          !- Name
  ,                                       !- Controller List Name
  {e69215b9-45c4-4fe2-8ba5-44508b07e8f8}, !- Availability Schedule
  {2f2c7896-45e5-4a44-87db-a1d52d66192e}, !- Availability Manager List Name
  0.589934304,                            !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b488e613-4fff-4641-bc68-57c34529e5ff}, !- Supply Side Inlet Node Name
  {a39ae6af-ae57-4367-979b-20a017d9686f}, !- Demand Side Outlet Node Name
  {1ee4a7d4-11d5-4a2f-a81f-1dd331f9be5f}, !- Demand Side Inlet Node A
  {b086651b-1b4f-40de-bbab-a410aba06f5c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ffb76165-4c54-43f3-9a3d-5f8e41200373}, !- Demand Mixer Name
  {d9ca2525-413b-490a-a1e2-d106b7067627}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c704f131-2a6e-44a2-8184-51ead975008c}, !- Handle
  9 Zone DOAS 1 Supply Inlet Node,        !- Name
  {b488e613-4fff-4641-bc68-57c34529e5ff}, !- Inlet Port
  {8a85abd2-b042-49f1-9578-ae44a7959ebe}; !- Outlet Port

OS:Node,
  {56a0e3ba-72b9-4dc8-8d76-f7b350aa5f5c}, !- Handle
  9 Zone DOAS 1 Supply Outlet Node,       !- Name
  {df1b0ea6-feae-4695-8e82-b65235e7a792}, !- Inlet Port
  {b086651b-1b4f-40de-bbab-a410aba06f5c}; !- Outlet Port

OS:Connection,
  {b488e613-4fff-4641-bc68-57c34529e5ff}, !- Handle
  {26587f22-c277-4c68-b6da-3ecba430307d}, !- Source Object
  9,                                      !- Outlet Port
  {c704f131-2a6e-44a2-8184-51ead975008c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b086651b-1b4f-40de-bbab-a410aba06f5c}, !- Handle
  {56a0e3ba-72b9-4dc8-8d76-f7b350aa5f5c}, !- Source Object
  3,                                      !- Outlet Port
  {26587f22-c277-4c68-b6da-3ecba430307d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e0382f2f-384c-4298-a4ea-e0f3ead1d243}, !- Handle
  9 Zone DOAS 1 Demand Inlet Node,        !- Name
  {1ee4a7d4-11d5-4a2f-a81f-1dd331f9be5f}, !- Inlet Port
  {ca169fc1-e198-4bce-9849-ce923516414b}; !- Outlet Port

OS:Node,
  {8159fae7-e879-4714-bf2d-330dec61abd1}, !- Handle
  9 Zone DOAS 1 Demand Outlet Node,       !- Name
  {98c34e4d-958a-4d4e-8334-1ed37b0826a4}, !- Inlet Port
  {a39ae6af-ae57-4367-979b-20a017d9686f}; !- Outlet Port

OS:Node,
  {78bfc9af-11e1-4105-bd39-3ba3d3ede351}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid Air Terminal Outlet Air Node, !- Name
  {c372df87-e443-49d9-a3d1-49118231ac51}, !- Inlet Port
  {85907c21-2ee9-44c3-b7cc-8a17cf2c4f77}; !- Outlet Port

OS:Connection,
  {1ee4a7d4-11d5-4a2f-a81f-1dd331f9be5f}, !- Handle
  {26587f22-c277-4c68-b6da-3ecba430307d}, !- Source Object
  11,                                     !- Outlet Port
  {e0382f2f-384c-4298-a4ea-e0f3ead1d243}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a39ae6af-ae57-4367-979b-20a017d9686f}, !- Handle
  {8159fae7-e879-4714-bf2d-330dec61abd1}, !- Source Object
  3,                                      !- Outlet Port
  {26587f22-c277-4c68-b6da-3ecba430307d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d9ca2525-413b-490a-a1e2-d106b7067627}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {ca169fc1-e198-4bce-9849-ce923516414b}, !- Inlet Node Name
  {d2f5870b-7f98-4dfb-9deb-6debc42a9831}, !- Outlet Node Name 1
  {08a60945-ab4b-4d24-b3f4-603ae058e972}, !- Outlet Node Name 2
  {8d3f4a55-83cf-42ea-bdb4-1668fe7ff784}, !- Outlet Node Name 3
  {13799b89-080c-47ec-ba07-57890809706a}, !- Outlet Node Name 4
  {ef89be6c-e5b8-4116-8941-a335dc97b7d0}, !- Outlet Node Name 5
  {28bcf287-6dbc-4bdf-a32d-9df703c8e554}, !- Outlet Node Name 6
  {7cec8b38-2951-4e33-bd52-e8a949a18f4c}, !- Outlet Node Name 7
  {fb0e4f37-6569-42f6-8ae3-0d31a243a4ce}, !- Outlet Node Name 8
  {d9591aff-06b9-4d45-9022-21c1ae221a7d}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {ffb76165-4c54-43f3-9a3d-5f8e41200373}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {98c34e4d-958a-4d4e-8334-1ed37b0826a4}, !- Outlet Node Name
  {d580eaea-bacf-409d-bf78-5370f8f22cd6}, !- Inlet Node Name 1
  {7695c59a-f5ad-44d9-adb7-0b092c71722a}, !- Inlet Node Name 2
  {1573a308-b39a-408c-8122-12329f3c4dc2}, !- Inlet Node Name 3
  {20888f96-4a4a-430e-864c-a16e38f050df}, !- Inlet Node Name 4
  {a1deff9d-4956-4cdc-b546-94409318369c}, !- Inlet Node Name 5
  {5e1facd6-5a86-4dc4-9bdf-d2711b6e1f78}, !- Inlet Node Name 6
  {390da53d-e7b7-4f7f-841d-6d2cb32a55e4}, !- Inlet Node Name 7
  {3d6a3084-16ee-4802-b8b3-bea4fee4cb15}, !- Inlet Node Name 8
  {9b692598-c508-4039-8bf6-46860cc82a6e}; !- Inlet Node Name 9

OS:Connection,
  {ca169fc1-e198-4bce-9849-ce923516414b}, !- Handle
  {e0382f2f-384c-4298-a4ea-e0f3ead1d243}, !- Source Object
  3,                                      !- Outlet Port
  {d9ca2525-413b-490a-a1e2-d106b7067627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98c34e4d-958a-4d4e-8334-1ed37b0826a4}, !- Handle
  {ffb76165-4c54-43f3-9a3d-5f8e41200373}, !- Source Object
  2,                                      !- Outlet Port
  {8159fae7-e879-4714-bf2d-330dec61abd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e8572c84-30e6-48e0-ac11-4c4805346a39}, !- Handle
  {26587f22-c277-4c68-b6da-3ecba430307d}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.589934304,                            !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  15189.6,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  19197.6,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2f2c7896-45e5-4a44-87db-a1d52d66192e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {17b2ffda-f817-4e50-84e7-24157fc59889}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {dde494fb-c044-4a89-8690-2721994d4456}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.589934304,                            !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {099551c4-8873-4c33-b3a9-0bd3eefadbc7}, !- Air Inlet Node Name
  {df1b0ea6-feae-4695-8e82-b65235e7a792}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {df1b0ea6-feae-4695-8e82-b65235e7a792}, !- Handle
  {dde494fb-c044-4a89-8690-2721994d4456}, !- Source Object
  9,                                      !- Outlet Port
  {56a0e3ba-72b9-4dc8-8d76-f7b350aa5f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4bfa3b7b-5e13-43b0-9aa1-ebc60d401d45}, !- Handle
  9 Zone DOAS 1 Htg Coil,                 !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  286.046044748963,                       !- U-Factor Times Area Value {W/K}
  0.000419906034595814,                   !- Maximum Water Flow Rate {m3/s}
  {6b3f84f6-700f-43c7-848c-8187e71b3ccc}, !- Water Inlet Node Name
  {6046488d-604f-4645-902d-c925577149f5}, !- Water Outlet Node Name
  {288045d5-ae02-47b6-8461-6a144a548b9c}, !- Air Inlet Node Name
  {5a3fc263-76b5-4fa6-be4a-6aa08042f8d7}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  19197.6000144791,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8925cfe6-1cab-4720-bfae-837b70401fd8}, !- Handle
  9 Zone DOAS 1 Htg Coil Inlet Water Node, !- Name
  {b624cff0-d856-44bc-96f6-0a4a4aac29c3}, !- Inlet Port
  {6b3f84f6-700f-43c7-848c-8187e71b3ccc}; !- Outlet Port

OS:Connection,
  {b624cff0-d856-44bc-96f6-0a4a4aac29c3}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  14,                                     !- Outlet Port
  {8925cfe6-1cab-4720-bfae-837b70401fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9de7dbfc-d385-4de2-8dff-d76735ab8dbc}, !- Handle
  9 Zone DOAS 1 Htg Coil Outlet Water Node, !- Name
  {6046488d-604f-4645-902d-c925577149f5}, !- Inlet Port
  {2f12040d-4ab5-4379-a8a9-da60ea72f7b6}; !- Outlet Port

OS:Connection,
  {6b3f84f6-700f-43c7-848c-8187e71b3ccc}, !- Handle
  {8925cfe6-1cab-4720-bfae-837b70401fd8}, !- Source Object
  3,                                      !- Outlet Port
  {4bfa3b7b-5e13-43b0-9aa1-ebc60d401d45}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6046488d-604f-4645-902d-c925577149f5}, !- Handle
  {4bfa3b7b-5e13-43b0-9aa1-ebc60d401d45}, !- Source Object
  6,                                      !- Outlet Port
  {9de7dbfc-d385-4de2-8dff-d76735ab8dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f12040d-4ab5-4379-a8a9-da60ea72f7b6}, !- Handle
  {9de7dbfc-d385-4de2-8dff-d76735ab8dbc}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {11fef401-f0af-40ef-afe9-65a47256deb6}, !- Handle
  9 Zone DOAS 1 Htg Coil Controller,      !- Name
  {4bfa3b7b-5e13-43b0-9aa1-ebc60d401d45}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.000419906034595814,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {fc8159b9-9079-41cb-88f3-628b4a2f8753}, !- Handle
  9 Zone DOAS 1 Htg Coil Outlet Air Node, !- Name
  {5a3fc263-76b5-4fa6-be4a-6aa08042f8d7}, !- Inlet Port
  {099551c4-8873-4c33-b3a9-0bd3eefadbc7}; !- Outlet Port

OS:Connection,
  {5a3fc263-76b5-4fa6-be4a-6aa08042f8d7}, !- Handle
  {4bfa3b7b-5e13-43b0-9aa1-ebc60d401d45}, !- Source Object
  8,                                      !- Outlet Port
  {fc8159b9-9079-41cb-88f3-628b4a2f8753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {099551c4-8873-4c33-b3a9-0bd3eefadbc7}, !- Handle
  {fc8159b9-9079-41cb-88f3-628b4a2f8753}, !- Source Object
  3,                                      !- Outlet Port
  {dde494fb-c044-4a89-8690-2721994d4456}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f2cd6a8a-880b-4168-a74f-b76c69dbe50a}, !- Handle
  9 Zone DOAS 1 Clg Coil,                 !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.00104471056537903,                    !- Design Water Flow Rate {m3/s}
  0.589934304,                            !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  37.323,                                 !- Design Inlet Air Temperature {C}
  14.5973162679086,                       !- Design Outlet Air Temperature {C}
  0.0132611712764438,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c95df429-069f-4bc4-bbd9-0940b6fcff38}, !- Water Inlet Node Name
  {ede5830e-ca30-442d-9f88-0a4568f2f024}, !- Water Outlet Node Name
  {4d89d793-b8cc-4bbe-8964-aa0af09d8579}, !- Air Inlet Node Name
  {361a3f00-89cb-4bd4-8b51-e268c5aa4dd9}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c265f340-b6d2-4513-a3dd-fbe82a8f2620}, !- Handle
  9 Zone DOAS 1 Clg Coil Inlet Water Node, !- Name
  {c4dfaece-7912-4b3b-bca3-3225d28b721c}, !- Inlet Port
  {c95df429-069f-4bc4-bbd9-0940b6fcff38}; !- Outlet Port

OS:Connection,
  {c4dfaece-7912-4b3b-bca3-3225d28b721c}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  14,                                     !- Outlet Port
  {c265f340-b6d2-4513-a3dd-fbe82a8f2620}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {592c2c8a-e4ad-4de5-9be1-1cf1800bb5b7}, !- Handle
  9 Zone DOAS 1 Clg Coil Outlet Water Node, !- Name
  {ede5830e-ca30-442d-9f88-0a4568f2f024}, !- Inlet Port
  {3d6f11a4-1133-4faa-a028-c5bc6cf76321}; !- Outlet Port

OS:Connection,
  {c95df429-069f-4bc4-bbd9-0940b6fcff38}, !- Handle
  {c265f340-b6d2-4513-a3dd-fbe82a8f2620}, !- Source Object
  3,                                      !- Outlet Port
  {f2cd6a8a-880b-4168-a74f-b76c69dbe50a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ede5830e-ca30-442d-9f88-0a4568f2f024}, !- Handle
  {f2cd6a8a-880b-4168-a74f-b76c69dbe50a}, !- Source Object
  11,                                     !- Outlet Port
  {592c2c8a-e4ad-4de5-9be1-1cf1800bb5b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d6f11a4-1133-4faa-a028-c5bc6cf76321}, !- Handle
  {592c2c8a-e4ad-4de5-9be1-1cf1800bb5b7}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {56a84efd-c501-4366-a235-fd09b7fd5a11}, !- Handle
  9 Zone DOAS 1 Clg Coil Controller,      !- Name
  {f2cd6a8a-880b-4168-a74f-b76c69dbe50a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.00045581091258296,                    !- Controller Convergence Tolerance {deltaC}
  0.00104471056537903,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5ad45f0a-7302-4710-aeae-e1e027af630c}, !- Handle
  9 Zone DOAS 1 Clg Coil Outlet Air Node, !- Name
  {361a3f00-89cb-4bd4-8b51-e268c5aa4dd9}, !- Inlet Port
  {288045d5-ae02-47b6-8461-6a144a548b9c}; !- Outlet Port

OS:Connection,
  {361a3f00-89cb-4bd4-8b51-e268c5aa4dd9}, !- Handle
  {f2cd6a8a-880b-4168-a74f-b76c69dbe50a}, !- Source Object
  13,                                     !- Outlet Port
  {5ad45f0a-7302-4710-aeae-e1e027af630c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {288045d5-ae02-47b6-8461-6a144a548b9c}, !- Handle
  {5ad45f0a-7302-4710-aeae-e1e027af630c}, !- Source Object
  3,                                      !- Outlet Port
  {4bfa3b7b-5e13-43b0-9aa1-ebc60d401d45}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b193d2b4-464f-42d8-9f29-da0277e651ab}, !- Handle
  9 Zone DOAS 1 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.589934304,                            !- Minimum Outdoor Air Flow Rate {m3/s}
  0.589934304,                            !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Minimum Outdoor Air Schedule Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b02479e2-ac89-40b5-a51f-49406e4e122e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b02479e2-ac89-40b5-a51f-49406e4e122e}, !- Handle
  9 Zone DOAS 1 Mechanical Ventilation Controller, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e73da11a-8350-4fd7-bfca-11a61b13b0df}, !- Handle
  9 Zone DOAS 1 OA System,                !- Name
  {b193d2b4-464f-42d8-9f29-da0277e651ab}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {acbee2ee-f58d-4993-a15e-a3201d2c0453}, !- Mixed Air Node Name
  {e6957ae2-a4db-4913-8b48-a1a08cf3fcbe}, !- Outdoor Air Stream Node Name
  {314b5801-e0cd-4912-b3d1-be53ce1d9652}, !- Relief Air Stream Node Name
  {2b45ac05-6edc-43fa-94d6-9987e37d5a13}; !- Return Air Stream Node Name

OS:Node,
  {071bb7fb-102f-431b-87dd-d5aa5c21e5b3}, !- Handle
  9 Zone DOAS 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {e6957ae2-a4db-4913-8b48-a1a08cf3fcbe}; !- Outlet Port

OS:Connection,
  {e6957ae2-a4db-4913-8b48-a1a08cf3fcbe}, !- Handle
  {071bb7fb-102f-431b-87dd-d5aa5c21e5b3}, !- Source Object
  3,                                      !- Outlet Port
  {e73da11a-8350-4fd7-bfca-11a61b13b0df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {24b9051f-5e33-4e1d-b836-75a659ec105b}, !- Handle
  9 Zone DOAS 1 Relief Air Node,          !- Name
  {314b5801-e0cd-4912-b3d1-be53ce1d9652}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {314b5801-e0cd-4912-b3d1-be53ce1d9652}, !- Handle
  {e73da11a-8350-4fd7-bfca-11a61b13b0df}, !- Source Object
  7,                                      !- Outlet Port
  {24b9051f-5e33-4e1d-b836-75a659ec105b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81a84fbc-1eb7-42df-a2a7-2eea7ec97944}, !- Handle
  9 Zone DOAS 1 Mixed Air Node,           !- Name
  {acbee2ee-f58d-4993-a15e-a3201d2c0453}, !- Inlet Port
  {4d89d793-b8cc-4bbe-8964-aa0af09d8579}; !- Outlet Port

OS:Connection,
  {acbee2ee-f58d-4993-a15e-a3201d2c0453}, !- Handle
  {e73da11a-8350-4fd7-bfca-11a61b13b0df}, !- Source Object
  5,                                      !- Outlet Port
  {81a84fbc-1eb7-42df-a2a7-2eea7ec97944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d89d793-b8cc-4bbe-8964-aa0af09d8579}, !- Handle
  {81a84fbc-1eb7-42df-a2a7-2eea7ec97944}, !- Source Object
  3,                                      !- Outlet Port
  {f2cd6a8a-880b-4168-a74f-b76c69dbe50a}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {42c2d137-c004-415f-93b9-999055742b01}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.589934304,                            !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8a85abd2-b042-49f1-9578-ae44a7959ebe}, !- Air Inlet Node Name
  {a9b79199-d35b-4fdd-b3ed-114cdaebf0b9}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {2e71d3a8-0333-41bf-bd02-3b9c10854dd0}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {a9b79199-d35b-4fdd-b3ed-114cdaebf0b9}, !- Inlet Port
  {2b45ac05-6edc-43fa-94d6-9987e37d5a13}; !- Outlet Port

OS:Connection,
  {8a85abd2-b042-49f1-9578-ae44a7959ebe}, !- Handle
  {c704f131-2a6e-44a2-8184-51ead975008c}, !- Source Object
  3,                                      !- Outlet Port
  {42c2d137-c004-415f-93b9-999055742b01}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a9b79199-d35b-4fdd-b3ed-114cdaebf0b9}, !- Handle
  {42c2d137-c004-415f-93b9-999055742b01}, !- Source Object
  9,                                      !- Outlet Port
  {2e71d3a8-0333-41bf-bd02-3b9c10854dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b45ac05-6edc-43fa-94d6-9987e37d5a13}, !- Handle
  {2e71d3a8-0333-41bf-bd02-3b9c10854dd0}, !- Source Object
  3,                                      !- Outlet Port
  {e73da11a-8350-4fd7-bfca-11a61b13b0df}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {80b1c5bf-54a1-4103-b295-9af2e5bc0562}, !- Handle
  9 Zone DOAS 1 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {56a0e3ba-72b9-4dc8-8d76-f7b350aa5f5c}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {17b2ffda-f817-4e50-84e7-24157fc59889}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c4740121-ac1a-4a8a-babe-a0f6e9151d29}, !- Control Zone or Zone List Name
  {1690d265-09e0-487f-ad54-7bc8e141a798}, !- Cooling Control Zone or Zone List Name
  {54d1f011-ebe5-46e7-af28-2316d8a8bf54}, !- Heating Control Zone or Zone List Name
  {045a8d35-a2c3-403b-943b-84064252aeab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c4740121-ac1a-4a8a-babe-a0f6e9151d29}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {1690d265-09e0-487f-ad54-7bc8e141a798}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {54d1f011-ebe5-46e7-af28-2316d8a8bf54}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {045a8d35-a2c3-403b-943b-84064252aeab}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fb3f0013-21da-4e9a-85b6-2f3a53b5b72a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {b7423a91-7fa5-493b-b8da-ce0840cfb991}, !- Air Inlet Node Name
  {c372df87-e443-49d9-a3d1-49118231ac51}, !- Air Outlet Node Name
  0.115850709140908;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3545b242-91d8-4c4a-bdb1-95d079716abb}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid Return Air Node, !- Name
  {7f83efce-d731-431a-b15e-e874e7eaaf5c}, !- Inlet Port
  {d580eaea-bacf-409d-bf78-5370f8f22cd6}; !- Outlet Port

OS:Connection,
  {85907c21-2ee9-44c3-b7cc-8a17cf2c4f77}, !- Handle
  {78bfc9af-11e1-4105-bd39-3ba3d3ede351}, !- Source Object
  3,                                      !- Outlet Port
  {6bad3d78-bb69-4c20-b331-d1a2fa05c7a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f83efce-d731-431a-b15e-e874e7eaaf5c}, !- Handle
  {0fac2704-9fc4-4653-827d-4244acdf9b99}, !- Source Object
  2,                                      !- Outlet Port
  {3545b242-91d8-4c4a-bdb1-95d079716abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d580eaea-bacf-409d-bf78-5370f8f22cd6}, !- Handle
  {3545b242-91d8-4c4a-bdb1-95d079716abb}, !- Source Object
  3,                                      !- Outlet Port
  {ffb76165-4c54-43f3-9a3d-5f8e41200373}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1edd01fa-79fc-4dd2-8989-fa87781ca166}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid Air Terminal Inlet Air Node, !- Name
  {d2f5870b-7f98-4dfb-9deb-6debc42a9831}, !- Inlet Port
  {b7423a91-7fa5-493b-b8da-ce0840cfb991}; !- Outlet Port

OS:Connection,
  {d2f5870b-7f98-4dfb-9deb-6debc42a9831}, !- Handle
  {d9ca2525-413b-490a-a1e2-d106b7067627}, !- Source Object
  3,                                      !- Outlet Port
  {1edd01fa-79fc-4dd2-8989-fa87781ca166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7423a91-7fa5-493b-b8da-ce0840cfb991}, !- Handle
  {1edd01fa-79fc-4dd2-8989-fa87781ca166}, !- Source Object
  3,                                      !- Outlet Port
  {fb3f0013-21da-4e9a-85b6-2f3a53b5b72a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c372df87-e443-49d9-a3d1-49118231ac51}, !- Handle
  {fb3f0013-21da-4e9a-85b6-2f3a53b5b72a}, !- Source Object
  4,                                      !- Outlet Port
  {78bfc9af-11e1-4105-bd39-3ba3d3ede351}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4f115844-483f-40ff-ae87-7d1a0eace0af}, !- Handle
  Schedule Constant 13,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {18805530-4817-4f7f-899b-f6edcd689990}, !- Handle
  Schedule Constant 14,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b3d28506-4e76-4157-b0b4-bc54a4f8ec31}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {02840a59-9a51-421d-8fee-a0c5dc26aae5}, !- Air Inlet Node Name
  {b0eb7295-cced-44e7-bff0-fb45dc2a17a5}, !- Air Outlet Node Name
  0.010618817472;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8a69b211-9b60-4928-a459-c5a6119543c6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {b0eb7295-cced-44e7-bff0-fb45dc2a17a5}, !- Inlet Port
  {50efc3d1-ab72-4def-9748-cdf39270262b}; !- Outlet Port

OS:Node,
  {32c549a4-a886-4578-93ed-f8040923a735}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid Return Air Node, !- Name
  {4226ca04-022d-4bdc-929f-e1a52e0822ce}, !- Inlet Port
  {7695c59a-f5ad-44d9-adb7-0b092c71722a}; !- Outlet Port

OS:Connection,
  {50efc3d1-ab72-4def-9748-cdf39270262b}, !- Handle
  {8a69b211-9b60-4928-a459-c5a6119543c6}, !- Source Object
  3,                                      !- Outlet Port
  {ed2dd9fe-e58c-4cdd-be9c-488ed180a16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4226ca04-022d-4bdc-929f-e1a52e0822ce}, !- Handle
  {8be22088-3d32-454b-bc9c-e17a3f85b9d5}, !- Source Object
  2,                                      !- Outlet Port
  {32c549a4-a886-4578-93ed-f8040923a735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7695c59a-f5ad-44d9-adb7-0b092c71722a}, !- Handle
  {32c549a4-a886-4578-93ed-f8040923a735}, !- Source Object
  3,                                      !- Outlet Port
  {ffb76165-4c54-43f3-9a3d-5f8e41200373}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {68fc0cca-1d6e-4fc3-bdc5-4a6ea894ab63}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {08a60945-ab4b-4d24-b3f4-603ae058e972}, !- Inlet Port
  {02840a59-9a51-421d-8fee-a0c5dc26aae5}; !- Outlet Port

OS:Connection,
  {08a60945-ab4b-4d24-b3f4-603ae058e972}, !- Handle
  {d9ca2525-413b-490a-a1e2-d106b7067627}, !- Source Object
  4,                                      !- Outlet Port
  {68fc0cca-1d6e-4fc3-bdc5-4a6ea894ab63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02840a59-9a51-421d-8fee-a0c5dc26aae5}, !- Handle
  {68fc0cca-1d6e-4fc3-bdc5-4a6ea894ab63}, !- Source Object
  3,                                      !- Outlet Port
  {b3d28506-4e76-4157-b0b4-bc54a4f8ec31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0eb7295-cced-44e7-bff0-fb45dc2a17a5}, !- Handle
  {b3d28506-4e76-4157-b0b4-bc54a4f8ec31}, !- Source Object
  4,                                      !- Outlet Port
  {8a69b211-9b60-4928-a459-c5a6119543c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ca777e17-b6fa-4aae-a995-671ed64d44b0}, !- Handle
  Schedule Constant 15,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {25606e5c-e221-4665-8517-899159440d06}, !- Handle
  Schedule Constant 16,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c35b97df-585c-40a2-9f6b-2017f7de7dab}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {466d3985-c8f2-494a-b9d5-0dbb7cdb94e7}, !- Air Inlet Node Name
  {e22215db-14c7-4314-99ed-36451e8ce76d}, !- Air Outlet Node Name
  0.010618817472;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0679c8aa-213e-44a4-922c-18f9dc4b85e4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid Air Terminal Outlet Air Node, !- Name
  {e22215db-14c7-4314-99ed-36451e8ce76d}, !- Inlet Port
  {eedd3ac9-75d2-4d85-992d-89c0b288251d}; !- Outlet Port

OS:Node,
  {5a87c4ad-6cad-4243-9354-fbecac38fe6a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid Return Air Node, !- Name
  {4a48d61e-7080-4f14-9ecb-3b811b39c7f8}, !- Inlet Port
  {1573a308-b39a-408c-8122-12329f3c4dc2}; !- Outlet Port

OS:Connection,
  {eedd3ac9-75d2-4d85-992d-89c0b288251d}, !- Handle
  {0679c8aa-213e-44a4-922c-18f9dc4b85e4}, !- Source Object
  3,                                      !- Outlet Port
  {f5ff851b-8731-499b-9fb8-8b1a2e9cf922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a48d61e-7080-4f14-9ecb-3b811b39c7f8}, !- Handle
  {7e085ee3-915a-4400-b69b-005cd6cbe890}, !- Source Object
  2,                                      !- Outlet Port
  {5a87c4ad-6cad-4243-9354-fbecac38fe6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1573a308-b39a-408c-8122-12329f3c4dc2}, !- Handle
  {5a87c4ad-6cad-4243-9354-fbecac38fe6a}, !- Source Object
  3,                                      !- Outlet Port
  {ffb76165-4c54-43f3-9a3d-5f8e41200373}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e43c7e3a-7bac-448b-9c19-eb03c05ae001}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid Air Terminal Inlet Air Node, !- Name
  {8d3f4a55-83cf-42ea-bdb4-1668fe7ff784}, !- Inlet Port
  {466d3985-c8f2-494a-b9d5-0dbb7cdb94e7}; !- Outlet Port

OS:Connection,
  {8d3f4a55-83cf-42ea-bdb4-1668fe7ff784}, !- Handle
  {d9ca2525-413b-490a-a1e2-d106b7067627}, !- Source Object
  5,                                      !- Outlet Port
  {e43c7e3a-7bac-448b-9c19-eb03c05ae001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {466d3985-c8f2-494a-b9d5-0dbb7cdb94e7}, !- Handle
  {e43c7e3a-7bac-448b-9c19-eb03c05ae001}, !- Source Object
  3,                                      !- Outlet Port
  {c35b97df-585c-40a2-9f6b-2017f7de7dab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e22215db-14c7-4314-99ed-36451e8ce76d}, !- Handle
  {c35b97df-585c-40a2-9f6b-2017f7de7dab}, !- Source Object
  4,                                      !- Outlet Port
  {0679c8aa-213e-44a4-922c-18f9dc4b85e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4f0a65c0-3dec-4d5b-9887-f6be9c255f70}, !- Handle
  Schedule Constant 17,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {28e6ed16-ddad-43f1-8710-5be7863e13e0}, !- Handle
  Schedule Constant 18,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cb4a1744-5553-43ff-9307-41bcdd0deda8}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {f287af8a-7288-4fa9-9759-603192351727}, !- Air Inlet Node Name
  {b4fc2251-adc6-4990-adca-5720d95e5020}, !- Air Outlet Node Name
  0.266840656328246;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a5b8bc8-e599-457a-ac03-4d315ca00ad6}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid Air Terminal Outlet Air Node, !- Name
  {b4fc2251-adc6-4990-adca-5720d95e5020}, !- Inlet Port
  {7a3a51b8-fcdb-4527-9c59-222d73fd889e}; !- Outlet Port

OS:Node,
  {2f841493-4196-4d99-827a-7920c9249d24}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid Return Air Node, !- Name
  {2d4552e3-ce83-4c78-8e72-455476e22dd2}, !- Inlet Port
  {20888f96-4a4a-430e-864c-a16e38f050df}; !- Outlet Port

OS:Connection,
  {7a3a51b8-fcdb-4527-9c59-222d73fd889e}, !- Handle
  {1a5b8bc8-e599-457a-ac03-4d315ca00ad6}, !- Source Object
  3,                                      !- Outlet Port
  {e671cdb2-ed33-49ab-8f8a-02b7ef1c4d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d4552e3-ce83-4c78-8e72-455476e22dd2}, !- Handle
  {454dd4b0-b342-4367-8723-0a0ac73763c3}, !- Source Object
  2,                                      !- Outlet Port
  {2f841493-4196-4d99-827a-7920c9249d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20888f96-4a4a-430e-864c-a16e38f050df}, !- Handle
  {2f841493-4196-4d99-827a-7920c9249d24}, !- Source Object
  3,                                      !- Outlet Port
  {ffb76165-4c54-43f3-9a3d-5f8e41200373}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fd30f9e6-d698-4841-a8a8-34a79d4f9e0a}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid Air Terminal Inlet Air Node, !- Name
  {13799b89-080c-47ec-ba07-57890809706a}, !- Inlet Port
  {f287af8a-7288-4fa9-9759-603192351727}; !- Outlet Port

OS:Connection,
  {13799b89-080c-47ec-ba07-57890809706a}, !- Handle
  {d9ca2525-413b-490a-a1e2-d106b7067627}, !- Source Object
  6,                                      !- Outlet Port
  {fd30f9e6-d698-4841-a8a8-34a79d4f9e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f287af8a-7288-4fa9-9759-603192351727}, !- Handle
  {fd30f9e6-d698-4841-a8a8-34a79d4f9e0a}, !- Source Object
  3,                                      !- Outlet Port
  {cb4a1744-5553-43ff-9307-41bcdd0deda8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4fc2251-adc6-4990-adca-5720d95e5020}, !- Handle
  {cb4a1744-5553-43ff-9307-41bcdd0deda8}, !- Source Object
  4,                                      !- Outlet Port
  {1a5b8bc8-e599-457a-ac03-4d315ca00ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {be98bc90-a99a-4dc6-9ace-67b5798f8487}, !- Handle
  Schedule Constant 19,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {68587623-4c1a-4f49-a0d4-a661c13a162e}, !- Handle
  Schedule Constant 20,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c4f19276-8299-492c-848a-c993eb0601ec}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {83d3fc37-fc49-4dc3-a530-909ffc4ef544}, !- Air Inlet Node Name
  {acc52783-a213-4494-b126-2861d080bffa}, !- Air Outlet Node Name
  0.0244584797509693;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77eb3824-39d9-4b55-8483-6a9c08746a21}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {acc52783-a213-4494-b126-2861d080bffa}, !- Inlet Port
  {02b75dfd-2f31-4004-8a9e-eb161efb4189}; !- Outlet Port

OS:Node,
  {0b1f48ad-0191-492e-9c1f-51c0dab99928}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid Return Air Node, !- Name
  {d213add8-e26d-49b2-bbe7-6234c1fbe9a3}, !- Inlet Port
  {a1deff9d-4956-4cdc-b546-94409318369c}; !- Outlet Port

OS:Connection,
  {02b75dfd-2f31-4004-8a9e-eb161efb4189}, !- Handle
  {77eb3824-39d9-4b55-8483-6a9c08746a21}, !- Source Object
  3,                                      !- Outlet Port
  {935ad9c8-6186-4c80-8318-c3514e8c4df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d213add8-e26d-49b2-bbe7-6234c1fbe9a3}, !- Handle
  {3705bccc-dea9-430a-8981-a21bf11fe7cc}, !- Source Object
  2,                                      !- Outlet Port
  {0b1f48ad-0191-492e-9c1f-51c0dab99928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1deff9d-4956-4cdc-b546-94409318369c}, !- Handle
  {0b1f48ad-0191-492e-9c1f-51c0dab99928}, !- Source Object
  3,                                      !- Outlet Port
  {ffb76165-4c54-43f3-9a3d-5f8e41200373}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9a7b4399-7efa-4e92-84ee-36b8edd09e45}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {ef89be6c-e5b8-4116-8941-a335dc97b7d0}, !- Inlet Port
  {83d3fc37-fc49-4dc3-a530-909ffc4ef544}; !- Outlet Port

OS:Connection,
  {ef89be6c-e5b8-4116-8941-a335dc97b7d0}, !- Handle
  {d9ca2525-413b-490a-a1e2-d106b7067627}, !- Source Object
  7,                                      !- Outlet Port
  {9a7b4399-7efa-4e92-84ee-36b8edd09e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83d3fc37-fc49-4dc3-a530-909ffc4ef544}, !- Handle
  {9a7b4399-7efa-4e92-84ee-36b8edd09e45}, !- Source Object
  3,                                      !- Outlet Port
  {c4f19276-8299-492c-848a-c993eb0601ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acc52783-a213-4494-b126-2861d080bffa}, !- Handle
  {c4f19276-8299-492c-848a-c993eb0601ec}, !- Source Object
  4,                                      !- Outlet Port
  {77eb3824-39d9-4b55-8483-6a9c08746a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d44bd8e1-5a61-45db-9063-8d1162fa414d}, !- Handle
  Schedule Constant 21,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {bad502a4-ce7b-43e8-ae9e-b8a1ed2aa54a}, !- Handle
  Schedule Constant 22,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7536c7bd-8f4f-4742-ae0a-3cb1ae79f9b2}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {cda4e9f3-3b47-41fe-b8e4-618341762cb2}, !- Air Inlet Node Name
  {7a86ee13-4f09-4c67-9d8c-01a2390895fc}, !- Air Outlet Node Name
  0.0244584797509693;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {29bc60cb-7315-4a14-a57b-b725d770097a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid Air Terminal Outlet Air Node, !- Name
  {7a86ee13-4f09-4c67-9d8c-01a2390895fc}, !- Inlet Port
  {258291e8-41b5-4d31-bde2-9bbcaad88e30}; !- Outlet Port

OS:Node,
  {f25d5b89-046d-49fe-9a61-6a6a00697b5a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid Return Air Node, !- Name
  {03e1bc86-4e0d-4aee-a1fb-bd8bc96a5a45}, !- Inlet Port
  {5e1facd6-5a86-4dc4-9bdf-d2711b6e1f78}; !- Outlet Port

OS:Connection,
  {258291e8-41b5-4d31-bde2-9bbcaad88e30}, !- Handle
  {29bc60cb-7315-4a14-a57b-b725d770097a}, !- Source Object
  3,                                      !- Outlet Port
  {558cfa74-8206-434e-9cb7-4705cfadbacc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03e1bc86-4e0d-4aee-a1fb-bd8bc96a5a45}, !- Handle
  {ed1cbfd0-c0da-43c2-a956-3021830f50b0}, !- Source Object
  2,                                      !- Outlet Port
  {f25d5b89-046d-49fe-9a61-6a6a00697b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e1facd6-5a86-4dc4-9bdf-d2711b6e1f78}, !- Handle
  {f25d5b89-046d-49fe-9a61-6a6a00697b5a}, !- Source Object
  3,                                      !- Outlet Port
  {ffb76165-4c54-43f3-9a3d-5f8e41200373}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0e7c9fd6-514e-4aba-bf5f-a31ac2b431b9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid Air Terminal Inlet Air Node, !- Name
  {28bcf287-6dbc-4bdf-a32d-9df703c8e554}, !- Inlet Port
  {cda4e9f3-3b47-41fe-b8e4-618341762cb2}; !- Outlet Port

OS:Connection,
  {28bcf287-6dbc-4bdf-a32d-9df703c8e554}, !- Handle
  {d9ca2525-413b-490a-a1e2-d106b7067627}, !- Source Object
  8,                                      !- Outlet Port
  {0e7c9fd6-514e-4aba-bf5f-a31ac2b431b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda4e9f3-3b47-41fe-b8e4-618341762cb2}, !- Handle
  {0e7c9fd6-514e-4aba-bf5f-a31ac2b431b9}, !- Source Object
  3,                                      !- Outlet Port
  {7536c7bd-8f4f-4742-ae0a-3cb1ae79f9b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a86ee13-4f09-4c67-9d8c-01a2390895fc}, !- Handle
  {7536c7bd-8f4f-4742-ae0a-3cb1ae79f9b2}, !- Source Object
  4,                                      !- Outlet Port
  {29bc60cb-7315-4a14-a57b-b725d770097a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ef031ff4-db79-448b-b73a-a5c3ebf6a509}, !- Handle
  Schedule Constant 23,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {93f941f8-6a8c-40fb-a637-0de1c81602fe}, !- Handle
  Schedule Constant 24,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {79bd2702-e051-4260-8243-6282a382557f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {0889755c-a58a-489a-a7ee-4cfded63a846}, !- Air Inlet Node Name
  {7a355b39-9335-45e8-80c9-587360591ae8}, !- Air Outlet Node Name
  0.115850709140908;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {26f603db-6541-4178-bdb4-442b354208a2}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid Air Terminal Outlet Air Node, !- Name
  {7a355b39-9335-45e8-80c9-587360591ae8}, !- Inlet Port
  {29b98001-b336-4a67-91a6-eece8d3860b7}; !- Outlet Port

OS:Node,
  {9101e612-018b-43de-aff2-90ce6f537871}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid Return Air Node, !- Name
  {bfae94bd-595a-4f2e-9293-bd91effea79a}, !- Inlet Port
  {390da53d-e7b7-4f7f-841d-6d2cb32a55e4}; !- Outlet Port

OS:Connection,
  {29b98001-b336-4a67-91a6-eece8d3860b7}, !- Handle
  {26f603db-6541-4178-bdb4-442b354208a2}, !- Source Object
  3,                                      !- Outlet Port
  {cb06fb07-b6a4-455d-b3f3-fa1719c9b79c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfae94bd-595a-4f2e-9293-bd91effea79a}, !- Handle
  {ddfeb8b7-93fc-4c0d-874e-7b8bd1e49f0c}, !- Source Object
  2,                                      !- Outlet Port
  {9101e612-018b-43de-aff2-90ce6f537871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {390da53d-e7b7-4f7f-841d-6d2cb32a55e4}, !- Handle
  {9101e612-018b-43de-aff2-90ce6f537871}, !- Source Object
  3,                                      !- Outlet Port
  {ffb76165-4c54-43f3-9a3d-5f8e41200373}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6d5f1d83-f61f-434d-93cb-21b5eaf614a1}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid Air Terminal Inlet Air Node, !- Name
  {7cec8b38-2951-4e33-bd52-e8a949a18f4c}, !- Inlet Port
  {0889755c-a58a-489a-a7ee-4cfded63a846}; !- Outlet Port

OS:Connection,
  {7cec8b38-2951-4e33-bd52-e8a949a18f4c}, !- Handle
  {d9ca2525-413b-490a-a1e2-d106b7067627}, !- Source Object
  9,                                      !- Outlet Port
  {6d5f1d83-f61f-434d-93cb-21b5eaf614a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0889755c-a58a-489a-a7ee-4cfded63a846}, !- Handle
  {6d5f1d83-f61f-434d-93cb-21b5eaf614a1}, !- Source Object
  3,                                      !- Outlet Port
  {79bd2702-e051-4260-8243-6282a382557f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a355b39-9335-45e8-80c9-587360591ae8}, !- Handle
  {79bd2702-e051-4260-8243-6282a382557f}, !- Source Object
  4,                                      !- Outlet Port
  {26f603db-6541-4178-bdb4-442b354208a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e301a1af-7cb5-4b40-8475-77566204b256}, !- Handle
  Schedule Constant 25,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {94beb72e-a108-446a-a051-41d08a607a21}, !- Handle
  Schedule Constant 26,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1c57ea9c-083e-4223-937f-aa7e133a7a61}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {d7bd8738-1bb0-4e4c-aedc-d7a4d6286a17}, !- Air Inlet Node Name
  {ab6f3c3d-bf67-4a5a-92f4-58cae5d3558f}, !- Air Outlet Node Name
  0.010618817472;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dbac5b7f-a585-44c4-aee4-031492dc948f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {ab6f3c3d-bf67-4a5a-92f4-58cae5d3558f}, !- Inlet Port
  {a0bf79a7-849c-48f2-b58a-60dff8994b4a}; !- Outlet Port

OS:Node,
  {068be947-5f6a-4244-b894-4c441085bc89}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid Return Air Node, !- Name
  {9f3f4f55-4e30-4e20-b9be-429193e21e54}, !- Inlet Port
  {3d6a3084-16ee-4802-b8b3-bea4fee4cb15}; !- Outlet Port

OS:Connection,
  {a0bf79a7-849c-48f2-b58a-60dff8994b4a}, !- Handle
  {dbac5b7f-a585-44c4-aee4-031492dc948f}, !- Source Object
  3,                                      !- Outlet Port
  {15a99077-fd1a-4468-83b5-ae7b6e583989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f3f4f55-4e30-4e20-b9be-429193e21e54}, !- Handle
  {1f720331-d1b8-487e-a4fe-37de30c31506}, !- Source Object
  2,                                      !- Outlet Port
  {068be947-5f6a-4244-b894-4c441085bc89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d6a3084-16ee-4802-b8b3-bea4fee4cb15}, !- Handle
  {068be947-5f6a-4244-b894-4c441085bc89}, !- Source Object
  3,                                      !- Outlet Port
  {ffb76165-4c54-43f3-9a3d-5f8e41200373}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {53c49bd7-b447-4f2e-90a6-b331383057f6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {fb0e4f37-6569-42f6-8ae3-0d31a243a4ce}, !- Inlet Port
  {d7bd8738-1bb0-4e4c-aedc-d7a4d6286a17}; !- Outlet Port

OS:Connection,
  {fb0e4f37-6569-42f6-8ae3-0d31a243a4ce}, !- Handle
  {d9ca2525-413b-490a-a1e2-d106b7067627}, !- Source Object
  10,                                     !- Outlet Port
  {53c49bd7-b447-4f2e-90a6-b331383057f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7bd8738-1bb0-4e4c-aedc-d7a4d6286a17}, !- Handle
  {53c49bd7-b447-4f2e-90a6-b331383057f6}, !- Source Object
  3,                                      !- Outlet Port
  {1c57ea9c-083e-4223-937f-aa7e133a7a61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab6f3c3d-bf67-4a5a-92f4-58cae5d3558f}, !- Handle
  {1c57ea9c-083e-4223-937f-aa7e133a7a61}, !- Source Object
  4,                                      !- Outlet Port
  {dbac5b7f-a585-44c4-aee4-031492dc948f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1adc7707-a9fb-42e0-92bd-1224165f9330}, !- Handle
  Schedule Constant 27,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {760a3774-e8ab-440c-8ceb-89f4d197fd88}, !- Handle
  Schedule Constant 28,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {765270cd-c77c-47af-ba3a-da7c8d567d9c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {b08bf5fe-4bee-43f0-a155-c7edb74e6f85}, !- Air Inlet Node Name
  {7d28625e-5836-4c29-990b-8a2ec358d1e4}, !- Air Outlet Node Name
  0.010618817472;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1ec8db97-c8b7-42c1-b617-f09c98a49de6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid Air Terminal Outlet Air Node, !- Name
  {7d28625e-5836-4c29-990b-8a2ec358d1e4}, !- Inlet Port
  {5dbd7c90-909e-427b-8ec1-544614f4e636}; !- Outlet Port

OS:Node,
  {d7a6ac11-274e-4d87-b8df-8e7f123080da}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid Return Air Node, !- Name
  {ebfdaaa3-60ee-4918-9813-83c8ed73b745}, !- Inlet Port
  {9b692598-c508-4039-8bf6-46860cc82a6e}; !- Outlet Port

OS:Connection,
  {5dbd7c90-909e-427b-8ec1-544614f4e636}, !- Handle
  {1ec8db97-c8b7-42c1-b617-f09c98a49de6}, !- Source Object
  3,                                      !- Outlet Port
  {fd174a9a-b46c-4f91-86a7-75d6b7631fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebfdaaa3-60ee-4918-9813-83c8ed73b745}, !- Handle
  {074f318f-f46e-42e2-85cf-e003d0dde7b4}, !- Source Object
  2,                                      !- Outlet Port
  {d7a6ac11-274e-4d87-b8df-8e7f123080da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b692598-c508-4039-8bf6-46860cc82a6e}, !- Handle
  {d7a6ac11-274e-4d87-b8df-8e7f123080da}, !- Source Object
  3,                                      !- Outlet Port
  {ffb76165-4c54-43f3-9a3d-5f8e41200373}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cf27ee0f-e775-4a66-9649-182d5ae19dfe}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid Air Terminal Inlet Air Node, !- Name
  {d9591aff-06b9-4d45-9022-21c1ae221a7d}, !- Inlet Port
  {b08bf5fe-4bee-43f0-a155-c7edb74e6f85}; !- Outlet Port

OS:Connection,
  {d9591aff-06b9-4d45-9022-21c1ae221a7d}, !- Handle
  {d9ca2525-413b-490a-a1e2-d106b7067627}, !- Source Object
  11,                                     !- Outlet Port
  {cf27ee0f-e775-4a66-9649-182d5ae19dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b08bf5fe-4bee-43f0-a155-c7edb74e6f85}, !- Handle
  {cf27ee0f-e775-4a66-9649-182d5ae19dfe}, !- Source Object
  3,                                      !- Outlet Port
  {765270cd-c77c-47af-ba3a-da7c8d567d9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d28625e-5836-4c29-990b-8a2ec358d1e4}, !- Handle
  {765270cd-c77c-47af-ba3a-da7c8d567d9c}, !- Source Object
  4,                                      !- Outlet Port
  {1ec8db97-c8b7-42c1-b617-f09c98a49de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f3cf3a48-15df-41e7-82c7-bf547f10baae}, !- Handle
  Schedule Constant 29,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c9820873-ebbf-4dc6-9a1d-642a3f5f562b}, !- Handle
  Schedule Constant 30,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {78042f1b-de5e-4658-a37c-d1b56158a832}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.0021727032167224,                     !- Design Water Flow Rate {m3/s}
  3.57930740116161,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1887783258446,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00869602724070957,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f76d1dbe-1392-4a4e-99cf-a31ee8f55e27}, !- Water Inlet Node Name
  {542688cd-6c88-46c0-afda-c84f4f0e5ed9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {df5f75cf-d1aa-4685-8734-126500157511}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {fc68aa6e-1806-42a7-9e95-fadb76dc1a98}, !- Inlet Port
  {f76d1dbe-1392-4a4e-99cf-a31ee8f55e27}; !- Outlet Port

OS:Connection,
  {fc68aa6e-1806-42a7-9e95-fadb76dc1a98}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  15,                                     !- Outlet Port
  {df5f75cf-d1aa-4685-8734-126500157511}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77929493-3d31-410c-a140-692c68c3c9b3}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {542688cd-6c88-46c0-afda-c84f4f0e5ed9}, !- Inlet Port
  {4c75c213-fc49-4d77-a1af-b2971735503d}; !- Outlet Port

OS:Connection,
  {f76d1dbe-1392-4a4e-99cf-a31ee8f55e27}, !- Handle
  {df5f75cf-d1aa-4685-8734-126500157511}, !- Source Object
  3,                                      !- Outlet Port
  {78042f1b-de5e-4658-a37c-d1b56158a832}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {542688cd-6c88-46c0-afda-c84f4f0e5ed9}, !- Handle
  {78042f1b-de5e-4658-a37c-d1b56158a832}, !- Source Object
  11,                                     !- Outlet Port
  {77929493-3d31-410c-a140-692c68c3c9b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c75c213-fc49-4d77-a1af-b2971735503d}, !- Handle
  {77929493-3d31-410c-a140-692c68c3c9b3}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c096cff1-f028-4c1c-b681-bec58c9d2900}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid FCU Cooling Coil Controller, !- Name
  {78042f1b-de5e-4658-a37c-d1b56158a832}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {77f0f6ec-5e2c-4d1c-be2b-dd2f5446600c}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  351.152778805183,                       !- U-Factor Times Area Value {W/K}
  0.000336247245863193,                   !- Maximum Water Flow Rate {m3/s}
  {fd5069d3-8f93-4cc1-b98d-c1e10aa8fcf4}, !- Water Inlet Node Name
  {f31eb172-596c-42c7-84c2-508015082fc8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  15372.8205841701,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {11f156b0-71bb-4777-8bb9-788e9db1204a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {8a1d6f77-1a7e-4e53-899c-a241491fa6dd}, !- Inlet Port
  {fd5069d3-8f93-4cc1-b98d-c1e10aa8fcf4}; !- Outlet Port

OS:Connection,
  {8a1d6f77-1a7e-4e53-899c-a241491fa6dd}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  15,                                     !- Outlet Port
  {11f156b0-71bb-4777-8bb9-788e9db1204a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06b75cc2-b26a-4592-b65b-0ae2184a87d0}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {f31eb172-596c-42c7-84c2-508015082fc8}, !- Inlet Port
  {fb1ffc8c-2f86-4fd6-8bc1-eb1f700591d6}; !- Outlet Port

OS:Connection,
  {fd5069d3-8f93-4cc1-b98d-c1e10aa8fcf4}, !- Handle
  {11f156b0-71bb-4777-8bb9-788e9db1204a}, !- Source Object
  3,                                      !- Outlet Port
  {77f0f6ec-5e2c-4d1c-be2b-dd2f5446600c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f31eb172-596c-42c7-84c2-508015082fc8}, !- Handle
  {77f0f6ec-5e2c-4d1c-be2b-dd2f5446600c}, !- Source Object
  6,                                      !- Outlet Port
  {06b75cc2-b26a-4592-b65b-0ae2184a87d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb1ffc8c-2f86-4fd6-8bc1-eb1f700591d6}, !- Handle
  {06b75cc2-b26a-4592-b65b-0ae2184a87d0}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {493fd3b6-7d44-43bc-9708-8698efa5c118}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid FCU Heating Coil Controller, !- Name
  {77f0f6ec-5e2c-4d1c-be2b-dd2f5446600c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {4fdae83d-6dd0-4f9e-9c6f-50ae7563fa74}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.57930740116161,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9daea7d6-a0f6-45cd-8d65-4b01dd79a2a5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d1f9136c-5c7b-4611-bef9-164b377df53d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {9daea7d6-a0f6-45cd-8d65-4b01dd79a2a5}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1f9136c-5c7b-4611-bef9-164b377df53d}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {5cdf78cb-37b3-4f5a-a8ff-3e1c82c2c52d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.57930740116161,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0d789b85-7c26-48b0-b070-562090fd0d4c}, !- Air Inlet Node Name
  {ad08880e-4129-4204-aa1f-4394c851e711}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {4fdae83d-6dd0-4f9e-9c6f-50ae7563fa74}, !- Supply Air Fan Name
  {78042f1b-de5e-4658-a37c-d1b56158a832}, !- Cooling Coil Name
  0.0021727032167224,                     !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {77f0f6ec-5e2c-4d1c-be2b-dd2f5446600c}, !- Heating Coil Name
  0.000336247245863193,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {0ed33726-8f73-4708-ac36-f12ef4c5dbda}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid FCU Inlet Air Node, !- Name
  {a97222e9-d9f7-46b7-95a2-84691bcbb7c8}, !- Inlet Port
  {0d789b85-7c26-48b0-b070-562090fd0d4c}; !- Outlet Port

OS:Connection,
  {a97222e9-d9f7-46b7-95a2-84691bcbb7c8}, !- Handle
  {2aa3feaf-f44e-45d6-b7ae-060008fb3cfa}, !- Source Object
  2,                                      !- Outlet Port
  {0ed33726-8f73-4708-ac36-f12ef4c5dbda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d789b85-7c26-48b0-b070-562090fd0d4c}, !- Handle
  {0ed33726-8f73-4708-ac36-f12ef4c5dbda}, !- Source Object
  3,                                      !- Outlet Port
  {5cdf78cb-37b3-4f5a-a8ff-3e1c82c2c52d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {95b0f769-78a9-4baf-aed4-305e6301a8aa}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid FCU Outlet Air Node, !- Name
  {ad08880e-4129-4204-aa1f-4394c851e711}, !- Inlet Port
  {48ce8e57-b15c-4400-aa15-f442970852a4}; !- Outlet Port

OS:Connection,
  {48ce8e57-b15c-4400-aa15-f442970852a4}, !- Handle
  {95b0f769-78a9-4baf-aed4-305e6301a8aa}, !- Source Object
  3,                                      !- Outlet Port
  {6bad3d78-bb69-4c20-b331-d1a2fa05c7a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad08880e-4129-4204-aa1f-4394c851e711}, !- Handle
  {5cdf78cb-37b3-4f5a-a8ff-3e1c82c2c52d}, !- Source Object
  10,                                     !- Outlet Port
  {95b0f769-78a9-4baf-aed4-305e6301a8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {cc104b31-dc9a-47bc-8283-53e41040b874}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.000301146177272243,                   !- Design Water Flow Rate {m3/s}
  0.497962738914807,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1885087734803,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00867836323580715,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9475065d-1ac3-405a-9cd4-379218182647}, !- Water Inlet Node Name
  {74414ebc-27bd-4d9e-abe2-3db83e92155d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d688ba7c-c23b-4ce4-a110-5c5804ccb6f7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {46e2916e-d7f0-4544-82fc-3c7b6c7f2843}, !- Inlet Port
  {9475065d-1ac3-405a-9cd4-379218182647}; !- Outlet Port

OS:Connection,
  {46e2916e-d7f0-4544-82fc-3c7b6c7f2843}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  16,                                     !- Outlet Port
  {d688ba7c-c23b-4ce4-a110-5c5804ccb6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70e4cd62-3785-4648-8bf9-0b33aa907d35}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {74414ebc-27bd-4d9e-abe2-3db83e92155d}, !- Inlet Port
  {0175f72b-e16d-463a-96eb-58dc9bf750ba}; !- Outlet Port

OS:Connection,
  {9475065d-1ac3-405a-9cd4-379218182647}, !- Handle
  {d688ba7c-c23b-4ce4-a110-5c5804ccb6f7}, !- Source Object
  3,                                      !- Outlet Port
  {cc104b31-dc9a-47bc-8283-53e41040b874}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {74414ebc-27bd-4d9e-abe2-3db83e92155d}, !- Handle
  {cc104b31-dc9a-47bc-8283-53e41040b874}, !- Source Object
  11,                                     !- Outlet Port
  {70e4cd62-3785-4648-8bf9-0b33aa907d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0175f72b-e16d-463a-96eb-58dc9bf750ba}, !- Handle
  {70e4cd62-3785-4648-8bf9-0b33aa907d35}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5959e894-ddc2-48ca-b468-26b01079f38f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid FCU Cooling Coil Controller, !- Name
  {cc104b31-dc9a-47bc-8283-53e41040b874}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6f24b173-9904-48c1-909e-dbfc8db23dcd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  61.2562663593221,                       !- U-Factor Times Area Value {W/K}
  5.86640441951948e-05,                   !- Maximum Water Flow Rate {m3/s}
  {b8d6c85b-373b-4a0e-b55a-ad1c4fbba035}, !- Water Inlet Node Name
  {8684ade9-54b6-4c57-a2a9-6589ed3ccd2c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2682.04970375127,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6089def4-b773-420a-a119-b7947696ba36}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {ece1ffed-a24d-4ada-b82f-2f0b2ca88262}, !- Inlet Port
  {b8d6c85b-373b-4a0e-b55a-ad1c4fbba035}; !- Outlet Port

OS:Connection,
  {ece1ffed-a24d-4ada-b82f-2f0b2ca88262}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  16,                                     !- Outlet Port
  {6089def4-b773-420a-a119-b7947696ba36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22cb347f-9029-46ce-9d86-459adbaa5321}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {8684ade9-54b6-4c57-a2a9-6589ed3ccd2c}, !- Inlet Port
  {b20ad60a-9120-4b5d-b0be-a9ce6f2a67b0}; !- Outlet Port

OS:Connection,
  {b8d6c85b-373b-4a0e-b55a-ad1c4fbba035}, !- Handle
  {6089def4-b773-420a-a119-b7947696ba36}, !- Source Object
  3,                                      !- Outlet Port
  {6f24b173-9904-48c1-909e-dbfc8db23dcd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8684ade9-54b6-4c57-a2a9-6589ed3ccd2c}, !- Handle
  {6f24b173-9904-48c1-909e-dbfc8db23dcd}, !- Source Object
  6,                                      !- Outlet Port
  {22cb347f-9029-46ce-9d86-459adbaa5321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b20ad60a-9120-4b5d-b0be-a9ce6f2a67b0}, !- Handle
  {22cb347f-9029-46ce-9d86-459adbaa5321}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {30428473-6421-4701-be32-2cc10715b1c8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid FCU Heating Coil Controller, !- Name
  {6f24b173-9904-48c1-909e-dbfc8db23dcd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {787e0f80-e5c4-48dc-96e1-18ebe6410d5d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.497962738914807,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e497700-7730-4760-8499-c0946b712461}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9c9a7963-cd6a-4740-8e7c-f41777e45065}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1e497700-7730-4760-8499-c0946b712461}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9c9a7963-cd6a-4740-8e7c-f41777e45065}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {6943afe2-62bc-4cfd-bfd7-845d2ddfc5e6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.497962738914807,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b9899f09-b284-4438-b1b6-1b0959493785}, !- Air Inlet Node Name
  {b78190c3-5036-4ccd-8241-499f7f3350c6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {787e0f80-e5c4-48dc-96e1-18ebe6410d5d}, !- Supply Air Fan Name
  {cc104b31-dc9a-47bc-8283-53e41040b874}, !- Cooling Coil Name
  0.000301146177272243,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6f24b173-9904-48c1-909e-dbfc8db23dcd}, !- Heating Coil Name
  5.86640441951948e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c6f01ab2-1f9d-49ec-82a2-e83d9104306b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid FCU Inlet Air Node, !- Name
  {c02a7171-e8f0-4d25-bd90-fe386dfe70fd}, !- Inlet Port
  {b9899f09-b284-4438-b1b6-1b0959493785}; !- Outlet Port

OS:Connection,
  {c02a7171-e8f0-4d25-bd90-fe386dfe70fd}, !- Handle
  {1d328438-3366-48a0-be43-ae2b3b39bf00}, !- Source Object
  2,                                      !- Outlet Port
  {c6f01ab2-1f9d-49ec-82a2-e83d9104306b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9899f09-b284-4438-b1b6-1b0959493785}, !- Handle
  {c6f01ab2-1f9d-49ec-82a2-e83d9104306b}, !- Source Object
  3,                                      !- Outlet Port
  {6943afe2-62bc-4cfd-bfd7-845d2ddfc5e6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ed588b67-9d1b-4a03-8c6d-51f5637cbfa4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid FCU Outlet Air Node, !- Name
  {b78190c3-5036-4ccd-8241-499f7f3350c6}, !- Inlet Port
  {42be9ced-e580-4201-833e-c68a8bf0b25d}; !- Outlet Port

OS:Connection,
  {42be9ced-e580-4201-833e-c68a8bf0b25d}, !- Handle
  {ed588b67-9d1b-4a03-8c6d-51f5637cbfa4}, !- Source Object
  3,                                      !- Outlet Port
  {ed2dd9fe-e58c-4cdd-be9c-488ed180a16d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b78190c3-5036-4ccd-8241-499f7f3350c6}, !- Handle
  {6943afe2-62bc-4cfd-bfd7-845d2ddfc5e6}, !- Source Object
  10,                                     !- Outlet Port
  {ed588b67-9d1b-4a03-8c6d-51f5637cbfa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {365962ac-df20-4eae-8f62-cab24b2679e8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.00027111390527395,                    !- Design Water Flow Rate {m3/s}
  0.455536498784653,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1898490057551,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00860235078137624,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ee26db09-55cd-4fce-90b9-c0ca5c748bae}, !- Water Inlet Node Name
  {ccf7f216-6cb0-4940-91e2-7fed8e15eb8b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e44aa6ce-462c-44d8-b501-5038338eaa3f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {5a50f617-439b-47a0-be96-5211e75c2085}, !- Inlet Port
  {ee26db09-55cd-4fce-90b9-c0ca5c748bae}; !- Outlet Port

OS:Connection,
  {5a50f617-439b-47a0-be96-5211e75c2085}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  17,                                     !- Outlet Port
  {e44aa6ce-462c-44d8-b501-5038338eaa3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {143c0a9e-d754-42b6-af80-620ca4e5f5fb}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {ccf7f216-6cb0-4940-91e2-7fed8e15eb8b}, !- Inlet Port
  {c9a9251b-1e0c-4ec5-befc-6f933230ab2c}; !- Outlet Port

OS:Connection,
  {ee26db09-55cd-4fce-90b9-c0ca5c748bae}, !- Handle
  {e44aa6ce-462c-44d8-b501-5038338eaa3f}, !- Source Object
  3,                                      !- Outlet Port
  {365962ac-df20-4eae-8f62-cab24b2679e8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ccf7f216-6cb0-4940-91e2-7fed8e15eb8b}, !- Handle
  {365962ac-df20-4eae-8f62-cab24b2679e8}, !- Source Object
  11,                                     !- Outlet Port
  {143c0a9e-d754-42b6-af80-620ca4e5f5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9a9251b-1e0c-4ec5-befc-6f933230ab2c}, !- Handle
  {143c0a9e-d754-42b6-af80-620ca4e5f5fb}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {34f99075-eed4-405f-b116-1f086da4fa8e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid FCU Cooling Coil Controller, !- Name
  {365962ac-df20-4eae-8f62-cab24b2679e8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {54aa833e-d050-4e4e-88fb-a9452e7bef55}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  61.390352305409,                        !- U-Factor Times Area Value {W/K}
  5.87924872616157e-05,                   !- Maximum Water Flow Rate {m3/s}
  {1b85a414-81a9-4b2a-90d1-b746a9729c1b}, !- Water Inlet Node Name
  {642e142f-e7e1-4481-96f3-24cda1d9b420}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2687.92196661635,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2134f498-fad7-47d8-affd-5965f8ab2d9d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {35f4cbf4-21df-4147-9334-8c72ab5f41ef}, !- Inlet Port
  {1b85a414-81a9-4b2a-90d1-b746a9729c1b}; !- Outlet Port

OS:Connection,
  {35f4cbf4-21df-4147-9334-8c72ab5f41ef}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  17,                                     !- Outlet Port
  {2134f498-fad7-47d8-affd-5965f8ab2d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {242cb727-7245-4d72-a3da-972312ed3cb3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {642e142f-e7e1-4481-96f3-24cda1d9b420}, !- Inlet Port
  {4f44a7b3-478b-4845-8751-43d99e486ddf}; !- Outlet Port

OS:Connection,
  {1b85a414-81a9-4b2a-90d1-b746a9729c1b}, !- Handle
  {2134f498-fad7-47d8-affd-5965f8ab2d9d}, !- Source Object
  3,                                      !- Outlet Port
  {54aa833e-d050-4e4e-88fb-a9452e7bef55}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {642e142f-e7e1-4481-96f3-24cda1d9b420}, !- Handle
  {54aa833e-d050-4e4e-88fb-a9452e7bef55}, !- Source Object
  6,                                      !- Outlet Port
  {242cb727-7245-4d72-a3da-972312ed3cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f44a7b3-478b-4845-8751-43d99e486ddf}, !- Handle
  {242cb727-7245-4d72-a3da-972312ed3cb3}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {20dbb911-fc1a-439c-89bc-24716abd3731}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid FCU Heating Coil Controller, !- Name
  {54aa833e-d050-4e4e-88fb-a9452e7bef55}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {2ccd6d46-f30d-414f-b7da-1322c2c42d80}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.455536498784653,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3995e450-2fb2-4979-a4eb-08bb35cc0b0e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {235677fb-a094-46ae-b624-9f861e2e7943}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3995e450-2fb2-4979-a4eb-08bb35cc0b0e}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {235677fb-a094-46ae-b624-9f861e2e7943}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1aa4ddbb-1c93-48e2-af72-687fef12347b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.455536498784653,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {72a9a4af-3e31-4063-a28a-da8affe7a93d}, !- Air Inlet Node Name
  {47bb144f-1e66-4ddf-a463-78e777d94ec1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2ccd6d46-f30d-414f-b7da-1322c2c42d80}, !- Supply Air Fan Name
  {365962ac-df20-4eae-8f62-cab24b2679e8}, !- Cooling Coil Name
  0.00027111390527395,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {54aa833e-d050-4e4e-88fb-a9452e7bef55}, !- Heating Coil Name
  5.87924872616157e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {8a77cb7a-6557-4043-b905-2e7152d998f9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid FCU Inlet Air Node, !- Name
  {f0070ba8-982a-4d49-8f31-c9186e9b9751}, !- Inlet Port
  {72a9a4af-3e31-4063-a28a-da8affe7a93d}; !- Outlet Port

OS:Connection,
  {f0070ba8-982a-4d49-8f31-c9186e9b9751}, !- Handle
  {d28d60a6-852c-4387-a258-16fd1db60a8d}, !- Source Object
  2,                                      !- Outlet Port
  {8a77cb7a-6557-4043-b905-2e7152d998f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72a9a4af-3e31-4063-a28a-da8affe7a93d}, !- Handle
  {8a77cb7a-6557-4043-b905-2e7152d998f9}, !- Source Object
  3,                                      !- Outlet Port
  {1aa4ddbb-1c93-48e2-af72-687fef12347b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {36931881-f913-4275-83db-9100acd87237}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid FCU Outlet Air Node, !- Name
  {47bb144f-1e66-4ddf-a463-78e777d94ec1}, !- Inlet Port
  {59238533-95cb-41f1-9f27-99b7ec8fa14e}; !- Outlet Port

OS:Connection,
  {59238533-95cb-41f1-9f27-99b7ec8fa14e}, !- Handle
  {36931881-f913-4275-83db-9100acd87237}, !- Source Object
  3,                                      !- Outlet Port
  {f5ff851b-8731-499b-9fb8-8b1a2e9cf922}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47bb144f-1e66-4ddf-a463-78e777d94ec1}, !- Handle
  {1aa4ddbb-1c93-48e2-af72-687fef12347b}, !- Source Object
  10,                                     !- Outlet Port
  {36931881-f913-4275-83db-9100acd87237}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b1310a8d-f2a2-4e29-83c6-c3a05efad948}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.00104869420697678,                    !- Design Water Flow Rate {m3/s}
  1.45032652385465,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1855971514605,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00960941228963175,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {cbc4bac9-72d9-4362-8a08-58492d87d97a}, !- Water Inlet Node Name
  {81bf0009-837f-48af-a638-ac1b878936e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {61aaea41-3004-40bb-adf0-4ca4cd389dc1}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {c70ab9c3-7298-4751-9df8-bad301e2cbbb}, !- Inlet Port
  {cbc4bac9-72d9-4362-8a08-58492d87d97a}; !- Outlet Port

OS:Connection,
  {c70ab9c3-7298-4751-9df8-bad301e2cbbb}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  18,                                     !- Outlet Port
  {61aaea41-3004-40bb-adf0-4ca4cd389dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc250dd2-1036-4ddb-97bb-bdcaa1653c42}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {81bf0009-837f-48af-a638-ac1b878936e6}, !- Inlet Port
  {ef15c000-79da-45ad-ba0d-98a4af6973bd}; !- Outlet Port

OS:Connection,
  {cbc4bac9-72d9-4362-8a08-58492d87d97a}, !- Handle
  {61aaea41-3004-40bb-adf0-4ca4cd389dc1}, !- Source Object
  3,                                      !- Outlet Port
  {b1310a8d-f2a2-4e29-83c6-c3a05efad948}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {81bf0009-837f-48af-a638-ac1b878936e6}, !- Handle
  {b1310a8d-f2a2-4e29-83c6-c3a05efad948}, !- Source Object
  11,                                     !- Outlet Port
  {bc250dd2-1036-4ddb-97bb-bdcaa1653c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef15c000-79da-45ad-ba0d-98a4af6973bd}, !- Handle
  {bc250dd2-1036-4ddb-97bb-bdcaa1653c42}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cd0079ed-63c4-40d3-8a98-db822286fd2a}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid FCU Cooling Coil Controller, !- Name
  {b1310a8d-f2a2-4e29-83c6-c3a05efad948}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e0232c57-904c-41d7-aa1c-9eb5f27bfe0b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  134.274486617867,                       !- U-Factor Times Area Value {W/K}
  0.000128472684541213,                   !- Maximum Water Flow Rate {m3/s}
  {8499ee11-e82f-43ee-ab19-dbdc798ce767}, !- Water Inlet Node Name
  {ea394dd9-bb37-4b74-bca9-2edea95c8eb0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5873.61697000282,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {717c338a-be39-475d-89df-7ce027bf7e18}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {85365372-db8b-48d5-8aba-9a1f5f06f73d}, !- Inlet Port
  {8499ee11-e82f-43ee-ab19-dbdc798ce767}; !- Outlet Port

OS:Connection,
  {85365372-db8b-48d5-8aba-9a1f5f06f73d}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  18,                                     !- Outlet Port
  {717c338a-be39-475d-89df-7ce027bf7e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cf02df5-82fe-4a8e-8b96-b2edbe5cd157}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {ea394dd9-bb37-4b74-bca9-2edea95c8eb0}, !- Inlet Port
  {d8dd96b0-e1dd-47db-b97b-c580de73bd64}; !- Outlet Port

OS:Connection,
  {8499ee11-e82f-43ee-ab19-dbdc798ce767}, !- Handle
  {717c338a-be39-475d-89df-7ce027bf7e18}, !- Source Object
  3,                                      !- Outlet Port
  {e0232c57-904c-41d7-aa1c-9eb5f27bfe0b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ea394dd9-bb37-4b74-bca9-2edea95c8eb0}, !- Handle
  {e0232c57-904c-41d7-aa1c-9eb5f27bfe0b}, !- Source Object
  6,                                      !- Outlet Port
  {7cf02df5-82fe-4a8e-8b96-b2edbe5cd157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8dd96b0-e1dd-47db-b97b-c580de73bd64}, !- Handle
  {7cf02df5-82fe-4a8e-8b96-b2edbe5cd157}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1f8765bf-a81d-46af-be55-bac31e1875eb}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid FCU Heating Coil Controller, !- Name
  {e0232c57-904c-41d7-aa1c-9eb5f27bfe0b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {333c236a-373c-47f9-b0c4-5c2a38036a09}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.45032652385465,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {850f9511-4fac-43d0-ad0d-d263edbe96dc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b9820a5-a925-4c9a-9159-8e7b7fb4f5fb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {850f9511-4fac-43d0-ad0d-d263edbe96dc}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2b9820a5-a925-4c9a-9159-8e7b7fb4f5fb}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1ac2243e-1611-43b6-86b5-389ddd0cdbaa}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.45032652385465,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f7df6428-065b-4427-82d7-0ef179fa5f35}, !- Air Inlet Node Name
  {fea8ce56-0958-41bc-bee2-a22dfb098643}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {333c236a-373c-47f9-b0c4-5c2a38036a09}, !- Supply Air Fan Name
  {b1310a8d-f2a2-4e29-83c6-c3a05efad948}, !- Cooling Coil Name
  0.00104869420697678,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e0232c57-904c-41d7-aa1c-9eb5f27bfe0b}, !- Heating Coil Name
  0.000128472684541213,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a0d68465-5251-4a58-9967-248a5d89f479}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid FCU Inlet Air Node, !- Name
  {76deb7eb-51cd-4590-b5bf-5d05491d6d39}, !- Inlet Port
  {f7df6428-065b-4427-82d7-0ef179fa5f35}; !- Outlet Port

OS:Connection,
  {76deb7eb-51cd-4590-b5bf-5d05491d6d39}, !- Handle
  {3af346dd-0987-4a5f-9aea-80642703e051}, !- Source Object
  2,                                      !- Outlet Port
  {a0d68465-5251-4a58-9967-248a5d89f479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7df6428-065b-4427-82d7-0ef179fa5f35}, !- Handle
  {a0d68465-5251-4a58-9967-248a5d89f479}, !- Source Object
  3,                                      !- Outlet Port
  {1ac2243e-1611-43b6-86b5-389ddd0cdbaa}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {97ea35bc-b08b-45b0-a30c-ff254ff7a8f5}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid FCU Outlet Air Node, !- Name
  {fea8ce56-0958-41bc-bee2-a22dfb098643}, !- Inlet Port
  {9833ac69-7f33-4ac8-b53e-b8a65fc0f067}; !- Outlet Port

OS:Connection,
  {9833ac69-7f33-4ac8-b53e-b8a65fc0f067}, !- Handle
  {97ea35bc-b08b-45b0-a30c-ff254ff7a8f5}, !- Source Object
  3,                                      !- Outlet Port
  {e671cdb2-ed33-49ab-8f8a-02b7ef1c4d83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fea8ce56-0958-41bc-bee2-a22dfb098643}, !- Handle
  {1ac2243e-1611-43b6-86b5-389ddd0cdbaa}, !- Source Object
  10,                                     !- Outlet Port
  {97ea35bc-b08b-45b0-a30c-ff254ff7a8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b442618e-0adf-47ac-b39a-96ff55794afe}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.000410359334405771,                   !- Design Water Flow Rate {m3/s}
  0.661284804455718,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1878518782013,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00880273927608811,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {09387148-a48d-4b89-89ea-64a8e4a2dc30}, !- Water Inlet Node Name
  {928bc0af-974d-46e0-bcaf-11848935f357}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d050a531-4cb2-4423-9a76-d6410721fd8f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {1338f3a2-4d5b-439b-891d-a383ebbeb426}, !- Inlet Port
  {09387148-a48d-4b89-89ea-64a8e4a2dc30}; !- Outlet Port

OS:Connection,
  {1338f3a2-4d5b-439b-891d-a383ebbeb426}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  19,                                     !- Outlet Port
  {d050a531-4cb2-4423-9a76-d6410721fd8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {233c3af0-48d0-44d2-aa86-b35e66a285eb}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {928bc0af-974d-46e0-bcaf-11848935f357}, !- Inlet Port
  {a88c1021-e640-4996-ab63-81acfc9179e4}; !- Outlet Port

OS:Connection,
  {09387148-a48d-4b89-89ea-64a8e4a2dc30}, !- Handle
  {d050a531-4cb2-4423-9a76-d6410721fd8f}, !- Source Object
  3,                                      !- Outlet Port
  {b442618e-0adf-47ac-b39a-96ff55794afe}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {928bc0af-974d-46e0-bcaf-11848935f357}, !- Handle
  {b442618e-0adf-47ac-b39a-96ff55794afe}, !- Source Object
  11,                                     !- Outlet Port
  {233c3af0-48d0-44d2-aa86-b35e66a285eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a88c1021-e640-4996-ab63-81acfc9179e4}, !- Handle
  {233c3af0-48d0-44d2-aa86-b35e66a285eb}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3b1dba29-bb52-47ff-a2d7-46e2947be31e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid FCU Cooling Coil Controller, !- Name
  {b442618e-0adf-47ac-b39a-96ff55794afe}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {219e7e7a-eb88-495b-99e3-9f3d1809c4d0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  76.6679141078388,                       !- U-Factor Times Area Value {W/K}
  7.34141266203838e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f88463d0-e544-4310-8f03-142a8917b229}, !- Water Inlet Node Name
  {776573fa-6aef-4460-a186-138ed782bb08}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3356.405772132,                         !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {86e9310e-86c7-4dd7-b543-f6d889fc5386}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {3fb92c97-400d-489e-8c41-5065d59cce06}, !- Inlet Port
  {f88463d0-e544-4310-8f03-142a8917b229}; !- Outlet Port

OS:Connection,
  {3fb92c97-400d-489e-8c41-5065d59cce06}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  19,                                     !- Outlet Port
  {86e9310e-86c7-4dd7-b543-f6d889fc5386}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39dc1f56-9bce-44cd-9af7-bc0e94d086d6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {776573fa-6aef-4460-a186-138ed782bb08}, !- Inlet Port
  {4852a360-b9cd-4af2-b06a-c5ead4c42eed}; !- Outlet Port

OS:Connection,
  {f88463d0-e544-4310-8f03-142a8917b229}, !- Handle
  {86e9310e-86c7-4dd7-b543-f6d889fc5386}, !- Source Object
  3,                                      !- Outlet Port
  {219e7e7a-eb88-495b-99e3-9f3d1809c4d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {776573fa-6aef-4460-a186-138ed782bb08}, !- Handle
  {219e7e7a-eb88-495b-99e3-9f3d1809c4d0}, !- Source Object
  6,                                      !- Outlet Port
  {39dc1f56-9bce-44cd-9af7-bc0e94d086d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4852a360-b9cd-4af2-b06a-c5ead4c42eed}, !- Handle
  {39dc1f56-9bce-44cd-9af7-bc0e94d086d6}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2b1c6e09-290d-448e-b252-83a0ac6497da}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid FCU Heating Coil Controller, !- Name
  {219e7e7a-eb88-495b-99e3-9f3d1809c4d0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {22ded2a4-f327-4119-9d86-5ffc6b16ee05}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.661284804455718,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {112a1d62-ad5e-427f-a7d3-9454ff44fffd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {476c1e91-a2d6-45d0-a9c3-0624796c4ef8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {112a1d62-ad5e-427f-a7d3-9454ff44fffd}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {476c1e91-a2d6-45d0-a9c3-0624796c4ef8}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {de942d5a-7bce-4b5b-bbe7-77481fbd1e29}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.661284804455718,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {358e5010-e162-445a-b93d-091e893664f9}, !- Air Inlet Node Name
  {20e4d306-6bc2-4f1d-ab20-7af5db0cba1d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {22ded2a4-f327-4119-9d86-5ffc6b16ee05}, !- Supply Air Fan Name
  {b442618e-0adf-47ac-b39a-96ff55794afe}, !- Cooling Coil Name
  0.000410359334405771,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {219e7e7a-eb88-495b-99e3-9f3d1809c4d0}, !- Heating Coil Name
  7.34141266203838e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ddd3ee9a-53a5-4538-acd8-0b03abfca419}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid FCU Inlet Air Node, !- Name
  {826c8cb7-658e-47ea-9a5f-d5c5f559f18a}, !- Inlet Port
  {358e5010-e162-445a-b93d-091e893664f9}; !- Outlet Port

OS:Connection,
  {826c8cb7-658e-47ea-9a5f-d5c5f559f18a}, !- Handle
  {2547f476-6a0e-4e0e-8c75-e9eb5a7da38d}, !- Source Object
  2,                                      !- Outlet Port
  {ddd3ee9a-53a5-4538-acd8-0b03abfca419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {358e5010-e162-445a-b93d-091e893664f9}, !- Handle
  {ddd3ee9a-53a5-4538-acd8-0b03abfca419}, !- Source Object
  3,                                      !- Outlet Port
  {de942d5a-7bce-4b5b-bbe7-77481fbd1e29}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6d65d80a-60f5-4e23-945c-9d3647fba8bd}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid FCU Outlet Air Node, !- Name
  {20e4d306-6bc2-4f1d-ab20-7af5db0cba1d}, !- Inlet Port
  {e2c7fd7d-99af-4d12-9ece-09de63868479}; !- Outlet Port

OS:Connection,
  {e2c7fd7d-99af-4d12-9ece-09de63868479}, !- Handle
  {6d65d80a-60f5-4e23-945c-9d3647fba8bd}, !- Source Object
  3,                                      !- Outlet Port
  {935ad9c8-6186-4c80-8318-c3514e8c4df4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20e4d306-6bc2-4f1d-ab20-7af5db0cba1d}, !- Handle
  {de942d5a-7bce-4b5b-bbe7-77481fbd1e29}, !- Source Object
  10,                                     !- Outlet Port
  {6d65d80a-60f5-4e23-945c-9d3647fba8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {1d1c6791-9ec7-4d6f-8135-8738a62e0a6d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.000429037272990951,                   !- Design Water Flow Rate {m3/s}
  0.703581363244939,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1887595389586,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00871782648668246,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e288ea53-4d93-4161-b36c-2703aa610708}, !- Water Inlet Node Name
  {36bdc5de-a42b-4435-a9cf-e40689b90c4f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7ac92baa-103e-42ad-989f-a1c6f97136bb}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {031de723-1e7e-4ee7-992d-e920502f05cb}, !- Inlet Port
  {e288ea53-4d93-4161-b36c-2703aa610708}; !- Outlet Port

OS:Connection,
  {031de723-1e7e-4ee7-992d-e920502f05cb}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  20,                                     !- Outlet Port
  {7ac92baa-103e-42ad-989f-a1c6f97136bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc5f7b64-6cbe-44ae-b787-f86328034e45}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {36bdc5de-a42b-4435-a9cf-e40689b90c4f}, !- Inlet Port
  {46dcadb4-d9a5-4903-8624-54310ec7e72e}; !- Outlet Port

OS:Connection,
  {e288ea53-4d93-4161-b36c-2703aa610708}, !- Handle
  {7ac92baa-103e-42ad-989f-a1c6f97136bb}, !- Source Object
  3,                                      !- Outlet Port
  {1d1c6791-9ec7-4d6f-8135-8738a62e0a6d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {36bdc5de-a42b-4435-a9cf-e40689b90c4f}, !- Handle
  {1d1c6791-9ec7-4d6f-8135-8738a62e0a6d}, !- Source Object
  11,                                     !- Outlet Port
  {fc5f7b64-6cbe-44ae-b787-f86328034e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46dcadb4-d9a5-4903-8624-54310ec7e72e}, !- Handle
  {fc5f7b64-6cbe-44ae-b787-f86328034e45}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f4eba67e-92b5-4890-a42a-5ebc0238149e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid FCU Cooling Coil Controller, !- Name
  {1d1c6791-9ec7-4d6f-8135-8738a62e0a6d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {52f963af-493d-43fc-a71e-40ec08cffd16}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  76.9891433586706,                       !- U-Factor Times Area Value {W/K}
  7.37218252536973e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d2140e6e-f295-45c9-93a2-6bd5b4dda067}, !- Water Inlet Node Name
  {bafa5917-22e5-4cf8-8b6a-66957813b7c6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3370.47338440873,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4d3ed4b3-0768-4231-aa19-5eceb5b414cf}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {ecd370a2-c8a4-4337-8f68-b87b9692a50e}, !- Inlet Port
  {d2140e6e-f295-45c9-93a2-6bd5b4dda067}; !- Outlet Port

OS:Connection,
  {ecd370a2-c8a4-4337-8f68-b87b9692a50e}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  20,                                     !- Outlet Port
  {4d3ed4b3-0768-4231-aa19-5eceb5b414cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53328d17-2b28-4b31-a784-adcb0d90ee27}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {bafa5917-22e5-4cf8-8b6a-66957813b7c6}, !- Inlet Port
  {9dbc9736-8a83-4cf1-aeda-77a941ea4854}; !- Outlet Port

OS:Connection,
  {d2140e6e-f295-45c9-93a2-6bd5b4dda067}, !- Handle
  {4d3ed4b3-0768-4231-aa19-5eceb5b414cf}, !- Source Object
  3,                                      !- Outlet Port
  {52f963af-493d-43fc-a71e-40ec08cffd16}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bafa5917-22e5-4cf8-8b6a-66957813b7c6}, !- Handle
  {52f963af-493d-43fc-a71e-40ec08cffd16}, !- Source Object
  6,                                      !- Outlet Port
  {53328d17-2b28-4b31-a784-adcb0d90ee27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dbc9736-8a83-4cf1-aeda-77a941ea4854}, !- Handle
  {53328d17-2b28-4b31-a784-adcb0d90ee27}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8439d95d-b920-4bed-af39-4d616e641685}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid FCU Heating Coil Controller, !- Name
  {52f963af-493d-43fc-a71e-40ec08cffd16}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3f687d80-a4b4-46b4-b586-b6d7d792d2ea}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.703581363244939,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {684fb9b4-2c5b-402b-aa47-b6ba38f3a7b7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {87f80a07-aeb6-432b-8078-1b7a463dab78}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {684fb9b4-2c5b-402b-aa47-b6ba38f3a7b7}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {87f80a07-aeb6-432b-8078-1b7a463dab78}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {42957244-4ef5-4f4d-91f8-3f1e8ed54bef}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.703581363244939,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b972f736-5c6b-4657-86be-69df3b30953b}, !- Air Inlet Node Name
  {99495ead-18f0-4130-91a3-47185b39133b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3f687d80-a4b4-46b4-b586-b6d7d792d2ea}, !- Supply Air Fan Name
  {1d1c6791-9ec7-4d6f-8135-8738a62e0a6d}, !- Cooling Coil Name
  0.000429037272990951,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {52f963af-493d-43fc-a71e-40ec08cffd16}, !- Heating Coil Name
  7.37218252536973e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c8fe0bc7-898a-4e18-8d86-d00fd2f1dcc2}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid FCU Inlet Air Node, !- Name
  {656933b6-9e01-40f9-af79-d56f02ab10ba}, !- Inlet Port
  {b972f736-5c6b-4657-86be-69df3b30953b}; !- Outlet Port

OS:Connection,
  {656933b6-9e01-40f9-af79-d56f02ab10ba}, !- Handle
  {03ce8ace-6b45-4a0e-9709-c62b083d2e8a}, !- Source Object
  2,                                      !- Outlet Port
  {c8fe0bc7-898a-4e18-8d86-d00fd2f1dcc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b972f736-5c6b-4657-86be-69df3b30953b}, !- Handle
  {c8fe0bc7-898a-4e18-8d86-d00fd2f1dcc2}, !- Source Object
  3,                                      !- Outlet Port
  {42957244-4ef5-4f4d-91f8-3f1e8ed54bef}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ab7f8216-5448-4e85-8a76-d60bc8627e4b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid FCU Outlet Air Node, !- Name
  {99495ead-18f0-4130-91a3-47185b39133b}, !- Inlet Port
  {f773dbcf-4305-47f3-9771-cc0d1f04a70d}; !- Outlet Port

OS:Connection,
  {f773dbcf-4305-47f3-9771-cc0d1f04a70d}, !- Handle
  {ab7f8216-5448-4e85-8a76-d60bc8627e4b}, !- Source Object
  3,                                      !- Outlet Port
  {558cfa74-8206-434e-9cb7-4705cfadbacc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99495ead-18f0-4130-91a3-47185b39133b}, !- Handle
  {42957244-4ef5-4f4d-91f8-3f1e8ed54bef}, !- Source Object
  10,                                     !- Outlet Port
  {ab7f8216-5448-4e85-8a76-d60bc8627e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {3f4b7fdf-2a77-4260-920d-b61220df1dae}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.0015862546287145,                     !- Design Water Flow Rate {m3/s}
  2.52629600447831,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1876137782812,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00886059022152989,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3e6c421e-c177-4782-8466-ba457ad42ce4}, !- Water Inlet Node Name
  {83a419e5-3dc7-4635-81a9-107bd9410037}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {fae39be2-f9be-4ba4-aeb2-99768a40d8df}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {b08b5c47-0e77-43f4-881d-621543a7b06e}, !- Inlet Port
  {3e6c421e-c177-4782-8466-ba457ad42ce4}; !- Outlet Port

OS:Connection,
  {b08b5c47-0e77-43f4-881d-621543a7b06e}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  21,                                     !- Outlet Port
  {fae39be2-f9be-4ba4-aeb2-99768a40d8df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7e76a2f-8135-4a0d-b72d-c9e6c7f48189}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {83a419e5-3dc7-4635-81a9-107bd9410037}, !- Inlet Port
  {53bcb80d-54e3-4b96-9963-fdb61c56a7ad}; !- Outlet Port

OS:Connection,
  {3e6c421e-c177-4782-8466-ba457ad42ce4}, !- Handle
  {fae39be2-f9be-4ba4-aeb2-99768a40d8df}, !- Source Object
  3,                                      !- Outlet Port
  {3f4b7fdf-2a77-4260-920d-b61220df1dae}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {83a419e5-3dc7-4635-81a9-107bd9410037}, !- Handle
  {3f4b7fdf-2a77-4260-920d-b61220df1dae}, !- Source Object
  11,                                     !- Outlet Port
  {a7e76a2f-8135-4a0d-b72d-c9e6c7f48189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53bcb80d-54e3-4b96-9963-fdb61c56a7ad}, !- Handle
  {a7e76a2f-8135-4a0d-b72d-c9e6c7f48189}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6501801e-9594-4c6d-8639-1fb6d7d6ae7a}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid FCU Cooling Coil Controller, !- Name
  {3f4b7fdf-2a77-4260-920d-b61220df1dae}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {7ea664f1-6c7e-458f-ac0c-5f2e55502e20}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  349.634380317488,                       !- U-Factor Times Area Value {W/K}
  0.000334792805431004,                   !- Maximum Water Flow Rate {m3/s}
  {2933ed65-0301-4c6e-83f6-52454387f45a}, !- Water Inlet Node Name
  {6772bb7d-a1a7-406d-a608-52f8b18ebaa7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  15306.325312939,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {438a97f6-bcf2-4628-804e-3979f94c45e6}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {09010cff-ecf2-4c8e-bc76-5c4e5d8b763d}, !- Inlet Port
  {2933ed65-0301-4c6e-83f6-52454387f45a}; !- Outlet Port

OS:Connection,
  {09010cff-ecf2-4c8e-bc76-5c4e5d8b763d}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  21,                                     !- Outlet Port
  {438a97f6-bcf2-4628-804e-3979f94c45e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0563ade8-54f0-406b-a403-e700a4be3c5b}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {6772bb7d-a1a7-406d-a608-52f8b18ebaa7}, !- Inlet Port
  {54ef320e-1ba8-46cd-9713-65ccb3663f3b}; !- Outlet Port

OS:Connection,
  {2933ed65-0301-4c6e-83f6-52454387f45a}, !- Handle
  {438a97f6-bcf2-4628-804e-3979f94c45e6}, !- Source Object
  3,                                      !- Outlet Port
  {7ea664f1-6c7e-458f-ac0c-5f2e55502e20}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6772bb7d-a1a7-406d-a608-52f8b18ebaa7}, !- Handle
  {7ea664f1-6c7e-458f-ac0c-5f2e55502e20}, !- Source Object
  6,                                      !- Outlet Port
  {0563ade8-54f0-406b-a403-e700a4be3c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ef320e-1ba8-46cd-9713-65ccb3663f3b}, !- Handle
  {0563ade8-54f0-406b-a403-e700a4be3c5b}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b2b27cd9-6ebf-4a07-a00b-79ec3161a888}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid FCU Heating Coil Controller, !- Name
  {7ea664f1-6c7e-458f-ac0c-5f2e55502e20}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {28fecd31-8b34-4f15-a4b8-8d3aa04e816a}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.52629600447831,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b63a418f-e150-47a7-b9bf-b97a7321b35f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {54d93cc1-b129-4dd1-a710-1f43ca580111}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {b63a418f-e150-47a7-b9bf-b97a7321b35f}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {54d93cc1-b129-4dd1-a710-1f43ca580111}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {9d31f25a-7afa-401a-9262-442245360d23}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.52629600447831,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8eeee3eb-df08-4325-9279-5e1fefdb4434}, !- Air Inlet Node Name
  {6b82c275-fd38-459f-81b9-8dae9194f9e4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {28fecd31-8b34-4f15-a4b8-8d3aa04e816a}, !- Supply Air Fan Name
  {3f4b7fdf-2a77-4260-920d-b61220df1dae}, !- Cooling Coil Name
  0.0015862546287145,                     !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7ea664f1-6c7e-458f-ac0c-5f2e55502e20}, !- Heating Coil Name
  0.000334792805431004,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {624d295e-6d10-40e3-8f9d-ebea2566c248}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid FCU Inlet Air Node, !- Name
  {2f7a950c-ed95-4bb1-8096-2d8329ece5d3}, !- Inlet Port
  {8eeee3eb-df08-4325-9279-5e1fefdb4434}; !- Outlet Port

OS:Connection,
  {2f7a950c-ed95-4bb1-8096-2d8329ece5d3}, !- Handle
  {967ab21d-14f1-47cf-8a56-360fab974ad5}, !- Source Object
  2,                                      !- Outlet Port
  {624d295e-6d10-40e3-8f9d-ebea2566c248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eeee3eb-df08-4325-9279-5e1fefdb4434}, !- Handle
  {624d295e-6d10-40e3-8f9d-ebea2566c248}, !- Source Object
  3,                                      !- Outlet Port
  {9d31f25a-7afa-401a-9262-442245360d23}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {de0334d4-92d7-45c3-a176-e41eb79e8609}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid FCU Outlet Air Node, !- Name
  {6b82c275-fd38-459f-81b9-8dae9194f9e4}, !- Inlet Port
  {aaaf1aa8-874e-4170-ab9f-044e37fa1e7d}; !- Outlet Port

OS:Connection,
  {aaaf1aa8-874e-4170-ab9f-044e37fa1e7d}, !- Handle
  {de0334d4-92d7-45c3-a176-e41eb79e8609}, !- Source Object
  3,                                      !- Outlet Port
  {cb06fb07-b6a4-455d-b3f3-fa1719c9b79c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b82c275-fd38-459f-81b9-8dae9194f9e4}, !- Handle
  {9d31f25a-7afa-401a-9262-442245360d23}, !- Source Object
  10,                                     !- Outlet Port
  {de0334d4-92d7-45c3-a176-e41eb79e8609}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {357d5107-bab7-48d4-8d56-63af2134c19b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.000219777863043978,                   !- Design Water Flow Rate {m3/s}
  0.357043219831655,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1880228549399,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00876338424485705,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7e58fc40-b1d3-4b72-9fdb-c2c3f78816ca}, !- Water Inlet Node Name
  {2c31008b-2023-447d-8c1d-ca60315be7ce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {61ee1f9d-7d42-43dd-8c65-73926b924372}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {4fe2b784-15f3-4db7-80c5-abf4f86f0132}, !- Inlet Port
  {7e58fc40-b1d3-4b72-9fdb-c2c3f78816ca}; !- Outlet Port

OS:Connection,
  {4fe2b784-15f3-4db7-80c5-abf4f86f0132}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  22,                                     !- Outlet Port
  {61ee1f9d-7d42-43dd-8c65-73926b924372}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25b9340d-19a3-4d0f-8fe4-51a22eaa2778}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {2c31008b-2023-447d-8c1d-ca60315be7ce}, !- Inlet Port
  {ff3c2bfc-f7e0-4e5e-b266-ce3b532f04c9}; !- Outlet Port

OS:Connection,
  {7e58fc40-b1d3-4b72-9fdb-c2c3f78816ca}, !- Handle
  {61ee1f9d-7d42-43dd-8c65-73926b924372}, !- Source Object
  3,                                      !- Outlet Port
  {357d5107-bab7-48d4-8d56-63af2134c19b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2c31008b-2023-447d-8c1d-ca60315be7ce}, !- Handle
  {357d5107-bab7-48d4-8d56-63af2134c19b}, !- Source Object
  11,                                     !- Outlet Port
  {25b9340d-19a3-4d0f-8fe4-51a22eaa2778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff3c2bfc-f7e0-4e5e-b266-ce3b532f04c9}, !- Handle
  {25b9340d-19a3-4d0f-8fe4-51a22eaa2778}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9242569e-c3d2-4513-90c9-a0a69badcf6d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid FCU Cooling Coil Controller, !- Name
  {357d5107-bab7-48d4-8d56-63af2134c19b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c3fb977c-fac7-4e82-bd79-2424b8e6775f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  61.1216431266874,                       !- U-Factor Times Area Value {W/K}
  5.85350864721457e-05,                   !- Maximum Water Flow Rate {m3/s}
  {acf83ae9-ccb4-4c66-a203-14f1d88c2025}, !- Water Inlet Node Name
  {098aea67-8608-4864-a375-3b01abffe9ad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2676.15391140273,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e6abfa97-d0de-44ba-860d-6999504daf05}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {c546ce7f-4dd9-4d5f-bf37-62b1cb9b370b}, !- Inlet Port
  {acf83ae9-ccb4-4c66-a203-14f1d88c2025}; !- Outlet Port

OS:Connection,
  {c546ce7f-4dd9-4d5f-bf37-62b1cb9b370b}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  22,                                     !- Outlet Port
  {e6abfa97-d0de-44ba-860d-6999504daf05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4dbdd29a-fa72-4010-87b3-ce4cbf2337d2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {098aea67-8608-4864-a375-3b01abffe9ad}, !- Inlet Port
  {a1eb8460-c568-4af8-b6b3-81018878a485}; !- Outlet Port

OS:Connection,
  {acf83ae9-ccb4-4c66-a203-14f1d88c2025}, !- Handle
  {e6abfa97-d0de-44ba-860d-6999504daf05}, !- Source Object
  3,                                      !- Outlet Port
  {c3fb977c-fac7-4e82-bd79-2424b8e6775f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {098aea67-8608-4864-a375-3b01abffe9ad}, !- Handle
  {c3fb977c-fac7-4e82-bd79-2424b8e6775f}, !- Source Object
  6,                                      !- Outlet Port
  {4dbdd29a-fa72-4010-87b3-ce4cbf2337d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1eb8460-c568-4af8-b6b3-81018878a485}, !- Handle
  {4dbdd29a-fa72-4010-87b3-ce4cbf2337d2}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1965d78b-3dff-4d5e-be5c-2428a3371cf2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid FCU Heating Coil Controller, !- Name
  {c3fb977c-fac7-4e82-bd79-2424b8e6775f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {108d3846-449f-453b-9b12-6864d7691f8f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.357043219831655,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
