  ,                                       !- Air Outlet Node Name
  {2a914d26-3c3f-413f-b868-1841f9543c7f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04973155-b183-4ec2-a0b9-822aab1e81ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2a914d26-3c3f-413f-b868-1841f9543c7f}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {04973155-b183-4ec2-a0b9-822aab1e81ef}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {9cb6b83b-473f-4666-b666-7b2d986a152f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.357043219831655,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {69f36712-8591-4237-baae-fec8b9de81c2}, !- Air Inlet Node Name
  {303c7d5a-c672-4ceb-a290-3f3f65fc7c10}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {108d3846-449f-453b-9b12-6864d7691f8f}, !- Supply Air Fan Name
  {357d5107-bab7-48d4-8d56-63af2134c19b}, !- Cooling Coil Name
  0.000219777863043978,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c3fb977c-fac7-4e82-bd79-2424b8e6775f}, !- Heating Coil Name
  5.85350864721457e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {986ca05f-c9b8-4e2c-a41d-cd8b4875283f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid FCU Inlet Air Node, !- Name
  {c0af6d81-4a80-4fd1-ae9e-58a2b2e4fb7f}, !- Inlet Port
  {69f36712-8591-4237-baae-fec8b9de81c2}; !- Outlet Port

OS:Connection,
  {c0af6d81-4a80-4fd1-ae9e-58a2b2e4fb7f}, !- Handle
  {57cc7399-3838-4e17-a878-e2ada49293ef}, !- Source Object
  2,                                      !- Outlet Port
  {986ca05f-c9b8-4e2c-a41d-cd8b4875283f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69f36712-8591-4237-baae-fec8b9de81c2}, !- Handle
  {986ca05f-c9b8-4e2c-a41d-cd8b4875283f}, !- Source Object
  3,                                      !- Outlet Port
  {9cb6b83b-473f-4666-b666-7b2d986a152f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {721ff30b-dcbc-4788-bfe9-c5be7a2b8ff7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid FCU Outlet Air Node, !- Name
  {303c7d5a-c672-4ceb-a290-3f3f65fc7c10}, !- Inlet Port
  {7f5a8c08-8445-42c3-946f-d11ca793712a}; !- Outlet Port

OS:Connection,
  {7f5a8c08-8445-42c3-946f-d11ca793712a}, !- Handle
  {721ff30b-dcbc-4788-bfe9-c5be7a2b8ff7}, !- Source Object
  3,                                      !- Outlet Port
  {15a99077-fd1a-4468-83b5-ae7b6e583989}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {303c7d5a-c672-4ceb-a290-3f3f65fc7c10}, !- Handle
  {9cb6b83b-473f-4666-b666-7b2d986a152f}, !- Source Object
  10,                                     !- Outlet Port
  {721ff30b-dcbc-4788-bfe9-c5be7a2b8ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {fe55d6f8-9634-490e-90bb-0886279b7e91}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.000252503554912616,                   !- Design Water Flow Rate {m3/s}
  0.4152385946561,                        !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1885383124877,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0087045714229355,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9cc503d0-8e77-4c97-a35b-c3ab0858460d}, !- Water Inlet Node Name
  {e5b6c6c5-3162-4799-a470-6de291783925}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7cbc2725-7143-45c9-97cd-9604d962504d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {a418e08a-7435-465a-b9df-c912bae0fe6e}, !- Inlet Port
  {9cc503d0-8e77-4c97-a35b-c3ab0858460d}; !- Outlet Port

OS:Connection,
  {a418e08a-7435-465a-b9df-c912bae0fe6e}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  23,                                     !- Outlet Port
  {7cbc2725-7143-45c9-97cd-9604d962504d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c0984fd-be85-4c6a-a833-8cb680b07fb1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {e5b6c6c5-3162-4799-a470-6de291783925}, !- Inlet Port
  {3071060c-6c2a-44ef-bcd5-48f1a8d51d5f}; !- Outlet Port

OS:Connection,
  {9cc503d0-8e77-4c97-a35b-c3ab0858460d}, !- Handle
  {7cbc2725-7143-45c9-97cd-9604d962504d}, !- Source Object
  3,                                      !- Outlet Port
  {fe55d6f8-9634-490e-90bb-0886279b7e91}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e5b6c6c5-3162-4799-a470-6de291783925}, !- Handle
  {fe55d6f8-9634-490e-90bb-0886279b7e91}, !- Source Object
  11,                                     !- Outlet Port
  {5c0984fd-be85-4c6a-a833-8cb680b07fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3071060c-6c2a-44ef-bcd5-48f1a8d51d5f}, !- Handle
  {5c0984fd-be85-4c6a-a833-8cb680b07fb1}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {237e300e-d02a-4847-bb80-73e888cdfded}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid FCU Cooling Coil Controller, !- Name
  {fe55d6f8-9634-490e-90bb-0886279b7e91}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e3818a82-cae1-4593-970d-2d80eab3fb45}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  61.2557822189473,                       !- U-Factor Times Area Value {W/K}
  5.8663580433208e-05,                    !- Maximum Water Flow Rate {m3/s}
  {a413716b-78b9-4246-8b23-0b364c757958}, !- Water Inlet Node Name
  {6cd82025-44cb-4bb2-be9e-86efe98cf100}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2682.02850110975,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a81d0f35-6d10-4437-b1c9-6e0b332871c7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {5c886638-457d-40a2-bece-11c9782b7546}, !- Inlet Port
  {a413716b-78b9-4246-8b23-0b364c757958}; !- Outlet Port

OS:Connection,
  {5c886638-457d-40a2-bece-11c9782b7546}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  23,                                     !- Outlet Port
  {a81d0f35-6d10-4437-b1c9-6e0b332871c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a24efaf-c9cb-43c0-a594-c07804571c2d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {6cd82025-44cb-4bb2-be9e-86efe98cf100}, !- Inlet Port
  {615b1092-3f58-4bbf-9613-37befcd5e5bb}; !- Outlet Port

OS:Connection,
  {a413716b-78b9-4246-8b23-0b364c757958}, !- Handle
  {a81d0f35-6d10-4437-b1c9-6e0b332871c7}, !- Source Object
  3,                                      !- Outlet Port
  {e3818a82-cae1-4593-970d-2d80eab3fb45}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6cd82025-44cb-4bb2-be9e-86efe98cf100}, !- Handle
  {e3818a82-cae1-4593-970d-2d80eab3fb45}, !- Source Object
  6,                                      !- Outlet Port
  {4a24efaf-c9cb-43c0-a594-c07804571c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {615b1092-3f58-4bbf-9613-37befcd5e5bb}, !- Handle
  {4a24efaf-c9cb-43c0-a594-c07804571c2d}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7f30f351-99e3-417d-a34e-32f1603c476e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid FCU Heating Coil Controller, !- Name
  {e3818a82-cae1-4593-970d-2d80eab3fb45}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a9147b82-0e5f-45e7-aeb7-36731db08642}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.4152385946561,                        !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5bc6a7d-7423-4cfa-b399-a6e4740bdb7f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {52defc23-cd6f-460e-bed6-8651cca375d6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e5bc6a7d-7423-4cfa-b399-a6e4740bdb7f}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {52defc23-cd6f-460e-bed6-8651cca375d6}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {26b08317-d535-4b69-99f8-2d632c1c665c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.4152385946561,                        !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ef43f19d-19d8-4113-bfdc-24167ee3937e}, !- Air Inlet Node Name
  {e1d05970-b975-4498-a540-630298d5b19f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a9147b82-0e5f-45e7-aeb7-36731db08642}, !- Supply Air Fan Name
  {fe55d6f8-9634-490e-90bb-0886279b7e91}, !- Cooling Coil Name
  0.000252503554912616,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e3818a82-cae1-4593-970d-2d80eab3fb45}, !- Heating Coil Name
  5.8663580433208e-05,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {4c44225a-b025-411a-8fce-3134f312e23c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid FCU Inlet Air Node, !- Name
  {f8e5abeb-75ab-45cf-9ece-2f28f29d3fb5}, !- Inlet Port
  {ef43f19d-19d8-4113-bfdc-24167ee3937e}; !- Outlet Port

OS:Connection,
  {f8e5abeb-75ab-45cf-9ece-2f28f29d3fb5}, !- Handle
  {8f9aca89-aab8-4871-8ed2-86d3de0d4036}, !- Source Object
  2,                                      !- Outlet Port
  {4c44225a-b025-411a-8fce-3134f312e23c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef43f19d-19d8-4113-bfdc-24167ee3937e}, !- Handle
  {4c44225a-b025-411a-8fce-3134f312e23c}, !- Source Object
  3,                                      !- Outlet Port
  {26b08317-d535-4b69-99f8-2d632c1c665c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4282f200-4475-4f57-9d11-daf7f6d96231}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid FCU Outlet Air Node, !- Name
  {e1d05970-b975-4498-a540-630298d5b19f}, !- Inlet Port
  {6e71578c-0dbc-4df5-8837-0ddd1fa437af}; !- Outlet Port

OS:Connection,
  {6e71578c-0dbc-4df5-8837-0ddd1fa437af}, !- Handle
  {4282f200-4475-4f57-9d11-daf7f6d96231}, !- Source Object
  3,                                      !- Outlet Port
  {fd174a9a-b46c-4f91-86a7-75d6b7631fc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1d05970-b975-4498-a540-630298d5b19f}, !- Handle
  {26b08317-d535-4b69-99f8-2d632c1c665c}, !- Source Object
  10,                                     !- Outlet Port
  {4282f200-4475-4f57-9d11-daf7f6d96231}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2134b813-c717-4e5b-b7e9-6a9e6d9dd8f5}, !- Handle
  9 Zone DOAS 2,                          !- Name
  ,                                       !- Controller List Name
  {129e2350-ab08-474b-9ddc-360927130d4a}, !- Availability Schedule
  {3045efcd-58a3-43b2-82d5-4215bdc88a88}, !- Availability Manager List Name
  0.589934304,                            !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {667a66fb-7999-4115-95d1-78f8a21a1256}, !- Supply Side Inlet Node Name
  {d1e1b3f0-122a-4db2-a164-395d265cb64a}, !- Demand Side Outlet Node Name
  {99668106-1085-4e33-b27d-431e8f674b58}, !- Demand Side Inlet Node A
  {9a6cc8db-2c67-4d1d-a120-799c68784244}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {78f2867f-3503-4fe9-90f6-214aa3f4a90e}, !- Demand Mixer Name
  {31ce5725-2d09-4bc3-ba89-d6aa9ccacfdf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1bfea316-8411-4998-81c0-049cf5894c40}, !- Handle
  9 Zone DOAS 2 Supply Inlet Node,        !- Name
  {667a66fb-7999-4115-95d1-78f8a21a1256}, !- Inlet Port
  {e47eec91-10c0-486d-942a-3fb7346f9dc5}; !- Outlet Port

OS:Node,
  {ebc10134-e268-4ab9-a4d3-0b6d73738a7c}, !- Handle
  9 Zone DOAS 2 Supply Outlet Node,       !- Name
  {45cb51d9-d2b6-426b-b146-3e9419b8ef47}, !- Inlet Port
  {9a6cc8db-2c67-4d1d-a120-799c68784244}; !- Outlet Port

OS:Connection,
  {667a66fb-7999-4115-95d1-78f8a21a1256}, !- Handle
  {2134b813-c717-4e5b-b7e9-6a9e6d9dd8f5}, !- Source Object
  9,                                      !- Outlet Port
  {1bfea316-8411-4998-81c0-049cf5894c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a6cc8db-2c67-4d1d-a120-799c68784244}, !- Handle
  {ebc10134-e268-4ab9-a4d3-0b6d73738a7c}, !- Source Object
  3,                                      !- Outlet Port
  {2134b813-c717-4e5b-b7e9-6a9e6d9dd8f5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {10645387-844f-4091-a891-6ed507966f62}, !- Handle
  9 Zone DOAS 2 Demand Inlet Node,        !- Name
  {99668106-1085-4e33-b27d-431e8f674b58}, !- Inlet Port
  {e80cd6ef-77c8-4c2b-9731-3ed17c2161fa}; !- Outlet Port

OS:Node,
  {6d74c742-91f6-4465-b903-e7f9118653d1}, !- Handle
  9 Zone DOAS 2 Demand Outlet Node,       !- Name
  {3b228076-3206-4410-98db-d6a2dc53d3ed}, !- Inlet Port
  {d1e1b3f0-122a-4db2-a164-395d265cb64a}; !- Outlet Port

OS:Node,
  {7682752e-0f7c-40a7-9940-ce0b857f11ea}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Air Terminal Outlet Air Node, !- Name
  {47bfd4bf-fa25-4ef9-af16-d2ee1ab6b70a}, !- Inlet Port
  {b30ade53-a115-4d86-939a-85590b69c745}; !- Outlet Port

OS:Connection,
  {99668106-1085-4e33-b27d-431e8f674b58}, !- Handle
  {2134b813-c717-4e5b-b7e9-6a9e6d9dd8f5}, !- Source Object
  11,                                     !- Outlet Port
  {10645387-844f-4091-a891-6ed507966f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1e1b3f0-122a-4db2-a164-395d265cb64a}, !- Handle
  {6d74c742-91f6-4465-b903-e7f9118653d1}, !- Source Object
  3,                                      !- Outlet Port
  {2134b813-c717-4e5b-b7e9-6a9e6d9dd8f5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {31ce5725-2d09-4bc3-ba89-d6aa9ccacfdf}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {e80cd6ef-77c8-4c2b-9731-3ed17c2161fa}, !- Inlet Node Name
  {bbd903f2-7c81-4cc2-9a40-eacc979bd570}, !- Outlet Node Name 1
  {965ecdbb-ed1d-4fba-9751-9590aee9f961}, !- Outlet Node Name 2
  {8d4da1bd-6a88-45fb-a826-d87c18be85a2}, !- Outlet Node Name 3
  {fb5a159a-d6b0-4fc3-85f9-81c6da20670a}, !- Outlet Node Name 4
  {39031ff4-8336-4323-b6e7-bffef7290669}, !- Outlet Node Name 5
  {e65c494e-801f-40f2-830a-36ed26c78592}, !- Outlet Node Name 6
  {530982e4-75d8-42a9-a553-5bc70962b7f7}, !- Outlet Node Name 7
  {23102476-73e5-4250-b1c0-f3d10119990e}, !- Outlet Node Name 8
  {bdbe8d36-1fb5-4574-8344-98afe3051380}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {78f2867f-3503-4fe9-90f6-214aa3f4a90e}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {3b228076-3206-4410-98db-d6a2dc53d3ed}, !- Outlet Node Name
  {82cca099-6004-48f2-af62-23aa804b3bf5}, !- Inlet Node Name 1
  {a7c8bc3a-92cb-4cfc-aa36-bf8ee9eba61f}, !- Inlet Node Name 2
  {2a325e74-f32d-4f5f-9c99-03dff53b0c80}, !- Inlet Node Name 3
  {a0268932-1616-49a1-9797-8cc9fbae7307}, !- Inlet Node Name 4
  {8e755ac4-346e-49e8-a53d-3489c2975b64}, !- Inlet Node Name 5
  {916fb3e2-75c8-4b46-b57a-057c0b6adbcb}, !- Inlet Node Name 6
  {b3157fb4-1d52-43f4-938a-d07837eb2c2e}, !- Inlet Node Name 7
  {4ea73744-e53b-4b06-a023-4017abe35bba}, !- Inlet Node Name 8
  {a5512750-5002-4265-a31e-0e0a77973987}; !- Inlet Node Name 9

OS:Connection,
  {e80cd6ef-77c8-4c2b-9731-3ed17c2161fa}, !- Handle
  {10645387-844f-4091-a891-6ed507966f62}, !- Source Object
  3,                                      !- Outlet Port
  {31ce5725-2d09-4bc3-ba89-d6aa9ccacfdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b228076-3206-4410-98db-d6a2dc53d3ed}, !- Handle
  {78f2867f-3503-4fe9-90f6-214aa3f4a90e}, !- Source Object
  2,                                      !- Outlet Port
  {6d74c742-91f6-4465-b903-e7f9118653d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b64191ef-0e78-4217-b8b7-8a62d36425ea}, !- Handle
  {2134b813-c717-4e5b-b7e9-6a9e6d9dd8f5}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.589934304,                            !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  15411.5,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  19197.6,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3045efcd-58a3-43b2-82d5-4215bdc88a88}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {ca9fc51e-e9bf-4379-81bc-8ead9b5d9047}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {37c8688f-1906-4761-9256-48fea450475f}, !- Handle
  DOAS Supply Fan 2,                      !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.589934304,                            !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {6242b512-1559-4578-a4cf-7cbcf76c69da}, !- Air Inlet Node Name
  {45cb51d9-d2b6-426b-b146-3e9419b8ef47}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {45cb51d9-d2b6-426b-b146-3e9419b8ef47}, !- Handle
  {37c8688f-1906-4761-9256-48fea450475f}, !- Source Object
  9,                                      !- Outlet Port
  {ebc10134-e268-4ab9-a4d3-0b6d73738a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {89fde30c-c227-4562-aad4-18b8a307c492}, !- Handle
  9 Zone DOAS 2 Htg Coil,                 !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  286.046044748963,                       !- U-Factor Times Area Value {W/K}
  0.000419906034595814,                   !- Maximum Water Flow Rate {m3/s}
  {b95460e9-d38c-45c3-ac6d-03110f6ec229}, !- Water Inlet Node Name
  {b2cb8b65-4cfd-4947-92ed-a2252d1110c5}, !- Water Outlet Node Name
  {87b0d5e5-795c-4abb-859c-ec544fd65cd5}, !- Air Inlet Node Name
  {a4a72b42-5c28-4112-b67f-1934e465ad9a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  19197.6000144791,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b500d118-cd3f-4b2d-87fc-8b82d6d95b0d}, !- Handle
  9 Zone DOAS 2 Htg Coil Inlet Water Node, !- Name
  {d0940bd5-c8c7-426c-b0b3-fc2a990a0c47}, !- Inlet Port
  {b95460e9-d38c-45c3-ac6d-03110f6ec229}; !- Outlet Port

OS:Connection,
  {d0940bd5-c8c7-426c-b0b3-fc2a990a0c47}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  24,                                     !- Outlet Port
  {b500d118-cd3f-4b2d-87fc-8b82d6d95b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21a386f1-5ee3-4b3b-98dc-ce5d74c5a712}, !- Handle
  9 Zone DOAS 2 Htg Coil Outlet Water Node, !- Name
  {b2cb8b65-4cfd-4947-92ed-a2252d1110c5}, !- Inlet Port
  {c66e2cb3-4783-4733-8814-eeb21007b588}; !- Outlet Port

OS:Connection,
  {b95460e9-d38c-45c3-ac6d-03110f6ec229}, !- Handle
  {b500d118-cd3f-4b2d-87fc-8b82d6d95b0d}, !- Source Object
  3,                                      !- Outlet Port
  {89fde30c-c227-4562-aad4-18b8a307c492}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b2cb8b65-4cfd-4947-92ed-a2252d1110c5}, !- Handle
  {89fde30c-c227-4562-aad4-18b8a307c492}, !- Source Object
  6,                                      !- Outlet Port
  {21a386f1-5ee3-4b3b-98dc-ce5d74c5a712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c66e2cb3-4783-4733-8814-eeb21007b588}, !- Handle
  {21a386f1-5ee3-4b3b-98dc-ce5d74c5a712}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e1daae01-f00f-4a27-b06a-d1a61d415e64}, !- Handle
  9 Zone DOAS 2 Htg Coil Controller,      !- Name
  {89fde30c-c227-4562-aad4-18b8a307c492}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.000419906034595814,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c68841c9-1418-472a-a3f4-be08af98f62d}, !- Handle
  9 Zone DOAS 2 Htg Coil Outlet Air Node, !- Name
  {a4a72b42-5c28-4112-b67f-1934e465ad9a}, !- Inlet Port
  {6242b512-1559-4578-a4cf-7cbcf76c69da}; !- Outlet Port

OS:Connection,
  {a4a72b42-5c28-4112-b67f-1934e465ad9a}, !- Handle
  {89fde30c-c227-4562-aad4-18b8a307c492}, !- Source Object
  8,                                      !- Outlet Port
  {c68841c9-1418-472a-a3f4-be08af98f62d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6242b512-1559-4578-a4cf-7cbcf76c69da}, !- Handle
  {c68841c9-1418-472a-a3f4-be08af98f62d}, !- Source Object
  3,                                      !- Outlet Port
  {37c8688f-1906-4761-9256-48fea450475f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {2274b65d-b260-44d9-9611-bc8d8a075bbb}, !- Handle
  9 Zone DOAS 2 Clg Coil,                 !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.00105440617909517,                    !- Design Water Flow Rate {m3/s}
  0.589934304,                            !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  37.641,                                 !- Design Inlet Air Temperature {C}
  14.5973172505204,                       !- Design Outlet Air Temperature {C}
  0.0132617391657442,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e3e6fe19-f336-4ec6-90a6-875ecf1af29c}, !- Water Inlet Node Name
  {01cee7e2-bbbe-432a-9e70-584d2cf40d64}, !- Water Outlet Node Name
  {f9c4294d-9ea4-4ebd-89ec-74f7072c6481}, !- Air Inlet Node Name
  {de6e8e3f-cf06-42bf-a12a-10e1885818bf}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9fc86a83-ab7b-4241-a842-ba55063d4b46}, !- Handle
  9 Zone DOAS 2 Clg Coil Inlet Water Node, !- Name
  {55a9e1aa-d114-4b17-9c85-6dee026d1b2d}, !- Inlet Port
  {e3e6fe19-f336-4ec6-90a6-875ecf1af29c}; !- Outlet Port

OS:Connection,
  {55a9e1aa-d114-4b17-9c85-6dee026d1b2d}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  24,                                     !- Outlet Port
  {9fc86a83-ab7b-4241-a842-ba55063d4b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec18403a-4f76-4585-a3b9-6ae1a75d8b01}, !- Handle
  9 Zone DOAS 2 Clg Coil Outlet Water Node, !- Name
  {01cee7e2-bbbe-432a-9e70-584d2cf40d64}, !- Inlet Port
  {9c026a3c-3adf-4644-b6bb-34d585d2bb6a}; !- Outlet Port

OS:Connection,
  {e3e6fe19-f336-4ec6-90a6-875ecf1af29c}, !- Handle
  {9fc86a83-ab7b-4241-a842-ba55063d4b46}, !- Source Object
  3,                                      !- Outlet Port
  {2274b65d-b260-44d9-9611-bc8d8a075bbb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {01cee7e2-bbbe-432a-9e70-584d2cf40d64}, !- Handle
  {2274b65d-b260-44d9-9611-bc8d8a075bbb}, !- Source Object
  11,                                     !- Outlet Port
  {ec18403a-4f76-4585-a3b9-6ae1a75d8b01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c026a3c-3adf-4644-b6bb-34d585d2bb6a}, !- Handle
  {ec18403a-4f76-4585-a3b9-6ae1a75d8b01}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1c27f840-cc51-4dd0-9390-d910225b3624}, !- Handle
  9 Zone DOAS 2 Clg Coil Controller,      !- Name
  {2274b65d-b260-44d9-9611-bc8d8a075bbb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000451619580415506,                   !- Controller Convergence Tolerance {deltaC}
  0.00105440617909517,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9b43cb05-be0e-4ed0-855c-e8f66e1e0d25}, !- Handle
  9 Zone DOAS 2 Clg Coil Outlet Air Node, !- Name
  {de6e8e3f-cf06-42bf-a12a-10e1885818bf}, !- Inlet Port
  {87b0d5e5-795c-4abb-859c-ec544fd65cd5}; !- Outlet Port

OS:Connection,
  {de6e8e3f-cf06-42bf-a12a-10e1885818bf}, !- Handle
  {2274b65d-b260-44d9-9611-bc8d8a075bbb}, !- Source Object
  13,                                     !- Outlet Port
  {9b43cb05-be0e-4ed0-855c-e8f66e1e0d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b0d5e5-795c-4abb-859c-ec544fd65cd5}, !- Handle
  {9b43cb05-be0e-4ed0-855c-e8f66e1e0d25}, !- Source Object
  3,                                      !- Outlet Port
  {89fde30c-c227-4562-aad4-18b8a307c492}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {83643f51-9247-4d82-bc8a-111b3d2db7dc}, !- Handle
  9 Zone DOAS 2 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.589934304,                            !- Minimum Outdoor Air Flow Rate {m3/s}
  0.589934304,                            !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Minimum Outdoor Air Schedule Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1fd15370-c039-4f00-a869-f153c203c193}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1fd15370-c039-4f00-a869-f153c203c193}, !- Handle
  9 Zone DOAS 2 Mechanical Ventilation Controller, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6e3792d3-72c9-40d1-bb26-cea3defefaee}, !- Handle
  9 Zone DOAS 2 OA System,                !- Name
  {83643f51-9247-4d82-bc8a-111b3d2db7dc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {77bb4201-9961-45be-b428-ddee395d6034}, !- Mixed Air Node Name
  {ed25ef64-02d4-4f5c-8f5d-cefb5d687390}, !- Outdoor Air Stream Node Name
  {96a584c1-98fb-4c1e-be33-fe507ada8c75}, !- Relief Air Stream Node Name
  {b2da3593-05a1-498b-8116-c328ecb8de13}; !- Return Air Stream Node Name

OS:Node,
  {9b45fefc-b35b-4e91-80ae-434cb872ca61}, !- Handle
  9 Zone DOAS 2 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {ed25ef64-02d4-4f5c-8f5d-cefb5d687390}; !- Outlet Port

OS:Connection,
  {ed25ef64-02d4-4f5c-8f5d-cefb5d687390}, !- Handle
  {9b45fefc-b35b-4e91-80ae-434cb872ca61}, !- Source Object
  3,                                      !- Outlet Port
  {6e3792d3-72c9-40d1-bb26-cea3defefaee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {990e1528-0d39-4842-9c43-4be5a144e5e8}, !- Handle
  9 Zone DOAS 2 Relief Air Node,          !- Name
  {96a584c1-98fb-4c1e-be33-fe507ada8c75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96a584c1-98fb-4c1e-be33-fe507ada8c75}, !- Handle
  {6e3792d3-72c9-40d1-bb26-cea3defefaee}, !- Source Object
  7,                                      !- Outlet Port
  {990e1528-0d39-4842-9c43-4be5a144e5e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8b7e205-6f21-4128-856a-3e96a6aee21e}, !- Handle
  9 Zone DOAS 2 Mixed Air Node,           !- Name
  {77bb4201-9961-45be-b428-ddee395d6034}, !- Inlet Port
  {f9c4294d-9ea4-4ebd-89ec-74f7072c6481}; !- Outlet Port

OS:Connection,
  {77bb4201-9961-45be-b428-ddee395d6034}, !- Handle
  {6e3792d3-72c9-40d1-bb26-cea3defefaee}, !- Source Object
  5,                                      !- Outlet Port
  {c8b7e205-6f21-4128-856a-3e96a6aee21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9c4294d-9ea4-4ebd-89ec-74f7072c6481}, !- Handle
  {c8b7e205-6f21-4128-856a-3e96a6aee21e}, !- Source Object
  3,                                      !- Outlet Port
  {2274b65d-b260-44d9-9611-bc8d8a075bbb}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {8f7a063f-27b9-4cf4-ab61-9db8e65f1dfa}, !- Handle
  DOAS Exhaust Fan 2,                     !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.589934304,                            !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e47eec91-10c0-486d-942a-3fb7346f9dc5}, !- Air Inlet Node Name
  {6c5f40bf-7db0-485e-ab64-12a764ad6bee}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {0d89e270-78a3-4c05-b794-fadd8a92e28e}, !- Handle
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Name
  {6c5f40bf-7db0-485e-ab64-12a764ad6bee}, !- Inlet Port
  {b2da3593-05a1-498b-8116-c328ecb8de13}; !- Outlet Port

OS:Connection,
  {e47eec91-10c0-486d-942a-3fb7346f9dc5}, !- Handle
  {1bfea316-8411-4998-81c0-049cf5894c40}, !- Source Object
  3,                                      !- Outlet Port
  {8f7a063f-27b9-4cf4-ab61-9db8e65f1dfa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6c5f40bf-7db0-485e-ab64-12a764ad6bee}, !- Handle
  {8f7a063f-27b9-4cf4-ab61-9db8e65f1dfa}, !- Source Object
  9,                                      !- Outlet Port
  {0d89e270-78a3-4c05-b794-fadd8a92e28e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2da3593-05a1-498b-8116-c328ecb8de13}, !- Handle
  {0d89e270-78a3-4c05-b794-fadd8a92e28e}, !- Source Object
  3,                                      !- Outlet Port
  {6e3792d3-72c9-40d1-bb26-cea3defefaee}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {50bef124-23b3-4506-a845-4dbad44243f0}, !- Handle
  9 Zone DOAS 2 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {ebc10134-e268-4ab9-a4d3-0b6d73738a7c}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {ca9fc51e-e9bf-4379-81bc-8ead9b5d9047}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bac3800e-fe9f-4aa8-96d5-ed148150b9f5}, !- Control Zone or Zone List Name
  {4a7fd6f5-d149-44fc-afd7-b440ff7ce6c8}, !- Cooling Control Zone or Zone List Name
  {00a75e9f-6e7e-4d49-9d06-e3310c5e4787}, !- Heating Control Zone or Zone List Name
  {93c03a07-1463-4f45-bc19-d66aca0322c2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bac3800e-fe9f-4aa8-96d5-ed148150b9f5}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {4a7fd6f5-d149-44fc-afd7-b440ff7ce6c8}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00a75e9f-6e7e-4d49-9d06-e3310c5e4787}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {93c03a07-1463-4f45-bc19-d66aca0322c2}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {047b2d4f-9929-4f02-8d9f-5844e3817c62}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {a26b065d-a4da-4587-a5bd-0381d8f62079}, !- Air Inlet Node Name
  {47bfd4bf-fa25-4ef9-af16-d2ee1ab6b70a}, !- Air Outlet Node Name
  0.115850709140908;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {82f9bff5-8ee4-4c63-a053-637cbd914126}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Return Air Node, !- Name
  {acf75a7b-6ad7-4a07-9cf8-23714facd918}, !- Inlet Port
  {82cca099-6004-48f2-af62-23aa804b3bf5}; !- Outlet Port

OS:Connection,
  {b30ade53-a115-4d86-939a-85590b69c745}, !- Handle
  {7682752e-0f7c-40a7-9940-ce0b857f11ea}, !- Source Object
  3,                                      !- Outlet Port
  {68d441e5-fa8b-497f-a00d-559dfa81a0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acf75a7b-6ad7-4a07-9cf8-23714facd918}, !- Handle
  {21550015-a926-43b8-b2b8-9da3bb3657a0}, !- Source Object
  2,                                      !- Outlet Port
  {82f9bff5-8ee4-4c63-a053-637cbd914126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82cca099-6004-48f2-af62-23aa804b3bf5}, !- Handle
  {82f9bff5-8ee4-4c63-a053-637cbd914126}, !- Source Object
  3,                                      !- Outlet Port
  {78f2867f-3503-4fe9-90f6-214aa3f4a90e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5fb7994-1db3-445c-b549-479f200a65b1}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Air Terminal Inlet Air Node, !- Name
  {bbd903f2-7c81-4cc2-9a40-eacc979bd570}, !- Inlet Port
  {a26b065d-a4da-4587-a5bd-0381d8f62079}; !- Outlet Port

OS:Connection,
  {bbd903f2-7c81-4cc2-9a40-eacc979bd570}, !- Handle
  {31ce5725-2d09-4bc3-ba89-d6aa9ccacfdf}, !- Source Object
  3,                                      !- Outlet Port
  {d5fb7994-1db3-445c-b549-479f200a65b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a26b065d-a4da-4587-a5bd-0381d8f62079}, !- Handle
  {d5fb7994-1db3-445c-b549-479f200a65b1}, !- Source Object
  3,                                      !- Outlet Port
  {047b2d4f-9929-4f02-8d9f-5844e3817c62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47bfd4bf-fa25-4ef9-af16-d2ee1ab6b70a}, !- Handle
  {047b2d4f-9929-4f02-8d9f-5844e3817c62}, !- Source Object
  4,                                      !- Outlet Port
  {7682752e-0f7c-40a7-9940-ce0b857f11ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {67b13668-f782-40ef-b6c6-d2cf47483884}, !- Handle
  Schedule Constant 31,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fb2d6c0e-8d42-4fb5-8d7e-0c2eb5601ceb}, !- Handle
  Schedule Constant 32,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {94847bea-70c2-4786-8033-cf77f4e3729b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {881f3c31-5d38-4898-a771-7bae835ca043}, !- Air Inlet Node Name
  {400a4cc4-30bf-4c9e-9cf5-8a8c5e5fb1ca}, !- Air Outlet Node Name
  0.010618817472;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a106052e-a2d7-416d-aa6c-2c5f0911f5bb}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {400a4cc4-30bf-4c9e-9cf5-8a8c5e5fb1ca}, !- Inlet Port
  {ccebdb60-d7cf-44fe-929e-cee98f45a258}; !- Outlet Port

OS:Node,
  {58941c47-3c7b-4cab-9761-3c9912267148}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Return Air Node, !- Name
  {0c0dbbef-acfb-4a1e-8c9c-651aa085e8ec}, !- Inlet Port
  {a7c8bc3a-92cb-4cfc-aa36-bf8ee9eba61f}; !- Outlet Port

OS:Connection,
  {ccebdb60-d7cf-44fe-929e-cee98f45a258}, !- Handle
  {a106052e-a2d7-416d-aa6c-2c5f0911f5bb}, !- Source Object
  3,                                      !- Outlet Port
  {152ce3b1-32b1-40e2-b925-b0c292694ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c0dbbef-acfb-4a1e-8c9c-651aa085e8ec}, !- Handle
  {101ee28d-5b35-45ec-af05-d76f353f8982}, !- Source Object
  2,                                      !- Outlet Port
  {58941c47-3c7b-4cab-9761-3c9912267148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7c8bc3a-92cb-4cfc-aa36-bf8ee9eba61f}, !- Handle
  {58941c47-3c7b-4cab-9761-3c9912267148}, !- Source Object
  3,                                      !- Outlet Port
  {78f2867f-3503-4fe9-90f6-214aa3f4a90e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {90b309c2-3de2-418a-a246-5c3a1c2df9d7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {965ecdbb-ed1d-4fba-9751-9590aee9f961}, !- Inlet Port
  {881f3c31-5d38-4898-a771-7bae835ca043}; !- Outlet Port

OS:Connection,
  {965ecdbb-ed1d-4fba-9751-9590aee9f961}, !- Handle
  {31ce5725-2d09-4bc3-ba89-d6aa9ccacfdf}, !- Source Object
  4,                                      !- Outlet Port
  {90b309c2-3de2-418a-a246-5c3a1c2df9d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {881f3c31-5d38-4898-a771-7bae835ca043}, !- Handle
  {90b309c2-3de2-418a-a246-5c3a1c2df9d7}, !- Source Object
  3,                                      !- Outlet Port
  {94847bea-70c2-4786-8033-cf77f4e3729b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {400a4cc4-30bf-4c9e-9cf5-8a8c5e5fb1ca}, !- Handle
  {94847bea-70c2-4786-8033-cf77f4e3729b}, !- Source Object
  4,                                      !- Outlet Port
  {a106052e-a2d7-416d-aa6c-2c5f0911f5bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {cbeb78c2-cc52-4059-853e-ced709ca63fa}, !- Handle
  Schedule Constant 33,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f8c6a97e-6404-4026-80c4-28695341483c}, !- Handle
  Schedule Constant 34,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fc5cd42f-bc43-4920-a553-2d7527e5f688}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {ec036d43-dd4d-46f4-b779-ad7923d5753a}, !- Air Inlet Node Name
  {400664ef-398a-4579-a5a9-801ef5f89eec}, !- Air Outlet Node Name
  0.010618817472;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fccb276a-2ecf-4055-83a3-5ac6b2eab787}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {400664ef-398a-4579-a5a9-801ef5f89eec}, !- Inlet Port
  {14d29bdd-230b-45fe-91b8-abaa5ed57236}; !- Outlet Port

OS:Node,
  {b948d7a8-28fd-44ab-bea3-12f85f6a0968}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Return Air Node, !- Name
  {90715a85-40fd-42e0-9526-1ccb83d311b2}, !- Inlet Port
  {2a325e74-f32d-4f5f-9c99-03dff53b0c80}; !- Outlet Port

OS:Connection,
  {14d29bdd-230b-45fe-91b8-abaa5ed57236}, !- Handle
  {fccb276a-2ecf-4055-83a3-5ac6b2eab787}, !- Source Object
  3,                                      !- Outlet Port
  {b61941b1-ff2e-435c-8963-9b8d0ff2718f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90715a85-40fd-42e0-9526-1ccb83d311b2}, !- Handle
  {512cd835-c78a-46b2-a5c5-2452185e272e}, !- Source Object
  2,                                      !- Outlet Port
  {b948d7a8-28fd-44ab-bea3-12f85f6a0968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a325e74-f32d-4f5f-9c99-03dff53b0c80}, !- Handle
  {b948d7a8-28fd-44ab-bea3-12f85f6a0968}, !- Source Object
  3,                                      !- Outlet Port
  {78f2867f-3503-4fe9-90f6-214aa3f4a90e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {39acbb71-3283-405c-92b2-cb057e399b23}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {8d4da1bd-6a88-45fb-a826-d87c18be85a2}, !- Inlet Port
  {ec036d43-dd4d-46f4-b779-ad7923d5753a}; !- Outlet Port

OS:Connection,
  {8d4da1bd-6a88-45fb-a826-d87c18be85a2}, !- Handle
  {31ce5725-2d09-4bc3-ba89-d6aa9ccacfdf}, !- Source Object
  5,                                      !- Outlet Port
  {39acbb71-3283-405c-92b2-cb057e399b23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec036d43-dd4d-46f4-b779-ad7923d5753a}, !- Handle
  {39acbb71-3283-405c-92b2-cb057e399b23}, !- Source Object
  3,                                      !- Outlet Port
  {fc5cd42f-bc43-4920-a553-2d7527e5f688}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {400664ef-398a-4579-a5a9-801ef5f89eec}, !- Handle
  {fc5cd42f-bc43-4920-a553-2d7527e5f688}, !- Source Object
  4,                                      !- Outlet Port
  {fccb276a-2ecf-4055-83a3-5ac6b2eab787}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e900ddb4-bcfa-4e9c-a949-9afc25a6f068}, !- Handle
  Schedule Constant 35,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {135d8b67-2bb8-488d-9566-918acf5ab2d4}, !- Handle
  Schedule Constant 36,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {62a1ebf4-845a-49ca-b314-b5dde9b5f7b7}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {ba3b1079-3882-4ca4-a34d-d4c342d94ce3}, !- Air Inlet Node Name
  {3a395590-1306-4a27-b0b0-4b9883b12185}, !- Air Outlet Node Name
  0.266840656328246;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eca083d7-4bab-4cbb-b03b-c9e1dc90f7e6}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Air Terminal Outlet Air Node, !- Name
  {3a395590-1306-4a27-b0b0-4b9883b12185}, !- Inlet Port
  {067d456f-b384-4fe2-9a68-a3351b5be544}; !- Outlet Port

OS:Node,
  {77a32c3f-0051-4499-9ab5-eaec14ee19ab}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Return Air Node, !- Name
  {d885e2c4-bf59-466e-a481-eb5873445c49}, !- Inlet Port
  {a0268932-1616-49a1-9797-8cc9fbae7307}; !- Outlet Port

OS:Connection,
  {067d456f-b384-4fe2-9a68-a3351b5be544}, !- Handle
  {eca083d7-4bab-4cbb-b03b-c9e1dc90f7e6}, !- Source Object
  3,                                      !- Outlet Port
  {f0234d33-2f11-4a8a-9415-d18ded793a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d885e2c4-bf59-466e-a481-eb5873445c49}, !- Handle
  {22191d75-4b90-417f-85cb-c97c0055814f}, !- Source Object
  2,                                      !- Outlet Port
  {77a32c3f-0051-4499-9ab5-eaec14ee19ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0268932-1616-49a1-9797-8cc9fbae7307}, !- Handle
  {77a32c3f-0051-4499-9ab5-eaec14ee19ab}, !- Source Object
  3,                                      !- Outlet Port
  {78f2867f-3503-4fe9-90f6-214aa3f4a90e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {be366023-c936-425c-913f-d2bcfed7cdf2}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Air Terminal Inlet Air Node, !- Name
  {fb5a159a-d6b0-4fc3-85f9-81c6da20670a}, !- Inlet Port
  {ba3b1079-3882-4ca4-a34d-d4c342d94ce3}; !- Outlet Port

OS:Connection,
  {fb5a159a-d6b0-4fc3-85f9-81c6da20670a}, !- Handle
  {31ce5725-2d09-4bc3-ba89-d6aa9ccacfdf}, !- Source Object
  6,                                      !- Outlet Port
  {be366023-c936-425c-913f-d2bcfed7cdf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba3b1079-3882-4ca4-a34d-d4c342d94ce3}, !- Handle
  {be366023-c936-425c-913f-d2bcfed7cdf2}, !- Source Object
  3,                                      !- Outlet Port
  {62a1ebf4-845a-49ca-b314-b5dde9b5f7b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a395590-1306-4a27-b0b0-4b9883b12185}, !- Handle
  {62a1ebf4-845a-49ca-b314-b5dde9b5f7b7}, !- Source Object
  4,                                      !- Outlet Port
  {eca083d7-4bab-4cbb-b03b-c9e1dc90f7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c1599647-9b30-4517-b64d-b4d67a72c23b}, !- Handle
  Schedule Constant 37,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2810442f-5326-4d73-9792-3dfbf4cb970f}, !- Handle
  Schedule Constant 38,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3262431b-8a1b-4d0d-909a-8ed3754975c5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {981fe1d1-541c-470a-90ae-10928fa9802d}, !- Air Inlet Node Name
  {a2fa1da8-9e0f-45f7-b076-c93408d10224}, !- Air Outlet Node Name
  0.0244584797509693;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b0e2416a-b870-46e8-a2aa-95a3fcf634ed}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {a2fa1da8-9e0f-45f7-b076-c93408d10224}, !- Inlet Port
  {aef1fe6b-e14c-44be-aa29-800b625d5151}; !- Outlet Port

OS:Node,
  {f04c910c-9595-410f-8d59-de34790dabf7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Return Air Node, !- Name
  {21703c5c-f950-481d-b0be-e1e0daf1d198}, !- Inlet Port
  {8e755ac4-346e-49e8-a53d-3489c2975b64}; !- Outlet Port

OS:Connection,
  {aef1fe6b-e14c-44be-aa29-800b625d5151}, !- Handle
  {b0e2416a-b870-46e8-a2aa-95a3fcf634ed}, !- Source Object
  3,                                      !- Outlet Port
  {36716c61-138a-4937-8373-1d3431b4938a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21703c5c-f950-481d-b0be-e1e0daf1d198}, !- Handle
  {1261736a-1f35-4deb-98a2-5af4286bb927}, !- Source Object
  2,                                      !- Outlet Port
  {f04c910c-9595-410f-8d59-de34790dabf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e755ac4-346e-49e8-a53d-3489c2975b64}, !- Handle
  {f04c910c-9595-410f-8d59-de34790dabf7}, !- Source Object
  3,                                      !- Outlet Port
  {78f2867f-3503-4fe9-90f6-214aa3f4a90e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {86350f98-243e-4cfb-80fd-1dd2a2a2fb8c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {39031ff4-8336-4323-b6e7-bffef7290669}, !- Inlet Port
  {981fe1d1-541c-470a-90ae-10928fa9802d}; !- Outlet Port

OS:Connection,
  {39031ff4-8336-4323-b6e7-bffef7290669}, !- Handle
  {31ce5725-2d09-4bc3-ba89-d6aa9ccacfdf}, !- Source Object
  7,                                      !- Outlet Port
  {86350f98-243e-4cfb-80fd-1dd2a2a2fb8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {981fe1d1-541c-470a-90ae-10928fa9802d}, !- Handle
  {86350f98-243e-4cfb-80fd-1dd2a2a2fb8c}, !- Source Object
  3,                                      !- Outlet Port
  {3262431b-8a1b-4d0d-909a-8ed3754975c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2fa1da8-9e0f-45f7-b076-c93408d10224}, !- Handle
  {3262431b-8a1b-4d0d-909a-8ed3754975c5}, !- Source Object
  4,                                      !- Outlet Port
  {b0e2416a-b870-46e8-a2aa-95a3fcf634ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {94ec3b53-43cf-481f-8c22-017fb313d0cc}, !- Handle
  Schedule Constant 39,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3a3527c1-2a5b-4845-bfa4-42c13cdcdd8a}, !- Handle
  Schedule Constant 40,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {596c2e88-e3e4-40aa-a2fc-dda2fd892581}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {3b3c4844-e962-4012-957d-9936f3ff3713}, !- Air Inlet Node Name
  {1feeea81-f474-4624-9ea4-37f7fd9aa048}, !- Air Outlet Node Name
  0.0244584797509693;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bc790b69-3bac-462c-99f4-1743e22e625a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {1feeea81-f474-4624-9ea4-37f7fd9aa048}, !- Inlet Port
  {a07fa41b-842c-417c-8851-aa34f9e3f587}; !- Outlet Port

OS:Node,
  {49e47965-04dd-44b2-b2ba-b9d011560ea3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Return Air Node, !- Name
  {82c51537-7312-4487-8ffa-e9b912ec375d}, !- Inlet Port
  {916fb3e2-75c8-4b46-b57a-057c0b6adbcb}; !- Outlet Port

OS:Connection,
  {a07fa41b-842c-417c-8851-aa34f9e3f587}, !- Handle
  {bc790b69-3bac-462c-99f4-1743e22e625a}, !- Source Object
  3,                                      !- Outlet Port
  {7342054c-7b4d-4d58-a6a2-bfad0fd099fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82c51537-7312-4487-8ffa-e9b912ec375d}, !- Handle
  {f23adaaa-2fe5-462c-99cd-b5bcfef537fb}, !- Source Object
  2,                                      !- Outlet Port
  {49e47965-04dd-44b2-b2ba-b9d011560ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {916fb3e2-75c8-4b46-b57a-057c0b6adbcb}, !- Handle
  {49e47965-04dd-44b2-b2ba-b9d011560ea3}, !- Source Object
  3,                                      !- Outlet Port
  {78f2867f-3503-4fe9-90f6-214aa3f4a90e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {de2bfc52-d979-4596-9acc-5d1ceae33ad5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {e65c494e-801f-40f2-830a-36ed26c78592}, !- Inlet Port
  {3b3c4844-e962-4012-957d-9936f3ff3713}; !- Outlet Port

OS:Connection,
  {e65c494e-801f-40f2-830a-36ed26c78592}, !- Handle
  {31ce5725-2d09-4bc3-ba89-d6aa9ccacfdf}, !- Source Object
  8,                                      !- Outlet Port
  {de2bfc52-d979-4596-9acc-5d1ceae33ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b3c4844-e962-4012-957d-9936f3ff3713}, !- Handle
  {de2bfc52-d979-4596-9acc-5d1ceae33ad5}, !- Source Object
  3,                                      !- Outlet Port
  {596c2e88-e3e4-40aa-a2fc-dda2fd892581}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1feeea81-f474-4624-9ea4-37f7fd9aa048}, !- Handle
  {596c2e88-e3e4-40aa-a2fc-dda2fd892581}, !- Source Object
  4,                                      !- Outlet Port
  {bc790b69-3bac-462c-99f4-1743e22e625a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c29c3c27-0af7-4b90-ab43-86e703795da1}, !- Handle
  Schedule Constant 41,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4f05f609-874f-4b88-b61a-bcc3ed7736f2}, !- Handle
  Schedule Constant 42,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c339ccd3-1788-49b7-8a4d-c74debb76d3f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {7c1088a6-8cae-4f62-b79c-8de715265aec}, !- Air Inlet Node Name
  {06e2d6e1-b14a-41e7-90cc-9c7a4f2a57b2}, !- Air Outlet Node Name
  0.115850709140908;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {06100576-e0cf-4548-ba5d-a52264e8a586}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Air Terminal Outlet Air Node, !- Name
  {06e2d6e1-b14a-41e7-90cc-9c7a4f2a57b2}, !- Inlet Port
  {cf2f90fb-64be-462a-b1b1-3eb049891cda}; !- Outlet Port

OS:Node,
  {6506b416-dceb-4541-968a-6e4d65bd5290}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Return Air Node, !- Name
  {2faa80f9-0b5c-42f9-a258-58dcb91d10bf}, !- Inlet Port
  {b3157fb4-1d52-43f4-938a-d07837eb2c2e}; !- Outlet Port

OS:Connection,
  {cf2f90fb-64be-462a-b1b1-3eb049891cda}, !- Handle
  {06100576-e0cf-4548-ba5d-a52264e8a586}, !- Source Object
  3,                                      !- Outlet Port
  {dd69ead5-95a0-4506-a2e4-2807ead873e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2faa80f9-0b5c-42f9-a258-58dcb91d10bf}, !- Handle
  {41c109fe-6b5e-4f9b-8e8b-ff57c74058f1}, !- Source Object
  2,                                      !- Outlet Port
  {6506b416-dceb-4541-968a-6e4d65bd5290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3157fb4-1d52-43f4-938a-d07837eb2c2e}, !- Handle
  {6506b416-dceb-4541-968a-6e4d65bd5290}, !- Source Object
  3,                                      !- Outlet Port
  {78f2867f-3503-4fe9-90f6-214aa3f4a90e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0027c0cb-bb7d-48f2-b16e-48a4b6d99f6c}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Air Terminal Inlet Air Node, !- Name
  {530982e4-75d8-42a9-a553-5bc70962b7f7}, !- Inlet Port
  {7c1088a6-8cae-4f62-b79c-8de715265aec}; !- Outlet Port

OS:Connection,
  {530982e4-75d8-42a9-a553-5bc70962b7f7}, !- Handle
  {31ce5725-2d09-4bc3-ba89-d6aa9ccacfdf}, !- Source Object
  9,                                      !- Outlet Port
  {0027c0cb-bb7d-48f2-b16e-48a4b6d99f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c1088a6-8cae-4f62-b79c-8de715265aec}, !- Handle
  {0027c0cb-bb7d-48f2-b16e-48a4b6d99f6c}, !- Source Object
  3,                                      !- Outlet Port
  {c339ccd3-1788-49b7-8a4d-c74debb76d3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06e2d6e1-b14a-41e7-90cc-9c7a4f2a57b2}, !- Handle
  {c339ccd3-1788-49b7-8a4d-c74debb76d3f}, !- Source Object
  4,                                      !- Outlet Port
  {06100576-e0cf-4548-ba5d-a52264e8a586}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {25f73333-1570-466d-bae6-82f4480ba7bd}, !- Handle
  Schedule Constant 43,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4df26730-eda6-4ebb-8d76-ff45c09d9242}, !- Handle
  Schedule Constant 44,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a17f783e-ecce-40d8-85aa-5bdad8b27a18}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {c44bdd03-e535-4fd0-9e01-fb5156f981bf}, !- Air Inlet Node Name
  {18a9f844-35de-479d-8b9e-5e555950aa20}, !- Air Outlet Node Name
  0.010618817472;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {26f4a275-330e-40a7-ac25-f59eda6e9db8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {18a9f844-35de-479d-8b9e-5e555950aa20}, !- Inlet Port
  {1e9beb4a-cf11-4de1-8318-78ca2bce2ab6}; !- Outlet Port

OS:Node,
  {5f667ce0-8e9a-4abe-a954-86190ffdb6b4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Return Air Node, !- Name
  {23bf0513-5e47-47a6-a55a-2f85da2507ac}, !- Inlet Port
  {4ea73744-e53b-4b06-a023-4017abe35bba}; !- Outlet Port

OS:Connection,
  {1e9beb4a-cf11-4de1-8318-78ca2bce2ab6}, !- Handle
  {26f4a275-330e-40a7-ac25-f59eda6e9db8}, !- Source Object
  3,                                      !- Outlet Port
  {3247af17-81d4-4577-aae7-5896745b95ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23bf0513-5e47-47a6-a55a-2f85da2507ac}, !- Handle
  {35f646d5-caf8-475c-86b9-645f7d073a63}, !- Source Object
  2,                                      !- Outlet Port
  {5f667ce0-8e9a-4abe-a954-86190ffdb6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ea73744-e53b-4b06-a023-4017abe35bba}, !- Handle
  {5f667ce0-8e9a-4abe-a954-86190ffdb6b4}, !- Source Object
  3,                                      !- Outlet Port
  {78f2867f-3503-4fe9-90f6-214aa3f4a90e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f9d88cdd-252a-4eae-8ea4-cafc426bacbc}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {23102476-73e5-4250-b1c0-f3d10119990e}, !- Inlet Port
  {c44bdd03-e535-4fd0-9e01-fb5156f981bf}; !- Outlet Port

OS:Connection,
  {23102476-73e5-4250-b1c0-f3d10119990e}, !- Handle
  {31ce5725-2d09-4bc3-ba89-d6aa9ccacfdf}, !- Source Object
  10,                                     !- Outlet Port
  {f9d88cdd-252a-4eae-8ea4-cafc426bacbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c44bdd03-e535-4fd0-9e01-fb5156f981bf}, !- Handle
  {f9d88cdd-252a-4eae-8ea4-cafc426bacbc}, !- Source Object
  3,                                      !- Outlet Port
  {a17f783e-ecce-40d8-85aa-5bdad8b27a18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18a9f844-35de-479d-8b9e-5e555950aa20}, !- Handle
  {a17f783e-ecce-40d8-85aa-5bdad8b27a18}, !- Source Object
  4,                                      !- Outlet Port
  {26f4a275-330e-40a7-ac25-f59eda6e9db8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {55789349-dcd4-427b-82db-b56bae41702c}, !- Handle
  Schedule Constant 45,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f7ea34ec-0726-4a93-b306-2ed6a8009821}, !- Handle
  Schedule Constant 46,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d779cc2e-8bbe-4616-872e-ccad39cb6fba}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Air Terminal, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  {83217f62-74db-4d57-9523-ff875a755025}, !- Air Inlet Node Name
  {b77db41e-5a5a-4bf2-bd3d-ee4ace691fdc}, !- Air Outlet Node Name
  0.010618817472;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {acffd542-4923-44e1-b6e4-e863f882ec60}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {b77db41e-5a5a-4bf2-bd3d-ee4ace691fdc}, !- Inlet Port
  {cc3b6b6c-7a61-4754-9883-761aed1128d6}; !- Outlet Port

OS:Node,
  {286cabf9-6929-41f2-aac9-62c52c0c9ce1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Return Air Node, !- Name
  {8870b5f6-4797-4b4f-b0cb-d03d02f30bf1}, !- Inlet Port
  {a5512750-5002-4265-a31e-0e0a77973987}; !- Outlet Port

OS:Connection,
  {cc3b6b6c-7a61-4754-9883-761aed1128d6}, !- Handle
  {acffd542-4923-44e1-b6e4-e863f882ec60}, !- Source Object
  3,                                      !- Outlet Port
  {54fecca8-4c2f-453f-9689-26b2285552e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8870b5f6-4797-4b4f-b0cb-d03d02f30bf1}, !- Handle
  {51c992b4-60c4-4983-9fca-13f8b425d6c6}, !- Source Object
  2,                                      !- Outlet Port
  {286cabf9-6929-41f2-aac9-62c52c0c9ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5512750-5002-4265-a31e-0e0a77973987}, !- Handle
  {286cabf9-6929-41f2-aac9-62c52c0c9ce1}, !- Source Object
  3,                                      !- Outlet Port
  {78f2867f-3503-4fe9-90f6-214aa3f4a90e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {45705edd-862c-4008-bbd8-1f23ba4eba28}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {bdbe8d36-1fb5-4574-8344-98afe3051380}, !- Inlet Port
  {83217f62-74db-4d57-9523-ff875a755025}; !- Outlet Port

OS:Connection,
  {bdbe8d36-1fb5-4574-8344-98afe3051380}, !- Handle
  {31ce5725-2d09-4bc3-ba89-d6aa9ccacfdf}, !- Source Object
  11,                                     !- Outlet Port
  {45705edd-862c-4008-bbd8-1f23ba4eba28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83217f62-74db-4d57-9523-ff875a755025}, !- Handle
  {45705edd-862c-4008-bbd8-1f23ba4eba28}, !- Source Object
  3,                                      !- Outlet Port
  {d779cc2e-8bbe-4616-872e-ccad39cb6fba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b77db41e-5a5a-4bf2-bd3d-ee4ace691fdc}, !- Handle
  {d779cc2e-8bbe-4616-872e-ccad39cb6fba}, !- Source Object
  4,                                      !- Outlet Port
  {acffd542-4923-44e1-b6e4-e863f882ec60}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1069ec57-907a-4f02-98da-e6c854e24297}, !- Handle
  Schedule Constant 47,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {770639ce-ef7c-4a5a-897c-65070e42f690}, !- Handle
  Schedule Constant 48,                   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {85f640c5-e0a4-4252-a98f-1db5de9c8de5}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.00262709267059897,                    !- Design Water Flow Rate {m3/s}
  4.32905530675389,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1884255771932,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00869486004158552,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e365866a-9f03-43ea-a614-d778eb898437}, !- Water Inlet Node Name
  {cd69dca7-4dd1-4660-ae9d-49a78629d85b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c210ee14-048d-4910-8773-9e2b3e6cd2e6}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {e9403b83-7f78-4e21-8e27-1e23b38ad371}, !- Inlet Port
  {e365866a-9f03-43ea-a614-d778eb898437}; !- Outlet Port

OS:Connection,
  {e9403b83-7f78-4e21-8e27-1e23b38ad371}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  25,                                     !- Outlet Port
  {c210ee14-048d-4910-8773-9e2b3e6cd2e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5bf7043-918b-4b71-bf42-25cb9952ec3b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {cd69dca7-4dd1-4660-ae9d-49a78629d85b}, !- Inlet Port
  {a6bbc297-f0d3-408e-9422-466419afdfcc}; !- Outlet Port

OS:Connection,
  {e365866a-9f03-43ea-a614-d778eb898437}, !- Handle
  {c210ee14-048d-4910-8773-9e2b3e6cd2e6}, !- Source Object
  3,                                      !- Outlet Port
  {85f640c5-e0a4-4252-a98f-1db5de9c8de5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cd69dca7-4dd1-4660-ae9d-49a78629d85b}, !- Handle
  {85f640c5-e0a4-4252-a98f-1db5de9c8de5}, !- Source Object
  11,                                     !- Outlet Port
  {f5bf7043-918b-4b71-bf42-25cb9952ec3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6bbc297-f0d3-408e-9422-466419afdfcc}, !- Handle
  {f5bf7043-918b-4b71-bf42-25cb9952ec3b}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {acd631d5-9ea8-411f-9ea6-b8fcac17c024}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top FCU Cooling Coil Controller, !- Name
  {85f640c5-e0a4-4252-a98f-1db5de9c8de5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c77744f6-94dc-47fa-afd4-452f028d9010}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  495.915137928747,                       !- U-Factor Times Area Value {W/K}
  0.000474887148364406,                   !- Maximum Water Flow Rate {m3/s}
  {05cb1bf9-a816-4a27-a5a3-66e0df89529a}, !- Water Inlet Node Name
  {d1c52082-4bc0-47d9-97f2-4873e13c4cf7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  21711.2705586426,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e62cfbc3-f229-49ce-bd07-dab19fa20bce}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {57d10356-d6e2-4a58-a715-4bbb8f2075df}, !- Inlet Port
  {05cb1bf9-a816-4a27-a5a3-66e0df89529a}; !- Outlet Port

OS:Connection,
  {57d10356-d6e2-4a58-a715-4bbb8f2075df}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  25,                                     !- Outlet Port
  {e62cfbc3-f229-49ce-bd07-dab19fa20bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6d0068c-3d19-4946-8e92-093386eb464d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {d1c52082-4bc0-47d9-97f2-4873e13c4cf7}, !- Inlet Port
  {fb87a144-badb-4ff1-9375-cfe5912f8e67}; !- Outlet Port

OS:Connection,
  {05cb1bf9-a816-4a27-a5a3-66e0df89529a}, !- Handle
  {e62cfbc3-f229-49ce-bd07-dab19fa20bce}, !- Source Object
  3,                                      !- Outlet Port
  {c77744f6-94dc-47fa-afd4-452f028d9010}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d1c52082-4bc0-47d9-97f2-4873e13c4cf7}, !- Handle
  {c77744f6-94dc-47fa-afd4-452f028d9010}, !- Source Object
  6,                                      !- Outlet Port
  {f6d0068c-3d19-4946-8e92-093386eb464d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb87a144-badb-4ff1-9375-cfe5912f8e67}, !- Handle
  {f6d0068c-3d19-4946-8e92-093386eb464d}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6bde1ba5-bc57-4406-88ac-828260e09e6f}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top FCU Heating Coil Controller, !- Name
  {c77744f6-94dc-47fa-afd4-452f028d9010}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {77061032-d091-44a2-a1e5-720f8970aa5c}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  4.32905530675389,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {64be0b29-eb34-47cb-8340-c2a2ed579aff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {750a8600-1f26-4645-a7ed-242163dc6554}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {64be0b29-eb34-47cb-8340-c2a2ed579aff}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {750a8600-1f26-4645-a7ed-242163dc6554}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {03b38529-3ad3-41db-b68f-afbf7824de1d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  4.32905530675389,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7e15b1f4-ee91-46e5-a2d1-56fc45f47e6f}, !- Air Inlet Node Name
  {e5810cf9-8e32-40f0-8916-38d71c4a3f1f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {77061032-d091-44a2-a1e5-720f8970aa5c}, !- Supply Air Fan Name
  {85f640c5-e0a4-4252-a98f-1db5de9c8de5}, !- Cooling Coil Name
  0.00262709267059897,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c77744f6-94dc-47fa-afd4-452f028d9010}, !- Heating Coil Name
  0.000474887148364406,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b4fd6216-112d-4dbc-b08d-2d300e4d2ebb}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top FCU Inlet Air Node, !- Name
  {ce0d2433-e557-4137-86eb-8083869c01a2}, !- Inlet Port
  {7e15b1f4-ee91-46e5-a2d1-56fc45f47e6f}; !- Outlet Port

OS:Connection,
  {ce0d2433-e557-4137-86eb-8083869c01a2}, !- Handle
  {f3db6a98-54c8-4a81-91ae-9bf8f26d28d4}, !- Source Object
  2,                                      !- Outlet Port
  {b4fd6216-112d-4dbc-b08d-2d300e4d2ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e15b1f4-ee91-46e5-a2d1-56fc45f47e6f}, !- Handle
  {b4fd6216-112d-4dbc-b08d-2d300e4d2ebb}, !- Source Object
  3,                                      !- Outlet Port
  {03b38529-3ad3-41db-b68f-afbf7824de1d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fada54d1-a0ba-44d2-af96-5d59a8fbfa1e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top FCU Outlet Air Node, !- Name
  {e5810cf9-8e32-40f0-8916-38d71c4a3f1f}, !- Inlet Port
  {e350f651-a954-4b09-8119-eeeed17fd288}; !- Outlet Port

OS:Connection,
  {e350f651-a954-4b09-8119-eeeed17fd288}, !- Handle
  {fada54d1-a0ba-44d2-af96-5d59a8fbfa1e}, !- Source Object
  3,                                      !- Outlet Port
  {68d441e5-fa8b-497f-a00d-559dfa81a0a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5810cf9-8e32-40f0-8916-38d71c4a3f1f}, !- Handle
  {03b38529-3ad3-41db-b68f-afbf7824de1d}, !- Source Object
  10,                                     !- Outlet Port
  {fada54d1-a0ba-44d2-af96-5d59a8fbfa1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {3c55795d-66a4-44c2-a76d-23d519f60ba0}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.000346315360511646,                   !- Design Water Flow Rate {m3/s}
  0.572378298587604,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1881248685758,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00868079502643251,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0e22271a-c91a-483b-91b9-b617664c2813}, !- Water Inlet Node Name
  {6c88be51-0f78-4fb4-b009-c65fcf950c09}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5cf66fcb-2027-408d-8910-8c1113e98eb5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {b0d02a2d-f209-4c1f-a69c-2ca543e12f01}, !- Inlet Port
  {0e22271a-c91a-483b-91b9-b617664c2813}; !- Outlet Port

OS:Connection,
  {b0d02a2d-f209-4c1f-a69c-2ca543e12f01}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  26,                                     !- Outlet Port
  {5cf66fcb-2027-408d-8910-8c1113e98eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e57815d3-589b-4ca7-905c-d422c4467b22}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {6c88be51-0f78-4fb4-b009-c65fcf950c09}, !- Inlet Port
  {eb44fbc8-ae7d-46a6-b659-55e412ef285a}; !- Outlet Port

OS:Connection,
  {0e22271a-c91a-483b-91b9-b617664c2813}, !- Handle
  {5cf66fcb-2027-408d-8910-8c1113e98eb5}, !- Source Object
  3,                                      !- Outlet Port
  {3c55795d-66a4-44c2-a76d-23d519f60ba0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6c88be51-0f78-4fb4-b009-c65fcf950c09}, !- Handle
  {3c55795d-66a4-44c2-a76d-23d519f60ba0}, !- Source Object
  11,                                     !- Outlet Port
  {e57815d3-589b-4ca7-905c-d422c4467b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb44fbc8-ae7d-46a6-b659-55e412ef285a}, !- Handle
  {e57815d3-589b-4ca7-905c-d422c4467b22}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aa0759eb-4d05-4260-89a3-9791e17cd0d3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top FCU Cooling Coil Controller, !- Name
  {3c55795d-66a4-44c2-a76d-23d519f60ba0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d72fc76f-9750-4860-a839-0db765f10811}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  74.6288468678621,                       !- U-Factor Times Area Value {W/K}
  7.14711792578905e-05,                   !- Maximum Water Flow Rate {m3/s}
  {4f6386f9-9af6-4635-bdfc-a35cf82130a9}, !- Water Inlet Node Name
  {15fc7dad-7436-4d84-9cbe-e25780c45734}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3267.57655025564,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2a25124e-b8dc-4bcf-85ec-0546aeba6bcf}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {8f88dc44-1364-4529-8e6c-5af698446937}, !- Inlet Port
  {4f6386f9-9af6-4635-bdfc-a35cf82130a9}; !- Outlet Port

OS:Connection,
  {8f88dc44-1364-4529-8e6c-5af698446937}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  26,                                     !- Outlet Port
  {2a25124e-b8dc-4bcf-85ec-0546aeba6bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5211e07b-f5a0-4dcf-af70-e036b1f8a62c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {15fc7dad-7436-4d84-9cbe-e25780c45734}, !- Inlet Port
  {0ea6f8ee-82ef-45d6-9190-c0ff5e5b3e86}; !- Outlet Port

OS:Connection,
  {4f6386f9-9af6-4635-bdfc-a35cf82130a9}, !- Handle
  {2a25124e-b8dc-4bcf-85ec-0546aeba6bcf}, !- Source Object
  3,                                      !- Outlet Port
  {d72fc76f-9750-4860-a839-0db765f10811}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {15fc7dad-7436-4d84-9cbe-e25780c45734}, !- Handle
  {d72fc76f-9750-4860-a839-0db765f10811}, !- Source Object
  6,                                      !- Outlet Port
  {5211e07b-f5a0-4dcf-af70-e036b1f8a62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea6f8ee-82ef-45d6-9190-c0ff5e5b3e86}, !- Handle
  {5211e07b-f5a0-4dcf-af70-e036b1f8a62c}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {61fcbaf0-1810-47d8-af89-54d5b78ee1ff}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top FCU Heating Coil Controller, !- Name
  {d72fc76f-9750-4860-a839-0db765f10811}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0c31c57b-1ff7-4e8d-88ec-58155784b199}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.572378298587604,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {39a2c410-5cce-4cf9-b221-8665fd1d428b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {64d60d41-b642-40d9-8096-3afe475e9ffc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {39a2c410-5cce-4cf9-b221-8665fd1d428b}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {64d60d41-b642-40d9-8096-3afe475e9ffc}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7e46806c-36fc-40e6-868b-5e1e42d42486}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.572378298587604,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7878c4a3-cffd-4ad5-a81e-41721d84b674}, !- Air Inlet Node Name
  {42871705-c4ea-45df-af0a-9e3e8eecb8d8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0c31c57b-1ff7-4e8d-88ec-58155784b199}, !- Supply Air Fan Name
  {3c55795d-66a4-44c2-a76d-23d519f60ba0}, !- Cooling Coil Name
  0.000346315360511646,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d72fc76f-9750-4860-a839-0db765f10811}, !- Heating Coil Name
  7.14711792578905e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {0095eb75-e6a8-4fc9-9bab-2aae609e5255}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top FCU Inlet Air Node, !- Name
  {ddbc4ea7-6bbc-434f-83d8-c4d1f75555ea}, !- Inlet Port
  {7878c4a3-cffd-4ad5-a81e-41721d84b674}; !- Outlet Port

OS:Connection,
  {ddbc4ea7-6bbc-434f-83d8-c4d1f75555ea}, !- Handle
  {f73dfcec-2e20-4cfd-9796-0782175f8eaf}, !- Source Object
  2,                                      !- Outlet Port
  {0095eb75-e6a8-4fc9-9bab-2aae609e5255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7878c4a3-cffd-4ad5-a81e-41721d84b674}, !- Handle
  {0095eb75-e6a8-4fc9-9bab-2aae609e5255}, !- Source Object
  3,                                      !- Outlet Port
  {7e46806c-36fc-40e6-868b-5e1e42d42486}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ba78474c-1dee-45d9-b6f1-a6d5d49c0550}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top FCU Outlet Air Node, !- Name
  {42871705-c4ea-45df-af0a-9e3e8eecb8d8}, !- Inlet Port
  {c1728dc2-b211-4b4f-8b5a-fcbaa987307c}; !- Outlet Port

OS:Connection,
  {c1728dc2-b211-4b4f-8b5a-fcbaa987307c}, !- Handle
  {ba78474c-1dee-45d9-b6f1-a6d5d49c0550}, !- Source Object
  3,                                      !- Outlet Port
  {152ce3b1-32b1-40e2-b925-b0c292694ca0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42871705-c4ea-45df-af0a-9e3e8eecb8d8}, !- Handle
  {7e46806c-36fc-40e6-868b-5e1e42d42486}, !- Source Object
  10,                                     !- Outlet Port
  {ba78474c-1dee-45d9-b6f1-a6d5d49c0550}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {5a87f9d5-1243-40ed-9766-39b57ec142c7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.000306620553997216,                   !- Design Water Flow Rate {m3/s}
  0.515581392999072,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1897705105278,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00859888775287716,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c3ff182b-262d-4f2d-8fec-01058b083f98}, !- Water Inlet Node Name
  {3fce35bd-21c4-43bb-80a2-84ad2288425e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3b830697-9b46-4658-a2b4-1eac9aca6fcb}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {fed824d8-897d-4743-94cf-91749cad1953}, !- Inlet Port
  {c3ff182b-262d-4f2d-8fec-01058b083f98}; !- Outlet Port

OS:Connection,
  {fed824d8-897d-4743-94cf-91749cad1953}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  27,                                     !- Outlet Port
  {3b830697-9b46-4658-a2b4-1eac9aca6fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {297c447f-630b-4011-912d-bf75d7defa72}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {3fce35bd-21c4-43bb-80a2-84ad2288425e}, !- Inlet Port
  {2dbe3572-9edb-4851-98dd-279f5f420091}; !- Outlet Port

OS:Connection,
  {c3ff182b-262d-4f2d-8fec-01058b083f98}, !- Handle
  {3b830697-9b46-4658-a2b4-1eac9aca6fcb}, !- Source Object
  3,                                      !- Outlet Port
  {5a87f9d5-1243-40ed-9766-39b57ec142c7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3fce35bd-21c4-43bb-80a2-84ad2288425e}, !- Handle
  {5a87f9d5-1243-40ed-9766-39b57ec142c7}, !- Source Object
  11,                                     !- Outlet Port
  {297c447f-630b-4011-912d-bf75d7defa72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dbe3572-9edb-4851-98dd-279f5f420091}, !- Handle
  {297c447f-630b-4011-912d-bf75d7defa72}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {251bb4ab-2ad9-423d-95dd-176ae8af792b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top FCU Cooling Coil Controller, !- Name
  {5a87f9d5-1243-40ed-9766-39b57ec142c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3498fecf-8b5b-4e2e-81f9-d776a4979ff3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  74.6692653417125,                       !- U-Factor Times Area Value {W/K}
  7.15098971970361e-05,                   !- Maximum Water Flow Rate {m3/s}
  {02e724a7-204f-4494-847b-087f563a838d}, !- Water Inlet Node Name
  {f2aecc03-24b7-429e-8548-8cbd5cebe8aa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3269.34668797185,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {426e168f-b179-4760-9e29-2cb857218226}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {1a65a68f-f256-4e0f-9170-11104349f2f3}, !- Inlet Port
  {02e724a7-204f-4494-847b-087f563a838d}; !- Outlet Port

OS:Connection,
  {1a65a68f-f256-4e0f-9170-11104349f2f3}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  27,                                     !- Outlet Port
  {426e168f-b179-4760-9e29-2cb857218226}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {349ad450-4463-4f3f-9c4b-aa944fdde7ed}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {f2aecc03-24b7-429e-8548-8cbd5cebe8aa}, !- Inlet Port
  {65485c95-73c6-4558-bf0a-9d2d46869ad4}; !- Outlet Port

OS:Connection,
  {02e724a7-204f-4494-847b-087f563a838d}, !- Handle
  {426e168f-b179-4760-9e29-2cb857218226}, !- Source Object
  3,                                      !- Outlet Port
  {3498fecf-8b5b-4e2e-81f9-d776a4979ff3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f2aecc03-24b7-429e-8548-8cbd5cebe8aa}, !- Handle
  {3498fecf-8b5b-4e2e-81f9-d776a4979ff3}, !- Source Object
  6,                                      !- Outlet Port
  {349ad450-4463-4f3f-9c4b-aa944fdde7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65485c95-73c6-4558-bf0a-9d2d46869ad4}, !- Handle
  {349ad450-4463-4f3f-9c4b-aa944fdde7ed}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c862bd23-00ae-48e5-9a3e-074809702977}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top FCU Heating Coil Controller, !- Name
  {3498fecf-8b5b-4e2e-81f9-d776a4979ff3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {1394a45e-22aa-493f-bc68-0d45a9a8b1a1}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.515581392999072,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3d79ee0-fc8c-4997-bc31-fc6fbeb95e9c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2fd84b6f-b55f-4c57-a006-facb276a46fc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a3d79ee0-fc8c-4997-bc31-fc6fbeb95e9c}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2fd84b6f-b55f-4c57-a006-facb276a46fc}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8fdc0767-d682-49c8-9a56-f58d6b52c325}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.515581392999072,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f8fdfd19-cd86-4b7a-9d17-ac7a4791f3ad}, !- Air Inlet Node Name
  {bd2f3bcc-230a-47ac-b112-5f74b61c85e0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {1394a45e-22aa-493f-bc68-0d45a9a8b1a1}, !- Supply Air Fan Name
  {5a87f9d5-1243-40ed-9766-39b57ec142c7}, !- Cooling Coil Name
  0.000306620553997216,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3498fecf-8b5b-4e2e-81f9-d776a4979ff3}, !- Heating Coil Name
  7.15098971970361e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2b3efd7b-4a75-4e18-bc6b-768ef08b8d11}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top FCU Inlet Air Node, !- Name
  {fd2a2db9-b0b3-4f73-8fdf-896a0f60852d}, !- Inlet Port
  {f8fdfd19-cd86-4b7a-9d17-ac7a4791f3ad}; !- Outlet Port

OS:Connection,
  {fd2a2db9-b0b3-4f73-8fdf-896a0f60852d}, !- Handle
  {bcf3c2a2-2ebb-4217-9823-6f983ae1ab13}, !- Source Object
  2,                                      !- Outlet Port
  {2b3efd7b-4a75-4e18-bc6b-768ef08b8d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8fdfd19-cd86-4b7a-9d17-ac7a4791f3ad}, !- Handle
  {2b3efd7b-4a75-4e18-bc6b-768ef08b8d11}, !- Source Object
  3,                                      !- Outlet Port
  {8fdc0767-d682-49c8-9a56-f58d6b52c325}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d07a50ae-57f4-4fc5-b1c2-d1a412b62ed8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top FCU Outlet Air Node, !- Name
  {bd2f3bcc-230a-47ac-b112-5f74b61c85e0}, !- Inlet Port
  {c02815db-0614-42a1-9c64-e6968d3cc491}; !- Outlet Port

OS:Connection,
  {c02815db-0614-42a1-9c64-e6968d3cc491}, !- Handle
  {d07a50ae-57f4-4fc5-b1c2-d1a412b62ed8}, !- Source Object
  3,                                      !- Outlet Port
  {b61941b1-ff2e-435c-8963-9b8d0ff2718f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd2f3bcc-230a-47ac-b112-5f74b61c85e0}, !- Handle
  {8fdc0767-d682-49c8-9a56-f58d6b52c325}, !- Source Object
  10,                                     !- Outlet Port
  {d07a50ae-57f4-4fc5-b1c2-d1a412b62ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e74bc1db-61e3-4585-b59e-378fd5376528}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.00171015786525419,                    !- Design Water Flow Rate {m3/s}
  2.51268301963638,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1861071345326,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00927547375304853,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2457f7e0-a415-490c-8f81-61740d88b918}, !- Water Inlet Node Name
  {755cea04-c56a-4fbb-9e30-e8dac2e31ca9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0a211ea5-c64b-4a21-89e0-d46d793f278f}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {c7895fe2-af39-40b2-90f5-8e27c8369108}, !- Inlet Port
  {2457f7e0-a415-490c-8f81-61740d88b918}; !- Outlet Port

OS:Connection,
  {c7895fe2-af39-40b2-90f5-8e27c8369108}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  28,                                     !- Outlet Port
  {0a211ea5-c64b-4a21-89e0-d46d793f278f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ebdb51e-857e-4c5e-9a8a-4b2270b53c99}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {755cea04-c56a-4fbb-9e30-e8dac2e31ca9}, !- Inlet Port
  {6dc90426-cb74-48d4-8ae1-3fd25b0212bb}; !- Outlet Port

OS:Connection,
  {2457f7e0-a415-490c-8f81-61740d88b918}, !- Handle
  {0a211ea5-c64b-4a21-89e0-d46d793f278f}, !- Source Object
  3,                                      !- Outlet Port
  {e74bc1db-61e3-4585-b59e-378fd5376528}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {755cea04-c56a-4fbb-9e30-e8dac2e31ca9}, !- Handle
  {e74bc1db-61e3-4585-b59e-378fd5376528}, !- Source Object
  11,                                     !- Outlet Port
  {0ebdb51e-857e-4c5e-9a8a-4b2270b53c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dc90426-cb74-48d4-8ae1-3fd25b0212bb}, !- Handle
  {0ebdb51e-857e-4c5e-9a8a-4b2270b53c99}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e5d18f48-c17f-4137-85fd-43d96feb4c17}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top FCU Cooling Coil Controller, !- Name
  {e74bc1db-61e3-4585-b59e-378fd5376528}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8bfb520f-9b10-4fb7-bcc9-715f1d6d5e7c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  448.161489801724,                       !- U-Factor Times Area Value {W/K}
  0.000429028590570257,                   !- Maximum Water Flow Rate {m3/s}
  {ef52d054-bfec-4c77-bc11-b89dad10b7bf}, !- Water Inlet Node Name
  {052aba4d-cf6c-45aa-a2d9-d1536089f8db}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  19614.6723265634,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {58ac8929-49ff-4ad5-bbe4-0372ee32c028}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {4f26b404-0858-4ea1-9fb9-b07e00d5ada3}, !- Inlet Port
  {ef52d054-bfec-4c77-bc11-b89dad10b7bf}; !- Outlet Port

OS:Connection,
  {4f26b404-0858-4ea1-9fb9-b07e00d5ada3}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  28,                                     !- Outlet Port
  {58ac8929-49ff-4ad5-bbe4-0372ee32c028}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60e86d50-4217-4dec-aea3-18d44dc3f6ac}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {052aba4d-cf6c-45aa-a2d9-d1536089f8db}, !- Inlet Port
  {3fb4b49c-5c82-4114-887c-979bb0465e33}; !- Outlet Port

OS:Connection,
  {ef52d054-bfec-4c77-bc11-b89dad10b7bf}, !- Handle
  {58ac8929-49ff-4ad5-bbe4-0372ee32c028}, !- Source Object
  3,                                      !- Outlet Port
  {8bfb520f-9b10-4fb7-bcc9-715f1d6d5e7c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {052aba4d-cf6c-45aa-a2d9-d1536089f8db}, !- Handle
  {8bfb520f-9b10-4fb7-bcc9-715f1d6d5e7c}, !- Source Object
  6,                                      !- Outlet Port
  {60e86d50-4217-4dec-aea3-18d44dc3f6ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb4b49c-5c82-4114-887c-979bb0465e33}, !- Handle
  {60e86d50-4217-4dec-aea3-18d44dc3f6ac}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5cf4ef94-0ded-47b9-a5b0-694c2da9040d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top FCU Heating Coil Controller, !- Name
  {8bfb520f-9b10-4fb7-bcc9-715f1d6d5e7c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9bf0df34-55b7-4205-ba87-75aaa36c855c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.51268301963638,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1a4340d1-57e1-4482-a299-9b40f9ba4fa3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc0fdbdc-0985-4e28-9289-336a4a945e9e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1a4340d1-57e1-4482-a299-9b40f9ba4fa3}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc0fdbdc-0985-4e28-9289-336a4a945e9e}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {d1c34e96-19df-47bb-b4ae-9ed204ed991d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.51268301963638,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c7f300c2-1d50-4737-aed3-005eadb7410a}, !- Air Inlet Node Name
  {c185525e-e20a-4a4d-99b5-3647dd573b62}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9bf0df34-55b7-4205-ba87-75aaa36c855c}, !- Supply Air Fan Name
  {e74bc1db-61e3-4585-b59e-378fd5376528}, !- Cooling Coil Name
  0.00171015786525419,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8bfb520f-9b10-4fb7-bcc9-715f1d6d5e7c}, !- Heating Coil Name
  0.000429028590570257,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {484ab898-cee5-40e4-ba00-f067837d7686}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top FCU Inlet Air Node, !- Name
  {ac2feb7f-fd19-4d4c-8a6d-feb5943a0978}, !- Inlet Port
  {c7f300c2-1d50-4737-aed3-005eadb7410a}; !- Outlet Port

OS:Connection,
  {ac2feb7f-fd19-4d4c-8a6d-feb5943a0978}, !- Handle
  {f486809e-1e04-4f2c-b8f1-c41dc1bc948a}, !- Source Object
  2,                                      !- Outlet Port
  {484ab898-cee5-40e4-ba00-f067837d7686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f300c2-1d50-4737-aed3-005eadb7410a}, !- Handle
  {484ab898-cee5-40e4-ba00-f067837d7686}, !- Source Object
  3,                                      !- Outlet Port
  {d1c34e96-19df-47bb-b4ae-9ed204ed991d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5ce35392-6a21-41fd-a8bd-69b353e32578}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top FCU Outlet Air Node, !- Name
  {c185525e-e20a-4a4d-99b5-3647dd573b62}, !- Inlet Port
  {22dc9fe0-c569-452b-9773-62122168e6a4}; !- Outlet Port

OS:Connection,
  {22dc9fe0-c569-452b-9773-62122168e6a4}, !- Handle
  {5ce35392-6a21-41fd-a8bd-69b353e32578}, !- Source Object
  3,                                      !- Outlet Port
  {f0234d33-2f11-4a8a-9415-d18ded793a76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c185525e-e20a-4a4d-99b5-3647dd573b62}, !- Handle
  {d1c34e96-19df-47bb-b4ae-9ed204ed991d}, !- Source Object
  10,                                     !- Outlet Port
  {5ce35392-6a21-41fd-a8bd-69b353e32578}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {2fd8c344-40b1-466d-aa35-cc766a6b620c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.000490697730687851,                   !- Design Water Flow Rate {m3/s}
  0.792982777502819,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1875458709635,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00878911968621735,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {64410186-8753-47a9-a004-730ad73bd61f}, !- Water Inlet Node Name
  {f438c9e0-c52a-49c2-b271-0774705ad3ad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {82b183f1-57a9-4b03-a3a9-2c2e20210933}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {79569c0c-3cd5-4fd1-93a8-27746adcfe16}, !- Inlet Port
  {64410186-8753-47a9-a004-730ad73bd61f}; !- Outlet Port

OS:Connection,
  {79569c0c-3cd5-4fd1-93a8-27746adcfe16}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  29,                                     !- Outlet Port
  {82b183f1-57a9-4b03-a3a9-2c2e20210933}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d51aec0-a139-4911-a692-71164aae0b90}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {f438c9e0-c52a-49c2-b271-0774705ad3ad}, !- Inlet Port
  {98697370-9033-4c5f-bbd7-8d6a6e30c140}; !- Outlet Port

OS:Connection,
  {64410186-8753-47a9-a004-730ad73bd61f}, !- Handle
  {82b183f1-57a9-4b03-a3a9-2c2e20210933}, !- Source Object
  3,                                      !- Outlet Port
  {2fd8c344-40b1-466d-aa35-cc766a6b620c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f438c9e0-c52a-49c2-b271-0774705ad3ad}, !- Handle
  {2fd8c344-40b1-466d-aa35-cc766a6b620c}, !- Source Object
  11,                                     !- Outlet Port
  {1d51aec0-a139-4911-a692-71164aae0b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98697370-9033-4c5f-bbd7-8d6a6e30c140}, !- Handle
  {1d51aec0-a139-4911-a692-71164aae0b90}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3466900e-b00c-490e-b485-a8aa37f4a168}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top FCU Cooling Coil Controller, !- Name
  {2fd8c344-40b1-466d-aa35-cc766a6b620c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {cedc9d5e-0174-4158-ada9-aa949228b630}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  107.4897422645,                         !- U-Factor Times Area Value {W/K}
  0.000102932346675109,                   !- Maximum Water Flow Rate {m3/s}
  {4c4ad4f1-6e84-4d65-afc9-8c44937ee2da}, !- Water Inlet Node Name
  {3b085d08-a228-4630-997a-f23814d2877f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4705.94337116997,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {62f8214d-fd58-499a-8883-3e06ce081683}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {913667b5-8477-4f61-aaee-97e3cf60e3e4}, !- Inlet Port
  {4c4ad4f1-6e84-4d65-afc9-8c44937ee2da}; !- Outlet Port

OS:Connection,
  {913667b5-8477-4f61-aaee-97e3cf60e3e4}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  29,                                     !- Outlet Port
  {62f8214d-fd58-499a-8883-3e06ce081683}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88fa3a4a-3a35-42ed-9df3-22a2e898911b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {3b085d08-a228-4630-997a-f23814d2877f}, !- Inlet Port
  {f0271cb2-f14f-49c8-9ab3-0e286fe3b933}; !- Outlet Port

OS:Connection,
  {4c4ad4f1-6e84-4d65-afc9-8c44937ee2da}, !- Handle
  {62f8214d-fd58-499a-8883-3e06ce081683}, !- Source Object
  3,                                      !- Outlet Port
  {cedc9d5e-0174-4158-ada9-aa949228b630}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3b085d08-a228-4630-997a-f23814d2877f}, !- Handle
  {cedc9d5e-0174-4158-ada9-aa949228b630}, !- Source Object
  6,                                      !- Outlet Port
  {88fa3a4a-3a35-42ed-9df3-22a2e898911b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0271cb2-f14f-49c8-9ab3-0e286fe3b933}, !- Handle
  {88fa3a4a-3a35-42ed-9df3-22a2e898911b}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f8fdba33-3e5c-401a-ac22-7e902fd3db22}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top FCU Heating Coil Controller, !- Name
  {cedc9d5e-0174-4158-ada9-aa949228b630}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ee3d2f23-603a-47d3-aa50-62cae57eea9b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.792982777502819,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {23d8b8ca-d65c-4f4f-8b0f-403f646a4045}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b33480a-0cd4-478b-a146-c5ab8df1d250}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {23d8b8ca-d65c-4f4f-8b0f-403f646a4045}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2b33480a-0cd4-478b-a146-c5ab8df1d250}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {fd881481-9be5-46f9-bd23-e31f3e14a9f5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.792982777502819,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {55cf2b71-487c-4d1f-91d7-80fdc2018cef}, !- Air Inlet Node Name
  {9b749f94-75ce-4536-a215-1bf68d1dac0c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ee3d2f23-603a-47d3-aa50-62cae57eea9b}, !- Supply Air Fan Name
  {2fd8c344-40b1-466d-aa35-cc766a6b620c}, !- Cooling Coil Name
  0.000490697730687851,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {cedc9d5e-0174-4158-ada9-aa949228b630}, !- Heating Coil Name
  0.000102932346675109,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {9c96e134-5364-4cc9-8878-78c9516b9a9d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top FCU Inlet Air Node, !- Name
  {8bbbd992-33bb-4f56-8a72-15582e11165a}, !- Inlet Port
  {55cf2b71-487c-4d1f-91d7-80fdc2018cef}; !- Outlet Port

OS:Connection,
  {8bbbd992-33bb-4f56-8a72-15582e11165a}, !- Handle
  {f84b59f6-9483-4d12-b418-3a99b733fe3c}, !- Source Object
  2,                                      !- Outlet Port
  {9c96e134-5364-4cc9-8878-78c9516b9a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55cf2b71-487c-4d1f-91d7-80fdc2018cef}, !- Handle
  {9c96e134-5364-4cc9-8878-78c9516b9a9d}, !- Source Object
  3,                                      !- Outlet Port
  {fd881481-9be5-46f9-bd23-e31f3e14a9f5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5c37f38f-ddca-494d-977e-e1f2851f88ca}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top FCU Outlet Air Node, !- Name
  {9b749f94-75ce-4536-a215-1bf68d1dac0c}, !- Inlet Port
  {1247e144-d119-4b33-89ac-ee3b4f1be0a6}; !- Outlet Port

OS:Connection,
  {1247e144-d119-4b33-89ac-ee3b4f1be0a6}, !- Handle
  {5c37f38f-ddca-494d-977e-e1f2851f88ca}, !- Source Object
  3,                                      !- Outlet Port
  {36716c61-138a-4937-8373-1d3431b4938a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b749f94-75ce-4536-a215-1bf68d1dac0c}, !- Handle
  {fd881481-9be5-46f9-bd23-e31f3e14a9f5}, !- Source Object
  10,                                     !- Outlet Port
  {5c37f38f-ddca-494d-977e-e1f2851f88ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {4a6cf6ac-9652-4219-9d79-501d2d4a5b5e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.000509365191729979,                   !- Design Water Flow Rate {m3/s}
  0.837563079327659,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.188591094383,                        !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0087050119530691,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bc771ee0-0be5-435b-ab69-c647468d7835}, !- Water Inlet Node Name
  {7feee477-07d4-4ae0-8100-4d079b1b4308}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b18a7faa-42c1-4cdf-8ce4-9046af5a5d88}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {63156c0e-daab-4be4-a400-8e8c7ff43468}, !- Inlet Port
  {bc771ee0-0be5-435b-ab69-c647468d7835}; !- Outlet Port

OS:Connection,
  {63156c0e-daab-4be4-a400-8e8c7ff43468}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  30,                                     !- Outlet Port
  {b18a7faa-42c1-4cdf-8ce4-9046af5a5d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1fffdcbe-8b5e-4b7f-8082-b992ae4b1640}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {7feee477-07d4-4ae0-8100-4d079b1b4308}, !- Inlet Port
  {73e9d326-9a31-4212-bd83-2e81cb7a2037}; !- Outlet Port

OS:Connection,
  {bc771ee0-0be5-435b-ab69-c647468d7835}, !- Handle
  {b18a7faa-42c1-4cdf-8ce4-9046af5a5d88}, !- Source Object
  3,                                      !- Outlet Port
  {4a6cf6ac-9652-4219-9d79-501d2d4a5b5e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7feee477-07d4-4ae0-8100-4d079b1b4308}, !- Handle
  {4a6cf6ac-9652-4219-9d79-501d2d4a5b5e}, !- Source Object
  11,                                     !- Outlet Port
  {1fffdcbe-8b5e-4b7f-8082-b992ae4b1640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e9d326-9a31-4212-bd83-2e81cb7a2037}, !- Handle
  {1fffdcbe-8b5e-4b7f-8082-b992ae4b1640}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {025107dc-fd2e-4e2e-af3e-11e783d5b7b8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top FCU Cooling Coil Controller, !- Name
  {4a6cf6ac-9652-4219-9d79-501d2d4a5b5e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8c462b62-5b38-4bd0-90cb-0a152235143c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  107.586778128943,                       !- U-Factor Times Area Value {W/K}
  0.000103025297484112,                   !- Maximum Water Flow Rate {m3/s}
  {f9c4b8db-bc95-4a16-9e20-fca3cdb98790}, !- Water Inlet Node Name
  {81769cd8-0313-4715-8172-5f238730a1a8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4710.1929706166,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {02bf57bb-0ba6-4ada-ba88-b05b3cc54dcb}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {a4edada8-a839-4eff-a4b5-a3441afc3944}, !- Inlet Port
  {f9c4b8db-bc95-4a16-9e20-fca3cdb98790}; !- Outlet Port

OS:Connection,
  {a4edada8-a839-4eff-a4b5-a3441afc3944}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  30,                                     !- Outlet Port
  {02bf57bb-0ba6-4ada-ba88-b05b3cc54dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aef0ccc7-9a2a-444b-80f2-6bdd14144ea1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {81769cd8-0313-4715-8172-5f238730a1a8}, !- Inlet Port
  {7e569e3b-64f0-4e19-9f0a-f3e57ea2b663}; !- Outlet Port

OS:Connection,
  {f9c4b8db-bc95-4a16-9e20-fca3cdb98790}, !- Handle
  {02bf57bb-0ba6-4ada-ba88-b05b3cc54dcb}, !- Source Object
  3,                                      !- Outlet Port
  {8c462b62-5b38-4bd0-90cb-0a152235143c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {81769cd8-0313-4715-8172-5f238730a1a8}, !- Handle
  {8c462b62-5b38-4bd0-90cb-0a152235143c}, !- Source Object
  6,                                      !- Outlet Port
  {aef0ccc7-9a2a-444b-80f2-6bdd14144ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e569e3b-64f0-4e19-9f0a-f3e57ea2b663}, !- Handle
  {aef0ccc7-9a2a-444b-80f2-6bdd14144ea1}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3229468c-919d-41e0-aa08-7cf2d2a4fbd7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top FCU Heating Coil Controller, !- Name
  {8c462b62-5b38-4bd0-90cb-0a152235143c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {46d5c885-dfd5-41e1-a499-494c9fa786bc}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.837563079327659,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4843fa62-e3c9-4c4a-a216-cf813d6763a7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {76ee3a8c-d470-4481-963a-8200f370e44b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {4843fa62-e3c9-4c4a-a216-cf813d6763a7}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {76ee3a8c-d470-4481-963a-8200f370e44b}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ddbd0146-dab3-490b-a957-cde7040c0560}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.837563079327659,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {e9f4095d-a5eb-4c8c-867f-bd0b255ee66f}, !- Air Inlet Node Name
  {184b9e94-5c20-4604-aec0-faa1f39a0d6f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {46d5c885-dfd5-41e1-a499-494c9fa786bc}, !- Supply Air Fan Name
  {4a6cf6ac-9652-4219-9d79-501d2d4a5b5e}, !- Cooling Coil Name
  0.000509365191729979,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8c462b62-5b38-4bd0-90cb-0a152235143c}, !- Heating Coil Name
  0.000103025297484112,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {6cddc6a4-1156-4fa2-b08f-0532de8c496e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top FCU Inlet Air Node, !- Name
  {dbb5da02-b595-4c9c-9419-0e1f382e92e0}, !- Inlet Port
  {e9f4095d-a5eb-4c8c-867f-bd0b255ee66f}; !- Outlet Port

OS:Connection,
  {dbb5da02-b595-4c9c-9419-0e1f382e92e0}, !- Handle
  {7f8ac01c-56e3-49b0-9891-fd0b17641a0a}, !- Source Object
  2,                                      !- Outlet Port
  {6cddc6a4-1156-4fa2-b08f-0532de8c496e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9f4095d-a5eb-4c8c-867f-bd0b255ee66f}, !- Handle
  {6cddc6a4-1156-4fa2-b08f-0532de8c496e}, !- Source Object
  3,                                      !- Outlet Port
  {ddbd0146-dab3-490b-a957-cde7040c0560}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4727ff41-89af-4f36-9dd1-6de3b4c2ff44}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top FCU Outlet Air Node, !- Name
  {184b9e94-5c20-4604-aec0-faa1f39a0d6f}, !- Inlet Port
  {301bcd9f-a26d-435e-aaf8-745357f289c5}; !- Outlet Port

OS:Connection,
  {301bcd9f-a26d-435e-aaf8-745357f289c5}, !- Handle
  {4727ff41-89af-4f36-9dd1-6de3b4c2ff44}, !- Source Object
  3,                                      !- Outlet Port
  {7342054c-7b4d-4d58-a6a2-bfad0fd099fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {184b9e94-5c20-4604-aec0-faa1f39a0d6f}, !- Handle
  {ddbd0146-dab3-490b-a957-cde7040c0560}, !- Source Object
  10,                                     !- Outlet Port
  {4727ff41-89af-4f36-9dd1-6de3b4c2ff44}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9d844b10-f905-4443-908d-12003f76116e}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.0018588622042992,                     !- Design Water Flow Rate {m3/s}
  2.97136513341884,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1874090186979,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00884255393113692,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {835a8fd0-cbb9-4da1-bcbe-509313c56b40}, !- Water Inlet Node Name
  {c858c615-a0cc-4242-b52b-d1722a7a053c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {45e7085f-101b-401e-87ee-47a093035c43}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {cf59c260-1743-4509-b7b3-39e93477312f}, !- Inlet Port
  {835a8fd0-cbb9-4da1-bcbe-509313c56b40}; !- Outlet Port

OS:Connection,
  {cf59c260-1743-4509-b7b3-39e93477312f}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  31,                                     !- Outlet Port
  {45e7085f-101b-401e-87ee-47a093035c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d7d9f3e-ae14-4ae7-984f-061c85504f1a}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {c858c615-a0cc-4242-b52b-d1722a7a053c}, !- Inlet Port
  {64251902-4859-419b-bfdc-1ebaac8f4809}; !- Outlet Port

OS:Connection,
  {835a8fd0-cbb9-4da1-bcbe-509313c56b40}, !- Handle
  {45e7085f-101b-401e-87ee-47a093035c43}, !- Source Object
  3,                                      !- Outlet Port
  {9d844b10-f905-4443-908d-12003f76116e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c858c615-a0cc-4242-b52b-d1722a7a053c}, !- Handle
  {9d844b10-f905-4443-908d-12003f76116e}, !- Source Object
  11,                                     !- Outlet Port
  {5d7d9f3e-ae14-4ae7-984f-061c85504f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64251902-4859-419b-bfdc-1ebaac8f4809}, !- Handle
  {5d7d9f3e-ae14-4ae7-984f-061c85504f1a}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb4a4e4b-4b75-48ed-978e-006d143c94cb}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top FCU Cooling Coil Controller, !- Name
  {9d844b10-f905-4443-908d-12003f76116e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {fa0f35eb-586f-48d7-b051-d34b6f05a198}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  495.457706616902,                       !- U-Factor Times Area Value {W/K}
  0.000474448973376674,                   !- Maximum Water Flow Rate {m3/s}
  {516b66ae-5a1f-4e24-8a77-56b7a415ac0f}, !- Water Inlet Node Name
  {6d89c413-219e-4466-a109-5913d283a883}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  21691.2377240135,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {03ace866-c8f4-4a24-96ac-81f7a13c73b7}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {d2abff09-37cf-482a-808f-6da7e2f387a5}, !- Inlet Port
  {516b66ae-5a1f-4e24-8a77-56b7a415ac0f}; !- Outlet Port

OS:Connection,
  {d2abff09-37cf-482a-808f-6da7e2f387a5}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  31,                                     !- Outlet Port
  {03ace866-c8f4-4a24-96ac-81f7a13c73b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9835c4d9-47f2-4974-97f0-3523a92c5f2f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {6d89c413-219e-4466-a109-5913d283a883}, !- Inlet Port
  {9d5a6e5a-a0ce-4708-a6cd-d653933f8dad}; !- Outlet Port

OS:Connection,
  {516b66ae-5a1f-4e24-8a77-56b7a415ac0f}, !- Handle
  {03ace866-c8f4-4a24-96ac-81f7a13c73b7}, !- Source Object
  3,                                      !- Outlet Port
  {fa0f35eb-586f-48d7-b051-d34b6f05a198}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6d89c413-219e-4466-a109-5913d283a883}, !- Handle
  {fa0f35eb-586f-48d7-b051-d34b6f05a198}, !- Source Object
  6,                                      !- Outlet Port
  {9835c4d9-47f2-4974-97f0-3523a92c5f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d5a6e5a-a0ce-4708-a6cd-d653933f8dad}, !- Handle
  {9835c4d9-47f2-4974-97f0-3523a92c5f2f}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7c28d50b-7ce9-4ab1-b3d0-b2105a9d9fae}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top FCU Heating Coil Controller, !- Name
  {fa0f35eb-586f-48d7-b051-d34b6f05a198}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e2b238df-c820-409e-847d-33cdc41d4474}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.97136513341884,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c487c5a0-fb1b-485d-9ccf-6cf1859bd769}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f1c10925-964e-4bb2-9a83-e34a665f2309}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {c487c5a0-fb1b-485d-9ccf-6cf1859bd769}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f1c10925-964e-4bb2-9a83-e34a665f2309}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8a77012d-0831-4ebc-9d66-3777f6f5e9ae}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.97136513341884,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d37c224a-063f-434c-a332-1db36e9a1fe7}, !- Air Inlet Node Name
  {026413d7-a756-41f6-a1fd-9f4f3c9d1941}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e2b238df-c820-409e-847d-33cdc41d4474}, !- Supply Air Fan Name
  {9d844b10-f905-4443-908d-12003f76116e}, !- Cooling Coil Name
  0.0018588622042992,                     !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {fa0f35eb-586f-48d7-b051-d34b6f05a198}, !- Heating Coil Name
  0.000474448973376674,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {bdaef7b8-9a4a-4807-ac06-1d971bb73778}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top FCU Inlet Air Node, !- Name
  {51d2ca03-d6d1-44f1-8334-7d24707ad5c5}, !- Inlet Port
  {d37c224a-063f-434c-a332-1db36e9a1fe7}; !- Outlet Port

OS:Connection,
  {51d2ca03-d6d1-44f1-8334-7d24707ad5c5}, !- Handle
  {4941fcf5-2eee-4390-93da-aa368321c8e8}, !- Source Object
  2,                                      !- Outlet Port
  {bdaef7b8-9a4a-4807-ac06-1d971bb73778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d37c224a-063f-434c-a332-1db36e9a1fe7}, !- Handle
  {bdaef7b8-9a4a-4807-ac06-1d971bb73778}, !- Source Object
  3,                                      !- Outlet Port
  {8a77012d-0831-4ebc-9d66-3777f6f5e9ae}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e38e83cb-33dd-4256-81f1-4fa2effb3ff1}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top FCU Outlet Air Node, !- Name
  {026413d7-a756-41f6-a1fd-9f4f3c9d1941}, !- Inlet Port
  {f971f0d1-dd81-4caa-884a-0591d219fb51}; !- Outlet Port

OS:Connection,
  {f971f0d1-dd81-4caa-884a-0591d219fb51}, !- Handle
  {e38e83cb-33dd-4256-81f1-4fa2effb3ff1}, !- Source Object
  3,                                      !- Outlet Port
  {dd69ead5-95a0-4506-a2e4-2807ead873e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {026413d7-a756-41f6-a1fd-9f4f3c9d1941}, !- Handle
  {8a77012d-0831-4ebc-9d66-3777f6f5e9ae}, !- Source Object
  10,                                     !- Outlet Port
  {e38e83cb-33dd-4256-81f1-4fa2effb3ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {7f8e8b04-0d6b-4e29-a9fc-eff2ce0c716f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.000249857710807552,                   !- Design Water Flow Rate {m3/s}
  0.405474918370297,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1876085783312,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00876873966831482,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {161dca67-203f-4af9-ba89-94d50cb346e9}, !- Water Inlet Node Name
  {8ea131bb-520c-4371-b8fd-137ee11a14af}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {059bed62-c274-4a4c-a280-f784b2598981}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {e82a2a3a-5694-4f69-b164-9da78b5bfe58}, !- Inlet Port
  {161dca67-203f-4af9-ba89-94d50cb346e9}; !- Outlet Port

OS:Connection,
  {e82a2a3a-5694-4f69-b164-9da78b5bfe58}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  32,                                     !- Outlet Port
  {059bed62-c274-4a4c-a280-f784b2598981}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26685377-99b8-4eff-a8a9-ce5fe3ac0505}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {8ea131bb-520c-4371-b8fd-137ee11a14af}, !- Inlet Port
  {c7f98e8e-7d29-4d4f-9733-902620755aa8}; !- Outlet Port

OS:Connection,
  {161dca67-203f-4af9-ba89-94d50cb346e9}, !- Handle
  {059bed62-c274-4a4c-a280-f784b2598981}, !- Source Object
  3,                                      !- Outlet Port
  {7f8e8b04-0d6b-4e29-a9fc-eff2ce0c716f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8ea131bb-520c-4371-b8fd-137ee11a14af}, !- Handle
  {7f8e8b04-0d6b-4e29-a9fc-eff2ce0c716f}, !- Source Object
  11,                                     !- Outlet Port
  {26685377-99b8-4eff-a8a9-ce5fe3ac0505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f98e8e-7d29-4d4f-9733-902620755aa8}, !- Handle
  {26685377-99b8-4eff-a8a9-ce5fe3ac0505}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8a829694-3894-4f7b-9600-0d4a8f8b06ad}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top FCU Cooling Coil Controller, !- Name
  {7f8e8b04-0d6b-4e29-a9fc-eff2ce0c716f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8fe8bd1c-0537-4e4a-b9cc-56faf4b0bb50}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  74.5883078011014,                       !- U-Factor Times Area Value {W/K}
  7.14323458016666e-05,                   !- Maximum Water Flow Rate {m3/s}
  {099db685-d4a6-4a2e-8b19-1bfa2e6d1e9c}, !- Water Inlet Node Name
  {5f28ef94-da14-4c93-8f61-c13efc908149}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3265.80113123723,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0143e9b4-faf4-4655-bd07-4ab23eb56aec}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {74acfd04-ef7f-44a6-bad4-7c7d4c83983b}, !- Inlet Port
  {099db685-d4a6-4a2e-8b19-1bfa2e6d1e9c}; !- Outlet Port

OS:Connection,
  {74acfd04-ef7f-44a6-bad4-7c7d4c83983b}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  32,                                     !- Outlet Port
  {0143e9b4-faf4-4655-bd07-4ab23eb56aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d030765-e3d8-40e7-895b-47fe9657ee42}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {5f28ef94-da14-4c93-8f61-c13efc908149}, !- Inlet Port
  {bf6409ab-3083-4053-9bb6-4d9f72f0b540}; !- Outlet Port

OS:Connection,
  {099db685-d4a6-4a2e-8b19-1bfa2e6d1e9c}, !- Handle
  {0143e9b4-faf4-4655-bd07-4ab23eb56aec}, !- Source Object
  3,                                      !- Outlet Port
  {8fe8bd1c-0537-4e4a-b9cc-56faf4b0bb50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5f28ef94-da14-4c93-8f61-c13efc908149}, !- Handle
  {8fe8bd1c-0537-4e4a-b9cc-56faf4b0bb50}, !- Source Object
  6,                                      !- Outlet Port
  {0d030765-e3d8-40e7-895b-47fe9657ee42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf6409ab-3083-4053-9bb6-4d9f72f0b540}, !- Handle
  {0d030765-e3d8-40e7-895b-47fe9657ee42}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6b01fbec-22a2-47dd-bd1d-42db16eb99b9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top FCU Heating Coil Controller, !- Name
  {8fe8bd1c-0537-4e4a-b9cc-56faf4b0bb50}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3326da18-76fe-4ea2-8c27-dde031468138}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.405474918370297,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f860995-fb07-4d46-8633-4db5bb089424}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1be468ac-16a2-40bc-8806-e8cbb40c0ce4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {7f860995-fb07-4d46-8633-4db5bb089424}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1be468ac-16a2-40bc-8806-e8cbb40c0ce4}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {9a309f0e-f999-4abe-98af-f29744d35477}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.405474918370297,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {da1de841-ef43-4da5-8e36-8a3f8fd32243}, !- Air Inlet Node Name
  {b7092933-cba2-4afe-acc3-4430eefcafc3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3326da18-76fe-4ea2-8c27-dde031468138}, !- Supply Air Fan Name
  {7f8e8b04-0d6b-4e29-a9fc-eff2ce0c716f}, !- Cooling Coil Name
  0.000249857710807552,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8fe8bd1c-0537-4e4a-b9cc-56faf4b0bb50}, !- Heating Coil Name
  7.14323458016666e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b71f270d-053d-41cb-96be-a8ff70692ad8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top FCU Inlet Air Node, !- Name
  {cdedff8b-ae15-4949-9414-5500f9a5d561}, !- Inlet Port
  {da1de841-ef43-4da5-8e36-8a3f8fd32243}; !- Outlet Port

OS:Connection,
  {cdedff8b-ae15-4949-9414-5500f9a5d561}, !- Handle
  {b6f51cba-183e-4377-874f-36ed3633c4b4}, !- Source Object
  2,                                      !- Outlet Port
  {b71f270d-053d-41cb-96be-a8ff70692ad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1de841-ef43-4da5-8e36-8a3f8fd32243}, !- Handle
  {b71f270d-053d-41cb-96be-a8ff70692ad8}, !- Source Object
  3,                                      !- Outlet Port
  {9a309f0e-f999-4abe-98af-f29744d35477}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c0c39187-62a6-47e9-a910-242e5b23fc1f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top FCU Outlet Air Node, !- Name
  {b7092933-cba2-4afe-acc3-4430eefcafc3}, !- Inlet Port
  {7dd5aa1c-6a87-49cf-b09e-bfb4623410ac}; !- Outlet Port

OS:Connection,
  {7dd5aa1c-6a87-49cf-b09e-bfb4623410ac}, !- Handle
  {c0c39187-62a6-47e9-a910-242e5b23fc1f}, !- Source Object
  3,                                      !- Outlet Port
  {3247af17-81d4-4577-aae7-5896745b95ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7092933-cba2-4afe-acc3-4430eefcafc3}, !- Handle
  {9a309f0e-f999-4abe-98af-f29744d35477}, !- Source Object
  10,                                     !- Outlet Port
  {c0c39187-62a6-47e9-a910-242e5b23fc1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {7d15a155-cd17-432e-b2d5-21fdc998934d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top FCU Cooling Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.000290262211751212,                   !- Design Water Flow Rate {m3/s}
  0.477405379558687,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.1882299574209,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0087039623415434,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {338f581f-0046-482b-ab86-91538613b438}, !- Water Inlet Node Name
  {8e629ab9-f8d7-4084-952c-f36baf4e964a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {392067d3-bddc-4e28-98a3-2d1c55c3560b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {90c7b621-01bc-47a1-8465-287716ccb0db}, !- Inlet Port
  {338f581f-0046-482b-ab86-91538613b438}; !- Outlet Port

OS:Connection,
  {90c7b621-01bc-47a1-8465-287716ccb0db}, !- Handle
  {160fe6a9-8ba6-4fbd-a98b-7b755c8e6bcf}, !- Source Object
  33,                                     !- Outlet Port
  {392067d3-bddc-4e28-98a3-2d1c55c3560b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3a9bb7d-e2ec-4ecc-b352-e700bf093bf1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {8e629ab9-f8d7-4084-952c-f36baf4e964a}, !- Inlet Port
  {d0829402-fee2-49b5-a0f5-1ec3267f9f05}; !- Outlet Port

OS:Connection,
  {338f581f-0046-482b-ab86-91538613b438}, !- Handle
  {392067d3-bddc-4e28-98a3-2d1c55c3560b}, !- Source Object
  3,                                      !- Outlet Port
  {7d15a155-cd17-432e-b2d5-21fdc998934d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8e629ab9-f8d7-4084-952c-f36baf4e964a}, !- Handle
  {7d15a155-cd17-432e-b2d5-21fdc998934d}, !- Source Object
  11,                                     !- Outlet Port
  {f3a9bb7d-e2ec-4ecc-b352-e700bf093bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0829402-fee2-49b5-a0f5-1ec3267f9f05}, !- Handle
  {f3a9bb7d-e2ec-4ecc-b352-e700bf093bf1}, !- Source Object
  3,                                      !- Outlet Port
  {925e05d1-8252-44d0-9929-dad0f37a2536}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0480235d-817e-4012-8dca-b58edc4fc5dd}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top FCU Cooling Coil Controller, !- Name
  {7d15a155-cd17-432e-b2d5-21fdc998934d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9a7f863d-9b02-49b3-9324-21bb044a9643}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top FCU Heating Coil, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  74.6287312368347,                       !- U-Factor Times Area Value {W/K}
  7.14710684928112e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5b1bbc54-f375-496e-8ed1-1766bacf56aa}, !- Water Inlet Node Name
  {a94bd232-225f-4f3c-8a40-5fada8dadb9b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3267.57148620913,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bb382400-d278-4675-83c9-2a7d20b3f608}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {998ee8a4-91af-4311-a3e3-2b7450e6db79}, !- Inlet Port
  {5b1bbc54-f375-496e-8ed1-1766bacf56aa}; !- Outlet Port

OS:Connection,
  {998ee8a4-91af-4311-a3e3-2b7450e6db79}, !- Handle
  {5ef5f159-fcfc-4a42-89b4-ad5d1aa36407}, !- Source Object
  33,                                     !- Outlet Port
  {bb382400-d278-4675-83c9-2a7d20b3f608}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d9eec54-f44f-4566-8907-ffc25d21db35}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {a94bd232-225f-4f3c-8a40-5fada8dadb9b}, !- Inlet Port
  {412f8ab7-2e6d-4bc2-855e-ce2b6c2a2545}; !- Outlet Port

OS:Connection,
  {5b1bbc54-f375-496e-8ed1-1766bacf56aa}, !- Handle
  {bb382400-d278-4675-83c9-2a7d20b3f608}, !- Source Object
  3,                                      !- Outlet Port
  {9a7f863d-9b02-49b3-9324-21bb044a9643}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a94bd232-225f-4f3c-8a40-5fada8dadb9b}, !- Handle
  {9a7f863d-9b02-49b3-9324-21bb044a9643}, !- Source Object
  6,                                      !- Outlet Port
  {4d9eec54-f44f-4566-8907-ffc25d21db35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {412f8ab7-2e6d-4bc2-855e-ce2b6c2a2545}, !- Handle
  {4d9eec54-f44f-4566-8907-ffc25d21db35}, !- Source Object
  3,                                      !- Outlet Port
  {0f262aad-b87b-4ed9-85d9-e4fcc33d8230}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2cc41442-8024-4c4b-a4cf-487cb527e7cf}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top FCU Heating Coil Controller, !- Name
  {9a7f863d-9b02-49b3-9324-21bb044a9643}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {26bd3222-5c56-4ebc-a2f0-2ff1cf29d88f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Fan Coil fan, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.477405379558687,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68a12598-7d05-47a4-a59d-9dffbfa760ce}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f768cf00-aec9-4604-84dc-7072905bc11e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {68a12598-7d05-47a4-a59d-9dffbfa760ce}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f768cf00-aec9-4604-84dc-7072905bc11e}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3bf1bdb5-1194-4680-8eec-19c382b45aba}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top FCU, !- Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.477405379558687,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {a9ab8c00-b73d-4215-af9b-ec8440771b0b}, !- Air Inlet Node Name
  {92d99422-7828-4069-897c-2f7f34eb174d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {26bd3222-5c56-4ebc-a2f0-2ff1cf29d88f}, !- Supply Air Fan Name
  {7d15a155-cd17-432e-b2d5-21fdc998934d}, !- Cooling Coil Name
  0.000290262211751212,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9a7f863d-9b02-49b3-9324-21bb044a9643}, !- Heating Coil Name
  7.14710684928112e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {8d4c03ec-4141-45fb-824c-a3de22b03116}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top FCU Inlet Air Node, !- Name
  {6208ae5c-8e2a-412d-ba20-9664dc40fcbd}, !- Inlet Port
  {a9ab8c00-b73d-4215-af9b-ec8440771b0b}; !- Outlet Port

OS:Connection,
  {6208ae5c-8e2a-412d-ba20-9664dc40fcbd}, !- Handle
  {52375528-c2f5-49b6-bb7e-c6c0d8f05db2}, !- Source Object
  2,                                      !- Outlet Port
  {8d4c03ec-4141-45fb-824c-a3de22b03116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9ab8c00-b73d-4215-af9b-ec8440771b0b}, !- Handle
  {8d4c03ec-4141-45fb-824c-a3de22b03116}, !- Source Object
  3,                                      !- Outlet Port
  {3bf1bdb5-1194-4680-8eec-19c382b45aba}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1eb9da7a-a4c4-45a6-b5bb-b59873dc0b8d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top FCU Outlet Air Node, !- Name
  {92d99422-7828-4069-897c-2f7f34eb174d}, !- Inlet Port
  {36f2c9be-1076-48bb-ac0a-6eb8aae3fcfd}; !- Outlet Port

OS:Connection,
  {36f2c9be-1076-48bb-ac0a-6eb8aae3fcfd}, !- Handle
  {1eb9da7a-a4c4-45a6-b5bb-b59873dc0b8d}, !- Source Object
  3,                                      !- Outlet Port
  {54fecca8-4c2f-453f-9689-26b2285552e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92d99422-7828-4069-897c-2f7f34eb174d}, !- Handle
  {3bf1bdb5-1194-4680-8eec-19c382b45aba}, !- Source Object
  10,                                     !- Outlet Port
  {1eb9da7a-a4c4-45a6-b5bb-b59873dc0b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d8687620-9e99-44eb-9e78-a41d5e16472b}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {b249d024-90f1-478d-b346-45375fb93e1f}, !- Schedule Type Limits Name
  {ae0fb5b5-531b-4f62-8a61-44cf2da527e2}, !- Default Day Schedule Name
  {12c557ae-af98-4ba4-ab8e-cce7b61de09e}, !- Summer Design Day Schedule Name
  {349e54d9-b653-41cd-96db-b2f055ec8141}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae0fb5b5-531b-4f62-8a61-44cf2da527e2}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {b249d024-90f1-478d-b346-45375fb93e1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f803a939-2531-4b05-814f-ab16277b7e80}, !- Handle
  {d8687620-9e99-44eb-9e78-a41d5e16472b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  183.75,                                 !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:23:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:23:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {349e54d9-b653-41cd-96db-b2f055ec8141}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {b249d024-90f1-478d-b346-45375fb93e1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12c557ae-af98-4ba4-ab8e-cce7b61de09e}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {b249d024-90f1-478d-b346-45375fb93e1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {670d9f96-5fb3-4d42-a154-cf8ed5a911d9}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {d8687620-9e99-44eb-9e78-a41d5e16472b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6e0f334-dc08-4c64-a979-4b024dc85af0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6e0f334-dc08-4c64-a979-4b024dc85af0}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {b249d024-90f1-478d-b346-45375fb93e1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {04e9b78a-4d37-46a6-91da-882c2e84849b}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {d8687620-9e99-44eb-9e78-a41d5e16472b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4230c615-6bee-482b-b979-6fca0241348d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4230c615-6bee-482b-b979-6fca0241348d}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {b249d024-90f1-478d-b346-45375fb93e1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {39d488e9-7782-4656-8f91-e53f9679ee2d}, !- Handle
  Building Default Schedule Set,          !- Name
  {d8687620-9e99-44eb-9e78-a41d5e16472b}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {4745a6e4-6bb8-495a-b742-7160609a4343}, !- Handle
  {13ed41c3-12d8-426f-9a7e-c0aef2dcdf30}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9d4adaa7-7fca-492a-bce7-484fbd417ff2}, !- Handle
  {f945dab8-da29-4793-b9cf-b0001ea1650a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.01561875 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.062475 | hoo_start + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.062475 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.01561875 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7b57087c-f042-44c1-8ba8-4843a6c184d1}, !- Handle
  {216ec843-a7bc-4d92-8959-5daae6fe8405}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.01561875 | hoo_start - 1.5 ~ 0.01561875 | hoo_start - 0.5 ~ 0.117140625 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 2.0 ~ 0.070284375 | mid ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.039046875 | hoo_end - 2.5 ~ 0.04685625 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.04685625 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.007809375 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {20307c43-f18f-4221-9231-ccc6eb22fc0a}, !- Handle
  {2b181057-8c94-46d0-8608-8a98e7ba1332}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.046190000000000002,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.83142000000000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {1ece9374-7214-4b9c-bb6e-8506db65831d}, !- Handle
  {7448209a-487f-44bc-9efb-be5289c3fb74}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.05 | hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.09238 | hoo_start - 0.5 ~ 0.27714 | hoo_start + 0.5 ~ 0.83142 | mid + 2.5 ~ 0.83142 | hoo_end - 2.5 ~ 0.4619 | hoo_end - 1.5 ~ 0.27714 | hoo_end - 1.0 ~ 0.27714 | hoo_end + 1.0 ~ 0.18476 | hoo_end + 1.5 ~ 0.18476 | hoo_end + 2.5 ~ 0.09238 | hoo_end + 3.5 ~ 0.04619, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {adc181fe-3735-4a94-853f-2949dbff93a7}, !- Handle
  {05455752-e5b3-4ebe-9636-4ce67f28cb6d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.09238 | hoo_start + 1.0 ~ 0.27714 | mid - 1.0 ~ 0.27714 | hoo_end ~ 0.13857 | hoo_end + 2.0 ~ 0.13857 | hoo_end + 4.0 ~ 0.04619 | hoo_end + 6.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8f466e73-43b7-4c74-974f-340fdc40d256}, !- Handle
  {4fc63fd1-c249-48a3-89de-3fe3e45a094c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.05 ~ 0.05,                !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {22930f17-d3e4-4f95-9e4b-26a5530f9185}, !- Handle
  {f13537df-aaf2-464d-b5b0-0927705bf33b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {1419abfe-1b79-481b-b308-787119882b81}, !- Handle
  {a24175b6-dc7b-4dda-a3cf-190239003d3b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9986f8d0-3c0e-4066-bc45-73f8726d4176}, !- Handle
  {bb45357a-6bdd-43f8-b86f-7823e72e30a0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {99f700ea-0813-4620-9a4c-ba52034c2394}, !- Handle
  {2fe33106-e2ae-4c9d-b6dc-3008b02c10f3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0e3cb393-e005-445f-9821-edab955ae686}, !- Handle
  {5b379c7a-4bc0-42fa-a828-59d463414a79}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {955c7b0f-e925-4acc-bd67-28f017d8231d}, !- Handle
  {4e1229bf-3e1e-4bb8-9abf-99232b84aff3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6397088a-d6ca-430b-9e75-0acc67c3e8b6}, !- Handle
  {aeaad99c-f5e3-4a66-9a85-f0afab473009}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {4876be03-4b2e-44d8-834d-26a04eb05c0a}, !- Handle
  {1ac2a2ba-5f3d-4daa-bb32-665646f25f62}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1269be37-dff7-4ffb-899a-833dec70286c}, !- Handle
  {5a8b02e5-3b48-4d8f-ba03-bf53382118d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {313fad78-c6d1-4b2c-af39-b1f57818d890}, !- Handle
  {9fd4f34e-c7e9-4091-97e2-e1500a65abc1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4ef88809-4c4b-44fe-ab3b-07a18858509e}, !- Handle
  {998ed9f0-5541-4ea3-8d8e-567b7d03d97a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {69e1e3b4-bd54-4f2c-93ed-66f1f6555a81}, !- Handle
  {37d1aa79-9411-409b-9724-7496c697b27f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {07e25eb8-c787-4989-b99d-332a7470fbe4}, !- Handle
  {50d5bd04-e0be-44a0-b463-49df037ed280}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {abf0eaae-e0d6-4785-9c17-e34f3c8bcd56}, !- Handle
  {f084f457-ae49-4bd5-a207-5c5d15b16aaa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 2.5 ~ 0.95 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.95 | mid + 2.5 ~ 0.95 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fe9e7135-7a21-4bcd-824c-69cc94915073}, !- Handle
  {539ae879-ea9d-4795-a0ca-c3c79117eb24}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {e58ce195-ad80-4467-a626-6405035b0dea}, !- Handle
  {da281fed-9a35-4143-ad06-5b336000d30e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {31ef82c0-9534-4054-ab6f-b318013a24ec}, !- Handle
  {0401aa25-b97a-4f4a-a273-6354e9df48ee}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  18;                                     !- Feature Value 3

OS:AdditionalProperties,
  {d50707b8-7506-447a-a950-aafebb17259c}, !- Handle
  {62b8bcf4-a177-4715-a902-c58c3f5e904a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5092527b-c49c-4310-8de5-2582fdc9c25d}, !- Handle
  {e5706768-9ab0-4ca4-bde4-da2a97c0b152}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  27,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27;                                     !- Feature Value 3

OS:AdditionalProperties,
  {85c5e0be-86ac-4da0-a3c3-a32df82f8246}, !- Handle
  {a1707650-5f31-430e-a3df-95ec204f4805}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {222ca9bb-aa7c-44f8-bee1-33c0ae7c3dc6}, !- Handle
  {b645c60e-0f34-4b20-9633-da8827c3136c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {17dd001f-fc5a-470e-8cfc-34808b33238a}, !- Handle
  {6f0f9274-cb0f-4a44-85d0-b8592dc1029f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e5a4e3d2-c1fb-438d-91df-cabe5a94c844}, !- Handle
  {5c7439a6-cdfd-4ada-8d06-ccdca5d96c7a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {dd4ea706-eac1-467c-a6da-4cd76f445952}, !- Handle
  {c262d456-4768-4123-bd2f-bbab1307016c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f60a140b-14b9-45cf-b945-9e9269593662}, !- Handle
  {5ecc8d66-67af-460f-9a0b-11c61a0b2a9e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {29daf2eb-21b8-48b6-8d7c-6d3d15aed430}, !- Handle
  {c28da28a-b07e-46c5-94d8-5dbe6ee0a7ac}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8f35121a-5ca4-4d40-8010-e7e0c6bbc33c}, !- Handle
  {f4c227f6-6f93-4529-bcdd-b67cb92658e0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e1963bf6-bf7d-49bd-addd-4a5a9d3dc347}, !- Handle
  {0a9397fb-78ec-43d1-87b6-95e504c25eb8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {00ce29c0-e8a0-424c-aba1-0e6be311aab8}, !- Handle
  {54781a10-9fa7-43d3-99d0-fab333998ae1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:AdditionalProperties,
  {d171316b-a46d-44e9-8cba-8de38f648b63}, !- Handle
  {272eec6e-9959-4016-85a4-6996193d271e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.11 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.21 | mid - 0.5 ~ 0.19 | mid + 0.5 ~ 0.23 | mid + 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.19 | hoo_end + 0.5 ~ 0.15 | hoo_end + 1.5 ~ 0.13 | hoo_end + 2.5 ~ 0.14 | hoo_end + 3.5 ~ 0.07 | hoo_end + 4.0 ~ 0.07 | hoo_end + 6.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {ffc0321b-7859-4b8f-8fab-8c5e2fadaf4a}, !- Handle
  {327c5b1f-545c-40a9-a6de-aff774078c04}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.19 | hoo_start + 0.5 ~ 0.35 | hoo_start + 1.5 ~ 0.38 | hoo_start + 2.5 ~ 0.39 | mid - 2.5 ~ 0.47 | mid - 1.5 ~ 0.57 | mid - 0.5 ~ 0.54 | mid + 0.5 ~ 0.34 | mid + 1.5 ~ 0.33 | mid + 2.5 ~ 0.44 | hoo_end - 2.5 ~ 0.26 | hoo_end - 1.5 ~ 0.21 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.17 | hoo_end + 1.5 ~ 0.08 | hoo_end + 2.5 ~ 0.05 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0c967831-c580-4472-b658-f750b730c027}, !- Handle
  {04baf7b0-1f3b-407f-9cdf-163dacda00f8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 4.0 ~ 0.0 | hoo_start + 8.0 ~ 0.04 | hoo_start + 10.0 ~ 0.04 | hoo_start - 12.0 ~ 0.06 | hoo_start - 11.5 ~ 0.06 | hoo_start - 10.5 ~ 0.09 | hoo_start - 9.5 ~ 0.06 | hoo_start - 8.5 ~ 0.04 | hoo_start - 7.5 ~ 0.04 | hoo_start - 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {0b1309bc-2355-4aef-9e9e-84220418e791}, !- Handle
  autogen Medium Office Activity 0,       !- Name
  {539ae879-ea9d-4795-a0ca-c3c79117eb24}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7639978-69fb-4958-9ac6-1d582392bdf7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {a7639978-69fb-4958-9ac6-1d582392bdf7}, !- Handle
  autogen Medium Office Activity 0_day_sch, !- Name
  {b06c7e1f-117a-4fad-bc5c-513e37b6e71e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {acf473ec-6c32-4681-9e38-9ada4e066480}, !- Handle
  {a7639978-69fb-4958-9ac6-1d582392bdf7}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5760a663-b4e2-40d7-aa94-3035de1b5883}, !- Handle
  autogen Medium Office Activity 1,       !- Name
  {539ae879-ea9d-4795-a0ca-c3c79117eb24}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {420478c1-dd10-48a9-8035-ad0e4d9667d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {420478c1-dd10-48a9-8035-ad0e4d9667d6}, !- Handle
  autogen Medium Office Activity 1_day_sch, !- Name
  {b06c7e1f-117a-4fad-bc5c-513e37b6e71e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {fa567b44-b282-4f86-af0b-f2ea3eb6dd13}, !- Handle
  {420478c1-dd10-48a9-8035-ad0e4d9667d6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4081a11f-d2ac-4295-8742-ccf68a977f09}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0,        !- Name
  {f13537df-aaf2-464d-b5b0-0927705bf33b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e76bcbe-e60f-412b-8956-0252af9aa108}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {1e76bcbe-e60f-412b-8956-0252af9aa108}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0_day_sch, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {78f878fd-0f32-4f16-9529-05b8abccbef3}, !- Handle
  {1e76bcbe-e60f-412b-8956-0252af9aa108}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1c65384f-cea6-4204-b10d-769d04e2f274}, !- Handle
  autogen OfficeLarge ALWAYS_ON 1,        !- Name
  {f13537df-aaf2-464d-b5b0-0927705bf33b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4a69238-f814-4726-9aa3-97b96a9fc9ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {b4a69238-f814-4726-9aa3-97b96a9fc9ce}, !- Handle
  autogen OfficeLarge ALWAYS_ON 1_day_sch, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {dc279ced-339d-4b53-9e5a-2d5cd24a42cb}, !- Handle
  {b4a69238-f814-4726-9aa3-97b96a9fc9ce}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {da83a43b-df5e-45ff-a825-380c8238f74d}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 0,   !- Name
  {e5706768-9ab0-4ca4-bde4-da2a97c0b152}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {065e1d7b-b5b1-4c4d-92e2-31a88d244205}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24;                                     !- Specific Day 47

OS:Schedule:Day,
  {065e1d7b-b5b1-4c4d-92e2-31a88d244205}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 0_day_sch, !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {ccc885d7-2615-42b9-bd57-3ed6356b37ad}, !- Handle
  {065e1d7b-b5b1-4c4d-92e2-31a88d244205}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8fb2aaa1-7142-4792-a9ac-51ea4d13ac9b}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 1,   !- Name
  {e5706768-9ab0-4ca4-bde4-da2a97c0b152}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a60c593-de3b-4732-b8de-869463076bd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {4a60c593-de3b-4732-b8de-869463076bd9}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 1_day_sch, !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {86ccd15e-220f-443b-a1b3-8e37f8408e36}, !- Handle
  {4a60c593-de3b-4732-b8de-869463076bd9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {40f9c768-d82c-4401-a7df-05489be8ee5b}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 0,   !- Name
  {0401aa25-b97a-4f4a-a273-6354e9df48ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d84c7b6-31ad-45a9-9633-2a5d6d31006a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {4d84c7b6-31ad-45a9-9633-2a5d6d31006a}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 0_day_sch, !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {2a4d08cf-44ab-4348-ac2a-45415864b0ce}, !- Handle
  {4d84c7b6-31ad-45a9-9633-2a5d6d31006a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e6e7a0bb-f8ba-4917-adde-7f67db1ad657}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 1,   !- Name
  {0401aa25-b97a-4f4a-a273-6354e9df48ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6461a54-6949-432f-9b5f-18c737d5af43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {c6461a54-6949-432f-9b5f-18c737d5af43}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 1_day_sch, !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {9fdcb89c-345a-47b4-b348-66fbf5697e26}, !- Handle
  {c6461a54-6949-432f-9b5f-18c737d5af43}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {99d1d601-5137-490e-a123-765013ab85f2}, !- Handle
  9 Zone DOAS Occ Sch,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {53936c81-da27-4e3f-b4d4-5d0e3e4d4858}, !- Default Day Schedule Name
  {7a9ae165-8a13-41ea-ad4b-fd1056db90e3}, !- Summer Design Day Schedule Name
  {c2eb0ebc-a43d-472b-a2bb-81688faa466a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {53936c81-da27-4e3f-b4d4-5d0e3e4d4858}, !- Handle
  9 Zone DOAS Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3ce78aa5-880d-41c8-9b77-612dd6b02955}, !- Handle
  {99d1d601-5137-490e-a123-765013ab85f2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  58.750000000000064,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:24:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:24:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c2eb0ebc-a43d-472b-a2bb-81688faa466a}, !- Handle
  9 Zone DOAS Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a9ae165-8a13-41ea-ad4b-fd1056db90e3}, !- Handle
  9 Zone DOAS Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {feebbbf5-5cbe-4c43-8987-0862911ffc20}, !- Handle
  9 Zone DOAS Occ Sch Saturday Rule,      !- Name
  {99d1d601-5137-490e-a123-765013ab85f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33a88e0f-e77e-4751-8176-948bc70054f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33a88e0f-e77e-4751-8176-948bc70054f3}, !- Handle
  9 Zone DOAS Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {74500622-ba7d-4e91-80ee-3d2c7c6059d0}, !- Handle
  9 Zone DOAS Occ Sch Sunday Rule,        !- Name
  {99d1d601-5137-490e-a123-765013ab85f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {472bc712-78ce-4765-85f7-cf79f2a50725}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {472bc712-78ce-4765-85f7-cf79f2a50725}, !- Handle
  9 Zone DOAS Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e69215b9-45c4-4fe2-8ba5-44508b07e8f8}, !- Handle
  9 Zone DOAS 1 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {ad3733b2-ec62-4bfb-8110-693110f321c5}, !- Default Day Schedule Name
  {a29ada4a-93c5-4a08-ac0b-1bf75df46ac8}, !- Summer Design Day Schedule Name
  {7331f670-d4cc-40b3-8f76-23f51e7cdf59}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad3733b2-ec62-4bfb-8110-693110f321c5}, !- Handle
  9 Zone DOAS 1 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b0ef640d-275a-47a1-9aaf-94304d9601f2}, !- Handle
  {e69215b9-45c4-4fe2-8ba5-44508b07e8f8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  62.500000000000007,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:24:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:24:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7331f670-d4cc-40b3-8f76-23f51e7cdf59}, !- Handle
  9 Zone DOAS 1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a29ada4a-93c5-4a08-ac0b-1bf75df46ac8}, !- Handle
  9 Zone DOAS 1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be40d1b7-1fb3-4c9f-9041-20114279f1d3}, !- Handle
  9 Zone DOAS 1 Occ Sch Saturday Rule,    !- Name
  {e69215b9-45c4-4fe2-8ba5-44508b07e8f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3848ee41-fe76-497a-8162-f680fda47281}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3848ee41-fe76-497a-8162-f680fda47281}, !- Handle
  9 Zone DOAS 1 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f1abfb2e-9934-4594-b9cd-64e8a4462b37}, !- Handle
  9 Zone DOAS 1 Occ Sch Sunday Rule,      !- Name
  {e69215b9-45c4-4fe2-8ba5-44508b07e8f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e63927ed-d6db-406c-86f2-36ae6b9d20aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e63927ed-d6db-406c-86f2-36ae6b9d20aa}, !- Handle
  9 Zone DOAS 1 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {129e2350-ab08-474b-9ddc-360927130d4a}, !- Handle
  9 Zone DOAS 2 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {7122be6e-e954-4b53-80a2-f8d8aace1cf7}, !- Default Day Schedule Name
  {2686dedc-f367-4c44-bb7b-c2c260520323}, !- Summer Design Day Schedule Name
  {b2180ce2-1893-43fd-a1d8-9790fb8fb392}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7122be6e-e954-4b53-80a2-f8d8aace1cf7}, !- Handle
  9 Zone DOAS 2 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {58c4ce1f-48c3-41b9-be01-a77a8ebc231e}, !- Handle
  {129e2350-ab08-474b-9ddc-360927130d4a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  62.500000000000007,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:24:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:24:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b2180ce2-1893-43fd-a1d8-9790fb8fb392}, !- Handle
  9 Zone DOAS 2 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2686dedc-f367-4c44-bb7b-c2c260520323}, !- Handle
  9 Zone DOAS 2 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e4015c3-a1a6-4fd2-8c47-5df3558bb1fa}, !- Handle
  9 Zone DOAS 2 Occ Sch Saturday Rule,    !- Name
  {129e2350-ab08-474b-9ddc-360927130d4a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e598dafb-20b3-4462-8e8e-a0adc86ada4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e598dafb-20b3-4462-8e8e-a0adc86ada4c}, !- Handle
  9 Zone DOAS 2 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {872c912c-4027-4420-8423-75290883c647}, !- Handle
  9 Zone DOAS 2 Occ Sch Sunday Rule,      !- Name
  {129e2350-ab08-474b-9ddc-360927130d4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e788dbd-0194-4592-8dbb-37bcde02ef16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e788dbd-0194-4592-8dbb-37bcde02ef16}, !- Handle
  9 Zone DOAS 2 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {e75b70d0-337b-4eec-96dd-a63f5780b154}, !- Handle
  ChlrAirRecipQRatio_fTchwsToadbSI,       !- Name
  1.12603,                                !- Coefficient1 Constant
  0.041571,                               !- Coefficient2 x
  0.000253,                               !- Coefficient3 x**2
  -0.010526,                              !- Coefficient4 y
  1e-05,                                  !- Coefficient5 y**2
  -0.000256,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.82,                                   !- Minimum Curve Output
  1.3;                                    !- Maximum Curve Output

OS:Curve:Biquadratic,
  {98ab3319-39e6-47cb-973f-410b1f47b696}, !- Handle
  ChlrAirRecipEIRRatio_fTchwsToadbSI,     !- Name
  0.542784,                               !- Coefficient1 Constant
  -0.013907,                              !- Coefficient2 x
  0.000476,                               !- Coefficient3 x**2
  0.012197,                               !- Coefficient4 y
  0.000149,                               !- Coefficient5 y**2
  -0.000334,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.72,                                   !- Minimum Curve Output
  1.3;                                    !- Maximum Curve Output

OS:Curve:Quadratic,
  {706ad9a7-ce6a-4620-a0f4-b6e3aa1f4016}, !- Handle
  ChlrAirRecipEIRRatio_fQRatio,           !- Name
  0.114437,                               !- Coefficient1 Constant
  0.545933,                               !- Coefficient2 x
  0.342299,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.11;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {6a7b9c32-c873-4823-aaf0-eb3e37808de8}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {66833f00-e7ed-452d-a700-58c7fa3948f5}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {74739911-e7fc-4cbb-9853-75c5ac4d455c}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {66833f00-e7ed-452d-a700-58c7fa3948f5}; !- Layer 1

OS:InternalMass:Definition,
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Handle
  Internal Mass Definition 2,             !- Name
  {74739911-e7fc-4cbb-9853-75c5ac4d455c}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b0268553-a448-416f-9638-3a9fa25d1ae1}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Top Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {6f62ad7e-a6cd-4454-b2d9-5875b1e9c085}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8549e061-cf7b-4860-b575-b271a6a8690b}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Top Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {a9456cd2-06fb-4ead-a2aa-da50f9412858}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b6347c80-a499-4536-aae5-b387c172b0bf}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Top Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {9b9bec95-9b27-46ca-9866-5e3f7f2c504f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f948003e-f6db-45bd-9f4b-86993783fc68}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Top Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {b00ebd51-2337-4969-9fca-ac5e02b4e954}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cd8a0461-cb5a-4332-8c8e-fbfe8427d180}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {3bcf96f9-2cce-4494-87d4-b864ca23da9b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {caf4e75f-039b-4a86-9181-29932fa2ca32}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {150729d4-eb8c-458c-b03a-179d14dc7a4b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58438a22-b9ba-4bec-a0d0-fb65f352e755}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {02aa52af-f5e9-420e-99a5-7ce81b9be084}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2c3a6a3c-d9f0-489e-a2a1-92ce14419262}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {cb1e6b63-ec02-4f5f-bee8-4776cdd721cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8eb8fe9d-b74a-4f0f-9b84-951d7418a48a}, !- Handle
  Office WholeBuilding - Md Office B  - Story Mid Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {61efbfb0-b3a4-4ff7-b0cb-f43be43ce51d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a029cd5c-3876-48ba-95a4-a041ff9f502a}, !- Handle
  Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {22c301af-a87d-4205-b376-1542ab248cd5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e0416c9a-5e49-45d3-907b-fc1de17330d8}, !- Handle
  Office WholeBuilding - Md Office B  - Story Top Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {387f52a7-9d17-4757-899d-3b10af9075a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58680a14-a803-4a89-a909-185ac0358727}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {4a53e8ff-4d9b-4e4e-b4d0-163a183c9577}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6b6ba570-70e5-4531-a14d-1207d9f4467e}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Top Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {54e15f11-f6ee-4cdc-a2f6-d9ff2596249c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9c1c3ff-6bbe-42f2-bed0-cd8a6419cd2b}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {af2e7d21-ceaf-4c32-875e-8542edf0336e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d8956773-e2eb-4c82-9346-1925afeb9f23}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {76376002-4bd6-423a-870d-6c6f3ba04818}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {454d0246-4c7e-4f45-ab5d-0f695151e26b}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {22d06256-f6b2-4483-989a-628eda9f2f10}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {380f4733-aee8-4479-8c47-4c3db443efa2}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {1ee18b33-7c59-4195-b645-4b2e3d14e0e3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {05427350-34fd-4c34-bbd4-30e981299768}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {c7d76c37-424a-4131-b731-641798ceb7fe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a5d273f7-3f55-405e-95f7-081492d06904}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {6fdfecc6-1a08-46a8-aaa1-8f71be255681}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {df65bf3a-e694-45bd-9a08-bd5a3c7d8d31}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {2601ebee-f825-47c3-b842-3dbe402e53cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0284295b-d3c6-41cb-b222-a5c08ee1edf3}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {2d8e81a9-35cb-45d3-b053-6f3fe082516f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f2f7151a-b1f7-4c24-a7c6-1586e455eef6}, !- Handle
  Office WholeBuilding - Md Office B  - Story Ground Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {59590580-a826-413a-829a-d111ef65f9cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f01eeeb4-05e4-4c29-845f-4e9646abd53e}, !- Handle
  Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {538ef03c-6c1f-4d8d-8331-9808966a7491}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {42b7f057-9fc3-40dc-98e9-7ea31d1222d8}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {40d9ec31-03a1-45d0-b532-82fa2fd50822}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d7fe1b0e-c501-4404-8187-8893840b04fa}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {a08b09df-5826-49a5-8c0b-233999c52f26}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {30caf1de-0dc5-45c5-b047-46aa0d378766}, !- Handle
  Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {3b87bda1-9f28-4cb1-be70-c53d05243321}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8563bfd1-4b28-4a64-a09d-16ce1ac03b53}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid Mass, !- Name
  {531c44a2-2f7f-4502-a1bb-13c8df82e54b}, !- Internal Mass Definition Name
  {136bf998-b520-456e-8c8c-5f23c2ae962a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {ab637e53-b070-4d66-a000-09c933851e1b}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {36cc73bf-04aa-4930-9065-de0563e4efe6}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {80c52ce1-3caf-4048-8f8d-bb91c0a5aabf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80c52ce1-3caf-4048-8f8d-bb91c0a5aabf}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {d4d4139b-2ccf-425e-a77e-d9fec504787e}, !- Handle
  {dd669e4c-103b-4074-9061-85eba94bb319}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  server_room,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  copy_print_room;                        !- Feature Value 2

OS:AdditionalProperties,
  {4997665b-19f4-4026-9124-6a88ba9d5749}, !- Handle
  {69741714-903d-42a6-ab33-f64ec5d0e181}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:Lights:Definition,
  {59deeb74-c93c-49f1-9933-071c63a50bf9}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10108630484276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {93584e93-d076-4f77-a1fd-100384a91566}, !- Handle
  {59deeb74-c93c-49f1-9933-071c63a50bf9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {e949b3c4-1b77-4633-95a4-7eb8652db847}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {59deeb74-c93c-49f1-9933-071c63a50bf9}, !- Lights Definition Name
  {dd669e4c-103b-4074-9061-85eba94bb319}, !- Space or SpaceType Name
  {e8ca8fba-ebe2-4f10-9bdc-84f722cf9891}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3ee50195-bfdb-4a05-8307-4a373217b5ea}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.09929644999896,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2d1619f4-445c-4304-b2ce-30683f5af188}, !- Handle
  {3ee50195-bfdb-4a05-8307-4a373217b5ea}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6f9c93c3-ed02-4087-bd70-eaabe802fa7f}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {3ee50195-bfdb-4a05-8307-4a373217b5ea}, !- Lights Definition Name
  {69741714-903d-42a6-ab33-f64ec5d0e181}, !- Space or SpaceType Name
  {ee49d533-5575-49d8-90cf-3b4776a409db}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8ca66dfd-ea9e-432a-9636-9016073ed4e8}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.64316967950175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b852ddce-265c-4b48-8327-eb56aa2845d6}, !- Handle
  {8ca66dfd-ea9e-432a-9636-9016073ed4e8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {07451668-09e2-4f25-b60e-b821758137db}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {8ca66dfd-ea9e-432a-9636-9016073ed4e8}, !- Lights Definition Name
  {69741714-903d-42a6-ab33-f64ec5d0e181}, !- Space or SpaceType Name
  {ee49d533-5575-49d8-90cf-3b4776a409db}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e8ca8fba-ebe2-4f10-9bdc-84f722cf9891}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH BPR Adjusted, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {1b821d92-aca7-4ab6-bdb4-bf14eca589cb}, !- Default Day Schedule Name
  {4acc081a-4669-4e2e-a3d3-62e65413becb}, !- Summer Design Day Schedule Name
  {4aaa54be-e076-4c95-b547-80ffa62eee12}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6d434e3b-8ce1-4601-a7f3-30911c48b39a}, !- Handle
  {e8ca8fba-ebe2-4f10-9bdc-84f722cf9891}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.046190000000000002,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.83142000000000005;                    !- Feature Value 3

OS:Schedule:Day,
  {1b821d92-aca7-4ab6-bdb4-bf14eca589cb}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default 1,   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d2a2da86-6f68-40fb-83fe-c31172a99585}, !- Handle
  {1b821d92-aca7-4ab6-bdb4-bf14eca589cb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.05 ~ 0.05,                !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {4acc081a-4669-4e2e-a3d3-62e65413becb}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4aaa54be-e076-4c95-b547-80ffa62eee12}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5f8de8d-e4f3-4693-9bb3-73ef3076a588}, !- Handle
  Schedule Rule 21,                       !- Name
  {e8ca8fba-ebe2-4f10-9bdc-84f722cf9891}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7448209a-487f-44bc-9efb-be5289c3fb74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db530b46-b3c1-4b70-8900-0e4ff62dd542}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day 1,  !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0875,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.098095,                               !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.09619,                                !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.094285,                               !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.09238,                                !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.13857,                                !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.18476,                                !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.23095,                                !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.27714,                                !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0.41571,                                !- Value Until Time 14
  7,                                      !- Hour 15
  45,                                     !- Minute 15
  0.55428,                                !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.69285,                                !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.83142,                                !- Value Until Time 17
  13,                                     !- Hour 18
  22,                                     !- Minute 18
  0.83142,                                !- Value Until Time 18
  13,                                     !- Hour 19
  37,                                     !- Minute 19
  0.338726666666667,                      !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.27714,                                !- Value Until Time 20
  14,                                     !- Hour 21
  15,                                     !- Minute 21
  0.27714,                                !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0.2655925,                              !- Value Until Time 22
  14,                                     !- Hour 23
  45,                                     !- Minute 23
  0.254045,                               !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2424975,                              !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.23095,                                !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.2194025,                              !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.207855,                               !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.1963075,                              !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.18476,                                !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.18476,                                !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.161665,                               !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.13857,                                !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.115475,                               !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.09238,                                !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0808325,                              !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.069285,                               !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.0577375,                              !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.04619,                                !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.0471425,                              !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.048095,                               !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.0490475,                              !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.05,                                   !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0.05;                                   !- Value Until Time 43

OS:AdditionalProperties,
  {4054bc86-9a51-406b-becf-129fba5fcc88}, !- Handle
  {db530b46-b3c1-4b70-8900-0e4ff62dd542}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.05 | hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.09238 | hoo_start - 0.5 ~ 0.27714 | hoo_start + 0.5 ~ 0.83142 | mid + 2.5 ~ 0.83142 | hoo_end - 2.5 ~ 0.4619 | hoo_end - 1.5 ~ 0.27714 | hoo_end - 1.0 ~ 0.27714 | hoo_end + 1.0 ~ 0.18476 | hoo_end + 1.5 ~ 0.18476 | hoo_end + 2.5 ~ 0.09238 | hoo_end + 3.5 ~ 0.04619, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {ecda01cf-9428-4e71-a5ff-c7e3cbd8b424}, !- Handle
  Schedule Rule 22,                       !- Name
  {e8ca8fba-ebe2-4f10-9bdc-84f722cf9891}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05455752-e5b3-4ebe-9636-4ce67f28cb6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82a2e6d3-9b91-4e63-bd04-1f79c03dd5d0}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Sat Day 1,   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0490475,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.04952375,                             !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0552975,                              !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.060595,                               !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0658925,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.07119,                                !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0764875,                              !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.081785,                               !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0870825,                              !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.09238,                                !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.115475,                               !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.13857,                                !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.161665,                               !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.18476,                                !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.207855,                               !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.23095,                                !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.254045,                               !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.27714,                                !- Value Until Time 20
  13,                                     !- Hour 21
  22,                                     !- Minute 21
  0.27714,                                !- Value Until Time 21
  13,                                     !- Hour 22
  37,                                     !- Minute 22
  0.27069488372093,                       !- Value Until Time 22
  13,                                     !- Hour 23
  52,                                     !- Minute 23
  0.26424976744186,                       !- Value Until Time 23
  14,                                     !- Hour 24
  7,                                      !- Minute 24
  0.257804651162791,                      !- Value Until Time 24
  14,                                     !- Hour 25
  22,                                     !- Minute 25
  0.251359534883721,                      !- Value Until Time 25
  14,                                     !- Hour 26
  37,                                     !- Minute 26
  0.244914418604651,                      !- Value Until Time 26
  14,                                     !- Hour 27
  52,                                     !- Minute 27
  0.238469302325581,                      !- Value Until Time 27
  15,                                     !- Hour 28
  7,                                      !- Minute 28
  0.232024186046512,                      !- Value Until Time 28
  15,                                     !- Hour 29
  22,                                     !- Minute 29
  0.225579069767442,                      !- Value Until Time 29
  15,                                     !- Hour 30
  37,                                     !- Minute 30
  0.219133953488372,                      !- Value Until Time 30
  15,                                     !- Hour 31
  52,                                     !- Minute 31
  0.212688837209302,                      !- Value Until Time 31
  16,                                     !- Hour 32
  7,                                      !- Minute 32
  0.206243720930233,                      !- Value Until Time 32
  16,                                     !- Hour 33
  22,                                     !- Minute 33
  0.199798604651163,                      !- Value Until Time 33
  16,                                     !- Hour 34
  37,                                     !- Minute 34
  0.193353488372093,                      !- Value Until Time 34
  16,                                     !- Hour 35
  52,                                     !- Minute 35
  0.186908372093023,                      !- Value Until Time 35
  17,                                     !- Hour 36
  7,                                      !- Minute 36
  0.180463255813954,                      !- Value Until Time 36
  17,                                     !- Hour 37
  22,                                     !- Minute 37
  0.174018139534884,                      !- Value Until Time 37
  17,                                     !- Hour 38
  37,                                     !- Minute 38
  0.167573023255814,                      !- Value Until Time 38
  17,                                     !- Hour 39
  52,                                     !- Minute 39
  0.161127906976744,                      !- Value Until Time 39
  18,                                     !- Hour 40
  7,                                      !- Minute 40
  0.154682790697674,                      !- Value Until Time 40
  18,                                     !- Hour 41
  22,                                     !- Minute 41
  0.148237674418605,                      !- Value Until Time 41
  18,                                     !- Hour 42
  37,                                     !- Minute 42
  0.141792558139535,                      !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.13857,                                !- Value Until Time 43
  20,                                     !- Hour 44
  45,                                     !- Minute 44
  0.13857,                                !- Value Until Time 44
  21,                                     !- Hour 45
  0,                                      !- Minute 45
  0.1270225,                              !- Value Until Time 45
  21,                                     !- Hour 46
  15,                                     !- Minute 46
  0.115475,                               !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.1039275,                              !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.09238,                                !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.0808325,                              !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.069285,                               !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.0577375,                              !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.04619,                                !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.04666625,                             !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.0471425,                              !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.04761875,                             !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.048095,                               !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.04857125;                             !- Value Until Time 57

OS:AdditionalProperties,
  {e800fab9-7e47-4989-af67-208c05ebe46d}, !- Handle
  {82a2e6d3-9b91-4e63-bd04-1f79c03dd5d0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.09238 | hoo_start + 1.0 ~ 0.27714 | mid - 1.0 ~ 0.27714 | hoo_end ~ 0.13857 | hoo_end + 2.0 ~ 0.13857 | hoo_end + 4.0 ~ 0.04619 | hoo_end + 6.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {ee49d533-5575-49d8-90cf-3b4776a409db}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {643c1101-5c99-4122-af60-dcce380be9ed}, !- Default Day Schedule Name
  {1ec81ec2-0052-47fe-b2d6-0fa1d768fa6a}, !- Summer Design Day Schedule Name
  {827af259-723a-417f-96d8-46e14cf2b1fa}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {61de5918-e809-40f4-adb2-f2f4d542f827}, !- Handle
  {ee49d533-5575-49d8-90cf-3b4776a409db}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {643c1101-5c99-4122-af60-dcce380be9ed}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00179832353974063,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00192677522115064,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00205522690256066,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00218367858397078,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00231213026538079,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0024405819467908,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00256903362820082,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00269748530961094,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00282593699102095,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00640655129242058,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00998716559382021,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0135677798952198,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0171483941966194,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0142357096928763,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0113230251891332,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00841034068539009,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00549765618164697,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00586418396062618,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00623071173960539,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00659723951858461,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00696376729756382,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0187101099286595,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0304564525597552,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0422027951908509,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0539491378219466,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0802549954261398,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.106560853030333,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.132866710634526,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.159172568238719,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.251738155883211,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.344303743527702,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.436869331172193,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.529434918816685,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.589607734796124,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.649780550775564,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.709953366755003,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.770126182734442,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.81885206091148,                       !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.843215,                               !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.828013084527284,                      !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.816877100521738,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.803877998765475,                      !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.790878897009211,                      !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.777879795252948,                      !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.764880693496685,                      !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.771171581438809,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.777462469380933,                      !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.783753357323058,                      !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.790044245265182,                      !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.783014310195151,                      !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.775984375125121,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.76895444005509,                       !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.76192450498506,                       !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.679636109653599,                      !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.63849191198787,                       !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.162780014353363,                      !- Value Until Time 56
  13,                                     !- Hour 57
  45,                                     !- Minute 57
  0.10564127729487,                       !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.0941924291368333,                     !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.0827435809787968,                     !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.0712947328207603,                     !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.0598458846627238,                     !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.0585089830552459,                     !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.0571720814477681,                     !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.0558351798402903,                     !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.0544982782328124,                     !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0547741509534513,                     !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.0550500236740903,                     !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0553258963947292,                     !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.0556017691153682,                     !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.0554561479153331,                     !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.055310526715298,                      !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.0551649055152629,                     !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.0550192843152278,                     !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.0464620199145966,                     !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.0379047555139653,                     !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0293474911133341,                     !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.0207902267127029,                     !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.0195880051775294,                     !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.0183857836423559,                     !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.0171835621071825,                     !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.015981340572009,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.0119860054290068,                     !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.00799067028600451,                    !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.00399533514300225,                    !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.000128451681410013,                   !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.000256903362820131,                   !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.000385355044230144,                   !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.000513806725640165,                   !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.000642258407050178,                   !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.000770710088460302,                   !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.000899161769870316,                   !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.00102761345128033,                    !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.00115606513269045,                    !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.00128451681410047,                    !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.00141296849551048,                    !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.00154142017692049,                    !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.00166987185833051;                    !- Value Until Time 98

OS:AdditionalProperties,
  {eb8f092e-6044-49c3-9755-3c9282e22693}, !- Handle
  {643c1101-5c99-4122-af60-dcce380be9ed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {1ec81ec2-0052-47fe-b2d6-0fa1d768fa6a}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {827af259-723a-417f-96d8-46e14cf2b1fa}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a356fe6-2119-437c-ab6d-7266d360464f}, !- Handle
  Schedule Rule 23,                       !- Name
  {ee49d533-5575-49d8-90cf-3b4776a409db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fe33106-e2ae-4c9d-b6dc-3008b02c10f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6487ae7-aacc-4adc-a30b-1c2d57507885}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0437618027758621,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.063938755,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.06329189875,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0626450425,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.06199818625,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.06135133,                             !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0619438565,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.062536383,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0631289095,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.063721436,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06096290575,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0582043755,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.05544584525,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.052687315,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0538330195,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.054978724,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0561244285,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.057270133,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.058789785,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.060309437,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.061829089,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.063348741,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.063436227,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.063523713,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.063611199,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.063698685,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.06373419075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0637696965,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.06380520225,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.063840708,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.063842595,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.063844482,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.063846369,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.063848256,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0590494665,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.054250677,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0494518875,                           !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.044653098,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.04469310975,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0447331215,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.04477313325,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.044813145,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0421778893620689,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.042140177137931,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0421024649137931,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0420647526896551,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0420270404655172,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0419893282413793,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0419516160172414,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0419139037931034,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0418761915689655,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0418384793448276,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0418007671206896,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0417630548965517,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0417253426724138,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0416876304482759,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0416499182241379,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.041612206,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.04173224125,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0418522765,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.04197231175,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.042092347,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.04253247625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0429726055,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.04341273475,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.043852864,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0441262775,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.044399691,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0446731045,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.044946518,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.04427965575,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0436127935,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.04294593125,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.042279069,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.04245912175,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0426391745,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.04281922725,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.04299928,                             !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.043686148,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.044373016,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.045059884,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.045746752,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.05031659275,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0548864335,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.05945627425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.064026115,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0638375595,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.063649004,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0634604485,                           !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.063271893,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.063275465,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.063279037,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.063282609,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.063286181,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0634493245,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.063612468;                            !- Value Until Time 96

OS:AdditionalProperties,
  {cce32d5a-378a-4569-9b16-d757a5834c2b}, !- Handle
  {c6487ae7-aacc-4adc-a30b-1c2d57507885}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {a84b01d8-277b-452e-b381-4cbbe6cb7529}, !- Handle
  Schedule Rule 24,                       !- Name
  {ee49d533-5575-49d8-90cf-3b4776a409db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b379c7a-4bc0-42fa-a828-59d463414a79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {512d875d-4c85-4996-b054-3c19379fe417}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.063855804,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.06383316,                             !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.063810516,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.063787872,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.063765228,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.053690475,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.051284421,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.048878367,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.046472313,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.044066259,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.04415961975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0442529805,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.04434634125,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.044439702,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.043593125,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.042746548,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.041899971,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.041053394,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.04171324975,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0423731055,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.04303296125,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.043692817,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0432046775,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.042716538,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0422283985,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.041740259,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.04189496725,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0420496755,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.04220438375,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.042359092,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.04443273675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0465063815,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.04858002625,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.050653671,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.04934024925,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0480268275,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.04671340575,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.045399984,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.04721578575,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0490315875,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.05084738925,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.052663191,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.05654853575,                          !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0604338805,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.06431922525,                          !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.06820457,                             !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0704681361052632,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0727317022105263,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0749952683157895,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0772588344210526,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0795224005263158,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0817859666315789,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0840495327368421,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0863130988421053,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0885766649473684,                     !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.089708448,                            !- Value Until Time 56
  15,                                     !- Hour 57
  52,                                     !- Minute 57
  0.089708448,                            !- Value Until Time 57
  16,                                     !- Hour 58
  7,                                      !- Minute 58
  0.089158142,                            !- Value Until Time 58
  16,                                     !- Hour 59
  22,                                     !- Minute 59
  0.088607836,                            !- Value Until Time 59
  16,                                     !- Hour 60
  37,                                     !- Minute 60
  0.08805753,                             !- Value Until Time 60
  16,                                     !- Hour 61
  52,                                     !- Minute 61
  0.087507224,                            !- Value Until Time 61
  17,                                     !- Hour 62
  7,                                      !- Minute 62
  0.086956918,                            !- Value Until Time 62
  17,                                     !- Hour 63
  22,                                     !- Minute 63
  0.086406612,                            !- Value Until Time 63
  17,                                     !- Hour 64
  37,                                     !- Minute 64
  0.085856306,                            !- Value Until Time 64
  17,                                     !- Hour 65
  52,                                     !- Minute 65
  0.085306,                               !- Value Until Time 65
  18,                                     !- Hour 66
  7,                                      !- Minute 66
  0.084755694,                            !- Value Until Time 66
  18,                                     !- Hour 67
  15,                                     !- Minute 67
  0.084480541,                            !- Value Until Time 67
  18,                                     !- Hour 68
  30,                                     !- Minute 68
  0.08097738075,                          !- Value Until Time 68
  18,                                     !- Hour 69
  45,                                     !- Minute 69
  0.0774742205,                           !- Value Until Time 69
  19,                                     !- Hour 70
  0,                                      !- Minute 70
  0.07397106025,                          !- Value Until Time 70
  19,                                     !- Hour 71
  15,                                     !- Minute 71
  0.0704679,                              !- Value Until Time 71
  19,                                     !- Hour 72
  30,                                     !- Minute 72
  0.069858542,                            !- Value Until Time 72
  19,                                     !- Hour 73
  45,                                     !- Minute 73
  0.069249184,                            !- Value Until Time 73
  20,                                     !- Hour 74
  0,                                      !- Minute 74
  0.068639826,                            !- Value Until Time 74
  20,                                     !- Hour 75
  15,                                     !- Minute 75
  0.068030468,                            !- Value Until Time 75
  20,                                     !- Hour 76
  30,                                     !- Minute 76
  0.06799782375,                          !- Value Until Time 76
  20,                                     !- Hour 77
  45,                                     !- Minute 77
  0.0679651795,                           !- Value Until Time 77
  21,                                     !- Hour 78
  0,                                      !- Minute 78
  0.06793253525,                          !- Value Until Time 78
  21,                                     !- Hour 79
  15,                                     !- Minute 79
  0.067899891,                            !- Value Until Time 79
  21,                                     !- Hour 80
  30,                                     !- Minute 80
  0.0668676805,                           !- Value Until Time 80
  21,                                     !- Hour 81
  45,                                     !- Minute 81
  0.06583547,                             !- Value Until Time 81
  22,                                     !- Hour 82
  0,                                      !- Minute 82
  0.0648032595,                           !- Value Until Time 82
  22,                                     !- Hour 83
  15,                                     !- Minute 83
  0.063771049,                            !- Value Until Time 83
  22,                                     !- Hour 84
  30,                                     !- Minute 84
  0.0639980365,                           !- Value Until Time 84
  22,                                     !- Hour 85
  45,                                     !- Minute 85
  0.064225024,                            !- Value Until Time 85
  23,                                     !- Hour 86
  0,                                      !- Minute 86
  0.0644520115,                           !- Value Until Time 86
  23,                                     !- Hour 87
  15,                                     !- Minute 87
  0.064678999,                            !- Value Until Time 87
  23,                                     !- Hour 88
  30,                                     !- Minute 88
  0.06447320025,                          !- Value Until Time 88
  23,                                     !- Hour 89
  45,                                     !- Minute 89
  0.0642674015,                           !- Value Until Time 89
  24,                                     !- Hour 90
  0,                                      !- Minute 90
  0.06406160275;                          !- Value Until Time 90

OS:AdditionalProperties,
  {f5540dfc-3239-44b4-98d8-1388c608fcc6}, !- Handle
  {512d875d-4c85-4996-b054-3c19379fe417}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {3e235d45-622f-4b14-bd68-10cbce7f6c38}, !- Handle
  OfficeLarge ALWAYS_ON BPR Adjusted,     !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {903697fa-d167-49b2-92ce-37ae5d9e4b14}, !- Default Day Schedule Name
  {8883f537-41c8-48ac-8523-7e34313d0713}, !- Summer Design Day Schedule Name
  {1777b99e-5c03-4c42-a527-69ebfce3c950}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7792cecb-b10e-4fa8-be3d-cf093398e0f7}, !- Handle
  {3e235d45-622f-4b14-bd68-10cbce7f6c38}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {903697fa-d167-49b2-92ce-37ae5d9e4b14}, !- Handle
  OfficeLarge ALWAYS_ON Default 1,        !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0237d163-e719-479e-8961-644160c27a21}, !- Handle
  {903697fa-d167-49b2-92ce-37ae5d9e4b14}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {8883f537-41c8-48ac-8523-7e34313d0713}, !- Handle
  OfficeLarge ALWAYS_ON Summer Design Day 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1777b99e-5c03-4c42-a527-69ebfce3c950}, !- Handle
  OfficeLarge ALWAYS_ON Winter Design Day 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e79f1355-de9b-42a9-a90d-2b2c9ac8dc92}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0 1,      !- Name
  {3e235d45-622f-4b14-bd68-10cbce7f6c38}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e76bcbe-e60f-412b-8956-0252af9aa108}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {438ce29c-a437-46f3-b1da-5b6dbd692a1f}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0_day_sch 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e110efb0-8bf0-4fe5-8c41-16e2c0d9776f}, !- Handle
  {438ce29c-a437-46f3-b1da-5b6dbd692a1f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f962657e-976d-4042-8f3b-672ece3b8f3c}, !- Handle
  autogen OfficeLarge ALWAYS_ON 2,        !- Name
  {3e235d45-622f-4b14-bd68-10cbce7f6c38}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4a69238-f814-4726-9aa3-97b96a9fc9ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {6f771830-4ff9-4418-9a36-d6b58c7f4c5b}, !- Handle
  autogen OfficeLarge ALWAYS_ON 1_day_sch 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b4af5394-1a18-4037-898e-d76722de1acb}, !- Handle
  {6f771830-4ff9-4418-9a36-d6b58c7f4c5b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {3f50b84d-6303-44e0-a501-d74fbbf6cbd4}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {a79eb3bd-7420-4565-a86e-ec52361b9451}, !- Default Day Schedule Name
  {4bf89f94-44d8-4dd0-99de-65c58d76e1ad}, !- Summer Design Day Schedule Name
  {e947eb12-a4f9-420d-aeed-7bbfbee0aa87}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f7cbb68b-927a-45f1-8f4f-8759e94857b0}, !- Handle
  {3f50b84d-6303-44e0-a501-d74fbbf6cbd4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {a79eb3bd-7420-4565-a86e-ec52361b9451}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.341946191113913,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.341913711202143,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.341881231290374,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.341848751378604,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.341816271466834,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.341783791555066,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.341751311643297,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.341718831731527,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.341686351819757,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.334049512564991,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.326412673310225,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.318775834055459,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.311138994800693,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.303948754332756,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.296758513864818,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.28956827339688,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.282378032928943,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.278046024696707,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.273714016464471,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.269382008232236,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.26505,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.265630578422877,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.266211156845754,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.266791735268631,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.267372313691508,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.293900281629116,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.320428249566724,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.346956217504333,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.373484185441941,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.41242759965338,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.451371013864818,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.490314428076256,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.529257842287695,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.571952686308492,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.614647530329289,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.657342374350087,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.700037218370884,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.800789904679376,                      !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.851166247833622,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.8835,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.880641767764298,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.853309922010399,                      !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.825978076256499,                      !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.7986462305026,                        !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.7713143847487,                        !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.753450433275563,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.735586481802426,                      !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.717722530329289,                      !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.699858578856152,                      !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.679582993934142,                      !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.659307409012132,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.639031824090121,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.618756239168111,                      !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.541226689774697,                      !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.50246191507799,                       !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.339423584633159,                      !- Value Until Time 56
  13,                                     !- Hour 57
  45,                                     !- Minute 57
  0.316319540727903,                      !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.319936990901213,                      !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.323554441074523,                      !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.327171891247834,                      !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.330789341421144,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.348028054592721,                      !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.365266767764298,                      !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.382505480935875,                      !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.399744194107452,                      !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.420109098786828,                      !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.440474003466204,                      !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.460838908145581,                      !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.481203812824957,                      !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.487947454506066,                      !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.494691096187175,                      !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.501434737868284,                      !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.508178379549393,                      !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.483878939558059,                      !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.459579499566724,                      !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.43528005957539,                       !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.410980619584056,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.37556980177643,                       !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.340158983968804,                      !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.304748166161179,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.269337348353553,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.287603238734835,                      !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.305869129116118,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.3241350194974,                        !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.342400909878683,                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.342368429966913,                      !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.342335950055145,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.342303470143376,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.342270990231606,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.342238510319836,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.342206030408067,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.342173550496297,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.342141070584529,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.342108590672759,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.34207611076099,                       !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.34204363084922,                       !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.34201115093745,                       !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.341978671025681;                      !- Value Until Time 98

OS:AdditionalProperties,
  {42645e05-351d-40af-b049-49663160a84b}, !- Handle
  {a79eb3bd-7420-4565-a86e-ec52361b9451}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {4bf89f94-44d8-4dd0-99de-65c58d76e1ad}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e947eb12-a4f9-420d-aeed-7bbfbee0aa87}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8775cf22-c095-4ecb-9673-dc96b041b292}, !- Handle
  Schedule Rule 25,                       !- Name
  {3f50b84d-6303-44e0-a501-d74fbbf6cbd4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ac2a2ba-5f3d-4daa-bb32-665646f25f62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e32fd14-6803-44f4-965f-70045d020957}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.574037931034483,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.4726,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.469375,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.46615,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.462925,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.4597,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4594,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4591,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4588,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4585,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4617,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4649,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4681,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4713,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.478225,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.48515,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.492075,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.499,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.5109,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5228,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.5347,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5466,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.55975,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5729,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.58605,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5992,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.608975,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.61875,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.628525,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.6383,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6381,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.6379,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6377,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6375,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.6189825,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.600465,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.5819475,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.56343,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.5664975,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.569565,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5726325,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5757,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.579831034482758,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.579968965517241,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.580106896551724,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.580244827586207,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.58038275862069,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.580520689655172,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.580658620689655,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.580796551724138,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.58093448275862,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.581072413793103,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.581210344827586,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.581348275862069,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.581486206896552,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.581624137931034,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.581762068965517,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.5819,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.580175,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.57845,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.576725,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.575,                                  !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.568425,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.56185,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.555275,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5487,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.539075,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.52945,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.519825,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.5102,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.504575,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.49895,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.493325,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.4877,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.479925,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.47215,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.464375,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.4566,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.454675,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.45275,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.450825,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.4489,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.449725,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.45055,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.451375,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4522,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.457725,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.46325,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.468775,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4743,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.473275,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.47225,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.471225,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.4702,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.4708,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4714;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {cbf6fcee-c8b0-44b3-bd42-5af8d325f620}, !- Handle
  {3e32fd14-6803-44f4-965f-70045d020957}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {5a61363e-9408-4534-a23f-c76c5087a6f1}, !- Handle
  Schedule Rule 26,                       !- Name
  {3f50b84d-6303-44e0-a501-d74fbbf6cbd4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a8b02e5-3b48-4d8f-ba03-bf53382118d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bdadabc-ed22-46e8-9c94-0cc5751d3470}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5597,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5684,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5771,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5858,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5945,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5996,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.6011,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.6026,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.6041,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.6056,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5966,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5876,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5786,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5696,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.565375,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.56115,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.556925,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5527,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.551325,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.54995,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.548575,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5472,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.54705,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5469,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.54675,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5466,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.546325,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.54605,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.545775,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5455,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.544575,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.54365,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.542725,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5418,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.53935,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5369,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.53445,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.532,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.52255,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5131,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.50365,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4942,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.483575,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.47295,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.462325,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.4517,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.450584210526316,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.449468421052632,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.448352631578947,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.447236842105263,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.446121052631579,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.445005263157895,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.443889473684211,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.442773684210526,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.441657894736842,                      !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.4411,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.44325,                                !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.4454,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.44755,                                !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.4497,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.453,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.4563,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.4596,                                 !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.4629,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.464015789473684,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.465131578947368,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.466247368421053,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.467363157894737,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.468478947368421,                      !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.469594736842105,                      !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.470710526315789,                      !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.471826315789474,                      !- Value Until Time 72
  18,                                     !- Hour 73
  7,                                      !- Minute 73
  0.472942105263158,                      !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.4735,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.478725,                               !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.48395,                                !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.489175,                               !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.4944,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.4945,                                 !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.4946,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.4947,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.4948,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.49405,                                !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.4933,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.49255,                                !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.4918,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.494575,                               !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.49735,                                !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.500125,                               !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.5029,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.508875,                               !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.51485,                                !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.520825,                               !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.5268,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.535025,                               !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.54325,                                !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.551475;                               !- Value Until Time 97

OS:AdditionalProperties,
  {f50a7013-b7aa-490a-afd4-f31e2e7722b7}, !- Handle
  {8bdadabc-ed22-46e8-9c94-0cc5751d3470}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {384e2fa5-1af9-4e1a-b256-df5238a6cbf7}, !- Default Day Schedule Name
  {a14376b2-40e0-42bc-a99f-3dee1d22a1c6}, !- Summer Design Day Schedule Name
  {7e4b3ac1-09a1-4084-964b-5267fd2f1845}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {688bc455-4c06-470b-b80e-4de53f4ae86e}, !- Handle
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  62.500000000000007,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:24:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:24:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {384e2fa5-1af9-4e1a-b256-df5238a6cbf7}, !- Handle
  9 Zone DOAS 2 Occ Sch Default 1,        !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a14376b2-40e0-42bc-a99f-3dee1d22a1c6}, !- Handle
  9 Zone DOAS 2 Occ Sch Summer Design Day 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e4b3ac1-09a1-4084-964b-5267fd2f1845}, !- Handle
  9 Zone DOAS 2 Occ Sch Winter Design Day 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d27015a-53cb-4106-8602-58bc5878ede6}, !- Handle
  9 Zone DOAS 2 Occ Sch Sunday Rule 1,    !- Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {965fc18c-2cec-4d18-b3cb-d06d49b2d710}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {965fc18c-2cec-4d18-b3cb-d06d49b2d710}, !- Handle
  9 Zone DOAS 2 Occ Sch Sunday 1,         !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6530446-b203-4164-9399-f72c6998d5df}, !- Handle
  9 Zone DOAS 2 Occ Sch Saturday Rule 1,  !- Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {120e5abd-07c2-418f-9252-c7312184d0fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {120e5abd-07c2-418f-9252-c7312184d0fc}, !- Handle
  9 Zone DOAS 2 Occ Sch Saturday 1,       !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {e8295133-5229-497a-ae90-75cd3b6f029c}, !- Default Day Schedule Name
  {ac63b5c4-c7b3-47c0-afed-8dfd6f7beeee}, !- Summer Design Day Schedule Name
  {afc45a38-acaa-46dd-9049-46afd020caf1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8295133-5229-497a-ae90-75cd3b6f029c}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8bbf0902-56e4-4912-aca5-1ab78617e3f9}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac63b5c4-c7b3-47c0-afed-8dfd6f7beeee}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2479b868-e798-4a01-92dd-4a75429f5668}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {afc45a38-acaa-46dd-9049-46afd020caf1}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad7d6f99-4591-4d22-8d82-7bfffc714e8a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b371772-5374-4ac8-a3c8-b6f58acd6290}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b313cca1-b11b-4548-a1ee-5de5c5027bff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {b313cca1-b11b-4548-a1ee-5de5c5027bff}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3625083-71e3-4672-ac8d-d6221d25b9a8}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  37,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e8aae4de-c2d7-418e-b7cc-7a3b64b47246}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8ec76bc-4930-4ab1-9764-0021f0b3b05d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {e8ec76bc-4930-4ab1-9764-0021f0b3b05d}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  37,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {0c440f29-744c-4729-8fe4-6ed2be4901af}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Top HVAC On Infiltration, !- Name
  {6f62ad7e-a6cd-4454-b2d9-5875b1e9c085}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fff7384d-50e1-44bd-a4d2-bcc9f29ee64c}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Top HVAC Off Infiltration, !- Name
  {6f62ad7e-a6cd-4454-b2d9-5875b1e9c085}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2a20196-0b40-47c2-a6bb-f7757bff0c0d}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Top HVAC On Infiltration, !- Name
  {a9456cd2-06fb-4ead-a2aa-da50f9412858}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fdc64d4e-0a08-44c7-b39b-68a2224314a9}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Top HVAC Off Infiltration, !- Name
  {a9456cd2-06fb-4ead-a2aa-da50f9412858}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {31534a24-5c4e-4933-a61f-ddcf42fcba94}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Top HVAC On Infiltration, !- Name
  {9b9bec95-9b27-46ca-9866-5e3f7f2c504f}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9395f12f-efa2-4ce3-9351-a9ba48621b87}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Top HVAC Off Infiltration, !- Name
  {9b9bec95-9b27-46ca-9866-5e3f7f2c504f}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {960e500b-9c14-43b9-874d-41e7c41b01ea}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Top HVAC On Infiltration, !- Name
  {b00ebd51-2337-4969-9fca-ac5e02b4e954}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {baa03f49-e2ae-4fa6-853f-752617f053a6}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Top HVAC Off Infiltration, !- Name
  {b00ebd51-2337-4969-9fca-ac5e02b4e954}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53c53079-b5f4-42e0-9ef7-617265675d1b}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid HVAC On Infiltration, !- Name
  {3bcf96f9-2cce-4494-87d4-b864ca23da9b}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71122ed3-8e16-48dc-9cb3-a172e86ba7fa}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid HVAC Off Infiltration, !- Name
  {3bcf96f9-2cce-4494-87d4-b864ca23da9b}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {46d132d7-54f1-426e-847a-f3c1f80cccfc}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid HVAC On Infiltration, !- Name
  {150729d4-eb8c-458c-b03a-179d14dc7a4b}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1503f367-644c-49c1-8d1d-1ff6540c50e1}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid HVAC Off Infiltration, !- Name
  {150729d4-eb8c-458c-b03a-179d14dc7a4b}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {986349c1-7896-4ef7-9d0b-61e75cdde402}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid HVAC On Infiltration, !- Name
  {02aa52af-f5e9-420e-99a5-7ce81b9be084}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cfa6de40-a392-4743-8547-61c7ef93e1f6}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid HVAC Off Infiltration, !- Name
  {02aa52af-f5e9-420e-99a5-7ce81b9be084}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f600c52b-1fd8-4fe4-a869-f5ff04c2799a}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid HVAC On Infiltration, !- Name
  {cb1e6b63-ec02-4f5f-bee8-4776cdd721cd}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5e7bb0b-adc7-406b-9c67-2204fbfe5b6b}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid HVAC Off Infiltration, !- Name
  {cb1e6b63-ec02-4f5f-bee8-4776cdd721cd}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75b24442-5a47-47c7-94e3-b06bd3db3510}, !- Handle
  Office OfficeLarge Data Center C  - Story Ground HVAC On Infiltration, !- Name
  {22c301af-a87d-4205-b376-1542ab248cd5}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de054eac-6e9d-420b-b52a-844ae7c7e26c}, !- Handle
  Office OfficeLarge Data Center C  - Story Ground HVAC Off Infiltration, !- Name
  {22c301af-a87d-4205-b376-1542ab248cd5}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fda2ff2e-9b92-401f-966d-556f7059d35b}, !- Handle
  Office WholeBuilding - Md Office B  - Story Top HVAC On Infiltration, !- Name
  {387f52a7-9d17-4757-899d-3b10af9075a6}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3ee6c9b-3294-4337-89be-12877429b2cb}, !- Handle
  Office WholeBuilding - Md Office B  - Story Top HVAC Off Infiltration, !- Name
  {387f52a7-9d17-4757-899d-3b10af9075a6}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8a81bd3-215b-4999-a2f1-b08635f20b13}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground HVAC On Infiltration, !- Name
  {4a53e8ff-4d9b-4e4e-b4d0-163a183c9577}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e336e6da-eed7-42b1-acb7-ce99eae1c4f5}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground HVAC Off Infiltration, !- Name
  {4a53e8ff-4d9b-4e4e-b4d0-163a183c9577}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0dbdaef2-5524-4606-9c9f-3a903ca5e0e1}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Top HVAC On Infiltration, !- Name
  {54e15f11-f6ee-4cdc-a2f6-d9ff2596249c}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7d86fc4-3461-4588-98f4-0887220e6eea}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Top HVAC Off Infiltration, !- Name
  {54e15f11-f6ee-4cdc-a2f6-d9ff2596249c}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50df435e-3dc1-4010-a3ca-d420b243985a}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground HVAC On Infiltration, !- Name
  {af2e7d21-ceaf-4c32-875e-8542edf0336e}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96f441c0-7aea-4d54-9a37-47a446834447}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground HVAC Off Infiltration, !- Name
  {af2e7d21-ceaf-4c32-875e-8542edf0336e}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3741066-a0bd-4595-bb33-34210b38054d}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid HVAC On Infiltration, !- Name
  {76376002-4bd6-423a-870d-6c6f3ba04818}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6c6b1ad-e24f-4f45-8cf8-efdb1b6e901e}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid HVAC Off Infiltration, !- Name
  {76376002-4bd6-423a-870d-6c6f3ba04818}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a2ca75f-b48e-4331-903a-f5e0c59696b8}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground HVAC On Infiltration, !- Name
  {22d06256-f6b2-4483-989a-628eda9f2f10}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0be16e8-c992-4482-9219-61e4cb919acc}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground HVAC Off Infiltration, !- Name
  {22d06256-f6b2-4483-989a-628eda9f2f10}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7446c4e-a1cb-4c35-8174-cebb459d324c}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top HVAC On Infiltration, !- Name
  {1ee18b33-7c59-4195-b645-4b2e3d14e0e3}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ad5af1f-4e0e-4f90-b1c3-61a7f510db98}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top HVAC Off Infiltration, !- Name
  {1ee18b33-7c59-4195-b645-4b2e3d14e0e3}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f714b5f2-e701-4a25-a456-359135834ecf}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid HVAC On Infiltration, !- Name
  {c7d76c37-424a-4131-b731-641798ceb7fe}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {919aea3e-0e61-4292-8047-9c7a51b05acc}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid HVAC Off Infiltration, !- Name
  {c7d76c37-424a-4131-b731-641798ceb7fe}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb8e4554-088b-482f-9c74-2e5567ed6306}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid HVAC On Infiltration, !- Name
  {6fdfecc6-1a08-46a8-aaa1-8f71be255681}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39e4201b-5c0e-411a-93fb-077ef7fb88dc}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid HVAC Off Infiltration, !- Name
  {6fdfecc6-1a08-46a8-aaa1-8f71be255681}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {78c15e50-6274-4956-923b-5562cb6da2b2}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top HVAC On Infiltration, !- Name
  {2601ebee-f825-47c3-b842-3dbe402e53cb}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cea6174b-8c20-47aa-81bd-08352abd3a00}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top HVAC Off Infiltration, !- Name
  {2601ebee-f825-47c3-b842-3dbe402e53cb}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35c2d1ff-f4e8-4f01-aa43-a5b03146dcab}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground HVAC On Infiltration, !- Name
  {2d8e81a9-35cb-45d3-b053-6f3fe082516f}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {108f3cff-52c0-46dd-9a79-6266e7dcca59}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground HVAC Off Infiltration, !- Name
  {2d8e81a9-35cb-45d3-b053-6f3fe082516f}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc6d3181-3e1f-45b0-af1c-6a1ccb4d03b9}, !- Handle
  Office OfficeLarge Data Center A  - Story Ground HVAC On Infiltration, !- Name
  {538ef03c-6c1f-4d8d-8331-9808966a7491}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7590f2e3-ec38-468d-aeaf-42e4361f1d4d}, !- Handle
  Office OfficeLarge Data Center A  - Story Ground HVAC Off Infiltration, !- Name
  {538ef03c-6c1f-4d8d-8331-9808966a7491}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7a54040-b03a-456f-bea7-4f8994e4d333}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top HVAC On Infiltration, !- Name
  {40d9ec31-03a1-45d0-b532-82fa2fd50822}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {224fd67f-d62c-46f8-9e7c-00bcc776d717}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top HVAC Off Infiltration, !- Name
  {40d9ec31-03a1-45d0-b532-82fa2fd50822}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e425d05-e0d3-4bc6-aa9a-9b5073dc899f}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground HVAC On Infiltration, !- Name
  {a08b09df-5826-49a5-8c0b-233999c52f26}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {631b8d67-29c4-461c-8e84-5d5f63905ac7}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground HVAC Off Infiltration, !- Name
  {a08b09df-5826-49a5-8c0b-233999c52f26}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7ad07a2-2882-41c1-ba4d-98daf4138095}, !- Handle
  Office OfficeLarge Data Center B  - Story Ground HVAC On Infiltration, !- Name
  {3b87bda1-9f28-4cb1-be70-c53d05243321}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9675c2b3-d145-4480-aef8-e3a3efab3fc3}, !- Handle
  Office OfficeLarge Data Center B  - Story Ground HVAC Off Infiltration, !- Name
  {3b87bda1-9f28-4cb1-be70-c53d05243321}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a4ca7d6-a7a2-4ff2-9324-99e4d2cec179}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid HVAC On Infiltration, !- Name
  {136bf998-b520-456e-8c8c-5f23c2ae962a}, !- Space or SpaceType Name
  {a449d89a-2485-4671-803e-b5d1511e1222}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8fd396b3-f927-45df-a527-235ec8fb3aa2}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid HVAC Off Infiltration, !- Name
  {136bf998-b520-456e-8c8c-5f23c2ae962a}, !- Space or SpaceType Name
  {be8caf90-dda4-48ab-982a-30b62cb3b188}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {ada4134b-b29f-4a54-b197-780263a621d5}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {ae5d5ae1-fec4-4925-8b2c-c70f9332fe6f}, !- Handle
  Schedule Day 2,                         !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {859b13cb-0019-4373-8b7d-a5df4949b76e}, !- Handle
  Schedule Day 3,                         !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {cb0b3eee-1644-4ae9-8835-bf2d966571f6}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {1aafec35-8103-4057-97dc-ea38a4415c2f}, !- Handle
  Schedule Day 5,                         !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {e6ec133f-8449-49b1-9616-8cf869f8cf7e}, !- Handle
  Schedule Day 6,                         !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {15664f3f-6795-4e87-9656-da65dc8da097}, !- Handle
  Simple Glazing Single - No LowE - Clear - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.683,                                  !- Solar Heat Gain Coefficient
  0.723;                                  !- Visible Transmittance

OS:Construction,
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Handle
  Window U-0.91 SHGC 0.68,                !- Name
  ,                                       !- Surface Rendering Name
  {15664f3f-6795-4e87-9656-da65dc8da097}; !- Layer 1

