
OS:Version,
  {9c14046a-419e-4b19-9070-b5bd13e425c1}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {87b9c539-f6f8-4c9c-98bc-b3ea0127f79b}, !- Handle
  ComStock DOE Ref Pre-1980|Hospital,     !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f2466a22-fdce-41ea-8710-2a252196a450}, !- Default Construction Set Name
  {40c10e72-c966-4a64-9963-0f06895eeafd}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Hospital;                               !- Standards Building Type

OS:Facility,
  {bd809aa2-e2cc-4aee-ad2d-a24c454dca1f}; !- Handle

OS:Site,
  {f739b8c3-1aa6-4c1c-b31a-3bbdafce6381}, !- Handle
  Hartford Bradley In_CT_USA,             !- Name
  41.94,                                  !- Latitude {deg}
  -72.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  55,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {64508900-8bf3-405d-bace-186683210be8}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {fed29962-1f21-4047-bb0d-8e0c6c4faa4e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {a8a8ee13-0ea4-4d49-85c4-4fa4581da6f0}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {fb09fda8-458c-4df4-92df-85e36410656e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {513a80a3-4717-4e8e-8d59-885ffe258225}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {89a1c6bc-d28e-4f56-b493-b8c6e206d855}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {f2001120-1945-4c0c-9b5d-f32962bb34a5}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {7bb844e4-7927-4bb4-a81c-18d803762be6}, !- Handle
  Hartford Bradley In,                    !- City
  CT,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725080,                                 !- WMO Number
  41.94,                                  !- Latitude {deg}
  -72.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  55,                                     !- Elevation {m}
  /weather/G0900030.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {e2b518d5-1f2d-4d1b-ab24-81abe7788a66}, !- Handle
  {87b9c539-f6f8-4c9c-98bc-b3ea0127f79b}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  284066,                                 !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Gas,                                    !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Gas,                                    !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Electric,                               !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Gas,                                    !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  NaturalGas,                             !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  DOAS with fan coil air-cooled chiller with boiler, !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  45,                                     !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  hospital,                               !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  10,                                     !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  1,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  100001_150000,                          !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G0900030430100,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1965,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  4,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G090,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G0900030,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  New England,                            !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  5A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.1,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  owner_occupied,                         !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner_or_tenant,               !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  pre_1978,                               !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref Pre-1980,              !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  11_25pct,                               !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref Pre-1980,              !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  NaturalGas,                             !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  steel_framed,                           !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  9.5,                                    !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  11.25,                                  !- Feature Value 37
  airtightness,                           !- Feature Name 38
  String,                                 !- Feature Data Type 38
  25.0,                                   !- Feature Value 38
  aspect_ratio,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  2,                                      !- Feature Value 39
  weekday_duration,                       !- Feature Name 40
  String,                                 !- Feature Data Type 40
  10.0,                                   !- Feature Value 40
  weekend_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  6.5,                                    !- Feature Value 41
  energy_code_compliance_hvac,            !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  fault_economizer_damper_fully_closed,   !- Feature Name 43
  String,                                 !- Feature Data Type 43
  No fault,                               !- Feature Value 43
  hvac_night_variability,                 !- Feature Name 44
  String,                                 !- Feature Data Type 44
  default_nochange,                       !- Feature Value 44
  hvac_tst_clg_delta_f,                   !- Feature Name 45
  String,                                 !- Feature Data Type 45
  999,                                    !- Feature Value 45
  hvac_tst_clg_sp_f,                      !- Feature Name 46
  String,                                 !- Feature Data Type 46
  999,                                    !- Feature Value 46
  hvac_tst_htg_delta_f,                   !- Feature Name 47
  String,                                 !- Feature Data Type 47
  999,                                    !- Feature Value 47
  hvac_tst_htg_sp_f,                      !- Feature Name 48
  String,                                 !- Feature Data Type 48
  999,                                    !- Feature Value 48
  year_bin_of_last_hvac_replacement,      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  2014,                                   !- Feature Value 49
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2007,                     !- Feature Value 50
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock 90.1-2007,                     !- Feature Value 51
  fault_economizer_db_limit,              !- Feature Name 52
  String,                                 !- Feature Data Type 52
  No fault,                               !- Feature Value 52
  cook_dining_type,                       !- Feature Name 53
  String,                                 !- Feature Data Type 53
  Hospitals Large,                        !- Feature Value 53
  cook_fryers_counts,                     !- Feature Name 54
  String,                                 !- Feature Data Type 54
  2.0,                                    !- Feature Value 54
  cook_griddles_counts,                   !- Feature Name 55
  String,                                 !- Feature Data Type 55
  1.0,                                    !- Feature Value 55
  cook_ovens_counts,                      !- Feature Name 56
  String,                                 !- Feature Data Type 56
  10.0,                                   !- Feature Value 56
  cook_ranges_counts,                     !- Feature Name 57
  String,                                 !- Feature Data Type 57
  1.0,                                    !- Feature Value 57
  cook_steamers_counts,                   !- Feature Name 58
  String,                                 !- Feature Data Type 58
  10.0,                                   !- Feature Value 58
  cook_broiler_counts,                    !- Feature Name 59
  String,                                 !- Feature Data Type 59
  1.0,                                    !- Feature Value 59
  energy_code_compliance_service_water_heating, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  comply,                                 !- Feature Value 60
  energy_code_compliance_interior_equipment, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  comply,                                 !- Feature Value 61
  plugload_sch_base_peak_ratio_type,      !- Feature Name 62
  String,                                 !- Feature Data Type 62
  no_modification,                        !- Feature Value 62
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  NA,                                     !- Feature Value 63
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 64
  String,                                 !- Feature Data Type 64
  NA,                                     !- Feature Value 64
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  2008,                                   !- Feature Value 65
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 66
  String,                                 !- Feature Data Type 66
  2009,                                   !- Feature Value 66
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  ComStock 90.1-2004,                     !- Feature Value 67
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 68
  String,                                 !- Feature Data Type 68
  ComStock 90.1-2004,                     !- Feature Value 68
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  ComStock 90.1-2004,                     !- Feature Value 69
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  ComStock 90.1-2004,                     !- Feature Value 70
  building_size_lighting_tech,            !- Feature Name 71
  String,                                 !- Feature Data Type 71
  large,                                  !- Feature Value 71
  energy_code_compliance_exterior_lighting, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  comply,                                 !- Feature Value 72
  energy_code_compliance_interior_lighting, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  lead,                                   !- Feature Value 73
  ltg_sch_base_peak_ratio_type,           !- Feature Name 74
  String,                                 !- Feature Data Type 74
  no_modification,                        !- Feature Value 74
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 75
  String,                                 !- Feature Data Type 75
  NA,                                     !- Feature Value 75
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 76
  String,                                 !- Feature Data Type 76
  NA,                                     !- Feature Value 76
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  2011,                                   !- Feature Value 77
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 78
  String,                                 !- Feature Data Type 78
  2016,                                   !- Feature Value 78
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  ComStock 90.1-2004,                     !- Feature Value 79
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 80
  String,                                 !- Feature Data Type 80
  ComStock 90.1-2010,                     !- Feature Value 80
  lighting_generation,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  gen2_t8_halogen,                        !- Feature Value 81
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  ComStock 90.1-2004,                     !- Feature Value 82
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2019,                     !- Feature Value 83
  energy_code_compliance_roof,            !- Feature Name 84
  String,                                 !- Feature Data Type 84
  comply,                                 !- Feature Value 84
  energy_code_compliance_walls,           !- Feature Name 85
  String,                                 !- Feature Data Type 85
  comply,                                 !- Feature Value 85
  energy_code_compliance_windows,         !- Feature Name 86
  String,                                 !- Feature Data Type 86
  comply,                                 !- Feature Value 86
  year_bin_of_last_roof_replacement,      !- Feature Name 87
  String,                                 !- Feature Data Type 87
  pre_1978,                               !- Feature Value 87
  year_bin_of_last_walls_replacement,     !- Feature Name 88
  String,                                 !- Feature Data Type 88
  pre_1978,                               !- Feature Value 88
  year_bin_of_last_windows_replacement,   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  pre_1978,                               !- Feature Value 89
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 90
  String,                                 !- Feature Data Type 90
  ComStock DOE Ref Pre-1980,              !- Feature Value 90
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  ComStock DOE Ref Pre-1980,              !- Feature Value 91
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 92
  String,                                 !- Feature Data Type 92
  ComStock DOE Ref Pre-1980,              !- Feature Value 92
  energy_code_followed_during_last_roof_replacement, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  ComStock DOE Ref Pre-1980,              !- Feature Value 93
  energy_code_followed_during_last_walls_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref Pre-1980,              !- Feature Value 94
  energy_code_followed_during_last_windows_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref Pre-1980,              !- Feature Value 95
  baseline_hvac_sizing,                   !- Feature Name 96
  String,                                 !- Feature Data Type 96
  hardsize,                               !- Feature Value 96
  nhgis_tract_gisjoin,                    !- Feature Name 97
  String,                                 !- Feature Data Type 97
  G0900030405100,                         !- Feature Value 97
  nhgis_county_gisjoin,                   !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G0900030,                               !- Feature Value 98
  nhgis_puma_gisjoin,                     !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G09000304,                              !- Feature Value 99
  state_name,                             !- Feature Name 100
  String,                                 !- Feature Data Type 100
  Connecticut,                            !- Feature Value 100
  state_abbreviation,                     !- Feature Name 101
  String,                                 !- Feature Data Type 101
  CT,                                     !- Feature Value 101
  census_division_name,                   !- Feature Name 102
  String,                                 !- Feature Data Type 102
  New England,                            !- Feature Value 102
  census_region_name,                     !- Feature Name 103
  String,                                 !- Feature Data Type 103
  Northeast,                              !- Feature Value 103
  census_division_name_recs,              !- Feature Name 104
  String,                                 !- Feature Data Type 104
  New England,                            !- Feature Value 104
  american_housing_survey_region,         !- Feature Name 105
  String,                                 !- Feature Data Type 105
  Non-CBSA New England,                   !- Feature Value 105
  weather_file_2018,                      !- Feature Name 106
  String,                                 !- Feature Data Type 106
  USA_CT_Hartford.Bradley.In.725080_2018.epw, !- Feature Value 106
  weather_file_TMY3,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Hartford_Brainard_Fd,                   !- Feature Value 107
  climate_zone_building_america,          !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Cold,                                   !- Feature Value 108
  climate_zone_ashrae_2006,               !- Feature Name 109
  String,                                 !- Feature Data Type 109
  5A,                                     !- Feature Value 109
  iso_region,                             !- Feature Name 110
  String,                                 !- Feature Data Type 110
  NEISO,                                  !- Feature Value 110
  reeds_balancing_area,                   !- Feature Name 111
  String,                                 !- Feature Data Type 111
  132.0,                                  !- Feature Value 111
  resstock_county_id,                     !- Feature Name 112
  String,                                 !- Feature Data Type 112
  CT&#44 Hartford County,                 !- Feature Value 112
  resstock_puma_id,                       !- Feature Name 113
  String,                                 !- Feature Data Type 113
  CT&#44 00304,                           !- Feature Value 113
  resstock_custom_region,                 !- Feature Name 114
  String,                                 !- Feature Data Type 114
  CR03,                                   !- Feature Value 114
  cambium_grid_region,                    !- Feature Name 115
  String,                                 !- Feature Data Type 115
  NEWEc,                                  !- Feature Value 115
  cluster_id,                             !- Feature Name 116
  String,                                 !- Feature Data Type 116
  52,                                     !- Feature Value 116
  cluster_name,                           !- Feature Name 117
  String,                                 !- Feature Data Type 117
  Southern New England,                   !- Feature Value 117
  grid_region,                            !- Feature Name 118
  String,                                 !- Feature Data Type 118
  NEWEc,                                  !- Feature Value 118
  Soil Conductivity,                      !- Feature Name 119
  Double,                                 !- Feature Data Type 119
  1.1000000000000001,                     !- Feature Value 119
  Undisturbed Ground Temperature,         !- Feature Name 120
  Double,                                 !- Feature Data Type 120
  11.5,                                   !- Feature Value 120
  wall_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref Pre-1980,              !- Feature Value 121
  wall_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref Pre-1980,              !- Feature Value 122
  roof_as_constructed_template,           !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  roof_template,                          !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref Pre-1980,              !- Feature Value 124
  exterior_lighting_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  exterior_lighting_template,             !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2004,                     !- Feature Value 126
  interior_equipment_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  interior_equipment_template,            !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2004,                     !- Feature Value 128
  service_water_heating_as_constructed_template, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  service_water_heating_template,         !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2004,                     !- Feature Value 130
  hvac_as_constructed_template,           !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DOE Ref Pre-1980,              !- Feature Value 131
  hvac_template,                          !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock 90.1-2007;                     !- Feature Value 132

OS:Site:WaterMainsTemperature,
  {04228a16-1589-4ed2-ab98-b3b993e17158}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.825,                                 !- Annual Average Outdoor Air Temperature {C}
  27.71;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {55ce023a-b909-4212-860a-ac7232f15ecf}, !- Handle
  Hartford Bradley In Ann Clg .4% Condns DB=>MWB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.175;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {206471e2-c984-4433-a22b-dcf3f0a089dd}, !- Handle
  Hartford Bradley In Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.175;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {084a2138-675f-40c5-b890-12c63c5cd11f}, !- Handle
  Hartford Bradley In Ann Htg 99.6% Condns DB 1, !- Name
  -15.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -15.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5f4836e5-035a-4e2a-bfed-d4d1917e0b39}, !- Handle
  Hartford Bradley In August .4% Condns DB=>MCWB 1, !- Name
  34.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.418,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.247;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8695dcb4-553d-4389-9528-2e4260dd9f2b}, !- Handle
  Hartford Bradley In October .4% Condns DB=>MCWB 1, !- Name
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.554;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {73dec0a0-b818-44d0-a8e9-754bd9d73d6c}, !- Handle
  Hartford Bradley In September .4% Condns DB=>MCWB 1, !- Name
  31.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.399,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.319;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {55a52a71-6f0f-429d-be75-5321c0564183}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {794255ad-d8f3-4454-a3bc-c719544b8f61}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {2de9b11c-7561-4c70-8b62-f2da207c00be}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {bf3f836e-a35e-440a-a313-1f6fb3779949}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {1c396943-d420-4244-b061-3fe81c8753ab}, !- Default Schedule Set Name
  {7658fa8d-8a8a-4a28-8ea3-93ad9e0b5623}, !- Group Rendering Name
  {4dc1f17c-3125-4183-a980-0dc454962ddb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ER_Trauma;                              !- Standards Space Type

OS:Rendering:Color,
  {7658fa8d-8a8a-4a28-8ea3-93ad9e0b5623}, !- Handle
  Hospital ER_Trauma,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {a5574b76-ac15-4b6a-b934-23a385fdae2d}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {3d3f285c-3f8e-475f-a4e9-8cf824f5d083}, !- Default Schedule Set Name
  {072a72a6-accd-4a67-80b6-15e06c35d884}, !- Group Rendering Name
  {8b1fe3af-420a-4e9b-81f7-d09e0ffd2a6f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ER_Triage;                              !- Standards Space Type

OS:Rendering:Color,
  {072a72a6-accd-4a67-80b6-15e06c35d884}, !- Handle
  Hospital ER_Triage,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {b3bf58de-0e5f-463c-9a0a-2a746c07b511}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {9dd76e81-ee8f-448a-a305-6c2f7f633d2a}, !- Default Schedule Set Name
  {4bc1b393-d217-41a6-9f88-e0a2946397b9}, !- Group Rendering Name
  {621a62c5-da5d-4681-a9ed-2e283bb3a3d8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ER_Exam;                                !- Standards Space Type

OS:Rendering:Color,
  {4bc1b393-d217-41a6-9f88-e0a2946397b9}, !- Handle
  Hospital ER_Exam,                       !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {364a1db7-7df0-45d3-8a1e-a6ef69911e45}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {aed2aba4-069a-43f2-81e0-62121d6510e6}, !- Default Schedule Set Name
  {06c60dfd-06d2-4c05-95b7-d895d7c018b8}, !- Group Rendering Name
  {c4ee054d-5354-40b6-83a7-6acd43e0e051}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ICU_PatRm;                              !- Standards Space Type

OS:Rendering:Color,
  {06c60dfd-06d2-4c05-95b7-d895d7c018b8}, !- Handle
  Hospital ICU_PatRm,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {cba31623-6159-4caa-b394-2ce5eceb8d93}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {76436f67-cd17-4d71-8c2e-1d186c91ddc0}, !- Default Schedule Set Name
  {0221fab3-47a2-4585-a376-3f65234bb075}, !- Group Rendering Name
  {ad1af76a-ea1c-44c5-8c09-dfa1c0315381}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  PhysTherapy;                            !- Standards Space Type

OS:Rendering:Color,
  {0221fab3-47a2-4585-a376-3f65234bb075}, !- Handle
  Hospital PhysTherapy,                   !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {834f6b39-5498-44eb-a7f4-b6f7cb78770e}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {4d91c82e-e4b5-4ae5-8441-5258e369b40e}, !- Default Schedule Set Name
  {2b1401b7-47f4-46fe-8775-ccd033950b5c}, !- Group Rendering Name
  {1d8bc502-57a3-4000-9ad2-29cdcb50a9cf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Radiology;                              !- Standards Space Type

OS:Rendering:Color,
  {2b1401b7-47f4-46fe-8775-ccd033950b5c}, !- Handle
  Hospital Radiology,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {5beb5675-cd41-497a-998a-02d29ff38073}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b79b6084-4b11-487f-8d03-785b02b3d8ad}, !- Default Schedule Set Name
  {dac6dfc3-598c-4a3e-8ef7-4b184067ea1a}, !- Group Rendering Name
  {a73d30ee-2e76-4427-a497-1fa793bef91f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Lab;                                    !- Standards Space Type

OS:Rendering:Color,
  {dac6dfc3-598c-4a3e-8ef7-4b184067ea1a}, !- Handle
  Hospital Lab,                           !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {e1ccb670-9ae0-4c9c-b41b-74c40f613f27}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {ae04d3fb-2eaf-4e37-bf04-a0cc7ec8c262}, !- Default Schedule Set Name
  {a2bb0853-b6aa-4372-b3da-7cb85d66125c}, !- Group Rendering Name
  {6832c45a-fbf9-4bec-9ec0-1b41bd02d3bc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {a2bb0853-b6aa-4372-b3da-7cb85d66125c}, !- Handle
  Hospital OR,                            !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {8cff1286-53fe-4286-9272-ef3192ab64cc}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e3b096d0-45a3-429d-bc80-2dc543ce3786}, !- Default Schedule Set Name
  {92f20b2d-382a-40ff-83a2-9b6904801656}, !- Group Rendering Name
  {5d729921-09ad-402e-aed7-171a7722e2de}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ICU_Open;                               !- Standards Space Type

OS:Rendering:Color,
  {92f20b2d-382a-40ff-83a2-9b6904801656}, !- Handle
  Hospital ICU_Open,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {5cb5ff38-2e69-4611-9a3d-4b93e5643a88}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e579b757-9383-44b5-a869-c5282fb8c865}, !- Default Schedule Set Name
  {42badc6f-0e56-49bc-b474-bc8351270b5d}, !- Group Rendering Name
  {97170938-9555-4777-b606-169a0e50c35f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {42badc6f-0e56-49bc-b474-bc8351270b5d}, !- Handle
  Hospital Office,                        !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {6408f6a2-7296-4c49-b4d7-1077c1d252ab}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {76385fd3-f035-425c-b928-7fd9277a6773}, !- Default Schedule Set Name
  {3cb24a53-0b6c-4813-aa4d-06c6e9ee478c}, !- Group Rendering Name
  {aa53bf15-d880-4591-8c49-9670e4411487}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ICU_NurseStn;                           !- Standards Space Type

OS:Rendering:Color,
  {3cb24a53-0b6c-4813-aa4d-06c6e9ee478c}, !- Handle
  Hospital ICU_NurseStn,                  !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {d8fc651d-550a-4ca8-afb1-9361797e011d}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {538ab2f2-4880-4d55-83bd-fa500b399593}, !- Default Schedule Set Name
  {6c1de1ef-d7a9-426f-b3e1-3ff478d4e465}, !- Group Rendering Name
  {cb1b9ce9-da8d-42e9-8ea1-0506a004e75a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {6c1de1ef-d7a9-426f-b3e1-3ff478d4e465}, !- Handle
  Hospital Dining,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {82873251-741a-480e-8f6b-6ddfdc2bb5b9}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2f22821b-4bc2-4e7f-8b38-adce95a5eedc}, !- Default Schedule Set Name
  {3f4d4c5b-1da0-43f6-a595-7ee82240a9e8}, !- Group Rendering Name
  {9c86b90b-86da-47d0-931a-73b22e432109}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {3f4d4c5b-1da0-43f6-a595-7ee82240a9e8}, !- Handle
  Hospital Kitchen,                       !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {ddbcd09b-0347-4833-a4d0-858d99feb8c6}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {065aa90e-c891-46f6-ab01-daf8e9c64bbb}, !- Default Schedule Set Name
  {1d63439c-9bb9-4b0f-b501-4f3c13079f8f}, !- Group Rendering Name
  {1d3fe72c-3905-45eb-8004-21784b1a89a4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ER_NurseStn;                            !- Standards Space Type

OS:Rendering:Color,
  {1d63439c-9bb9-4b0f-b501-4f3c13079f8f}, !- Handle
  Hospital ER_NurseStn,                   !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {a9e2a5b1-aa5a-4724-82cd-39fc4abff18e}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {308beb90-1b88-4b53-8690-6ab669a4176a}, !- Default Schedule Set Name
  {32150ff5-4903-4a59-84b4-9bcb6f4cbd40}, !- Group Rendering Name
  {b01f3cee-2d2d-44e4-bf4e-84d4eceb8ee5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {32150ff5-4903-4a59-84b4-9bcb6f4cbd40}, !- Handle
  Hospital Lobby,                         !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {399143cf-3815-493a-ab2b-22dcf2934ff9}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {4a3c3a33-d87f-4f0e-9932-89158c92f037}, !- Default Schedule Set Name
  {0368d180-fde9-4887-93d2-227b76120053}, !- Group Rendering Name
  {05197da6-819b-4006-9ab3-87ae84117d69}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  PatRoom;                                !- Standards Space Type

OS:Rendering:Color,
  {0368d180-fde9-4887-93d2-227b76120053}, !- Handle
  Hospital PatRoom,                       !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {418c841f-3011-44c0-ae15-149beaf52b48}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {d2274b1a-a0e4-45b7-919c-9ea10fa90974}, !- Default Schedule Set Name
  {8ad6f075-8fa4-4006-8a06-c7135781a6e9}, !- Group Rendering Name
  {17b53571-478f-469b-998a-9c5aa4bc3bbe}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  NurseStn;                               !- Standards Space Type

OS:Rendering:Color,
  {8ad6f075-8fa4-4006-8a06-c7135781a6e9}, !- Handle
  Hospital NurseStn,                      !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {d37ebc42-8f50-4e39-a7eb-47e9cb1b9001}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {1d4b9be8-231b-4bb7-8798-fd00c5f39cdd}, !- Default Schedule Set Name
  {93232d00-4132-424e-a6d5-2e76a4ee9838}, !- Group Rendering Name
  {7c683569-9407-4a8f-aeda-11b48c0fe9e8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {93232d00-4132-424e-a6d5-2e76a4ee9838}, !- Handle
  Hospital Corridor,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:BuildingStory,
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {3e88c281-7585-4dea-ac0e-69243b6139de}, !- Handle
  Hospital Office A end_a - Story ground, !- Name
  {5cb5ff38-2e69-4611-9a3d-4b93e5643a88}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -38.1,                                  !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {8804d132-93f2-4384-b943-ad0270c54f8f}; !- Thermal Zone Name

OS:Surface,
  {88025f38-e28f-4491-98d0-a3f5b31f5d0c}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {b105ef1a-c5d0-48b8-b601-9e8086f7d32b}, !- Construction Name
  {3e88c281-7585-4dea-ac0e-69243b6139de}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {572ad5e1-c475-4b37-8086-db355301e6ba}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e88c281-7585-4dea-ac0e-69243b6139de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a79933-8456-462f-bd1d-8d14a7749b76}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e88c281-7585-4dea-ac0e-69243b6139de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46bc0548-2708-463a-93a8-3914b1c267fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3842fb0-604f-4e17-840a-fe60814ec42e}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e88c281-7585-4dea-ac0e-69243b6139de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06f2d2b6-379a-4ea1-a224-c48c4f02a391}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede5c3aa-04ec-4dce-8301-5db97d51b717}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e88c281-7585-4dea-ac0e-69243b6139de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e34b7ec-48ff-47d0-aa8c-99175e543847}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {3e88c281-7585-4dea-ac0e-69243b6139de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8804d132-93f2-4384-b943-ad0270c54f8f}, !- Handle
  Zone Hospital Office A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c2dfac4-5b81-4972-ae01-71229fc1c61e}, !- Zone Air Inlet Port List
  {a93b2c4c-f8da-4c70-b5b1-033e6d7050d2}, !- Zone Air Exhaust Port List
  {11db44ea-9250-4ef2-8ef3-41548d957f08}, !- Zone Air Node Name
  {1a96d808-7386-44dd-8cf5-6896c50b904e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce9fc25f-8a9c-49c4-9c74-e78b14ffbc78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c89682c5-5a9e-4438-a4fa-3cbf09887aba}, !- Handle
  Zone Hospital Office A end_a - Story ground Zone Air Node, !- Name
  {11db44ea-9250-4ef2-8ef3-41548d957f08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11db44ea-9250-4ef2-8ef3-41548d957f08}, !- Handle
  {8804d132-93f2-4384-b943-ad0270c54f8f}, !- Source Object
  11,                                     !- Outlet Port
  {c89682c5-5a9e-4438-a4fa-3cbf09887aba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c2dfac4-5b81-4972-ae01-71229fc1c61e}, !- Handle
  {8804d132-93f2-4384-b943-ad0270c54f8f}, !- HVAC Component
  {bcb7c15c-d982-4903-bbbc-9dd42672bfcc}, !- Port 1
  {99cd0d1b-4865-4dd4-a52a-3f37d17b6e9b}; !- Port 2

OS:PortList,
  {a93b2c4c-f8da-4c70-b5b1-033e6d7050d2}, !- Handle
  {8804d132-93f2-4384-b943-ad0270c54f8f}, !- HVAC Component
  {0176f913-77d0-41d4-8e03-9f5463b86b0f}; !- Port 1

OS:PortList,
  {1a96d808-7386-44dd-8cf5-6896c50b904e}, !- Handle
  {8804d132-93f2-4384-b943-ad0270c54f8f}, !- HVAC Component
  {62f97c0b-44ef-44f6-9085-5c1ccafd681b}; !- Port 1

OS:Sizing:Zone,
  {e2bdfca0-2725-4ac8-97b4-35e6756f2dcd}, !- Handle
  {8804d132-93f2-4384-b943-ad0270c54f8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a1cde668-3df3-4b63-8728-4f68a9b5035b}, !- Handle
  Zone Hospital Office A end_a - Story ground Zone HVAC Equipment List, !- Name
  {8804d132-93f2-4384-b943-ad0270c54f8f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d69b5aa-b5f2-488b-a0ae-8dd47743d47c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9530a406-9d90-4b12-aadf-f822f907242e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d7a12fa8-2971-49c9-be97-702ae3d2b70c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7e1427a7-bd60-4b6f-bb6c-f27b6e92cdf9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {299000e6-935f-4362-a50a-3de908473674}, !- Handle
  Hospital Office B end_a - Story ground, !- Name
  {5cb5ff38-2e69-4611-9a3d-4b93e5643a88}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -38.1,                                  !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {9c8142e2-e8cf-44e1-a9aa-beb9d8b87bb5}; !- Thermal Zone Name

OS:Surface,
  {ffc51d8c-3d0e-4b42-9c0e-2eaf2e5d8ba1}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {b7a8142e-ec0c-4dba-93f7-b3fe7676daf9}, !- Construction Name
  {299000e6-935f-4362-a50a-3de908473674}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb13b918-fc35-4e2e-adb5-d3e2ae0e84e7}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {299000e6-935f-4362-a50a-3de908473674}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 4.2672,        !- X,Y,Z Vertex 1 {m}
  0, 28.956, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d47386df-fd4b-4107-8507-a2db3ab9cb4c}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {299000e6-935f-4362-a50a-3de908473674}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9308c652-e5f8-47e3-b205-050b6151a1a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.956, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3a7f332-2c2f-4f02-b654-188ac4256fdf}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {299000e6-935f-4362-a50a-3de908473674}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb7fb1d3-cd2f-4553-9507-defb6922fda7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 28.956, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46bc0548-2708-463a-93a8-3914b1c267fd}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {299000e6-935f-4362-a50a-3de908473674}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6a79933-8456-462f-bd1d-8d14a7749b76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aad60ed2-f08b-46a5-baad-977ed4e3e9b9}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {299000e6-935f-4362-a50a-3de908473674}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, 28.956, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c8142e2-e8cf-44e1-a9aa-beb9d8b87bb5}, !- Handle
  Zone Hospital Office B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f95b4202-9fa2-433a-83da-d4564ad72b3a}, !- Zone Air Inlet Port List
  {500957cd-3d5d-4394-8889-df0586b1bea3}, !- Zone Air Exhaust Port List
  {a1ba0fc1-7f5e-43a6-9ef2-233482b39199}, !- Zone Air Node Name
  {54efc766-48a9-458e-8672-5d33f7a6277b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78745c89-a1a8-4d31-96c8-fe2dfe8734fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c502c193-9787-4773-8968-8cae602d56bc}, !- Handle
  Zone Hospital Office B end_a - Story ground Zone Air Node, !- Name
  {a1ba0fc1-7f5e-43a6-9ef2-233482b39199}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1ba0fc1-7f5e-43a6-9ef2-233482b39199}, !- Handle
  {9c8142e2-e8cf-44e1-a9aa-beb9d8b87bb5}, !- Source Object
  11,                                     !- Outlet Port
  {c502c193-9787-4773-8968-8cae602d56bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f95b4202-9fa2-433a-83da-d4564ad72b3a}, !- Handle
  {9c8142e2-e8cf-44e1-a9aa-beb9d8b87bb5}, !- HVAC Component
  {b1edcf96-4829-4d33-94d1-545ec18e129b}, !- Port 1
  {c54a97b3-b8c4-49a3-a4bc-53895eb77cca}; !- Port 2

OS:PortList,
  {500957cd-3d5d-4394-8889-df0586b1bea3}, !- Handle
  {9c8142e2-e8cf-44e1-a9aa-beb9d8b87bb5}, !- HVAC Component
  {f3d82edb-4acc-49b7-8d19-401d651f6c5c}; !- Port 1

OS:PortList,
  {54efc766-48a9-458e-8672-5d33f7a6277b}, !- Handle
  {9c8142e2-e8cf-44e1-a9aa-beb9d8b87bb5}, !- HVAC Component
  {21b8644a-eef7-45e4-8570-9527e0c67b8f}; !- Port 1

OS:Sizing:Zone,
  {59ad5a66-3ce8-4791-8cb1-ff3e4f04f5ad}, !- Handle
  {9c8142e2-e8cf-44e1-a9aa-beb9d8b87bb5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {887bff17-2f5c-4281-8fe3-1dd10aaf7704}, !- Handle
  Zone Hospital Office B end_a - Story ground Zone HVAC Equipment List, !- Name
  {9c8142e2-e8cf-44e1-a9aa-beb9d8b87bb5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6fd0142d-ecb5-4b71-bba4-de58cb7ee4b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {28a932b4-a258-4e19-ae03-6aac0f828f8a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {70d14557-e1b9-40fe-9bf5-3fec93962900}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3e160e88-22d0-4579-8d71-772d0c528257}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8027f08c-6f14-4257-a93a-762cb2b70b82}, !- Handle
  Hospital Office C end_a - Story ground, !- Name
  {5cb5ff38-2e69-4611-9a3d-4b93e5643a88}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -38.1,                                  !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {61b7a86b-bb7b-4ae5-9a16-fb495a502c64}; !- Thermal Zone Name

OS:Surface,
  {a14c2e10-97d7-4f7c-8512-9f63b25bad1a}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {b105ef1a-c5d0-48b8-b601-9e8086f7d32b}, !- Construction Name
  {8027f08c-6f14-4257-a93a-762cb2b70b82}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {518ceae6-a536-4aa9-942f-d419752df7c7}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8027f08c-6f14-4257-a93a-762cb2b70b82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a94c9b8-1820-426e-aa91-3552f01483b1}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8027f08c-6f14-4257-a93a-762cb2b70b82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b33b0c4a-a0d7-4191-a8e5-5c812f4d2fea}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8027f08c-6f14-4257-a93a-762cb2b70b82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d753a66-3bcf-4e38-bbbd-68675c0ccb5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9308c652-e5f8-47e3-b205-050b6151a1a1}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8027f08c-6f14-4257-a93a-762cb2b70b82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d47386df-fd4b-4107-8507-a2db3ab9cb4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e56acc19-20c9-4b67-8cf6-876d9ff5d534}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {8027f08c-6f14-4257-a93a-762cb2b70b82}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {61b7a86b-bb7b-4ae5-9a16-fb495a502c64}, !- Handle
  Zone Hospital Office C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {272c1875-1129-49a9-a074-0e7614d6e0d3}, !- Zone Air Inlet Port List
  {6a9001f5-9e5d-4e2b-9229-fd11cee5793e}, !- Zone Air Exhaust Port List
  {6bdc5125-7af7-4e1f-b74d-9182d72daa2e}, !- Zone Air Node Name
  {49b1e0a1-2f1d-4b7a-8a30-774e704f21b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {120b75ea-7866-4189-8de3-07ca759ec76b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77eb0317-7915-4c4a-94a8-995b46fd1492}, !- Handle
  Zone Hospital Office C end_a - Story ground Zone Air Node, !- Name
  {6bdc5125-7af7-4e1f-b74d-9182d72daa2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bdc5125-7af7-4e1f-b74d-9182d72daa2e}, !- Handle
  {61b7a86b-bb7b-4ae5-9a16-fb495a502c64}, !- Source Object
  11,                                     !- Outlet Port
  {77eb0317-7915-4c4a-94a8-995b46fd1492}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {272c1875-1129-49a9-a074-0e7614d6e0d3}, !- Handle
  {61b7a86b-bb7b-4ae5-9a16-fb495a502c64}, !- HVAC Component
  {2fd4cf63-3efd-4b70-90ce-f3cd35175037}, !- Port 1
  {de40a643-74ef-49e2-9b4f-88cec27b6ad9}; !- Port 2

OS:PortList,
  {6a9001f5-9e5d-4e2b-9229-fd11cee5793e}, !- Handle
  {61b7a86b-bb7b-4ae5-9a16-fb495a502c64}, !- HVAC Component
  {3c62e61b-4862-4abf-bbb8-ff9898db0717}; !- Port 1

OS:PortList,
  {49b1e0a1-2f1d-4b7a-8a30-774e704f21b9}, !- Handle
  {61b7a86b-bb7b-4ae5-9a16-fb495a502c64}, !- HVAC Component
  {b8f77a9a-5f45-4066-af14-ec402f8994f8}; !- Port 1

OS:Sizing:Zone,
  {44de8b9e-11a5-4842-b2d2-e6bebdf76a3f}, !- Handle
  {61b7a86b-bb7b-4ae5-9a16-fb495a502c64}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {179c5c28-cd54-447c-9881-a0f904094095}, !- Handle
  Zone Hospital Office C end_a - Story ground Zone HVAC Equipment List, !- Name
  {61b7a86b-bb7b-4ae5-9a16-fb495a502c64}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45d97196-3a6f-4d77-9d01-5879d0898cbf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1b5f9884-52ec-4145-89be-99ee5bf5b68a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {12a2bc08-5ff3-4cff-bf17-48dff6565b30}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {21f440d2-15ad-4454-8ca8-7f72e18df34a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6a51e963-a4e6-40e0-8441-2d8cb03aaf87}, !- Handle
  Hospital Office A  - Story ground,      !- Name
  {5cb5ff38-2e69-4611-9a3d-4b93e5643a88}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -33.528,                                !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {205c0da2-9b3b-4db6-94ff-721cd004d1d6}; !- Thermal Zone Name

OS:Surface,
  {ad9d55d3-551c-449f-8e04-2c6fb5f29732}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {0ac96979-3b59-40d5-962f-91471e15bb52}, !- Construction Name
  {6a51e963-a4e6-40e0-8441-2d8cb03aaf87}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8891544461778, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  5.8891544461778, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06f2d2b6-379a-4ea1-a224-c48c4f02a391}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a51e963-a4e6-40e0-8441-2d8cb03aaf87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3842fb0-604f-4e17-840a-fe60814ec42e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75038532-f206-41d1-95f8-1533c4f1b0f6}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a51e963-a4e6-40e0-8441-2d8cb03aaf87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {679e70c0-faa6-4858-8655-07c889e863b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8891544461778, 4.572, 4.2672,         !- X,Y,Z Vertex 1 {m}
  5.8891544461778, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96f3b159-f3ab-40b0-bd45-096731e875ef}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a51e963-a4e6-40e0-8441-2d8cb03aaf87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f095983-5599-4416-a443-cb6e0a54d86b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.88915444617775, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  5.88915444617775, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.88915444617775, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.88915444617775, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {211c538d-3580-43c0-b123-3bd8a00c51db}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a51e963-a4e6-40e0-8441-2d8cb03aaf87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8891544461778, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5.8891544461778, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b7a5e57-c2ac-47f1-88b5-606da5b69edd}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {6a51e963-a4e6-40e0-8441-2d8cb03aaf87}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8891544461778, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  5.8891544461778, 4.572, 4.2672,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {205c0da2-9b3b-4db6-94ff-721cd004d1d6}, !- Handle
  Zone Hospital Office A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {425e98a0-d4fa-46e8-ad92-03e26c3f0043}, !- Zone Air Inlet Port List
  {87672d47-54da-4d37-9677-d7eef0bec92d}, !- Zone Air Exhaust Port List
  {2b87fe4f-37b7-41d1-b92e-b83b573e2024}, !- Zone Air Node Name
  {cba328b9-04ab-4c88-8aa5-f9a9f5400e64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74e00351-059f-4bc8-826b-659285743281}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09697c72-b0f0-49b7-93e7-b3ef83ec79b0}, !- Handle
  Zone Hospital Office A  - Story ground Zone Air Node, !- Name
  {2b87fe4f-37b7-41d1-b92e-b83b573e2024}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b87fe4f-37b7-41d1-b92e-b83b573e2024}, !- Handle
  {205c0da2-9b3b-4db6-94ff-721cd004d1d6}, !- Source Object
  11,                                     !- Outlet Port
  {09697c72-b0f0-49b7-93e7-b3ef83ec79b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {425e98a0-d4fa-46e8-ad92-03e26c3f0043}, !- Handle
  {205c0da2-9b3b-4db6-94ff-721cd004d1d6}, !- HVAC Component
  {8b7a3408-50de-488d-b962-26fb86e17e50}, !- Port 1
  {bae24873-dc8d-41f7-be25-a8473156d300}; !- Port 2

OS:PortList,
  {87672d47-54da-4d37-9677-d7eef0bec92d}, !- Handle
  {205c0da2-9b3b-4db6-94ff-721cd004d1d6}, !- HVAC Component
  {47a8defa-c2d0-44f1-b12b-975d51b97743}; !- Port 1

OS:PortList,
  {cba328b9-04ab-4c88-8aa5-f9a9f5400e64}, !- Handle
  {205c0da2-9b3b-4db6-94ff-721cd004d1d6}, !- HVAC Component
  {ec211b32-f934-4a95-bd92-3ce3d93168c8}; !- Port 1

OS:Sizing:Zone,
  {2f6f5d42-5dba-4924-b300-e5df4da35090}, !- Handle
  {205c0da2-9b3b-4db6-94ff-721cd004d1d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {efcddc59-d216-4822-b965-98fb74bcff21}, !- Handle
  Zone Hospital Office A  - Story ground Zone HVAC Equipment List, !- Name
  {205c0da2-9b3b-4db6-94ff-721cd004d1d6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c54d4cc3-fe73-4577-806a-61b05452c7cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8a6f61d8-6724-4c61-be24-3376aa1d0971}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {1c4d3596-b4d0-4ebd-88b8-8da9b5e7f10a}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {85b8fb52-45df-4587-930a-9f988dca474d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {37fb1a67-76bd-4277-a3ea-5eba4f0f753c}, !- Handle
  Hospital Office B  - Story ground,      !- Name
  {5cb5ff38-2e69-4611-9a3d-4b93e5643a88}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -33.528,                                !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {392530b1-74d2-4201-b40c-b4fe93d0888f}; !- Thermal Zone Name

OS:Surface,
  {5db97e7a-115a-40cd-8c61-e3e14bb9a4a2}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {634e53a1-c911-4d04-82e9-6b12bc47be3d}, !- Construction Name
  {37fb1a67-76bd-4277-a3ea-5eba4f0f753c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  5.8891544461778, 28.956, 0,             !- X,Y,Z Vertex 3 {m}
  5.8891544461778, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb7fb1d3-cd2f-4553-9507-defb6922fda7}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37fb1a67-76bd-4277-a3ea-5eba4f0f753c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3a7f332-2c2f-4f02-b654-188ac4256fdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.956, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeb29401-2af1-421b-8db8-6c28b02c2afd}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37fb1a67-76bd-4277-a3ea-5eba4f0f753c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83cff6b1-e142-4f15-81a1-6bf0ea2957db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8891544461778, 28.956, 4.2672,        !- X,Y,Z Vertex 1 {m}
  5.8891544461778, 28.956, 0,             !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f551d59-fbe4-47dd-b8e4-ce42cfff20a7}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37fb1a67-76bd-4277-a3ea-5eba4f0f753c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0357d78-30a1-418d-bc98-88ed681afcd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.88915444617775, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.88915444617775, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.88915444617775, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  5.88915444617775, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {679e70c0-faa6-4858-8655-07c889e863b6}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37fb1a67-76bd-4277-a3ea-5eba4f0f753c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75038532-f206-41d1-95f8-1533c4f1b0f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  5.8891544461778, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.8891544461778, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07d68543-cd24-4d2e-b9ae-23c24b63ec83}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {37fb1a67-76bd-4277-a3ea-5eba4f0f753c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8891544461778, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.8891544461778, 28.956, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, 28.956, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {392530b1-74d2-4201-b40c-b4fe93d0888f}, !- Handle
  Zone Hospital Office B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7106c40-6074-4fec-a942-2ac1529234d7}, !- Zone Air Inlet Port List
  {b92afbcd-824a-4e53-a6be-dbdb042aac57}, !- Zone Air Exhaust Port List
  {fab5dc99-76d4-46d1-9dff-bf4d5acb14ca}, !- Zone Air Node Name
  {ba1d7b7f-46dd-4b6f-a6b3-96bb57bd663c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4584c9d9-4ddf-4dea-a028-178f55d5428f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44e15c55-b015-4202-8cd9-03d5672de15e}, !- Handle
  Zone Hospital Office B  - Story ground Zone Air Node, !- Name
  {fab5dc99-76d4-46d1-9dff-bf4d5acb14ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fab5dc99-76d4-46d1-9dff-bf4d5acb14ca}, !- Handle
  {392530b1-74d2-4201-b40c-b4fe93d0888f}, !- Source Object
  11,                                     !- Outlet Port
  {44e15c55-b015-4202-8cd9-03d5672de15e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7106c40-6074-4fec-a942-2ac1529234d7}, !- Handle
  {392530b1-74d2-4201-b40c-b4fe93d0888f}, !- HVAC Component
  {6f3b8d16-d97e-406c-af4b-1d9e0041055a}, !- Port 1
  {a69aae58-55e6-4808-9d1d-b5a38175a9d4}; !- Port 2

OS:PortList,
  {b92afbcd-824a-4e53-a6be-dbdb042aac57}, !- Handle
  {392530b1-74d2-4201-b40c-b4fe93d0888f}, !- HVAC Component
  {c7c5e3f2-3355-4fd7-9590-e26e8074583d}; !- Port 1

OS:PortList,
  {ba1d7b7f-46dd-4b6f-a6b3-96bb57bd663c}, !- Handle
  {392530b1-74d2-4201-b40c-b4fe93d0888f}, !- HVAC Component
  {9663496c-bafb-4290-bd69-02f0f97eca48}; !- Port 1

OS:Sizing:Zone,
  {4f274cc3-c63c-4ba0-b5a0-e06a14e30e69}, !- Handle
  {392530b1-74d2-4201-b40c-b4fe93d0888f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8af4fa76-953e-4287-9464-76f249187e44}, !- Handle
  Zone Hospital Office B  - Story ground Zone HVAC Equipment List, !- Name
  {392530b1-74d2-4201-b40c-b4fe93d0888f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {acaea742-d696-4093-9ca9-ddc09fa29cfc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {db7663ea-8f00-4255-b45c-a2074b6ee63a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {52f844d8-4761-4a9c-97d6-2cc4dff08f50}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8b0f0e41-8080-4fe6-85e0-ec3f3b0d8963}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9f11d4cf-1f9c-469a-89eb-d1191b36a592}, !- Handle
  Hospital Office C  - Story ground,      !- Name
  {5cb5ff38-2e69-4611-9a3d-4b93e5643a88}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -33.528,                                !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {c18c0cde-68c9-4c96-8f20-4ed027e86304}; !- Thermal Zone Name

OS:Surface,
  {4bf3d1fc-e04d-4daf-9025-2ced6639e86b}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {0ac96979-3b59-40d5-962f-91471e15bb52}, !- Construction Name
  {9f11d4cf-1f9c-469a-89eb-d1191b36a592}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8891544461778, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  5.8891544461778, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d753a66-3bcf-4e38-bbbd-68675c0ccb5c}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f11d4cf-1f9c-469a-89eb-d1191b36a592}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b33b0c4a-a0d7-4191-a8e5-5c812f4d2fea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3a61be0-b417-40d0-90e3-8143fa148859}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f11d4cf-1f9c-469a-89eb-d1191b36a592}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  5.8891544461778, 4.572, 4.2672,         !- X,Y,Z Vertex 2 {m}
  5.8891544461778, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bc22049-c14e-429a-af53-52716ceda2fa}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f11d4cf-1f9c-469a-89eb-d1191b36a592}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d04009b-0317-412f-aa28-67d20438d841}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.88915444617775, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.88915444617775, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.88915444617775, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.88915444617775, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83cff6b1-e142-4f15-81a1-6bf0ea2957db}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f11d4cf-1f9c-469a-89eb-d1191b36a592}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeb29401-2af1-421b-8db8-6c28b02c2afd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  5.8891544461778, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.8891544461778, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {901a41e1-03ca-4444-927b-a5b4f2f02aca}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {9f11d4cf-1f9c-469a-89eb-d1191b36a592}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8891544461778, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.8891544461778, 4.572, 4.2672,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c18c0cde-68c9-4c96-8f20-4ed027e86304}, !- Handle
  Zone Hospital Office C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {423e88b3-b168-45c2-8370-b8d189046cf7}, !- Zone Air Inlet Port List
  {d0885012-6a12-46e2-94e4-2123dc1d4196}, !- Zone Air Exhaust Port List
  {5c80783b-310c-41cd-9c5f-bc1cd2406125}, !- Zone Air Node Name
  {94d1618e-8fe3-40e9-947d-ad1622663d71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {64afb5ad-be8d-430a-b660-f24f7701e1a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {960e605a-fe44-401a-82d5-9e4b934f015c}, !- Handle
  Zone Hospital Office C  - Story ground Zone Air Node, !- Name
  {5c80783b-310c-41cd-9c5f-bc1cd2406125}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c80783b-310c-41cd-9c5f-bc1cd2406125}, !- Handle
  {c18c0cde-68c9-4c96-8f20-4ed027e86304}, !- Source Object
  11,                                     !- Outlet Port
  {960e605a-fe44-401a-82d5-9e4b934f015c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {423e88b3-b168-45c2-8370-b8d189046cf7}, !- Handle
  {c18c0cde-68c9-4c96-8f20-4ed027e86304}, !- HVAC Component
  {bf580854-a8ec-41c5-b6dc-026a91641b3d}, !- Port 1
  {de0358b4-6942-4e91-b139-0dfc940e520a}; !- Port 2

OS:PortList,
  {d0885012-6a12-46e2-94e4-2123dc1d4196}, !- Handle
  {c18c0cde-68c9-4c96-8f20-4ed027e86304}, !- HVAC Component
  {b48e6fb1-a461-432c-8fd8-d76e909d0bbc}; !- Port 1

OS:PortList,
  {94d1618e-8fe3-40e9-947d-ad1622663d71}, !- Handle
  {c18c0cde-68c9-4c96-8f20-4ed027e86304}, !- HVAC Component
  {1d7fede5-08b8-49bb-9bc0-6bd3b7d82738}; !- Port 1

OS:Sizing:Zone,
  {2b543bd3-6abc-42f3-ace6-cbb1d9b26c99}, !- Handle
  {c18c0cde-68c9-4c96-8f20-4ed027e86304}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {768d8861-58bf-497c-89a2-55f12f397e89}, !- Handle
  Zone Hospital Office C  - Story ground Zone HVAC Equipment List, !- Name
  {c18c0cde-68c9-4c96-8f20-4ed027e86304}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5509cf54-1e4b-4160-bc92-0f26de372eb4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fde4ba47-11b8-4de0-a678-de92f3f7a67f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f6e9402e-3525-4d84-b63f-7885476b9096}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {25e419f2-fd8e-4612-acad-3d9addcd98ea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7ea9504a-1415-4a60-9f3c-7fb212ecc6b3}, !- Handle
  Hospital ER_Trauma A  - Story ground,   !- Name
  {bf3f836e-a35e-440a-a313-1f6fb3779949}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -27.6388455538222,                      !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {90ae353f-5540-4276-a1a3-e223500a6602}; !- Thermal Zone Name

OS:Surface,
  {2c513753-924e-4ec6-a446-e7e47e10df96}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {3a994644-1f33-4c91-93ee-1fedfd7a4f13}, !- Construction Name
  {7ea9504a-1415-4a60-9f3c-7fb212ecc6b3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.91443657746305, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0.91443657746305, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f095983-5599-4416-a443-cb6e0a54d86b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea9504a-1415-4a60-9f3c-7fb212ecc6b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96f3b159-f3ab-40b0-bd45-096731e875ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92a54319-97d6-412d-8d00-b4fe2df34d85}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea9504a-1415-4a60-9f3c-7fb212ecc6b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3e70186-e9f0-45a1-8a70-d422d6c4d512}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.91443657746305, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  0.91443657746305, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0701719f-f1ca-4cc7-93b3-1d8c6a3675cd}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea9504a-1415-4a60-9f3c-7fb212ecc6b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b898ac7-fdf1-4170-93c7-b92ef08a0bd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.91443657746305, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0.91443657746305, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0.91443657746305, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0.91443657746305, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c5c9202-04e4-4236-ad39-19392a3c2016}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea9504a-1415-4a60-9f3c-7fb212ecc6b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.91443657746305, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 0, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  0.91443657746305, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d9e337-885b-46df-b17b-d8c57a80b911}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {7ea9504a-1415-4a60-9f3c-7fb212ecc6b3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.91443657746305, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0.91443657746305, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {90ae353f-5540-4276-a1a3-e223500a6602}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c87a333-2781-46e5-b0ab-ad8692b1b07c}, !- Zone Air Inlet Port List
  {c41efd18-e4d0-4833-baa9-278785ee3a10}, !- Zone Air Exhaust Port List
  {48876425-ac5b-4e99-a740-172f6d3c2cee}, !- Zone Air Node Name
  {024f7d82-e815-47e4-bb3a-664877e540ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67337d23-6120-4e08-a875-47fc654f056f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27bde2d7-971f-4dda-ab81-147319e6d09e}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground Zone Air Node, !- Name
  {48876425-ac5b-4e99-a740-172f6d3c2cee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48876425-ac5b-4e99-a740-172f6d3c2cee}, !- Handle
  {90ae353f-5540-4276-a1a3-e223500a6602}, !- Source Object
  11,                                     !- Outlet Port
  {27bde2d7-971f-4dda-ab81-147319e6d09e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c87a333-2781-46e5-b0ab-ad8692b1b07c}, !- Handle
  {90ae353f-5540-4276-a1a3-e223500a6602}, !- HVAC Component
  {8080611d-761b-48d9-a5a1-3b86aaf18a92}, !- Port 1
  {d22a080c-578f-43b7-a10d-393c06884bfe}; !- Port 2

OS:PortList,
  {c41efd18-e4d0-4833-baa9-278785ee3a10}, !- Handle
  {90ae353f-5540-4276-a1a3-e223500a6602}, !- HVAC Component
  {42b70428-3786-4f70-a948-dbd7a22687d7}; !- Port 1

OS:PortList,
  {024f7d82-e815-47e4-bb3a-664877e540ef}, !- Handle
  {90ae353f-5540-4276-a1a3-e223500a6602}, !- HVAC Component
  {51c3d63a-4282-4298-b559-addc4c852746}; !- Port 1

OS:Sizing:Zone,
  {2e670db6-95d1-47e9-9bfc-b6aec953b040}, !- Handle
  {90ae353f-5540-4276-a1a3-e223500a6602}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {67f1b164-35d2-4b3a-9f1f-a859bc8acd08}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground Zone HVAC Equipment List, !- Name
  {90ae353f-5540-4276-a1a3-e223500a6602}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5d3893d-1e12-4611-9862-a7c5b2184d13}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c9149e41-aa6a-4dae-ab9d-372556b37533}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0e8872b3-c95e-4c21-96a0-00a462a4e12a}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b93ac0fe-6e64-497f-b67e-7b468560e425}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {090c6923-02a2-4652-8726-db4e3265f09f}, !- Handle
  Hospital ER_Trauma B  - Story ground,   !- Name
  {bf3f836e-a35e-440a-a313-1f6fb3779949}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -27.6388455538222,                      !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {ae299981-94be-4f65-868e-a5a415d8d19a}; !- Thermal Zone Name

OS:Surface,
  {9d08ddbe-764f-42d1-ae66-d9588b10e81c}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {e7eafe56-f789-4e4d-8a58-98117a7f8826}, !- Construction Name
  {090c6923-02a2-4652-8726-db4e3265f09f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  0.91443657746305, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  0.91443657746305, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0357d78-30a1-418d-bc98-88ed681afcd5}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {090c6923-02a2-4652-8726-db4e3265f09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f551d59-fbe4-47dd-b8e4-ce42cfff20a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 28.956, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {875fd6bd-1167-4f21-943f-b620f94c94a8}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {090c6923-02a2-4652-8726-db4e3265f09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d170e18-a701-4062-a837-6686bfb9e8b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.91443657746305, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0.91443657746305, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 28.956, 0,        !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 28.956, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c58271d-eeec-4ff3-b58d-f932ebb09c2e}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {090c6923-02a2-4652-8726-db4e3265f09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cce5686e-534b-45b8-8a51-e7bf4ee96368}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.91443657746305, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.91443657746305, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.91443657746305, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  0.91443657746305, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3e70186-e9f0-45a1-8a70-d422d6c4d512}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {090c6923-02a2-4652-8726-db4e3265f09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92a54319-97d6-412d-8d00-b4fe2df34d85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.91443657746305, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.91443657746305, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccb62a1f-28e5-42b3-8d58-abb7ecd47e10}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {090c6923-02a2-4652-8726-db4e3265f09f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.91443657746305, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.91443657746305, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 28.956, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ae299981-94be-4f65-868e-a5a415d8d19a}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d050cb4-c7ec-44e2-b6e4-e9bbd99b4679}, !- Zone Air Inlet Port List
  {820782d0-fbba-4789-b0d2-4dc2991a13bf}, !- Zone Air Exhaust Port List
  {93fa34d9-3463-49d8-bdeb-d829cb3ecb55}, !- Zone Air Node Name
  {68f2241c-6b37-4a04-82ef-5d03afdb03b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b953e71-bd76-4b3d-8bc7-78d7607a267c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba96d023-09f6-413b-8301-29f3cfb2be37}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground Zone Air Node, !- Name
  {93fa34d9-3463-49d8-bdeb-d829cb3ecb55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93fa34d9-3463-49d8-bdeb-d829cb3ecb55}, !- Handle
  {ae299981-94be-4f65-868e-a5a415d8d19a}, !- Source Object
  11,                                     !- Outlet Port
  {ba96d023-09f6-413b-8301-29f3cfb2be37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d050cb4-c7ec-44e2-b6e4-e9bbd99b4679}, !- Handle
  {ae299981-94be-4f65-868e-a5a415d8d19a}, !- HVAC Component
  {fd94808b-1667-4e3f-8853-c81cc6a6230e}, !- Port 1
  {3a2c24b8-d6e1-46d8-aa12-c8e64aae871b}; !- Port 2

OS:PortList,
  {820782d0-fbba-4789-b0d2-4dc2991a13bf}, !- Handle
  {ae299981-94be-4f65-868e-a5a415d8d19a}, !- HVAC Component
  {ae1812a4-c442-4d12-8789-5723f1f98863}; !- Port 1

OS:PortList,
  {68f2241c-6b37-4a04-82ef-5d03afdb03b4}, !- Handle
  {ae299981-94be-4f65-868e-a5a415d8d19a}, !- HVAC Component
  {d8004151-1bf6-4b99-97fd-333243aafad4}; !- Port 1

OS:Sizing:Zone,
  {9e521232-651b-45d4-8264-bdbc3d48e5e2}, !- Handle
  {ae299981-94be-4f65-868e-a5a415d8d19a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {94020bda-7776-4b81-b796-2b527fba36b0}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground Zone HVAC Equipment List, !- Name
  {ae299981-94be-4f65-868e-a5a415d8d19a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {443af926-4be8-4de2-98d1-c9f9efd51398}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {34ac0f03-5117-40ba-82f8-196fe320047a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {efd80b41-a8f0-49ff-8436-b7748c44fc75}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {edf66787-a1dd-4b40-b884-db0fb561fc95}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b8361ae1-a331-4811-91a1-297d428b0c54}, !- Handle
  Hospital ER_Trauma C  - Story ground,   !- Name
  {bf3f836e-a35e-440a-a313-1f6fb3779949}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -27.6388455538222,                      !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {f05bf753-9882-4413-852d-15a40abb122c}; !- Thermal Zone Name

OS:Surface,
  {c6afa5aa-ce68-4bac-8634-fd8c447837b2}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {3a994644-1f33-4c91-93ee-1fedfd7a4f13}, !- Construction Name
  {b8361ae1-a331-4811-91a1-297d428b0c54}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.91443657746305, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0.91443657746305, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d04009b-0317-412f-aa28-67d20438d841}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8361ae1-a331-4811-91a1-297d428b0c54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bc22049-c14e-429a-af53-52716ceda2fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bbafb7e-c933-4013-a681-05ace9c1b4d5}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8361ae1-a331-4811-91a1-297d428b0c54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  0.91443657746305, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0.91443657746305, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39b866ad-7316-4610-a4dc-0f3d231e4d8a}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8361ae1-a331-4811-91a1-297d428b0c54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03eb8220-ad21-4c21-a8f1-26dfcfc494cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.91443657746305, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.91443657746305, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.91443657746305, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0.91443657746305, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d170e18-a701-4062-a837-6686bfb9e8b4}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8361ae1-a331-4811-91a1-297d428b0c54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {875fd6bd-1167-4f21-943f-b620f94c94a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.91443657746305, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.91443657746305, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53c3316f-bf76-41d7-b225-bfa86693e638}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {b8361ae1-a331-4811-91a1-297d428b0c54}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.91443657746305, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.91443657746305, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f05bf753-9882-4413-852d-15a40abb122c}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d29e21e5-dc68-4294-a5bc-33d7cfccfd34}, !- Zone Air Inlet Port List
  {54485c00-a916-4438-86a7-5b114a8f8f02}, !- Zone Air Exhaust Port List
  {59bf8b7d-a286-4cc8-9741-0372b9f35eb5}, !- Zone Air Node Name
  {78db8d49-045c-4205-ab74-ecfb96dd7f99}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a52a9240-deb5-4ca8-9804-09beb131ef1b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecc5aa1d-6edf-4b21-aa9a-202d55429114}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground Zone Air Node, !- Name
  {59bf8b7d-a286-4cc8-9741-0372b9f35eb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59bf8b7d-a286-4cc8-9741-0372b9f35eb5}, !- Handle
  {f05bf753-9882-4413-852d-15a40abb122c}, !- Source Object
  11,                                     !- Outlet Port
  {ecc5aa1d-6edf-4b21-aa9a-202d55429114}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d29e21e5-dc68-4294-a5bc-33d7cfccfd34}, !- Handle
  {f05bf753-9882-4413-852d-15a40abb122c}, !- HVAC Component
  {7f38e4d1-0e28-448c-8a30-51353b455738}, !- Port 1
  {ef0a838e-fb7e-499d-91e9-0532f6d4f67b}; !- Port 2

OS:PortList,
  {54485c00-a916-4438-86a7-5b114a8f8f02}, !- Handle
  {f05bf753-9882-4413-852d-15a40abb122c}, !- HVAC Component
  {503dc947-0eeb-4913-8560-ee70b6969398}; !- Port 1

OS:PortList,
  {78db8d49-045c-4205-ab74-ecfb96dd7f99}, !- Handle
  {f05bf753-9882-4413-852d-15a40abb122c}, !- HVAC Component
  {582bc414-de4a-4fc4-922b-8dcd118692ab}; !- Port 1

OS:Sizing:Zone,
  {a425d270-5e94-4f0a-913f-80d6a07b1a9e}, !- Handle
  {f05bf753-9882-4413-852d-15a40abb122c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5c225be5-46cc-462c-afdf-43b9189ff7e6}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground Zone HVAC Equipment List, !- Name
  {f05bf753-9882-4413-852d-15a40abb122c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50d75c79-4445-484c-832e-af9a57c08c28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {64d29503-2e5e-40ae-b8f9-512a29c654be}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {679c46a2-6693-4bc8-8354-a75eee782b83}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5c47cbe4-e3a2-4b6c-a007-e7759eb5b6c2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {28db76d0-da42-4b3c-bd64-909bc946d7d3}, !- Handle
  Hospital ER_Triage A  - Story ground,   !- Name
  {a5574b76-ac15-4b6a-b934-23a385fdae2d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.7244089763591,                      !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {fd482e20-b4c7-4bf8-9317-6b84b774135d}; !- Thermal Zone Name

OS:Surface,
  {e94e4fe5-8769-48a2-b42e-c444d72afd00}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {1eb595c3-0410-4f97-b89f-317e286e8135}, !- Construction Name
  {28db76d0-da42-4b3c-bd64-909bc946d7d3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.82887315492615, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.82887315492615, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b898ac7-fdf1-4170-93c7-b92ef08a0bd4}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28db76d0-da42-4b3c-bd64-909bc946d7d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0701719f-f1ca-4cc7-93b3-1d8c6a3675cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de52ac9-e91b-4646-8286-f8d99e9643bd}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28db76d0-da42-4b3c-bd64-909bc946d7d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a47d0eca-276e-4827-8202-dc4fbf56c62d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82887315492615, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  1.82887315492615, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dc5e5e5-231a-4c2a-ac78-5015b761fd3f}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28db76d0-da42-4b3c-bd64-909bc946d7d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f49125a-7a78-4c02-8c15-3774a142c8b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82887315492615, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.82887315492615, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.82887315492615, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.82887315492615, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e46a234e-3c70-4de3-89bf-3c2ebe530abe}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28db76d0-da42-4b3c-bd64-909bc946d7d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82887315492615, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 0, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.82887315492615, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c49fa8c4-e516-476e-a81b-a40d7711ffa9}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {28db76d0-da42-4b3c-bd64-909bc946d7d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82887315492615, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.82887315492615, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fd482e20-b4c7-4bf8-9317-6b84b774135d}, !- Handle
  Zone Hospital ER_Triage A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acd8dd6c-c6e1-443d-b457-08cafc01e42f}, !- Zone Air Inlet Port List
  {85773fe3-ab7a-4c4c-b715-aa78305df89e}, !- Zone Air Exhaust Port List
  {c5e11cf1-d1fe-41bb-83ef-aa92582aec00}, !- Zone Air Node Name
  {a2b35391-56fe-4bb6-afce-1184b4716a29}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {001e7160-9797-4b37-aef5-f7c8e66afc3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0b28e5e-545d-4441-b35c-a39660e99986}, !- Handle
  Zone Hospital ER_Triage A  - Story ground Zone Air Node, !- Name
  {c5e11cf1-d1fe-41bb-83ef-aa92582aec00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5e11cf1-d1fe-41bb-83ef-aa92582aec00}, !- Handle
  {fd482e20-b4c7-4bf8-9317-6b84b774135d}, !- Source Object
  11,                                     !- Outlet Port
  {b0b28e5e-545d-4441-b35c-a39660e99986}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acd8dd6c-c6e1-443d-b457-08cafc01e42f}, !- Handle
  {fd482e20-b4c7-4bf8-9317-6b84b774135d}, !- HVAC Component
  {0551eb3a-e409-4cdf-9c8c-5d6d674467a7}, !- Port 1
  {25066386-7712-4e3f-9c51-23c3c8e60aef}; !- Port 2

OS:PortList,
  {85773fe3-ab7a-4c4c-b715-aa78305df89e}, !- Handle
  {fd482e20-b4c7-4bf8-9317-6b84b774135d}, !- HVAC Component
  {97cb65e2-bc5e-4fa9-8889-f91d41a1b501}; !- Port 1

OS:PortList,
  {a2b35391-56fe-4bb6-afce-1184b4716a29}, !- Handle
  {fd482e20-b4c7-4bf8-9317-6b84b774135d}, !- HVAC Component
  {e21bbe20-2cbd-4e68-9f56-5b011b193ec8}; !- Port 1

OS:Sizing:Zone,
  {f318b386-8821-46f7-b2dd-ac6d262efdf8}, !- Handle
  {fd482e20-b4c7-4bf8-9317-6b84b774135d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ff5a05f1-3faa-4dbb-9ff5-392f7af48a45}, !- Handle
  Zone Hospital ER_Triage A  - Story ground Zone HVAC Equipment List, !- Name
  {fd482e20-b4c7-4bf8-9317-6b84b774135d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15ce0b66-a6e8-4c3a-b994-70a9f46c154f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {505ed8de-9cfe-4183-a9d4-4f073544e5eb}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {25f13f8d-d05d-4e93-8a40-62ebe09461a6}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00968f2d-1302-4735-99a4-bba4c465df4f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {bb41050c-054b-41f0-abb0-c09a819ff6db}, !- Handle
  Hospital ER_Triage B  - Story ground,   !- Name
  {a5574b76-ac15-4b6a-b934-23a385fdae2d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.7244089763591,                      !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {5ae031bd-c512-4e57-965d-912a540d581a}; !- Thermal Zone Name

OS:Surface,
  {d55c2083-75fa-4008-9a49-10088ddf4371}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {63de4a38-153b-44e2-a59f-93dfe2a2d574}, !- Construction Name
  {bb41050c-054b-41f0-abb0-c09a819ff6db}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  1.82887315492615, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  1.82887315492615, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cce5686e-534b-45b8-8a51-e7bf4ee96368}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb41050c-054b-41f0-abb0-c09a819ff6db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c58271d-eeec-4ff3-b58d-f932ebb09c2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 28.956, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {564102b9-23b3-4fa0-904a-9004c6cf82f4}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb41050c-054b-41f0-abb0-c09a819ff6db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cae1aae-fc4e-45a1-9f32-df5da0f7a536}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82887315492615, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.82887315492615, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 28.956, 0,        !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 28.956, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {035fc29a-95de-4265-83d2-4a8378233dba}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb41050c-054b-41f0-abb0-c09a819ff6db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c98b93a7-f8a2-49d6-8f30-9abebd01c069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82887315492615, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.82887315492615, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.82887315492615, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  1.82887315492615, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a47d0eca-276e-4827-8202-dc4fbf56c62d}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb41050c-054b-41f0-abb0-c09a819ff6db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de52ac9-e91b-4646-8286-f8d99e9643bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.82887315492615, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.82887315492615, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62a8663-79b6-43b1-9771-2b190c33b86f}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {bb41050c-054b-41f0-abb0-c09a819ff6db}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82887315492615, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.82887315492615, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 28.956, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5ae031bd-c512-4e57-965d-912a540d581a}, !- Handle
  Zone Hospital ER_Triage B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {096c1537-8cd9-48e3-8c51-acd9541680c6}, !- Zone Air Inlet Port List
  {2eed4916-dfef-437e-957d-951a17a2c19c}, !- Zone Air Exhaust Port List
  {43dc5556-814b-46c6-ae19-deb2d5d718a2}, !- Zone Air Node Name
  {d934d4c7-56d6-4578-9b10-2cdc177bc570}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d36477c-96e5-4b10-871c-3b1acc7a821e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecc776ac-dec1-4a44-a847-ba62565e146d}, !- Handle
  Zone Hospital ER_Triage B  - Story ground Zone Air Node, !- Name
  {43dc5556-814b-46c6-ae19-deb2d5d718a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43dc5556-814b-46c6-ae19-deb2d5d718a2}, !- Handle
  {5ae031bd-c512-4e57-965d-912a540d581a}, !- Source Object
  11,                                     !- Outlet Port
  {ecc776ac-dec1-4a44-a847-ba62565e146d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {096c1537-8cd9-48e3-8c51-acd9541680c6}, !- Handle
  {5ae031bd-c512-4e57-965d-912a540d581a}, !- HVAC Component
  {a84112aa-5c7c-4d7e-a3e2-cf4146a4ad41}, !- Port 1
  {dc759d15-9569-4d00-a3b1-a85e12902e7e}; !- Port 2

OS:PortList,
  {2eed4916-dfef-437e-957d-951a17a2c19c}, !- Handle
  {5ae031bd-c512-4e57-965d-912a540d581a}, !- HVAC Component
  {2ed9a363-d060-4483-8cbc-f7160e1bdc86}; !- Port 1

OS:PortList,
  {d934d4c7-56d6-4578-9b10-2cdc177bc570}, !- Handle
  {5ae031bd-c512-4e57-965d-912a540d581a}, !- HVAC Component
  {72c72961-d66a-4117-b0d6-a44d10a1856e}; !- Port 1

OS:Sizing:Zone,
  {9ce2d904-6725-491c-96e5-935beb34bc43}, !- Handle
  {5ae031bd-c512-4e57-965d-912a540d581a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {18fd5004-0939-4336-a0f1-b31e95b36919}, !- Handle
  Zone Hospital ER_Triage B  - Story ground Zone HVAC Equipment List, !- Name
  {5ae031bd-c512-4e57-965d-912a540d581a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db5378c9-0d4f-4789-adc8-f12f0cc078f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {320610c0-6c1a-483f-a1d3-b58bfe818ef3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4c983610-e1d0-4070-8f3a-92e77e0b9c31}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b002d458-dd3a-442d-abca-c9bcfc62a2f9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a84f96a7-3cba-4a0d-90b8-03469d62ed36}, !- Handle
  Hospital ER_Triage C  - Story ground,   !- Name
  {a5574b76-ac15-4b6a-b934-23a385fdae2d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.7244089763591,                      !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {6e96b42b-ed93-45dd-a86e-844ec92b18a5}; !- Thermal Zone Name

OS:Surface,
  {1fe96607-9ec9-41dc-a875-ba4715f79dbc}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {1eb595c3-0410-4f97-b89f-317e286e8135}, !- Construction Name
  {a84f96a7-3cba-4a0d-90b8-03469d62ed36}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.82887315492615, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.82887315492615, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03eb8220-ad21-4c21-a8f1-26dfcfc494cf}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a84f96a7-3cba-4a0d-90b8-03469d62ed36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39b866ad-7316-4610-a4dc-0f3d231e4d8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cebbc50-0012-4fdc-9147-f6bfab249303}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a84f96a7-3cba-4a0d-90b8-03469d62ed36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.82887315492615, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  1.82887315492615, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {359a7ec2-3835-4507-8d09-955405cb25f8}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a84f96a7-3cba-4a0d-90b8-03469d62ed36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a51177ae-33b5-47f4-bf5f-497e582fcb3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82887315492615, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.82887315492615, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.82887315492615, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.82887315492615, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cae1aae-fc4e-45a1-9f32-df5da0f7a536}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a84f96a7-3cba-4a0d-90b8-03469d62ed36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {564102b9-23b3-4fa0-904a-9004c6cf82f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.82887315492615, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.82887315492615, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4f34e22-3eda-466e-acf1-b00f98b5497a}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {a84f96a7-3cba-4a0d-90b8-03469d62ed36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82887315492615, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.82887315492615, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6e96b42b-ed93-45dd-a86e-844ec92b18a5}, !- Handle
  Zone Hospital ER_Triage C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5b15cff-b37a-43a6-92f8-52d7e96bf408}, !- Zone Air Inlet Port List
  {c4be9348-4d98-4862-a385-95d9048079c8}, !- Zone Air Exhaust Port List
  {a359e66c-0b07-473d-8ec7-2c77006354f4}, !- Zone Air Node Name
  {2790b0be-f3c4-4dc5-9470-fc39252888ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {83629691-417f-4362-bd4b-81ba03700753}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2ab534f-a40f-4bda-bbb6-557129238bcc}, !- Handle
  Zone Hospital ER_Triage C  - Story ground Zone Air Node, !- Name
  {a359e66c-0b07-473d-8ec7-2c77006354f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a359e66c-0b07-473d-8ec7-2c77006354f4}, !- Handle
  {6e96b42b-ed93-45dd-a86e-844ec92b18a5}, !- Source Object
  11,                                     !- Outlet Port
  {e2ab534f-a40f-4bda-bbb6-557129238bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5b15cff-b37a-43a6-92f8-52d7e96bf408}, !- Handle
  {6e96b42b-ed93-45dd-a86e-844ec92b18a5}, !- HVAC Component
  {ddda0f7b-caf5-42a6-8ba8-4eb870ed02b8}, !- Port 1
  {582a51c1-e284-4f54-8713-196b013ea206}; !- Port 2

OS:PortList,
  {c4be9348-4d98-4862-a385-95d9048079c8}, !- Handle
  {6e96b42b-ed93-45dd-a86e-844ec92b18a5}, !- HVAC Component
  {1bcb4601-d712-4e9b-9cdc-d5bef0de4bd9}; !- Port 1

OS:PortList,
  {2790b0be-f3c4-4dc5-9470-fc39252888ef}, !- Handle
  {6e96b42b-ed93-45dd-a86e-844ec92b18a5}, !- HVAC Component
  {a157942d-3122-43f7-9041-23c4df353555}; !- Port 1

OS:Sizing:Zone,
  {44c0a2ed-7920-4510-977e-f3e597f5489f}, !- Handle
  {6e96b42b-ed93-45dd-a86e-844ec92b18a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dca803cb-1577-4a39-9fc7-65edfc06cf5d}, !- Handle
  Zone Hospital ER_Triage C  - Story ground Zone HVAC Equipment List, !- Name
  {6e96b42b-ed93-45dd-a86e-844ec92b18a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {907f8d92-2bf0-4447-8e27-1de720623f2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fd1c06c8-515f-4c8e-9fb0-d45b34263b24}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6119d4bb-ed16-4d4b-9fef-da32669e335e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {de2d5453-38a3-425a-9f34-e92ab84d9398}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {650b61aa-29e8-48cf-9392-cf9949df6e97}, !- Handle
  Hospital ER_Exam A  - Story ground,     !- Name
  {b3bf58de-0e5f-463c-9a0a-2a746c07b511}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.8955358214329,                      !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {caa2695e-f1cf-4425-8e8c-314024de6c8a}; !- Thermal Zone Name

OS:Surface,
  {486049ff-46a3-4fb0-8712-276f5a9e56ca}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {a54a9f8a-a0ae-4f79-bff1-d64ec24a8e90}, !- Construction Name
  {650b61aa-29e8-48cf-9392-cf9949df6e97}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.62116884675385, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.62116884675385, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f49125a-7a78-4c02-8c15-3774a142c8b0}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {650b61aa-29e8-48cf-9392-cf9949df6e97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dc5e5e5-231a-4c2a-ac78-5015b761fd3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09fddeda-6c31-4554-8410-b74f4a594798}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {650b61aa-29e8-48cf-9392-cf9949df6e97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43d765dc-fdc4-4685-bf2b-5c3e17161bb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62116884675385, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  3.62116884675385, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6510fbed-b23d-437b-92c9-12d74e01ed04}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {650b61aa-29e8-48cf-9392-cf9949df6e97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ba08e9e-c3a2-47c7-8857-2205906e97bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62116884675385, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.62116884675385, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.62116884675385, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.62116884675385, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c1d532c-78d3-4dc3-b9a3-7870cfee8a57}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {650b61aa-29e8-48cf-9392-cf9949df6e97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62116884675385, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 0, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  3.62116884675385, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e2d09b7-cf30-4996-a51f-a53c5d56e9b9}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {650b61aa-29e8-48cf-9392-cf9949df6e97}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62116884675385, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.62116884675385, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {caa2695e-f1cf-4425-8e8c-314024de6c8a}, !- Handle
  Zone Hospital ER_Exam A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f0730dd-e93d-47c8-ad3f-b46b9f805f69}, !- Zone Air Inlet Port List
  {5ea014b1-5e13-428d-850c-88f3a253aa74}, !- Zone Air Exhaust Port List
  {a6886796-9694-4fa9-bba3-9fa40520f5e3}, !- Zone Air Node Name
  {5190ec96-ab99-4e75-bbfd-a5b3241f5511}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {60523fdf-4de8-4b58-8c84-4ece0402543d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33e35215-5dff-4bd1-a037-306f0bcdba92}, !- Handle
  Zone Hospital ER_Exam A  - Story ground Zone Air Node, !- Name
  {a6886796-9694-4fa9-bba3-9fa40520f5e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6886796-9694-4fa9-bba3-9fa40520f5e3}, !- Handle
  {caa2695e-f1cf-4425-8e8c-314024de6c8a}, !- Source Object
  11,                                     !- Outlet Port
  {33e35215-5dff-4bd1-a037-306f0bcdba92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f0730dd-e93d-47c8-ad3f-b46b9f805f69}, !- Handle
  {caa2695e-f1cf-4425-8e8c-314024de6c8a}, !- HVAC Component
  {c128f703-5788-4f95-9be9-46b0b56a449b}, !- Port 1
  {f79daf15-d84d-427e-ae47-e6910209c31f}; !- Port 2

OS:PortList,
  {5ea014b1-5e13-428d-850c-88f3a253aa74}, !- Handle
  {caa2695e-f1cf-4425-8e8c-314024de6c8a}, !- HVAC Component
  {1d03f9d3-d275-4690-b402-54e8301fa8d8}; !- Port 1

OS:PortList,
  {5190ec96-ab99-4e75-bbfd-a5b3241f5511}, !- Handle
  {caa2695e-f1cf-4425-8e8c-314024de6c8a}, !- HVAC Component
  {f0e0a488-1188-4f49-b5c4-9a59af8973fb}; !- Port 1

OS:Sizing:Zone,
  {575641ef-b03e-48e2-a9bf-13f23672a092}, !- Handle
  {caa2695e-f1cf-4425-8e8c-314024de6c8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e6943e3b-139a-42c5-b1eb-3b4c50302972}, !- Handle
  Zone Hospital ER_Exam A  - Story ground Zone HVAC Equipment List, !- Name
  {caa2695e-f1cf-4425-8e8c-314024de6c8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7423b8f-14e2-4d71-b3c9-18e90aa926d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9ac50f01-68ac-4396-ba0f-f08ab8aa1378}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {79289ce9-f5f0-4b03-89aa-7e97342f43c1}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ded86efa-f3b7-46fb-adbb-00a673927032}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e4885f5a-a67e-4aec-b423-dee319eb86d5}, !- Handle
  Hospital ER_Exam B  - Story ground,     !- Name
  {b3bf58de-0e5f-463c-9a0a-2a746c07b511}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.8955358214329,                      !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {b22705bc-da88-4689-a7c0-deda52b0c9c1}; !- Thermal Zone Name

OS:Surface,
  {466b8fd0-f0cc-4995-8dca-463e3cd9b082}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {3b69e768-492d-4a3c-88de-5477d711a6e8}, !- Construction Name
  {e4885f5a-a67e-4aec-b423-dee319eb86d5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 28.956, 0,       !- X,Y,Z Vertex 2 {m}
  3.62116884675385, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  3.62116884675385, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c98b93a7-f8a2-49d6-8f30-9abebd01c069}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4885f5a-a67e-4aec-b423-dee319eb86d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {035fc29a-95de-4265-83d2-4a8378233dba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 28.956, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17457615-0099-4d99-9695-1729df430570}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4885f5a-a67e-4aec-b423-dee319eb86d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {307c5b96-2b7e-4efe-8d1d-9a11d35968a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62116884675385, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  3.62116884675385, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 28.956, 0,       !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 28.956, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bda43ced-2ece-45fd-be04-1789132fc40c}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4885f5a-a67e-4aec-b423-dee319eb86d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8442a36f-d4d1-4ca3-9e7a-103ffca6cdfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62116884675385, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.62116884675385, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.62116884675385, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  3.62116884675385, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43d765dc-fdc4-4685-bf2b-5c3e17161bb6}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4885f5a-a67e-4aec-b423-dee319eb86d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09fddeda-6c31-4554-8410-b74f4a594798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.62116884675385, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.62116884675385, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c16ab94d-f675-4789-b150-228d152fabaf}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {e4885f5a-a67e-4aec-b423-dee319eb86d5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62116884675385, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.62116884675385, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 28.956, 4.2672,  !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b22705bc-da88-4689-a7c0-deda52b0c9c1}, !- Handle
  Zone Hospital ER_Exam B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f36a650f-f47e-4f15-a846-04376615485d}, !- Zone Air Inlet Port List
  {f6fb9f70-1496-4113-bc5b-574d05bb7ad5}, !- Zone Air Exhaust Port List
  {cf9fe2c3-90dc-4da6-a756-36ff931fdbb2}, !- Zone Air Node Name
  {9bd7f263-42d6-48a1-9ff3-bba1733a6593}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50b9574d-2e30-4f29-9cb6-9e17ca287217}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb44f641-93fe-4d6c-9457-b54c51232e85}, !- Handle
  Zone Hospital ER_Exam B  - Story ground Zone Air Node, !- Name
  {cf9fe2c3-90dc-4da6-a756-36ff931fdbb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf9fe2c3-90dc-4da6-a756-36ff931fdbb2}, !- Handle
  {b22705bc-da88-4689-a7c0-deda52b0c9c1}, !- Source Object
  11,                                     !- Outlet Port
  {fb44f641-93fe-4d6c-9457-b54c51232e85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f36a650f-f47e-4f15-a846-04376615485d}, !- Handle
  {b22705bc-da88-4689-a7c0-deda52b0c9c1}, !- HVAC Component
  {d7f48462-db79-4925-bb4b-ac4a242f4946}, !- Port 1
  {303e1515-001c-4c05-a1e8-fa99d162bed3}; !- Port 2

OS:PortList,
  {f6fb9f70-1496-4113-bc5b-574d05bb7ad5}, !- Handle
  {b22705bc-da88-4689-a7c0-deda52b0c9c1}, !- HVAC Component
  {9b72ebd0-4118-4d5d-9f1f-61066ad68ca8}; !- Port 1

OS:PortList,
  {9bd7f263-42d6-48a1-9ff3-bba1733a6593}, !- Handle
  {b22705bc-da88-4689-a7c0-deda52b0c9c1}, !- HVAC Component
  {0919424f-31ac-4849-ad93-0d73250e2d60}; !- Port 1

OS:Sizing:Zone,
  {adaaf92c-72f2-47d7-8034-48c2331374db}, !- Handle
  {b22705bc-da88-4689-a7c0-deda52b0c9c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {07635966-861e-49b4-aad4-029447af8457}, !- Handle
  Zone Hospital ER_Exam B  - Story ground Zone HVAC Equipment List, !- Name
  {b22705bc-da88-4689-a7c0-deda52b0c9c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a80d1f17-1115-4155-a8d8-c9d9e9e51bc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3bd0558b-039f-4126-8557-77dcaa576293}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {85c12a4f-056e-4400-826f-1d4a7a657a37}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b7993722-0493-4c9a-818f-bc4e0f1c8edb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f43de281-efbe-470d-a778-d7f63641230b}, !- Handle
  Hospital ER_Exam C  - Story ground,     !- Name
  {b3bf58de-0e5f-463c-9a0a-2a746c07b511}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.8955358214329,                      !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {051be4c3-8ebd-4e73-8e1a-c2a1b707ac36}; !- Thermal Zone Name

OS:Surface,
  {1db123be-619b-4258-ad2d-d9454c764c0b}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {a54a9f8a-a0ae-4f79-bff1-d64ec24a8e90}, !- Construction Name
  {f43de281-efbe-470d-a778-d7f63641230b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.62116884675385, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.62116884675385, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a51177ae-33b5-47f4-bf5f-497e582fcb3a}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f43de281-efbe-470d-a778-d7f63641230b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {359a7ec2-3835-4507-8d09-955405cb25f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {640c8007-b2ef-43bf-b30f-24048c55b6b8}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f43de281-efbe-470d-a778-d7f63641230b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  3.62116884675385, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  3.62116884675385, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {390fa2de-80b2-4679-9c17-6e9d13779ab9}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f43de281-efbe-470d-a778-d7f63641230b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0523df87-03d7-4ed8-8941-43ee755f38b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62116884675385, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.62116884675385, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.62116884675385, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.62116884675385, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {307c5b96-2b7e-4efe-8d1d-9a11d35968a9}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f43de281-efbe-470d-a778-d7f63641230b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17457615-0099-4d99-9695-1729df430570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.62116884675385, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.62116884675385, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d001cf91-a509-4923-ba7a-2e31496c4acc}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {f43de281-efbe-470d-a778-d7f63641230b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62116884675385, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.62116884675385, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {051be4c3-8ebd-4e73-8e1a-c2a1b707ac36}, !- Handle
  Zone Hospital ER_Exam C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6e4fec7-ddcb-460b-bcb2-fe69128eadc5}, !- Zone Air Inlet Port List
  {0a22ece9-54d8-41ef-ac09-0b77467c10f5}, !- Zone Air Exhaust Port List
  {81efbcc2-2e73-448b-835b-185ed7626e57}, !- Zone Air Node Name
  {96c560f4-f9f2-4789-b0ae-dea422c701f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ba71ed3-d94b-4e86-aa6b-5462f4dacd07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffed1a79-c813-4e80-a073-ca77cd05de9e}, !- Handle
  Zone Hospital ER_Exam C  - Story ground Zone Air Node, !- Name
  {81efbcc2-2e73-448b-835b-185ed7626e57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81efbcc2-2e73-448b-835b-185ed7626e57}, !- Handle
  {051be4c3-8ebd-4e73-8e1a-c2a1b707ac36}, !- Source Object
  11,                                     !- Outlet Port
  {ffed1a79-c813-4e80-a073-ca77cd05de9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6e4fec7-ddcb-460b-bcb2-fe69128eadc5}, !- Handle
  {051be4c3-8ebd-4e73-8e1a-c2a1b707ac36}, !- HVAC Component
  {9a30d28f-2cb0-48a4-8fe1-471f2952c770}, !- Port 1
  {83fdeb4a-b868-4759-878e-c1bfeffc2b8b}; !- Port 2

OS:PortList,
  {0a22ece9-54d8-41ef-ac09-0b77467c10f5}, !- Handle
  {051be4c3-8ebd-4e73-8e1a-c2a1b707ac36}, !- HVAC Component
  {028cde41-5637-46ec-aec0-4feabf76d5f8}; !- Port 1

OS:PortList,
  {96c560f4-f9f2-4789-b0ae-dea422c701f5}, !- Handle
  {051be4c3-8ebd-4e73-8e1a-c2a1b707ac36}, !- HVAC Component
  {243d0bf1-f53c-493e-8eda-9f476eeb0e44}; !- Port 1

OS:Sizing:Zone,
  {99db7d15-2344-4f33-85b7-5d3c052e6619}, !- Handle
  {051be4c3-8ebd-4e73-8e1a-c2a1b707ac36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0c7949ba-b838-44c4-b6de-e6ca02f096bf}, !- Handle
  Zone Hospital ER_Exam C  - Story ground Zone HVAC Equipment List, !- Name
  {051be4c3-8ebd-4e73-8e1a-c2a1b707ac36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3acb24d0-005b-4b81-846d-80fb4b698846}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2307f339-caef-4d0d-a74c-928963c2f2e5}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0a534a65-6270-419d-aa43-c3f91865c44e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5f69142f-185e-4cdd-a832-1fb6730c0617}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {28382e75-9b41-489a-965b-55599c0d88a6}, !- Handle
  Hospital ICU_PatRm A  - Story ground,   !- Name
  {364a1db7-7df0-45d3-8a1e-a6ef69911e45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.274366974679,                       !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {f1d501b3-1a0f-42d9-9c4e-0fb39ce46a9d}; !- Thermal Zone Name

OS:Surface,
  {6ae39c32-30b1-400a-9508-9c338396991b}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {dccdb276-6a9a-4892-807c-cc4da8cbb6e6}, !- Construction Name
  {28382e75-9b41-489a-965b-55599c0d88a6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.20640825633028, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.20640825633028, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ba08e9e-c3a2-47c7-8857-2205906e97bb}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28382e75-9b41-489a-965b-55599c0d88a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6510fbed-b23d-437b-92c9-12d74e01ed04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153f0ac7-418c-419c-8abc-5dc976f77836}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28382e75-9b41-489a-965b-55599c0d88a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00d2c616-ffd8-49da-a097-14e1683e0e00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.20640825633028, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.20640825633028, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {227e3945-3ef8-4cf2-bf37-adb2621b6448}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28382e75-9b41-489a-965b-55599c0d88a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b83d360-3220-40b2-943b-bf5e2db7eede}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.20640825633028, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.20640825633028, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.20640825633028, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.20640825633028, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0a12eb8-4e42-4e7a-b9a2-ec712e69d24c}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28382e75-9b41-489a-965b-55599c0d88a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.20640825633028, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 0, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  4.20640825633028, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9805cf3-32e4-48d3-b5a2-f486160a982f}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {28382e75-9b41-489a-965b-55599c0d88a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.20640825633028, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.20640825633028, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f1d501b3-1a0f-42d9-9c4e-0fb39ce46a9d}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eaea6ba1-07da-4dee-a6bf-2cdd085baf3f}, !- Zone Air Inlet Port List
  {f6301f83-ab6a-4cee-a98a-d90049caa19e}, !- Zone Air Exhaust Port List
  {6347c052-7281-4486-a73c-e6a030d2ada8}, !- Zone Air Node Name
  {d1008530-5015-4bbf-b027-ce227ded48c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ba2569b-c653-4521-8b1d-d3b6b6fc3b41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f38dbea4-b23a-4603-8533-90e95ed8d27e}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground Zone Air Node, !- Name
  {6347c052-7281-4486-a73c-e6a030d2ada8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6347c052-7281-4486-a73c-e6a030d2ada8}, !- Handle
  {f1d501b3-1a0f-42d9-9c4e-0fb39ce46a9d}, !- Source Object
  11,                                     !- Outlet Port
  {f38dbea4-b23a-4603-8533-90e95ed8d27e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eaea6ba1-07da-4dee-a6bf-2cdd085baf3f}, !- Handle
  {f1d501b3-1a0f-42d9-9c4e-0fb39ce46a9d}, !- HVAC Component
  {6443cb9d-f0c2-4f9e-8128-48968d7a34af}, !- Port 1
  {09cc811b-24ce-4c14-9bc1-060b2ca2b744}; !- Port 2

OS:PortList,
  {f6301f83-ab6a-4cee-a98a-d90049caa19e}, !- Handle
  {f1d501b3-1a0f-42d9-9c4e-0fb39ce46a9d}, !- HVAC Component
  {bd8a25fd-3964-4857-9261-72c4c8e1028f}; !- Port 1

OS:PortList,
  {d1008530-5015-4bbf-b027-ce227ded48c2}, !- Handle
  {f1d501b3-1a0f-42d9-9c4e-0fb39ce46a9d}, !- HVAC Component
  {37a1b181-db1b-47e2-942b-a85b8a869738}; !- Port 1

OS:Sizing:Zone,
  {5e7e50b8-aba5-4e2a-85bc-d0e0375c6d84}, !- Handle
  {f1d501b3-1a0f-42d9-9c4e-0fb39ce46a9d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {822ede41-1979-4590-8bd7-1add504c1fb8}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground Zone HVAC Equipment List, !- Name
  {f1d501b3-1a0f-42d9-9c4e-0fb39ce46a9d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38fc37c0-f2cf-47a6-9033-26b4517a1c11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ca7148b2-edae-45f0-bc21-51d8fdc4eca8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a0f2de54-ddfd-4f70-8c11-7db65836d5a8}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d24bab95-7b88-4c02-82ba-8a7a4ceb90c6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {34db16ea-040a-47aa-993a-0eccf6236555}, !- Handle
  Hospital ICU_PatRm B  - Story ground,   !- Name
  {364a1db7-7df0-45d3-8a1e-a6ef69911e45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.274366974679,                       !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {2b8f3dc8-ca4f-490f-8c20-a9320e4b95a9}; !- Thermal Zone Name

OS:Surface,
  {00e289a8-8f6a-4d35-84fc-fea87e2b0938}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {db55f5a3-5e11-49b7-827a-5379f12b6ea6}, !- Construction Name
  {34db16ea-040a-47aa-993a-0eccf6236555}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 28.956, 0,       !- X,Y,Z Vertex 2 {m}
  4.20640825633028, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  4.20640825633028, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8442a36f-d4d1-4ca3-9e7a-103ffca6cdfe}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34db16ea-040a-47aa-993a-0eccf6236555}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bda43ced-2ece-45fd-be04-1789132fc40c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 28.956, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbabba72-72a3-4bc3-ba3f-ed006e9f94ca}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34db16ea-040a-47aa-993a-0eccf6236555}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f896d8a7-f602-46b7-a154-501d7a563b77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.20640825633028, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.20640825633028, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 28.956, 0,       !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 28.956, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {046510f2-4f5f-46e5-8baa-60378a1b5acd}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34db16ea-040a-47aa-993a-0eccf6236555}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84adfad7-bccb-42a8-9fb4-f2b4d2137d82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.20640825633028, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.20640825633028, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.20640825633028, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  4.20640825633028, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00d2c616-ffd8-49da-a097-14e1683e0e00}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34db16ea-040a-47aa-993a-0eccf6236555}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {153f0ac7-418c-419c-8abc-5dc976f77836}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.20640825633028, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.20640825633028, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a8fb777-3e5b-4b54-a627-439569c814dd}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {34db16ea-040a-47aa-993a-0eccf6236555}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.20640825633028, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.20640825633028, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 28.956, 4.2672,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2b8f3dc8-ca4f-490f-8c20-a9320e4b95a9}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd93c19f-6b52-4d4c-9aa4-ed937f944c27}, !- Zone Air Inlet Port List
  {ccf4dc99-225c-4f35-8b60-8158d76a9b40}, !- Zone Air Exhaust Port List
  {58fa8314-d86b-4cd3-981e-112c0c91d4e9}, !- Zone Air Node Name
  {7ead6f2a-e60d-4b19-80c6-b3a2ed0d3223}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43c1f040-33bb-4359-aba8-347a305b2e93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbb78254-55e9-43a9-bc2d-e5a8f3e26d15}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground Zone Air Node, !- Name
  {58fa8314-d86b-4cd3-981e-112c0c91d4e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58fa8314-d86b-4cd3-981e-112c0c91d4e9}, !- Handle
  {2b8f3dc8-ca4f-490f-8c20-a9320e4b95a9}, !- Source Object
  11,                                     !- Outlet Port
  {fbb78254-55e9-43a9-bc2d-e5a8f3e26d15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd93c19f-6b52-4d4c-9aa4-ed937f944c27}, !- Handle
  {2b8f3dc8-ca4f-490f-8c20-a9320e4b95a9}, !- HVAC Component
  {6904eb87-7fe9-4e41-a92d-49e3a8c9c16d}, !- Port 1
  {53deab28-6a41-4762-86aa-c2a470eee711}; !- Port 2

OS:PortList,
  {ccf4dc99-225c-4f35-8b60-8158d76a9b40}, !- Handle
  {2b8f3dc8-ca4f-490f-8c20-a9320e4b95a9}, !- HVAC Component
  {7303b789-8a24-47a7-9e00-204106304114}; !- Port 1

OS:PortList,
  {7ead6f2a-e60d-4b19-80c6-b3a2ed0d3223}, !- Handle
  {2b8f3dc8-ca4f-490f-8c20-a9320e4b95a9}, !- HVAC Component
  {4219a247-daec-4ab4-b767-00f26b808abe}; !- Port 1

OS:Sizing:Zone,
  {82f43a4c-eb88-4b7d-ac3f-5307601dfee7}, !- Handle
  {2b8f3dc8-ca4f-490f-8c20-a9320e4b95a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e84880a5-9556-4d9e-b5f2-c42abd2c34ce}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground Zone HVAC Equipment List, !- Name
  {2b8f3dc8-ca4f-490f-8c20-a9320e4b95a9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {66e4ac3b-7f7f-42c7-8de5-4b908cc3d7cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1b1258ad-6c31-40c6-963d-96b35d45062e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {01fcffb7-ef1d-4925-9c76-d9364c505cfe}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b5cbcc3d-b20e-4610-a0a1-ae88951e4624}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5e8881ab-cc09-47ee-b22b-87ad7c41b654}, !- Handle
  Hospital ICU_PatRm C  - Story ground,   !- Name
  {364a1db7-7df0-45d3-8a1e-a6ef69911e45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.274366974679,                       !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {20ed4b3d-69ba-4c44-9ce9-cdc8f8b1a578}; !- Thermal Zone Name

OS:Surface,
  {8cad6015-1caa-4b97-bd55-9e6e95fbec0c}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {dccdb276-6a9a-4892-807c-cc4da8cbb6e6}, !- Construction Name
  {5e8881ab-cc09-47ee-b22b-87ad7c41b654}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.20640825633028, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.20640825633028, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0523df87-03d7-4ed8-8941-43ee755f38b3}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e8881ab-cc09-47ee-b22b-87ad7c41b654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {390fa2de-80b2-4679-9c17-6e9d13779ab9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a3d55c-b67a-4ccd-8730-06972c9f40dd}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e8881ab-cc09-47ee-b22b-87ad7c41b654}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.20640825633028, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  4.20640825633028, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25998cb0-069f-4a8b-b63b-c2a95aa4fb43}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e8881ab-cc09-47ee-b22b-87ad7c41b654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33dc7ef9-ae81-4065-a96f-9edda408315f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.20640825633028, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.20640825633028, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.20640825633028, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.20640825633028, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f896d8a7-f602-46b7-a154-501d7a563b77}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e8881ab-cc09-47ee-b22b-87ad7c41b654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbabba72-72a3-4bc3-ba3f-ed006e9f94ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.20640825633028, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.20640825633028, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf77de2-9fe0-4035-8d51-e48d48c62a00}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {5e8881ab-cc09-47ee-b22b-87ad7c41b654}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.20640825633028, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.20640825633028, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {20ed4b3d-69ba-4c44-9ce9-cdc8f8b1a578}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a14f5b36-3a1e-453c-bf9d-883639cb4349}, !- Zone Air Inlet Port List
  {c60eb07f-c98f-47f3-a52b-772a3a1e99e4}, !- Zone Air Exhaust Port List
  {c2445db1-a7e7-4e3b-86e7-dc8374b7836b}, !- Zone Air Node Name
  {b1c7ed89-5fff-40b6-8afc-fd2a3160edd3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf7d76ff-5690-4679-bd82-4f1de4db42f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15511042-668c-408c-a7e3-ab4823e24158}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground Zone Air Node, !- Name
  {c2445db1-a7e7-4e3b-86e7-dc8374b7836b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2445db1-a7e7-4e3b-86e7-dc8374b7836b}, !- Handle
  {20ed4b3d-69ba-4c44-9ce9-cdc8f8b1a578}, !- Source Object
  11,                                     !- Outlet Port
  {15511042-668c-408c-a7e3-ab4823e24158}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a14f5b36-3a1e-453c-bf9d-883639cb4349}, !- Handle
  {20ed4b3d-69ba-4c44-9ce9-cdc8f8b1a578}, !- HVAC Component
  {b159973d-2f01-4075-a7e4-d52208e6e7c7}, !- Port 1
  {7205e8e1-573a-47e2-857e-c6849de4fdb1}; !- Port 2

OS:PortList,
  {c60eb07f-c98f-47f3-a52b-772a3a1e99e4}, !- Handle
  {20ed4b3d-69ba-4c44-9ce9-cdc8f8b1a578}, !- HVAC Component
  {ba04e7dc-814c-44aa-96fe-422a1d14cc6a}; !- Port 1

OS:PortList,
  {b1c7ed89-5fff-40b6-8afc-fd2a3160edd3}, !- Handle
  {20ed4b3d-69ba-4c44-9ce9-cdc8f8b1a578}, !- HVAC Component
  {3dbbd47c-5179-4faf-8d85-9b6b9b6a15c8}; !- Port 1

OS:Sizing:Zone,
  {d2a856d0-8f34-447a-a4ae-9356e74ab0e5}, !- Handle
  {20ed4b3d-69ba-4c44-9ce9-cdc8f8b1a578}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {997c83d6-aaa3-4f1a-b767-1062cf50556c}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground Zone HVAC Equipment List, !- Name
  {20ed4b3d-69ba-4c44-9ce9-cdc8f8b1a578}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5fa9a60f-2868-4362-9721-c9e215e62a42}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {77463f39-061b-41ee-a8b8-5f4e18c9ebd2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {780defdd-309e-4bf4-84e8-6951147bd3ff}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fa5b7ef1-7b1c-4f23-885a-faef3301cda8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4068d7b7-ba86-4943-a4be-e6062f972051}, !- Handle
  Hospital Dining A  - Story ground,      !- Name
  {d8fc651d-550a-4ca8-afb1-9361797e011d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.0679587183487,                      !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {481b1d1f-9b05-4ef3-a327-12464ad45d45}; !- Thermal Zone Name

OS:Surface,
  {7286ae86-25c6-4211-afe9-e082856c5ceb}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {e7be66dd-56c5-4141-bb9f-7cb4275b2462}, !- Construction Name
  {4068d7b7-ba86-4943-a4be-e6062f972051}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b83d360-3220-40b2-943b-bf5e2db7eede}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4068d7b7-ba86-4943-a4be-e6062f972051}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {227e3945-3ef8-4cf2-bf37-adb2621b6448}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e3f0db-44bb-41bc-ab36-a032dfce958b}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4068d7b7-ba86-4943-a4be-e6062f972051}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e32b4c74-3d10-4a2c-873a-fb29f2063992}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72407bf8-a3ed-4512-a1fa-6103bd1af485}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4068d7b7-ba86-4943-a4be-e6062f972051}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e5940ca-dae3-4ba1-be85-9415a12d7f6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22253eb9-8f79-4979-8384-95325c3c81db}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4068d7b7-ba86-4943-a4be-e6062f972051}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 0, 4.2672,        !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac22b77-8cb8-435b-ae3d-d429b6f349e2}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {4068d7b7-ba86-4943-a4be-e6062f972051}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {481b1d1f-9b05-4ef3-a327-12464ad45d45}, !- Handle
  Zone Hospital Dining A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c35749d-40a5-4221-8063-5e123f6ea39e}, !- Zone Air Inlet Port List
  {bc0078c5-f481-47fd-9512-3a5d4cecbedd}, !- Zone Air Exhaust Port List
  {703f59b8-7e7c-4024-9e81-a5c0357c9317}, !- Zone Air Node Name
  {1c0ba6d3-b97a-4eac-803f-b9abf73bbcea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f345e036-16fe-47f1-9c5e-34c97354cebe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {368ed5da-c050-448e-a16d-71c8c995ce04}, !- Handle
  Zone Hospital Dining A  - Story ground Zone Air Node, !- Name
  {703f59b8-7e7c-4024-9e81-a5c0357c9317}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {703f59b8-7e7c-4024-9e81-a5c0357c9317}, !- Handle
  {481b1d1f-9b05-4ef3-a327-12464ad45d45}, !- Source Object
  11,                                     !- Outlet Port
  {368ed5da-c050-448e-a16d-71c8c995ce04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c35749d-40a5-4221-8063-5e123f6ea39e}, !- Handle
  {481b1d1f-9b05-4ef3-a327-12464ad45d45}, !- HVAC Component
  {53ff6907-8085-4f35-9315-9c2fd5ddcde5}, !- Port 1
  {b840255e-c2da-42a3-9ffd-1ecf01a750b7}; !- Port 2

OS:PortList,
  {bc0078c5-f481-47fd-9512-3a5d4cecbedd}, !- Handle
  {481b1d1f-9b05-4ef3-a327-12464ad45d45}, !- HVAC Component
  {27381625-afbc-4160-9124-b82be8729696}; !- Port 1

OS:PortList,
  {1c0ba6d3-b97a-4eac-803f-b9abf73bbcea}, !- Handle
  {481b1d1f-9b05-4ef3-a327-12464ad45d45}, !- HVAC Component
  {eaf07bfc-f857-4162-98fe-bdf12c120f24}; !- Port 1

OS:Sizing:Zone,
  {2d207585-2f4b-4c54-b551-26ed74650b5a}, !- Handle
  {481b1d1f-9b05-4ef3-a327-12464ad45d45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d71b6603-1a51-466c-9914-70a0fd5be963}, !- Handle
  Zone Hospital Dining A  - Story ground Zone HVAC Equipment List, !- Name
  {481b1d1f-9b05-4ef3-a327-12464ad45d45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c9dec3fe-bdb5-45ce-8ff0-f6a7c980045d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {182abe1c-341a-444b-88f6-559e0cb9991f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f572b79d-eb27-4555-b3a8-102b53ce318d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6daca6fe-534d-4f40-aa73-188c33b1f389}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {97fa0430-3311-49de-bfc0-a3d5dc619715}, !- Handle
  Hospital Dining B  - Story ground,      !- Name
  {d8fc651d-550a-4ca8-afb1-9361797e011d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.0679587183487,                      !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {429088e1-f33e-4023-be4d-61f7170b443a}; !- Thermal Zone Name

OS:Surface,
  {33e9d544-da7b-46ee-9c34-fe0caed0df52}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {7f83ae1a-731d-4d4f-ad1b-1aff4d353b85}, !- Construction Name
  {97fa0430-3311-49de-bfc0-a3d5dc619715}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84adfad7-bccb-42a8-9fb4-f2b4d2137d82}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97fa0430-3311-49de-bfc0-a3d5dc619715}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {046510f2-4f5f-46e5-8baa-60378a1b5acd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 28.956, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df122f4b-d3f2-4b46-9f68-f8d6a0a3d768}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97fa0430-3311-49de-bfc0-a3d5dc619715}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {745b8cd8-e8c5-4ee5-be1d-0fb5e85dad1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 28.956, 0,        !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 28.956, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c2a03de-db4f-4918-9617-4d9a8ec609ac}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97fa0430-3311-49de-bfc0-a3d5dc619715}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d1e28b9-5a14-49ad-8cae-27d09aa4c842}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e32b4c74-3d10-4a2c-873a-fb29f2063992}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97fa0430-3311-49de-bfc0-a3d5dc619715}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43e3f0db-44bb-41bc-ab36-a032dfce958b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {503cc347-eb91-4f74-88ca-4a5ba7f4700f}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {97fa0430-3311-49de-bfc0-a3d5dc619715}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 28.956, 4.2672,   !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {429088e1-f33e-4023-be4d-61f7170b443a}, !- Handle
  Zone Hospital Dining B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5cb84c4-27e2-4763-969f-f310adbe7a56}, !- Zone Air Inlet Port List
  {1b6fd581-3a97-4a68-916d-130a081dd48a}, !- Zone Air Exhaust Port List
  {5ac0152f-c34e-48f3-b5e2-14078cf2352a}, !- Zone Air Node Name
  {2cd449b5-ed2f-4f00-9c6b-92d432d75571}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2df3468-e12c-4b75-b2b3-273477517fe5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e2b2a3a-a285-4bcc-8238-0864692134f4}, !- Handle
  Zone Hospital Dining B  - Story ground Zone Air Node, !- Name
  {5ac0152f-c34e-48f3-b5e2-14078cf2352a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ac0152f-c34e-48f3-b5e2-14078cf2352a}, !- Handle
  {429088e1-f33e-4023-be4d-61f7170b443a}, !- Source Object
  11,                                     !- Outlet Port
  {3e2b2a3a-a285-4bcc-8238-0864692134f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5cb84c4-27e2-4763-969f-f310adbe7a56}, !- Handle
  {429088e1-f33e-4023-be4d-61f7170b443a}, !- HVAC Component
  {77ea8e91-8c69-4543-822e-6e44ff2b7b18}, !- Port 1
  {afd7ed83-f004-4181-a37e-cec86474e614}; !- Port 2

OS:PortList,
  {1b6fd581-3a97-4a68-916d-130a081dd48a}, !- Handle
  {429088e1-f33e-4023-be4d-61f7170b443a}, !- HVAC Component
  {b800693f-7982-44cc-b910-56d9d1b2da58}; !- Port 1

OS:PortList,
  {2cd449b5-ed2f-4f00-9c6b-92d432d75571}, !- Handle
  {429088e1-f33e-4023-be4d-61f7170b443a}, !- HVAC Component
  {5033d076-b25f-4a76-953f-eb675a04683b}; !- Port 1

OS:Sizing:Zone,
  {501f4288-2d95-4182-8334-bd9de2bc1fe1}, !- Handle
  {429088e1-f33e-4023-be4d-61f7170b443a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {846d5f93-cb7c-4689-a44a-b7ea56485fe9}, !- Handle
  Zone Hospital Dining B  - Story ground Zone HVAC Equipment List, !- Name
  {429088e1-f33e-4023-be4d-61f7170b443a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {175f7c41-6b0d-4f95-9491-1ae7b8c98e9f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ecb58434-e360-4f34-89f6-924aa1ae6fa6}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c0e76687-b17a-41eb-bfc1-05bf9e91c3db}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {94418b0f-7f75-4d8b-97df-076b4225ef25}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {08abcee4-f9e5-45fa-973d-95dd204a6c09}, !- Handle
  Hospital Dining C  - Story ground,      !- Name
  {d8fc651d-550a-4ca8-afb1-9361797e011d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.0679587183487,                      !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {042e55fe-b93e-429c-bb7c-4e637aed6533}; !- Thermal Zone Name

OS:Surface,
  {6b113721-6bb8-4777-9051-1b1c2ada3fc4}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {e7be66dd-56c5-4141-bb9f-7cb4275b2462}, !- Construction Name
  {08abcee4-f9e5-45fa-973d-95dd204a6c09}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33dc7ef9-ae81-4065-a96f-9edda408315f}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08abcee4-f9e5-45fa-973d-95dd204a6c09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25998cb0-069f-4a8b-b63b-c2a95aa4fb43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbd53019-837b-43ac-8f1e-b756ca39ce18}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08abcee4-f9e5-45fa-973d-95dd204a6c09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aebc19fc-03b3-4628-bdac-b9e3f557b6bd}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08abcee4-f9e5-45fa-973d-95dd204a6c09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67228b90-4a61-4e55-8ec4-12fe4e7e6056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {745b8cd8-e8c5-4ee5-be1d-0fb5e85dad1b}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08abcee4-f9e5-45fa-973d-95dd204a6c09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df122f4b-d3f2-4b46-9f68-f8d6a0a3d768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db1b448d-7621-47a9-9f7d-a758a57504a9}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {08abcee4-f9e5-45fa-973d-95dd204a6c09}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {042e55fe-b93e-429c-bb7c-4e637aed6533}, !- Handle
  Zone Hospital Dining C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fe54e16-fabc-494c-9213-139fbca8e8db}, !- Zone Air Inlet Port List
  {d9e73020-f577-43b2-a2c7-82ebb749d3e9}, !- Zone Air Exhaust Port List
  {a0ebbccb-189b-44fe-b2e5-9c5134af2ec3}, !- Zone Air Node Name
  {dc70daa2-9f83-4266-81fd-7c1a85f1920d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15b2dbf8-9578-4e7e-ae2b-70d550b2f841}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81acb11f-62d5-4686-b5e6-8d2ac5090575}, !- Handle
  Zone Hospital Dining C  - Story ground Zone Air Node, !- Name
  {a0ebbccb-189b-44fe-b2e5-9c5134af2ec3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0ebbccb-189b-44fe-b2e5-9c5134af2ec3}, !- Handle
  {042e55fe-b93e-429c-bb7c-4e637aed6533}, !- Source Object
  11,                                     !- Outlet Port
  {81acb11f-62d5-4686-b5e6-8d2ac5090575}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fe54e16-fabc-494c-9213-139fbca8e8db}, !- Handle
  {042e55fe-b93e-429c-bb7c-4e637aed6533}, !- HVAC Component
  {b58bb931-41f3-494b-bddb-fd01b21165dd}, !- Port 1
  {e4863cdd-1b81-4b3a-b31b-2c8ba8bd8d24}; !- Port 2

OS:PortList,
  {d9e73020-f577-43b2-a2c7-82ebb749d3e9}, !- Handle
  {042e55fe-b93e-429c-bb7c-4e637aed6533}, !- HVAC Component
  {e57dbc5e-8a29-4f0a-add2-20b73bc40623}; !- Port 1

OS:PortList,
  {dc70daa2-9f83-4266-81fd-7c1a85f1920d}, !- Handle
  {042e55fe-b93e-429c-bb7c-4e637aed6533}, !- HVAC Component
  {e6559754-15e6-44c4-9dba-ed61d25b3c1f}; !- Port 1

OS:Sizing:Zone,
  {acb1d131-6b54-426e-99f6-7059759a23ab}, !- Handle
  {042e55fe-b93e-429c-bb7c-4e637aed6533}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {871fdd27-769d-442e-ad6a-a3cf3740be7e}, !- Handle
  Zone Hospital Dining C  - Story ground Zone HVAC Equipment List, !- Name
  {042e55fe-b93e-429c-bb7c-4e637aed6533}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {18645604-9cc0-409e-ad62-dbbbd81831de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {79dad4f6-25ec-4935-a606-763c0e036dd8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {81842d8a-2f88-4e66-bd4a-dc8450b99401}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {17cb8942-cff0-44fc-a4a4-5ac776ee8dd6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {54c78632-4c68-46ee-b929-6729c9851c64}, !- Handle
  Hospital ICU_NurseStn A  - Story ground, !- Name
  {6408f6a2-7296-4c49-b4d7-1077c1d252ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.4959587183487,                      !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {039c2215-3be8-4760-a8ae-249618eb64fe}; !- Thermal Zone Name

OS:Surface,
  {b4572fd4-1842-420b-8633-8106318ac34d}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {5db69461-0cc7-4930-88e3-13d7e8de977d}, !- Construction Name
  {54c78632-4c68-46ee-b929-6729c9851c64}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  6.04460866434658, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.04460866434658, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e5940ca-dae3-4ba1-be85-9415a12d7f6b}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c78632-4c68-46ee-b929-6729c9851c64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72407bf8-a3ed-4512-a1fa-6103bd1af485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d0232a-8705-496e-b63a-2a8159b5af61}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c78632-4c68-46ee-b929-6729c9851c64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b711c39-8b16-4d1f-aa89-a1e275aa4dc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.04460866434658, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  6.04460866434658, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.572, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18e887fc-4e25-40e7-a215-0934c80c70e2}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c78632-4c68-46ee-b929-6729c9851c64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cedb308b-0057-41c1-bbc8-b7b8fb7af77b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.04460866434658, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.04460866434658, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.04460866434658, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.04460866434658, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5b4ae4b-37a5-4798-8b95-c7bccab1cd8d}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c78632-4c68-46ee-b929-6729c9851c64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.04460866434658, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 4.2672,         !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  6.04460866434658, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43763c52-0bcc-4908-a65b-e78c491af006}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {54c78632-4c68-46ee-b929-6729c9851c64}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.04460866434658, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.04460866434658, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.572, 4.2672,     !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {039c2215-3be8-4760-a8ae-249618eb64fe}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6db1a5ef-08f9-49f4-829a-a1aa40a53567}, !- Zone Air Inlet Port List
  {a692798b-e6d4-417e-89dc-cbbd11073495}, !- Zone Air Exhaust Port List
  {5bd2a037-e02c-45eb-b766-e529de122fe5}, !- Zone Air Node Name
  {b33cd2f5-f892-46ea-81eb-6900e03f8e02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7de50705-c9f4-4b54-8eee-d1a80dcd0c06}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {146e5079-acd0-4573-b318-a3c20997be09}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground Zone Air Node, !- Name
  {5bd2a037-e02c-45eb-b766-e529de122fe5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bd2a037-e02c-45eb-b766-e529de122fe5}, !- Handle
  {039c2215-3be8-4760-a8ae-249618eb64fe}, !- Source Object
  11,                                     !- Outlet Port
  {146e5079-acd0-4573-b318-a3c20997be09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6db1a5ef-08f9-49f4-829a-a1aa40a53567}, !- Handle
  {039c2215-3be8-4760-a8ae-249618eb64fe}, !- HVAC Component
  {c79a2349-37f9-45ee-9afa-4f2244ae54f9}, !- Port 1
  {0112f577-f60e-4758-9fa7-54b744cd9343}; !- Port 2

OS:PortList,
  {a692798b-e6d4-417e-89dc-cbbd11073495}, !- Handle
  {039c2215-3be8-4760-a8ae-249618eb64fe}, !- HVAC Component
  {a39f2f3a-af2a-4850-90b6-985750bdbeaa}; !- Port 1

OS:PortList,
  {b33cd2f5-f892-46ea-81eb-6900e03f8e02}, !- Handle
  {039c2215-3be8-4760-a8ae-249618eb64fe}, !- HVAC Component
  {88726752-802e-42c3-a39d-b762588dffe5}; !- Port 1

OS:Sizing:Zone,
  {881244fc-24d7-4c84-9e73-586260c2a0b1}, !- Handle
  {039c2215-3be8-4760-a8ae-249618eb64fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e735c849-b5af-4846-858b-e75d0b9b0609}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground Zone HVAC Equipment List, !- Name
  {039c2215-3be8-4760-a8ae-249618eb64fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99bf4b25-03b3-4a62-9af7-d6fbc85fa519}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f6cff4d1-e4d8-46b6-90c5-dd6112ce8a8d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e1cc34d7-e8de-445b-b4d7-c8bb54309a53}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {21b5dd7e-2d0a-4e78-87ca-a1f31f6ecc62}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6aaf0f9b-0188-4e26-bfce-145e94925ceb}, !- Handle
  Hospital ICU_NurseStn B  - Story ground, !- Name
  {6408f6a2-7296-4c49-b4d7-1077c1d252ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.4959587183487,                      !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {4a82fd1a-2c7c-4f17-992e-d14c3979b9f6}; !- Thermal Zone Name

OS:Surface,
  {2f5bf407-167e-429a-bc24-45fcadbe4718}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {b72aebf6-95c9-400b-86d9-9f6aee0ee89b}, !- Construction Name
  {6aaf0f9b-0188-4e26-bfce-145e94925ceb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 28.956, 0,         !- X,Y,Z Vertex 2 {m}
  6.04460866434658, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  6.04460866434658, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d1e28b9-5a14-49ad-8cae-27d09aa4c842}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6aaf0f9b-0188-4e26-bfce-145e94925ceb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c2a03de-db4f-4918-9617-4d9a8ec609ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 28.956, 4.2672,   !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38ff3b7e-6d30-400b-b37f-11b92b680218}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6aaf0f9b-0188-4e26-bfce-145e94925ceb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6da2dc4-43e3-4677-b5d9-1a535e70f4b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.04460866434658, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  6.04460866434658, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 28.956, 0,         !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 28.956, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df38fd3d-3c1a-4e75-b850-8a8caf0c4167}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6aaf0f9b-0188-4e26-bfce-145e94925ceb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37d68d16-3906-46d9-a649-d1dbf9ec7f75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.04460866434658, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.04460866434658, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.04460866434658, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  6.04460866434658, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b711c39-8b16-4d1f-aa89-a1e275aa4dc8}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6aaf0f9b-0188-4e26-bfce-145e94925ceb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6d0232a-8705-496e-b63a-2a8159b5af61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.04460866434658, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.04460866434658, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bebce216-ab41-4a08-a806-bdcb4971e1dd}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {6aaf0f9b-0188-4e26-bfce-145e94925ceb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.04460866434658, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.04460866434658, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 28.956, 4.2672,    !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4a82fd1a-2c7c-4f17-992e-d14c3979b9f6}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab4a4dcf-88fe-42bb-b252-028fb0b99e35}, !- Zone Air Inlet Port List
  {cb1ca85c-9baf-4857-ac44-41b1b3590f90}, !- Zone Air Exhaust Port List
  {a4bf2085-66b5-4f11-bb51-2c56f15bde67}, !- Zone Air Node Name
  {b23cf804-0811-4b8c-909c-c9c2eda18107}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55139094-9306-480e-8e81-24c81fd03d2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b355dde-e4c1-4df7-b568-84406881e486}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground Zone Air Node, !- Name
  {a4bf2085-66b5-4f11-bb51-2c56f15bde67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4bf2085-66b5-4f11-bb51-2c56f15bde67}, !- Handle
  {4a82fd1a-2c7c-4f17-992e-d14c3979b9f6}, !- Source Object
  11,                                     !- Outlet Port
  {6b355dde-e4c1-4df7-b568-84406881e486}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab4a4dcf-88fe-42bb-b252-028fb0b99e35}, !- Handle
  {4a82fd1a-2c7c-4f17-992e-d14c3979b9f6}, !- HVAC Component
  {0b88b162-c267-4c39-8276-411ad83fe82b}, !- Port 1
  {f980d1b6-d367-482f-8cc4-50d9c1c000e2}; !- Port 2

OS:PortList,
  {cb1ca85c-9baf-4857-ac44-41b1b3590f90}, !- Handle
  {4a82fd1a-2c7c-4f17-992e-d14c3979b9f6}, !- HVAC Component
  {2f3d02a4-ba4c-4c12-b290-176a6c06e3d7}; !- Port 1

OS:PortList,
  {b23cf804-0811-4b8c-909c-c9c2eda18107}, !- Handle
  {4a82fd1a-2c7c-4f17-992e-d14c3979b9f6}, !- HVAC Component
  {8e62446b-ee96-472a-916c-db70290b2084}; !- Port 1

OS:Sizing:Zone,
  {372d921e-507a-492d-a275-16cdc50d7174}, !- Handle
  {4a82fd1a-2c7c-4f17-992e-d14c3979b9f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3cb25e53-2b2d-4497-be5c-7027c554df29}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground Zone HVAC Equipment List, !- Name
  {4a82fd1a-2c7c-4f17-992e-d14c3979b9f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4dbc2886-98a0-4855-9a1b-85f68be2c6e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {267420de-28be-41d8-9858-5b8165a4a795}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {82368caa-6da9-4967-b075-ce6ce5ee04aa}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {331197fc-9129-4b74-be27-b94168ce5064}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d5caef96-0b5f-4316-a022-0c2d0b13cf38}, !- Handle
  Hospital ICU_NurseStn C  - Story ground, !- Name
  {6408f6a2-7296-4c49-b4d7-1077c1d252ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.4959587183487,                      !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {b8e74285-2b25-40bd-a3a8-3c63c0ec1dcc}; !- Thermal Zone Name

OS:Surface,
  {4cb32495-a7f3-4acf-8a60-978661574469}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {5db69461-0cc7-4930-88e3-13d7e8de977d}, !- Construction Name
  {d5caef96-0b5f-4316-a022-0c2d0b13cf38}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  6.04460866434658, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.04460866434658, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67228b90-4a61-4e55-8ec4-12fe4e7e6056}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5caef96-0b5f-4316-a022-0c2d0b13cf38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aebc19fc-03b3-4628-bdac-b9e3f557b6bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b9f6615-5323-4f5b-b50b-4fff83346dda}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5caef96-0b5f-4316-a022-0c2d0b13cf38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  6.04460866434658, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  6.04460866434658, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa0222ce-b801-4117-9ddd-07aa137920fb}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5caef96-0b5f-4316-a022-0c2d0b13cf38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf4fbf4f-5cf5-4a66-a1f6-8a687238feb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.04460866434658, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.04460866434658, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.04460866434658, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.04460866434658, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6da2dc4-43e3-4677-b5d9-1a535e70f4b5}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5caef96-0b5f-4316-a022-0c2d0b13cf38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38ff3b7e-6d30-400b-b37f-11b92b680218}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.04460866434658, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.04460866434658, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f864e440-6328-4fdb-bd84-a5ddfb43289f}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {d5caef96-0b5f-4316-a022-0c2d0b13cf38}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.04460866434658, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.04460866434658, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.572, 4.2672,     !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b8e74285-2b25-40bd-a3a8-3c63c0ec1dcc}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74813f77-925a-4b45-9830-3dec7d5f923b}, !- Zone Air Inlet Port List
  {15453871-92cd-4508-aacb-82cf039eac3e}, !- Zone Air Exhaust Port List
  {b0242a9a-9562-49ec-9c68-d8e11177aca3}, !- Zone Air Node Name
  {73092d5a-17e7-4a0d-b0dc-0f87d984dc4c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8134e00b-fdaf-4345-8bd4-6cc3348584bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d5f3f71-724b-48c5-a363-62ffd7c738c1}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground Zone Air Node, !- Name
  {b0242a9a-9562-49ec-9c68-d8e11177aca3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0242a9a-9562-49ec-9c68-d8e11177aca3}, !- Handle
  {b8e74285-2b25-40bd-a3a8-3c63c0ec1dcc}, !- Source Object
  11,                                     !- Outlet Port
  {0d5f3f71-724b-48c5-a363-62ffd7c738c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74813f77-925a-4b45-9830-3dec7d5f923b}, !- Handle
  {b8e74285-2b25-40bd-a3a8-3c63c0ec1dcc}, !- HVAC Component
  {afc98a55-3414-4cf9-b657-cc977e6a12a6}, !- Port 1
  {4bdfc7aa-7492-4cdd-97de-10c4e0528440}; !- Port 2

OS:PortList,
  {15453871-92cd-4508-aacb-82cf039eac3e}, !- Handle
  {b8e74285-2b25-40bd-a3a8-3c63c0ec1dcc}, !- HVAC Component
  {7218ede6-e174-4b3f-b3bc-627df00d03a4}; !- Port 1

OS:PortList,
  {73092d5a-17e7-4a0d-b0dc-0f87d984dc4c}, !- Handle
  {b8e74285-2b25-40bd-a3a8-3c63c0ec1dcc}, !- HVAC Component
  {5a2b4567-d73e-4dd8-95bd-8d9b7270bcb7}; !- Port 1

OS:Sizing:Zone,
  {5294aab0-fd18-4475-ba17-8de364e5a703}, !- Handle
  {b8e74285-2b25-40bd-a3a8-3c63c0ec1dcc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0d71d807-5117-4d67-aa5a-631c3dc6ca9a}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground Zone HVAC Equipment List, !- Name
  {b8e74285-2b25-40bd-a3a8-3c63c0ec1dcc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a72d164-0c36-4d7d-9b06-62a8bf1528b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {86b5c5a0-f550-4ea2-91d8-e01721d51527}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {1ebeab14-b5f0-43af-b28d-4e7e5b86bc27}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e4dbb8f5-0027-4c8c-8bb2-27582f76e585}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c5c616d3-d965-44b8-87b6-aaffbb475177}, !- Handle
  Hospital PhysTherapy A  - Story ground, !- Name
  {cba31623-6159-4caa-b394-2ce5eceb8d93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.45135005400215,                      !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {5a257ec1-1e04-4c49-a08f-b8e7988d9422}; !- Thermal Zone Name

OS:Surface,
  {811be9e0-3d2f-4b63-ad00-09848e2a3a7e}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {66110d7e-7f44-4321-ab02-b74ca6926edd}, !- Construction Name
  {c5c616d3-d965-44b8-87b6-aaffbb475177}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  7.9373094923797, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  7.9373094923797, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cedb308b-0057-41c1-bbc8-b7b8fb7af77b}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5c616d3-d965-44b8-87b6-aaffbb475177}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18e887fc-4e25-40e7-a215-0934c80c70e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {444e6de4-85a4-4f88-92fb-5bc5c92636fd}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5c616d3-d965-44b8-87b6-aaffbb475177}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e155ac3a-38b2-473b-9a8d-55324fc20a23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9373094923797, 4.572, 4.2672,         !- X,Y,Z Vertex 1 {m}
  7.9373094923797, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c6ded1-7953-4a8f-80b0-6c9beccaed3e}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5c616d3-d965-44b8-87b6-aaffbb475177}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62254557-0032-40c0-b967-14bf1e3eda3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9373094923797, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  7.9373094923797, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.9373094923797, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  7.9373094923797, 4.572, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7c6a6ba-601e-4163-9e26-c41a005ec676}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5c616d3-d965-44b8-87b6-aaffbb475177}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9373094923797, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  7.9373094923797, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3369f25-6144-4ca7-a546-ab7ebee52848}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {c5c616d3-d965-44b8-87b6-aaffbb475177}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9373094923797, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  7.9373094923797, 4.572, 4.2672,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a257ec1-1e04-4c49-a08f-b8e7988d9422}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b59b1c5-5ef8-4229-aeb8-f7f1e4a2aef3}, !- Zone Air Inlet Port List
  {a5094c52-13cb-44c3-b777-b3eb5a014c06}, !- Zone Air Exhaust Port List
  {ffbc9510-a78b-4b33-a046-090984b8d44e}, !- Zone Air Node Name
  {f2e9c945-7575-44ee-93bd-b181d6be3b42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32954f23-f6ab-40d7-8cc8-ff703ad8adf9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {050d19e5-4da1-4c43-92e5-0b3c93c6914f}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground Zone Air Node, !- Name
  {ffbc9510-a78b-4b33-a046-090984b8d44e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffbc9510-a78b-4b33-a046-090984b8d44e}, !- Handle
  {5a257ec1-1e04-4c49-a08f-b8e7988d9422}, !- Source Object
  11,                                     !- Outlet Port
  {050d19e5-4da1-4c43-92e5-0b3c93c6914f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b59b1c5-5ef8-4229-aeb8-f7f1e4a2aef3}, !- Handle
  {5a257ec1-1e04-4c49-a08f-b8e7988d9422}, !- HVAC Component
  {c133117f-9e4e-4742-919a-10091ae71ec5}, !- Port 1
  {70a687b3-da3d-443d-a9c7-c74bb0ad7ed8}; !- Port 2

OS:PortList,
  {a5094c52-13cb-44c3-b777-b3eb5a014c06}, !- Handle
  {5a257ec1-1e04-4c49-a08f-b8e7988d9422}, !- HVAC Component
  {4278657c-1a2d-48fa-85b3-099eeeef70d3}; !- Port 1

OS:PortList,
  {f2e9c945-7575-44ee-93bd-b181d6be3b42}, !- Handle
  {5a257ec1-1e04-4c49-a08f-b8e7988d9422}, !- HVAC Component
  {9483f577-8576-405b-b987-4f9a58b0ad8d}; !- Port 1

OS:Sizing:Zone,
  {f5b135f9-07b7-419d-8964-a9f25b52b4a3}, !- Handle
  {5a257ec1-1e04-4c49-a08f-b8e7988d9422}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e864a2fd-4866-43eb-999b-44a59a653bbe}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground Zone HVAC Equipment List, !- Name
  {5a257ec1-1e04-4c49-a08f-b8e7988d9422}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ddf51af-1432-4450-bc75-49cc34b7f78a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {46b85da5-7a95-447e-9563-8bb67a24e576}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a6aa138b-784e-4a99-ae4f-88ec26f5e8f0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {85c16c38-8dd0-4978-9908-f5c3625a02ad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d5bca3cc-2e24-4a45-9357-adf0fc62900b}, !- Handle
  Hospital PhysTherapy B  - Story ground, !- Name
  {cba31623-6159-4caa-b394-2ce5eceb8d93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.45135005400215,                      !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {9e5c641f-1e86-4aa5-9a5a-3c897b8c7853}; !- Thermal Zone Name

OS:Surface,
  {105f1f36-498d-4a85-97b4-fe4c622a860b}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {7c3a5be2-bad9-4fde-b00d-ba0a31bdca42}, !- Construction Name
  {d5bca3cc-2e24-4a45-9357-adf0fc62900b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  7.9373094923797, 28.956, 0,             !- X,Y,Z Vertex 3 {m}
  7.9373094923797, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37d68d16-3906-46d9-a649-d1dbf9ec7f75}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5bca3cc-2e24-4a45-9357-adf0fc62900b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df38fd3d-3c1a-4e75-b850-8a8caf0c4167}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 28.956, 4.2672,   !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {966040e8-d796-495c-b34a-04bba7e8dd61}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5bca3cc-2e24-4a45-9357-adf0fc62900b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55e1f167-4736-492d-b869-56aec1462300}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9373094923797, 28.956, 4.2672,        !- X,Y,Z Vertex 1 {m}
  7.9373094923797, 28.956, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 28.956, 0,        !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 28.956, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c51eab8f-022c-491c-a6c6-43f2c96866f3}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5bca3cc-2e24-4a45-9357-adf0fc62900b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0a03653-65da-40fc-a3bf-e2ecfad39d30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9373094923797, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.9373094923797, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.9373094923797, 28.956, 0,             !- X,Y,Z Vertex 3 {m}
  7.9373094923797, 28.956, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e155ac3a-38b2-473b-9a8d-55324fc20a23}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5bca3cc-2e24-4a45-9357-adf0fc62900b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
