  {444e6de4-85a4-4f88-92fb-5bc5c92636fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.9373094923797, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.9373094923797, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f90da2c0-cb0f-4011-a1c2-9dccbacf0887}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {d5bca3cc-2e24-4a45-9357-adf0fc62900b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9373094923797, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.9373094923797, 28.956, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 28.956, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9e5c641f-1e86-4aa5-9a5a-3c897b8c7853}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33e8b527-419d-4de2-a4bd-b055fcdcce9f}, !- Zone Air Inlet Port List
  {a6a02c75-99a9-4c04-afb3-87abf9a23552}, !- Zone Air Exhaust Port List
  {df963afd-4330-4019-81f5-54fa9b3c02f9}, !- Zone Air Node Name
  {5238075b-1c40-42d9-8016-0593b2e2a902}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {68052891-c125-4052-8d8e-e4ef464b349d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9dcbfd65-b2fe-4432-87ea-d7d4ed545fe9}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground Zone Air Node, !- Name
  {df963afd-4330-4019-81f5-54fa9b3c02f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df963afd-4330-4019-81f5-54fa9b3c02f9}, !- Handle
  {9e5c641f-1e86-4aa5-9a5a-3c897b8c7853}, !- Source Object
  11,                                     !- Outlet Port
  {9dcbfd65-b2fe-4432-87ea-d7d4ed545fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33e8b527-419d-4de2-a4bd-b055fcdcce9f}, !- Handle
  {9e5c641f-1e86-4aa5-9a5a-3c897b8c7853}, !- HVAC Component
  {3589a372-a474-4aba-bc09-e150e123cb85}, !- Port 1
  {2a812ef7-fbe2-4879-945a-b7fb0eae0a95}; !- Port 2

OS:PortList,
  {a6a02c75-99a9-4c04-afb3-87abf9a23552}, !- Handle
  {9e5c641f-1e86-4aa5-9a5a-3c897b8c7853}, !- HVAC Component
  {14080eb4-2807-4518-87c2-7847dfadb8f3}; !- Port 1

OS:PortList,
  {5238075b-1c40-42d9-8016-0593b2e2a902}, !- Handle
  {9e5c641f-1e86-4aa5-9a5a-3c897b8c7853}, !- HVAC Component
  {22ad008e-3088-4e71-a3db-c812a045b4d7}; !- Port 1

OS:Sizing:Zone,
  {e319b5e9-3b66-49c6-9106-7f7c110b0799}, !- Handle
  {9e5c641f-1e86-4aa5-9a5a-3c897b8c7853}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {14bc02a3-93b5-43cc-a326-9600c9690af5}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground Zone HVAC Equipment List, !- Name
  {9e5c641f-1e86-4aa5-9a5a-3c897b8c7853}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a8d1f44-db2a-480b-ab8f-175b46314118}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {835b1cfd-f7a6-49ef-a0ab-a07db3bbe28f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {14e13d68-fb22-4545-9b7d-18862e8b9d89}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3a88a0e7-3062-4688-b20f-56e57180c673}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {db0f9707-04c9-408e-8ed7-3137d0334aba}, !- Handle
  Hospital PhysTherapy C  - Story ground, !- Name
  {cba31623-6159-4caa-b394-2ce5eceb8d93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.45135005400215,                      !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {52482c3e-4436-4575-b916-b7f044db2692}; !- Thermal Zone Name

OS:Surface,
  {a74d17cc-7f24-4509-bbfc-db0c1d8863ea}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {66110d7e-7f44-4321-ab02-b74ca6926edd}, !- Construction Name
  {db0f9707-04c9-408e-8ed7-3137d0334aba}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  7.9373094923797, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  7.9373094923797, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf4fbf4f-5cf5-4a66-a1f6-8a687238feb1}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db0f9707-04c9-408e-8ed7-3137d0334aba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa0222ce-b801-4117-9ddd-07aa137920fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f23e33-0722-4561-bb80-27d461ab09dd}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db0f9707-04c9-408e-8ed7-3137d0334aba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  7.9373094923797, 4.572, 4.2672,         !- X,Y,Z Vertex 2 {m}
  7.9373094923797, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03c9c441-8e47-496c-ad92-c253d99513c5}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db0f9707-04c9-408e-8ed7-3137d0334aba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {664272a9-5217-46e2-a00a-30c7bd65fda7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9373094923797, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.9373094923797, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.9373094923797, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  7.9373094923797, 4.572, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e1f167-4736-492d-b869-56aec1462300}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db0f9707-04c9-408e-8ed7-3137d0334aba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {966040e8-d796-495c-b34a-04bba7e8dd61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.9373094923797, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.9373094923797, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6cd5a1b-33b4-4e44-bbf5-4eba0b060de0}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {db0f9707-04c9-408e-8ed7-3137d0334aba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9373094923797, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.9373094923797, 4.572, 4.2672,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {52482c3e-4436-4575-b916-b7f044db2692}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f9ef5ee-7e41-4cea-873b-1a1ed0ae3ef4}, !- Zone Air Inlet Port List
  {a49176d5-5584-4c15-b772-1afc6427890b}, !- Zone Air Exhaust Port List
  {99cab35f-d59f-45fc-a79e-d94ef2792233}, !- Zone Air Node Name
  {d1bbbaab-c254-44fb-9d30-717110a53c3a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a400e58b-a33c-44d5-9a09-b16ce6fcc3ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9530d5dc-ebe0-4ed5-ab8b-2e090b29f90d}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground Zone Air Node, !- Name
  {99cab35f-d59f-45fc-a79e-d94ef2792233}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99cab35f-d59f-45fc-a79e-d94ef2792233}, !- Handle
  {52482c3e-4436-4575-b916-b7f044db2692}, !- Source Object
  11,                                     !- Outlet Port
  {9530d5dc-ebe0-4ed5-ab8b-2e090b29f90d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f9ef5ee-7e41-4cea-873b-1a1ed0ae3ef4}, !- Handle
  {52482c3e-4436-4575-b916-b7f044db2692}, !- HVAC Component
  {f3461a3c-c468-4499-9c5c-506d8b632812}, !- Port 1
  {b67644fd-a8bb-453c-811f-e629b4fbb32c}; !- Port 2

OS:PortList,
  {a49176d5-5584-4c15-b772-1afc6427890b}, !- Handle
  {52482c3e-4436-4575-b916-b7f044db2692}, !- HVAC Component
  {6cc70f9d-09ce-4b47-a61a-9611cf76ffcc}; !- Port 1

OS:PortList,
  {d1bbbaab-c254-44fb-9d30-717110a53c3a}, !- Handle
  {52482c3e-4436-4575-b916-b7f044db2692}, !- HVAC Component
  {e1697b11-53ea-4a93-9328-b53d372f2050}; !- Port 1

OS:Sizing:Zone,
  {68ba8202-ca63-4a95-8988-1e76f3618f61}, !- Handle
  {52482c3e-4436-4575-b916-b7f044db2692}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f3908782-243c-413a-924d-7ed5cc303d03}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground Zone HVAC Equipment List, !- Name
  {52482c3e-4436-4575-b916-b7f044db2692}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0eb61945-71b1-4d82-9ad3-57b0e5904dfe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9effe2b9-81cb-4c94-9760-b4207f5e4cca}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d5f74029-6cba-490a-b07b-24d2bd366cfa}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {05d741e3-6497-4014-a9b6-88c96695b64b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {fc9bbc7d-7bb8-4aca-bc5c-e67231935568}, !- Handle
  Hospital Radiology A  - Story ground,   !- Name
  {834f6b39-5498-44eb-a7f4-b6f7cb78770e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.48595943837755,                       !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {129327b0-c602-437c-bec5-b09e8dfe6325}; !- Thermal Zone Name

OS:Surface,
  {2a415ab9-d950-4192-ad42-811094624889}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {66110d7e-7f44-4321-ab02-b74ca6926edd}, !- Construction Name
  {fc9bbc7d-7bb8-4aca-bc5c-e67231935568}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  7.93730949237969, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.93730949237969, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62254557-0032-40c0-b967-14bf1e3eda3a}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9bbc7d-7bb8-4aca-bc5c-e67231935568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09c6ded1-7953-4a8f-80b0-6c9beccaed3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1692753d-66b5-4f04-927f-12f3c1aa334c}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9bbc7d-7bb8-4aca-bc5c-e67231935568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06568905-7624-4523-a9d6-5d40fcd68ab0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.93730949237969, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  7.93730949237969, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdb76fc1-6abb-4fa4-b7c3-cd60ee536a8f}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9bbc7d-7bb8-4aca-bc5c-e67231935568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57e07d1f-3f1e-41f8-9a7c-ff5668c58ef9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.93730949237969, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  7.93730949237969, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.93730949237969, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.93730949237969, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13171de6-2a27-4ea0-b0de-b393e7f14452}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9bbc7d-7bb8-4aca-bc5c-e67231935568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.93730949237969, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 0, 4.2672,        !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  7.93730949237969, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {440db248-38d4-40f8-a6ad-ff9d99834247}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {fc9bbc7d-7bb8-4aca-bc5c-e67231935568}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.93730949237969, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  7.93730949237969, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {129327b0-c602-437c-bec5-b09e8dfe6325}, !- Handle
  Zone Hospital Radiology A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {796e0ce2-7228-43aa-8a26-1a42b0009ec1}, !- Zone Air Inlet Port List
  {f824acf0-7786-4afa-ae1e-310b6dbf687f}, !- Zone Air Exhaust Port List
  {6cef9f4f-9adf-44a9-92bf-b943f75b1f63}, !- Zone Air Node Name
  {679fd41f-e186-41b7-9b11-ecfc2fa965ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1d65c1e-167f-4bfb-bb5e-e1f270a49d82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2e35b8c-647f-484c-93a1-d101d8c7a6c7}, !- Handle
  Zone Hospital Radiology A  - Story ground Zone Air Node, !- Name
  {6cef9f4f-9adf-44a9-92bf-b943f75b1f63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6cef9f4f-9adf-44a9-92bf-b943f75b1f63}, !- Handle
  {129327b0-c602-437c-bec5-b09e8dfe6325}, !- Source Object
  11,                                     !- Outlet Port
  {d2e35b8c-647f-484c-93a1-d101d8c7a6c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {796e0ce2-7228-43aa-8a26-1a42b0009ec1}, !- Handle
  {129327b0-c602-437c-bec5-b09e8dfe6325}, !- HVAC Component
  {cd408b71-cb08-423d-acf8-499e0d25816c}, !- Port 1
  {e9c86e1e-a70a-4fd2-a280-f4e42fd78546}; !- Port 2

OS:PortList,
  {f824acf0-7786-4afa-ae1e-310b6dbf687f}, !- Handle
  {129327b0-c602-437c-bec5-b09e8dfe6325}, !- HVAC Component
  {169ec706-56e2-4d3d-ace1-73b32ae322ad}; !- Port 1

OS:PortList,
  {679fd41f-e186-41b7-9b11-ecfc2fa965ca}, !- Handle
  {129327b0-c602-437c-bec5-b09e8dfe6325}, !- HVAC Component
  {db74e6cc-8536-4d51-bf8d-bee67cf5c0ce}; !- Port 1

OS:Sizing:Zone,
  {1600f2c4-2d28-494c-8dd6-b6012ac845f6}, !- Handle
  {129327b0-c602-437c-bec5-b09e8dfe6325}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {93f17e19-007d-4196-b8c1-6006138de741}, !- Handle
  Zone Hospital Radiology A  - Story ground Zone HVAC Equipment List, !- Name
  {129327b0-c602-437c-bec5-b09e8dfe6325}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b2540ea-18e7-4473-a806-8a83bcaacfc9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3f70a3a9-6985-4f46-bffc-3caea597a766}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5a9b4c95-a912-47c7-84d8-130ad0be4a74}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {81d7ef86-70cb-484d-bce1-9bbee89b31d6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {75f147c7-385b-4f9a-9440-ad83066510e8}, !- Handle
  Hospital Radiology B  - Story ground,   !- Name
  {834f6b39-5498-44eb-a7f4-b6f7cb78770e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.48595943837755,                       !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {77e268fd-a5e3-49c7-99df-778b506311a2}; !- Thermal Zone Name

OS:Surface,
  {1f3962ba-c73f-4f62-80d1-b5bd226fc241}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {7c3a5be2-bad9-4fde-b00d-ba0a31bdca42}, !- Construction Name
  {75f147c7-385b-4f9a-9440-ad83066510e8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  7.93730949237969, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  7.93730949237969, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a03653-65da-40fc-a3bf-e2ecfad39d30}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75f147c7-385b-4f9a-9440-ad83066510e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c51eab8f-022c-491c-a6c6-43f2c96866f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 28.956, 4.2672,   !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e98b63b-fb42-4bdc-a400-04d3ff9b5dd6}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75f147c7-385b-4f9a-9440-ad83066510e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {495b752f-48d4-48dc-95a5-c53c79329eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.93730949237969, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  7.93730949237969, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 28.956, 0,        !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 28.956, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {725826ea-3849-4bbe-a8ca-97606c8f3f7a}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75f147c7-385b-4f9a-9440-ad83066510e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baa833ce-ded8-4f0a-a378-cd9d15fc2e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.93730949237969, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.93730949237969, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.93730949237969, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  7.93730949237969, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06568905-7624-4523-a9d6-5d40fcd68ab0}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75f147c7-385b-4f9a-9440-ad83066510e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1692753d-66b5-4f04-927f-12f3c1aa334c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.93730949237969, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.93730949237969, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bf1cc5d-8d78-4168-8809-7c69134a507a}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {75f147c7-385b-4f9a-9440-ad83066510e8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.93730949237969, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.93730949237969, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 28.956, 4.2672,   !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77e268fd-a5e3-49c7-99df-778b506311a2}, !- Handle
  Zone Hospital Radiology B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5044a0f5-5982-4b44-819f-6aa575dbe30e}, !- Zone Air Inlet Port List
  {d8b62a99-7d75-4aeb-a4ee-9d3b8fc44a40}, !- Zone Air Exhaust Port List
  {a5cd064e-5f35-4a6d-90cf-9551fe778bdc}, !- Zone Air Node Name
  {af4fac94-3e25-4d1f-9ba4-7328d52acdcc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {832bc334-d84c-4d73-bcc4-ac1c90b99922}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de45fe23-a13f-4606-acdf-e796224e3357}, !- Handle
  Zone Hospital Radiology B  - Story ground Zone Air Node, !- Name
  {a5cd064e-5f35-4a6d-90cf-9551fe778bdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5cd064e-5f35-4a6d-90cf-9551fe778bdc}, !- Handle
  {77e268fd-a5e3-49c7-99df-778b506311a2}, !- Source Object
  11,                                     !- Outlet Port
  {de45fe23-a13f-4606-acdf-e796224e3357}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5044a0f5-5982-4b44-819f-6aa575dbe30e}, !- Handle
  {77e268fd-a5e3-49c7-99df-778b506311a2}, !- HVAC Component
  {b442285b-418a-4681-b556-47821a811d3c}, !- Port 1
  {2030b8a1-989c-4d2f-abd2-3b1ba8ede9e4}; !- Port 2

OS:PortList,
  {d8b62a99-7d75-4aeb-a4ee-9d3b8fc44a40}, !- Handle
  {77e268fd-a5e3-49c7-99df-778b506311a2}, !- HVAC Component
  {c5c68b1b-1d87-433b-8063-8406867121b9}; !- Port 1

OS:PortList,
  {af4fac94-3e25-4d1f-9ba4-7328d52acdcc}, !- Handle
  {77e268fd-a5e3-49c7-99df-778b506311a2}, !- HVAC Component
  {6ea3bb2a-5ecf-4b07-bdb2-ce055699625e}; !- Port 1

OS:Sizing:Zone,
  {65c7d893-8e20-417a-a70c-582f9fa7d783}, !- Handle
  {77e268fd-a5e3-49c7-99df-778b506311a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {643e319a-9290-4f7a-a667-e09f634cc7c8}, !- Handle
  Zone Hospital Radiology B  - Story ground Zone HVAC Equipment List, !- Name
  {77e268fd-a5e3-49c7-99df-778b506311a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84912a0b-2ca1-4c15-bead-013bf461aaed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e08ef732-d7c4-4aba-9482-038bbbd1a1e1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {3e7f836a-06e8-490b-a210-5a559b7390fa}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cc0708cf-9843-47ff-965b-84d85f155e86}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {52b5377c-31e8-4a27-89cb-bee7e5e429ac}, !- Handle
  Hospital Radiology C  - Story ground,   !- Name
  {834f6b39-5498-44eb-a7f4-b6f7cb78770e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.48595943837755,                       !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {5f266529-5972-410f-99be-803fd3486453}; !- Thermal Zone Name

OS:Surface,
  {35d91fcf-6062-4da5-bc47-267c09bffd33}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {66110d7e-7f44-4321-ab02-b74ca6926edd}, !- Construction Name
  {52b5377c-31e8-4a27-89cb-bee7e5e429ac}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  7.93730949237969, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.93730949237969, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {664272a9-5217-46e2-a00a-30c7bd65fda7}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52b5377c-31e8-4a27-89cb-bee7e5e429ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03c9c441-8e47-496c-ad92-c253d99513c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a9b1c60-291d-4c30-b72e-d655f7018869}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52b5377c-31e8-4a27-89cb-bee7e5e429ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  7.93730949237969, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  7.93730949237969, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45ccc759-bb85-4505-a0f8-011fe652d3f7}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52b5377c-31e8-4a27-89cb-bee7e5e429ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dcb1b6a-0170-4e45-99b0-5a839c9c802e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.93730949237969, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.93730949237969, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.93730949237969, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.93730949237969, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {495b752f-48d4-48dc-95a5-c53c79329eea}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52b5377c-31e8-4a27-89cb-bee7e5e429ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e98b63b-fb42-4bdc-a400-04d3ff9b5dd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.93730949237969, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.93730949237969, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {878591c1-1abc-4ef1-8aa7-2ec5e7d00085}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {52b5377c-31e8-4a27-89cb-bee7e5e429ac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.93730949237969, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.93730949237969, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f266529-5972-410f-99be-803fd3486453}, !- Handle
  Zone Hospital Radiology C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95f8bff5-3e37-426a-ab0f-d56612b5139d}, !- Zone Air Inlet Port List
  {088d1209-5268-4e58-b57f-6707ede02071}, !- Zone Air Exhaust Port List
  {1b304478-a479-453b-a838-3127e2e0d94b}, !- Zone Air Node Name
  {908f13af-e79c-4faf-8caa-abbb8f178177}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94d0ade0-3a97-49db-bc0c-36f3eec5c789}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79196417-1dcc-47cb-87e5-2f8855743ced}, !- Handle
  Zone Hospital Radiology C  - Story ground Zone Air Node, !- Name
  {1b304478-a479-453b-a838-3127e2e0d94b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b304478-a479-453b-a838-3127e2e0d94b}, !- Handle
  {5f266529-5972-410f-99be-803fd3486453}, !- Source Object
  11,                                     !- Outlet Port
  {79196417-1dcc-47cb-87e5-2f8855743ced}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95f8bff5-3e37-426a-ab0f-d56612b5139d}, !- Handle
  {5f266529-5972-410f-99be-803fd3486453}, !- HVAC Component
  {a2863a41-3c27-414f-97ee-e39d774c1bde}, !- Port 1
  {334a7d6c-2933-402d-b379-2d26de1986b3}; !- Port 2

OS:PortList,
  {088d1209-5268-4e58-b57f-6707ede02071}, !- Handle
  {5f266529-5972-410f-99be-803fd3486453}, !- HVAC Component
  {14cc6acb-513c-4cba-9afe-1ac66b4de41c}; !- Port 1

OS:PortList,
  {908f13af-e79c-4faf-8caa-abbb8f178177}, !- Handle
  {5f266529-5972-410f-99be-803fd3486453}, !- HVAC Component
  {aadd9431-9476-4480-9fa6-725fde4caeb9}; !- Port 1

OS:Sizing:Zone,
  {46b9e203-e3af-4c51-ac91-7ae8b2d49290}, !- Handle
  {5f266529-5972-410f-99be-803fd3486453}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {32e7c623-b45b-45eb-907c-83ea8bb7cc31}, !- Handle
  Zone Hospital Radiology C  - Story ground Zone HVAC Equipment List, !- Name
  {5f266529-5972-410f-99be-803fd3486453}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3aa61c1f-8c55-4643-b3d4-fb5234fcd886}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0da684f7-7cc3-4cfb-8f37-207ac13fb633}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {53fd4773-6253-4137-8dfc-10149f3be4b6}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0e52e4f9-18dd-421a-b989-2549b47168f4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6d0a48d0-4941-4511-b1f9-b0aac4a4563b}, !- Handle
  Hospital Lab A  - Story ground,         !- Name
  {5beb5675-cd41-497a-998a-02d29ff38073}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.42326893075724,                       !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {f02b034f-861d-4653-b5e0-144cca67af60}; !- Thermal Zone Name

OS:Surface,
  {f0fafafd-c3bf-4421-aab4-e1fcd0405252}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {e9043b93-235c-4ff5-ac4a-82cc1dddb453}, !- Construction Name
  {6d0a48d0-4941-4511-b1f9-b0aac4a4563b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.63228129125166, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.63228129125166, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57e07d1f-3f1e-41f8-9a7c-ff5668c58ef9}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d0a48d0-4941-4511-b1f9-b0aac4a4563b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdb76fc1-6abb-4fa4-b7c3-cd60ee536a8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {331158ab-23f6-4cc3-8d45-50c707522d4f}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d0a48d0-4941-4511-b1f9-b0aac4a4563b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9901610e-dae4-446d-8050-044692a2f3f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.63228129125166, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  8.63228129125166, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {306b13e6-1f34-4091-bf47-8b58e9d263f1}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d0a48d0-4941-4511-b1f9-b0aac4a4563b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e58dd5ac-0142-4657-b9e6-1efde6d85e32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.63228129125166, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  8.63228129125166, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.63228129125166, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.63228129125166, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a260389-048f-4e11-ab1a-5afd3f67c69c}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d0a48d0-4941-4511-b1f9-b0aac4a4563b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.63228129125166, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  8.63228129125166, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e192e3bd-941a-42ec-adff-4aad90dab24f}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {6d0a48d0-4941-4511-b1f9-b0aac4a4563b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.63228129125166, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  8.63228129125166, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f02b034f-861d-4653-b5e0-144cca67af60}, !- Handle
  Zone Hospital Lab A  - Story ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5f32e26-0229-49d5-b697-21cfd23fcd16}, !- Zone Air Inlet Port List
  {b0ff33be-1164-4601-9afa-5b2921e2937b}, !- Zone Air Exhaust Port List
  {bff911b4-6605-42c8-9401-5388b0756918}, !- Zone Air Node Name
  {c34803c4-e75d-4ed3-81ac-85f874fd5c10}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a648b80c-e947-44aa-bbad-a2e7fa8147e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1f4d3a0-f7eb-4097-9fd2-42ddb6016ef2}, !- Handle
  Zone Hospital Lab A  - Story ground Zone Air Node, !- Name
  {bff911b4-6605-42c8-9401-5388b0756918}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bff911b4-6605-42c8-9401-5388b0756918}, !- Handle
  {f02b034f-861d-4653-b5e0-144cca67af60}, !- Source Object
  11,                                     !- Outlet Port
  {a1f4d3a0-f7eb-4097-9fd2-42ddb6016ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5f32e26-0229-49d5-b697-21cfd23fcd16}, !- Handle
  {f02b034f-861d-4653-b5e0-144cca67af60}, !- HVAC Component
  {16dd4e19-9ff9-49ba-9dc0-7f6904da094d}, !- Port 1
  {a6d53d01-ed39-42e9-b9c2-53167eab6459}; !- Port 2

OS:PortList,
  {b0ff33be-1164-4601-9afa-5b2921e2937b}, !- Handle
  {f02b034f-861d-4653-b5e0-144cca67af60}, !- HVAC Component
  {c7ad3636-8cd1-4db1-9066-379c0d2963f8}; !- Port 1

OS:PortList,
  {c34803c4-e75d-4ed3-81ac-85f874fd5c10}, !- Handle
  {f02b034f-861d-4653-b5e0-144cca67af60}, !- HVAC Component
  {4113d84f-79b4-4376-a4b8-5d19a9f6001a}; !- Port 1

OS:Sizing:Zone,
  {f0fd7ac0-2e88-444a-8a57-1b69ea5708ff}, !- Handle
  {f02b034f-861d-4653-b5e0-144cca67af60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {68d1883e-91cc-4561-8c35-79805c011f12}, !- Handle
  Zone Hospital Lab A  - Story ground Zone HVAC Equipment List, !- Name
  {f02b034f-861d-4653-b5e0-144cca67af60}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {18717a4d-e557-4e3c-a7b2-2583488128af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {62e134e8-9d35-4aaf-89a9-c5a81f8a555c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d376cee3-f475-4cf6-9900-63af539d39fa}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {11b639cd-94bf-4ce3-84f1-bbf5158ea1c6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b2b41571-dcb8-479e-a368-5ccd759c1046}, !- Handle
  Hospital Lab B  - Story ground,         !- Name
  {5beb5675-cd41-497a-998a-02d29ff38073}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.42326893075724,                       !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {8c7f4ba1-408d-42a9-a357-f45d92e5d894}; !- Thermal Zone Name

OS:Surface,
  {db1b9ec1-807d-4e13-98bf-d97d772dcfb4}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {de662320-b035-4947-8d92-34d242558795}, !- Construction Name
  {b2b41571-dcb8-479e-a368-5ccd759c1046}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  8.63228129125166, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  8.63228129125166, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baa833ce-ded8-4f0a-a378-cd9d15fc2e8d}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2b41571-dcb8-479e-a368-5ccd759c1046}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {725826ea-3849-4bbe-a8ca-97606c8f3f7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.956, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0219c01-1d40-4f03-afdc-8452ddd12cfa}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2b41571-dcb8-479e-a368-5ccd759c1046}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8febee4-fc73-4cca-8ef9-f8a347d90ae7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.63228129125166, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  8.63228129125166, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 28.956, 0,        !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 28.956, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94bd869b-6a4a-47b0-9ce3-c61b53287345}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2b41571-dcb8-479e-a368-5ccd759c1046}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50be6404-a1ae-4c32-b8e8-c16e42a8ef56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.63228129125166, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.63228129125166, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.63228129125166, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  8.63228129125166, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9901610e-dae4-446d-8050-044692a2f3f7}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2b41571-dcb8-479e-a368-5ccd759c1046}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {331158ab-23f6-4cc3-8d45-50c707522d4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.63228129125166, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.63228129125166, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e207589-1d94-4a99-b7ef-14e561790136}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {b2b41571-dcb8-479e-a368-5ccd759c1046}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.63228129125166, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.63228129125166, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 28.956, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8c7f4ba1-408d-42a9-a357-f45d92e5d894}, !- Handle
  Zone Hospital Lab B  - Story ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f44c1dca-0632-41ce-9dcb-7fac73aeab75}, !- Zone Air Inlet Port List
  {f25a6994-e2e9-466c-9d80-1a046b7d2021}, !- Zone Air Exhaust Port List
  {4cd4d80b-890d-4cb8-9cc0-54a8a7d64dff}, !- Zone Air Node Name
  {3e36a293-a7f6-459a-b275-acf77461feda}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c77346a1-f88a-4875-ab3a-7c194995fcb8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3415120-f805-4f4b-81f4-c6266eaded82}, !- Handle
  Zone Hospital Lab B  - Story ground Zone Air Node, !- Name
  {4cd4d80b-890d-4cb8-9cc0-54a8a7d64dff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cd4d80b-890d-4cb8-9cc0-54a8a7d64dff}, !- Handle
  {8c7f4ba1-408d-42a9-a357-f45d92e5d894}, !- Source Object
  11,                                     !- Outlet Port
  {d3415120-f805-4f4b-81f4-c6266eaded82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f44c1dca-0632-41ce-9dcb-7fac73aeab75}, !- Handle
  {8c7f4ba1-408d-42a9-a357-f45d92e5d894}, !- HVAC Component
  {0bc4a6f8-ccb5-41da-8af5-899acf49cfe4}, !- Port 1
  {63317586-c7cb-4a44-89c9-d96d320e756d}; !- Port 2

OS:PortList,
  {f25a6994-e2e9-466c-9d80-1a046b7d2021}, !- Handle
  {8c7f4ba1-408d-42a9-a357-f45d92e5d894}, !- HVAC Component
  {183046e9-f3f7-4566-981e-f07fa0eac9fc}; !- Port 1

OS:PortList,
  {3e36a293-a7f6-459a-b275-acf77461feda}, !- Handle
  {8c7f4ba1-408d-42a9-a357-f45d92e5d894}, !- HVAC Component
  {7331b099-a82d-4694-ab4e-4e948b08f75c}; !- Port 1

OS:Sizing:Zone,
  {375a1ed8-9a7a-4c0a-8d33-2b76c7359978}, !- Handle
  {8c7f4ba1-408d-42a9-a357-f45d92e5d894}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2a195867-a4cb-482f-bf8d-db0ec8635cc2}, !- Handle
  Zone Hospital Lab B  - Story ground Zone HVAC Equipment List, !- Name
  {8c7f4ba1-408d-42a9-a357-f45d92e5d894}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eaf04037-e1bf-4869-b998-6b9c3979b2d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6cf8e40d-f9d9-409a-b6e6-f737b5cbad2a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {59fe395e-2490-4f86-8e88-2b29336fd0c8}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {834e841f-4450-40c0-b46e-50dd804cfaf3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2400a1ec-dda1-49fc-bdad-f4951f742f77}, !- Handle
  Hospital Lab C  - Story ground,         !- Name
  {5beb5675-cd41-497a-998a-02d29ff38073}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.42326893075724,                       !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {2c2ea02d-c0ef-4863-ad9a-6a815411b550}; !- Thermal Zone Name

OS:Surface,
  {370d8a85-75d1-49aa-a2e4-26c99cb8c5a2}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {e9043b93-235c-4ff5-ac4a-82cc1dddb453}, !- Construction Name
  {2400a1ec-dda1-49fc-bdad-f4951f742f77}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.63228129125166, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.63228129125166, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dcb1b6a-0170-4e45-99b0-5a839c9c802e}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2400a1ec-dda1-49fc-bdad-f4951f742f77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45ccc759-bb85-4505-a0f8-011fe652d3f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {386bab5e-54db-4274-84f9-fadf8dc0a507}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2400a1ec-dda1-49fc-bdad-f4951f742f77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  8.63228129125166, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  8.63228129125166, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d4b6612-5c7e-4fad-ba72-eaca63fe740b}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2400a1ec-dda1-49fc-bdad-f4951f742f77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e982a3d8-d04e-40cc-8112-e2e3ccd0e7aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.63228129125166, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.63228129125166, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.63228129125166, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.63228129125166, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8febee4-fc73-4cca-8ef9-f8a347d90ae7}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2400a1ec-dda1-49fc-bdad-f4951f742f77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0219c01-1d40-4f03-afdc-8452ddd12cfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.63228129125166, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.63228129125166, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0315b605-df19-403d-ada9-ca25c341371a}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {2400a1ec-dda1-49fc-bdad-f4951f742f77}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.63228129125166, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.63228129125166, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2c2ea02d-c0ef-4863-ad9a-6a815411b550}, !- Handle
  Zone Hospital Lab C  - Story ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98275f94-337a-4d91-9ea8-8faff11300a3}, !- Zone Air Inlet Port List
  {97c20a88-40bd-4c13-a6ef-799f1c57acb5}, !- Zone Air Exhaust Port List
  {0a220f9a-34af-486b-961e-dbbbcd579374}, !- Zone Air Node Name
  {70eb123d-3a65-43c3-94b0-0f2f90e5a16f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20b59e3a-711f-4ff8-8e99-049ea0751398}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b1a0bd7-857c-4746-be03-7a28a084a846}, !- Handle
  Zone Hospital Lab C  - Story ground Zone Air Node, !- Name
  {0a220f9a-34af-486b-961e-dbbbcd579374}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a220f9a-34af-486b-961e-dbbbcd579374}, !- Handle
  {2c2ea02d-c0ef-4863-ad9a-6a815411b550}, !- Source Object
  11,                                     !- Outlet Port
  {3b1a0bd7-857c-4746-be03-7a28a084a846}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98275f94-337a-4d91-9ea8-8faff11300a3}, !- Handle
  {2c2ea02d-c0ef-4863-ad9a-6a815411b550}, !- HVAC Component
  {8529fc7e-3435-4cae-8559-fd62a032f508}, !- Port 1
  {1a49d29a-6274-4027-b3c8-b17f924be55b}; !- Port 2

OS:PortList,
  {97c20a88-40bd-4c13-a6ef-799f1c57acb5}, !- Handle
  {2c2ea02d-c0ef-4863-ad9a-6a815411b550}, !- HVAC Component
  {7aae4af8-c5b4-4709-8e1d-ec15fbb0d7f5}; !- Port 1

OS:PortList,
  {70eb123d-3a65-43c3-94b0-0f2f90e5a16f}, !- Handle
  {2c2ea02d-c0ef-4863-ad9a-6a815411b550}, !- HVAC Component
  {9e13cbdb-05f5-48f5-a42d-6fd7358dc9f7}; !- Port 1

OS:Sizing:Zone,
  {728b4a38-b85f-492b-a87b-24baf942a783}, !- Handle
  {2c2ea02d-c0ef-4863-ad9a-6a815411b550}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c5c021ee-1140-4b62-8ed9-e51b0c679578}, !- Handle
  Zone Hospital Lab C  - Story ground Zone HVAC Equipment List, !- Name
  {2c2ea02d-c0ef-4863-ad9a-6a815411b550}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79140a7c-c6c5-44ec-b3d7-44fe439fd4c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {67f0d04d-7273-4e9e-88b7-0796bbb721ac}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b55dc0fb-3a4d-4bd4-a6a3-b6142ccbb147}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe8d05f8-cfaa-4e26-a4e1-3da4e2d890d5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c49fcf24-6d39-45af-9fba-eb6a441d0f24}, !- Handle
  Hospital OR A  - Story ground,          !- Name
  {e1ccb670-9ae0-4c9c-b41b-74c40f613f27}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.0555502220089,                       !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {a9abc19e-202b-4e0c-925b-44b3a79bcdde}; !- Thermal Zone Name

OS:Surface,
  {34eac8b2-2af5-4122-a09c-18d861ae0c0e}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {ec4f263d-c0ae-41a0-96e3-3995c0bf58d8}, !- Construction Name
  {c49fcf24-6d39-45af-9fba-eb6a441d0f24}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  9.98564742589701, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  9.98564742589701, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e58dd5ac-0142-4657-b9e6-1efde6d85e32}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c49fcf24-6d39-45af-9fba-eb6a441d0f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {306b13e6-1f34-4091-bf47-8b58e9d263f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aae33380-83b2-47be-90e5-b5a58e25705e}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c49fcf24-6d39-45af-9fba-eb6a441d0f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d69ffa1b-e9c6-474b-b92f-6942bcc8aea3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.98564742589701, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  9.98564742589701, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.572, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c9aafe-21eb-46b1-9e77-fba687231e69}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c49fcf24-6d39-45af-9fba-eb6a441d0f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68884860-3faa-449b-a8d6-9d51e9b56b72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.98564742589697, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.98564742589697, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.98564742589697, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  9.98564742589697, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58c311c3-065b-49a4-a3b2-d64abcad04eb}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c49fcf24-6d39-45af-9fba-eb6a441d0f24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.98564742589701, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 0, 4.2672,          !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 3 {m}
  9.98564742589701, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {171197eb-df0c-43fa-b8f0-206926abbfc1}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {c49fcf24-6d39-45af-9fba-eb6a441d0f24}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.98564742589701, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.98564742589701, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 4.2672,      !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a9abc19e-202b-4e0c-925b-44b3a79bcdde}, !- Handle
  Zone Hospital OR A  - Story ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24d9e52d-1457-4d6b-bf9b-6b981f7947ad}, !- Zone Air Inlet Port List
  {043751ad-e59d-4b74-8433-34f6fe43a72e}, !- Zone Air Exhaust Port List
  {dcf3d7b3-a7de-4709-89d1-60deb65c5b6a}, !- Zone Air Node Name
  {87dd826d-2550-4edd-a126-3c7ebdc77b2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {251ec99f-865e-456d-b608-8edb8beb3e52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41bb639f-9238-4c36-bfc0-a04378cd5588}, !- Handle
  Zone Hospital OR A  - Story ground Zone Air Node, !- Name
  {dcf3d7b3-a7de-4709-89d1-60deb65c5b6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcf3d7b3-a7de-4709-89d1-60deb65c5b6a}, !- Handle
  {a9abc19e-202b-4e0c-925b-44b3a79bcdde}, !- Source Object
  11,                                     !- Outlet Port
  {41bb639f-9238-4c36-bfc0-a04378cd5588}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24d9e52d-1457-4d6b-bf9b-6b981f7947ad}, !- Handle
  {a9abc19e-202b-4e0c-925b-44b3a79bcdde}, !- HVAC Component
  {109876ac-cb2d-4f97-a7fc-678cc01b42f5}, !- Port 1
  {2456a8c9-7fd7-4889-9bb7-a4a4808af6ed}; !- Port 2

OS:PortList,
  {043751ad-e59d-4b74-8433-34f6fe43a72e}, !- Handle
  {a9abc19e-202b-4e0c-925b-44b3a79bcdde}, !- HVAC Component
  {b1628e6a-ecb5-412c-8afe-d0b10c4c624c}; !- Port 1

OS:PortList,
  {87dd826d-2550-4edd-a126-3c7ebdc77b2d}, !- Handle
  {a9abc19e-202b-4e0c-925b-44b3a79bcdde}, !- HVAC Component
  {95fad715-dc2a-4349-84a2-7c959e19ef00}; !- Port 1

OS:Sizing:Zone,
  {056057f0-34c9-47a7-893e-a1f158825435}, !- Handle
  {a9abc19e-202b-4e0c-925b-44b3a79bcdde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {875928dd-aade-4ddc-a589-b96a60b3b8ad}, !- Handle
  Zone Hospital OR A  - Story ground Zone HVAC Equipment List, !- Name
  {a9abc19e-202b-4e0c-925b-44b3a79bcdde}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1256a20-d9bb-4a02-864e-329045659923}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3cbbf587-2481-4f9c-b392-0c5e9165c957}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {cda14f3f-7c84-40ce-915a-151d85f569a5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9e9c9d1f-87d3-4958-876c-2f52a1f92964}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {da679620-4596-4fc4-9d48-1b7239572c0e}, !- Handle
  Hospital OR B  - Story ground,          !- Name
  {e1ccb670-9ae0-4c9c-b41b-74c40f613f27}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.0555502220089,                       !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {3244cd15-36c7-4a9a-b265-2098abf3f8cb}; !- Thermal Zone Name

OS:Surface,
  {88bc0fd5-07af-4994-80b4-503e45c72033}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {64dc7585-decb-489e-8f7a-196b32f4f78f}, !- Construction Name
  {da679620-4596-4fc4-9d48-1b7239572c0e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 28.956, 0,          !- X,Y,Z Vertex 2 {m}
  9.98564742589701, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  9.98564742589701, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50be6404-a1ae-4c32-b8e8-c16e42a8ef56}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da679620-4596-4fc4-9d48-1b7239572c0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94bd869b-6a4a-47b0-9ce3-c61b53287345}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.956, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {435b80e4-2f63-48a5-8d33-d887df06b4c2}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da679620-4596-4fc4-9d48-1b7239572c0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6919361-f86c-4554-b6d2-ea0f5d4f34c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.98564742589701, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  9.98564742589701, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 28.956, 0,          !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 28.956, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac1bd4c-4052-4ef9-b58c-ea059b837155}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da679620-4596-4fc4-9d48-1b7239572c0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41d8c6b1-dcb7-41fd-bf19-a5ec86b68300}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.98564742589697, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.98564742589697, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.98564742589697, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  9.98564742589697, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d69ffa1b-e9c6-474b-b92f-6942bcc8aea3}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da679620-4596-4fc4-9d48-1b7239572c0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aae33380-83b2-47be-90e5-b5a58e25705e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.98564742589701, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.98564742589701, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ced383-28ee-4bde-b714-32b62e3afa01}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {da679620-4596-4fc4-9d48-1b7239572c0e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.98564742589701, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.98564742589701, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 28.956, 4.2672,     !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3244cd15-36c7-4a9a-b265-2098abf3f8cb}, !- Handle
  Zone Hospital OR B  - Story ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c138748-8ea5-4eb5-a371-c7fedc0a0b9e}, !- Zone Air Inlet Port List
  {0b2e283e-71fb-494d-a580-f5805487952f}, !- Zone Air Exhaust Port List
  {c87f97c9-43a1-4a62-9dc1-e1ff38079132}, !- Zone Air Node Name
  {9f777c6d-02c2-431d-bf7e-bb32a3405c74}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {276a5fac-f1de-46e2-a9cf-6c8756dc38b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ae1f9a2-82f6-4f51-848d-b2886322bcf5}, !- Handle
  Zone Hospital OR B  - Story ground Zone Air Node, !- Name
  {c87f97c9-43a1-4a62-9dc1-e1ff38079132}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c87f97c9-43a1-4a62-9dc1-e1ff38079132}, !- Handle
  {3244cd15-36c7-4a9a-b265-2098abf3f8cb}, !- Source Object
  11,                                     !- Outlet Port
  {0ae1f9a2-82f6-4f51-848d-b2886322bcf5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c138748-8ea5-4eb5-a371-c7fedc0a0b9e}, !- Handle
  {3244cd15-36c7-4a9a-b265-2098abf3f8cb}, !- HVAC Component
  {009a668e-7417-4183-8456-db6cc04fb63e}, !- Port 1
  {e856aff8-e0f0-4791-9c4b-1cc946aa9528}; !- Port 2

OS:PortList,
  {0b2e283e-71fb-494d-a580-f5805487952f}, !- Handle
  {3244cd15-36c7-4a9a-b265-2098abf3f8cb}, !- HVAC Component
  {46e1a298-8f33-458d-99f4-b9e78a4060af}; !- Port 1

OS:PortList,
  {9f777c6d-02c2-431d-bf7e-bb32a3405c74}, !- Handle
  {3244cd15-36c7-4a9a-b265-2098abf3f8cb}, !- HVAC Component
  {b5e94b4d-9c8a-4ce6-b6ad-d5df981c2e94}; !- Port 1

OS:Sizing:Zone,
  {e3505078-94d0-4832-a488-e74e208afbb0}, !- Handle
  {3244cd15-36c7-4a9a-b265-2098abf3f8cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8d18cab6-b760-4679-a7ca-81edd29dce83}, !- Handle
  Zone Hospital OR B  - Story ground Zone HVAC Equipment List, !- Name
  {3244cd15-36c7-4a9a-b265-2098abf3f8cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c8e2b0b-985d-4d9e-a16c-ac40b8201109}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b012c98f-ae69-45ad-a5f0-2b0f43e8f4a6}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {da881638-c6d1-4031-a8cf-0495efec9921}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {da688bc5-87e3-4719-bcdb-563030b24469}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1c0d7b49-392f-4e6e-a24e-39e075f98e96}, !- Handle
  Hospital OR C  - Story ground,          !- Name
  {e1ccb670-9ae0-4c9c-b41b-74c40f613f27}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.0555502220089,                       !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {4b42bd9c-d22b-4065-ac45-6f524a880663}; !- Thermal Zone Name

OS:Surface,
  {a50737ca-3cf7-48ad-b1db-090f777b0db5}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  {ec4f263d-c0ae-41a0-96e3-3995c0bf58d8}, !- Construction Name
  {1c0d7b49-392f-4e6e-a24e-39e075f98e96}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  9.98564742589701, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  9.98564742589701, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e982a3d8-d04e-40cc-8112-e2e3ccd0e7aa}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c0d7b49-392f-4e6e-a24e-39e075f98e96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d4b6612-5c7e-4fad-ba72-eaca63fe740b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf52fb3a-62d5-4b89-9c07-fab7c9202be1}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c0d7b49-392f-4e6e-a24e-39e075f98e96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.572, 4.2672,      !- X,Y,Z Vertex 1 {m}
  9.98564742589701, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  9.98564742589701, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.572, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07532c41-5cc9-4057-9841-2119b84a3adb}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c0d7b49-392f-4e6e-a24e-39e075f98e96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e5295a3-ecc0-4ce4-8ea0-1c4c417fb3aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.98564742589697, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.98564742589697, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.98564742589697, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  9.98564742589697, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6919361-f86c-4554-b6d2-ea0f5d4f34c2}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c0d7b49-392f-4e6e-a24e-39e075f98e96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {435b80e4-2f63-48a5-8d33-d887df06b4c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.98564742589701, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.98564742589701, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34b33744-e8a1-4e52-afba-6e203fe1a33c}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {1c0d7b49-392f-4e6e-a24e-39e075f98e96}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.98564742589701, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.98564742589701, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 4.2672,      !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b42bd9c-d22b-4065-ac45-6f524a880663}, !- Handle
  Zone Hospital OR C  - Story ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0409e900-5225-4213-921d-8c4bd1dd3a8e}, !- Zone Air Inlet Port List
  {0d63eb9e-5a5e-4869-b138-ed9a152f821a}, !- Zone Air Exhaust Port List
  {b2065f3b-565a-43fd-8da4-26860ad0e074}, !- Zone Air Node Name
  {25d351c6-b9bf-4abd-a13a-930b5bce3ccd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0032b030-0e29-4b2a-bcbf-490797494f7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccf3c582-c75b-43a3-b71d-74bd013533ee}, !- Handle
  Zone Hospital OR C  - Story ground Zone Air Node, !- Name
  {b2065f3b-565a-43fd-8da4-26860ad0e074}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2065f3b-565a-43fd-8da4-26860ad0e074}, !- Handle
  {4b42bd9c-d22b-4065-ac45-6f524a880663}, !- Source Object
  11,                                     !- Outlet Port
  {ccf3c582-c75b-43a3-b71d-74bd013533ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0409e900-5225-4213-921d-8c4bd1dd3a8e}, !- Handle
  {4b42bd9c-d22b-4065-ac45-6f524a880663}, !- HVAC Component
  {a9a04a5e-d099-49de-9ae3-d35a34ffb2f4}, !- Port 1
  {816479bc-c83f-4349-aad6-cfc03e746283}; !- Port 2

OS:PortList,
  {0d63eb9e-5a5e-4869-b138-ed9a152f821a}, !- Handle
  {4b42bd9c-d22b-4065-ac45-6f524a880663}, !- HVAC Component
  {dd885ac0-ad08-4379-8bac-756a3897521c}; !- Port 1

OS:PortList,
  {25d351c6-b9bf-4abd-a13a-930b5bce3ccd}, !- Handle
  {4b42bd9c-d22b-4065-ac45-6f524a880663}, !- HVAC Component
  {c2a4f158-c543-4e11-8a7b-f9e1a300f978}; !- Port 1

OS:Sizing:Zone,
  {41fb3334-513e-4c8c-9b3f-1039866e9bd6}, !- Handle
  {4b42bd9c-d22b-4065-ac45-6f524a880663}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1936597d-2824-498c-a4f9-e7f542a36c86}, !- Handle
  Zone Hospital OR C  - Story ground Zone HVAC Equipment List, !- Name
  {4b42bd9c-d22b-4065-ac45-6f524a880663}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {369adefb-9456-4473-8891-9abf9c14e9eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2f2a85f9-5728-4528-bd96-e4a1a9c918cd}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {1e7975eb-a162-4d1d-b0ee-6dbd1d5488e5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b0fb094f-4ae8-4cdf-8a09-8d0bcfd421da}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {94360749-c95f-4189-8554-45ed160a3153}, !- Handle
  Hospital ICU_Open A  - Story ground,    !- Name
  {8cff1286-53fe-4286-9272-ef3192ab64cc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.0411976479059,                       !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {be988422-31b0-419e-af76-d210383170f9}; !- Thermal Zone Name

OS:Surface,
  {9008fd29-4bff-4432-98d7-bf84dc35580f}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  {13e9478a-e4ca-4271-9fb0-788c4ac782ff}, !- Construction Name
  {94360749-c95f-4189-8554-45ed160a3153}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  5.48680235209407, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.48680235209407, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68884860-3faa-449b-a8d6-9d51e9b56b72}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94360749-c95f-4189-8554-45ed160a3153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c9aafe-21eb-46b1-9e77-fba687231e69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3b040b7-be70-4b51-aae4-8551278aab0d}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94360749-c95f-4189-8554-45ed160a3153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {457d838a-9e4e-4055-9f60-81fe51e31344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48680235209407, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  5.48680235209407, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d68786b1-39fc-4853-a909-55a02a07b080}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94360749-c95f-4189-8554-45ed160a3153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf37c4ad-5dac-4afb-ad44-f80e95221763}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48680235209408, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  5.48680235209408, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.48680235209408, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.48680235209408, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f22c381e-7dfd-43f5-8a6d-6ef9e6784aab}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94360749-c95f-4189-8554-45ed160a3153}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48680235209407, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 0, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  5.48680235209407, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {510d182c-c395-4608-8a80-fbdaa13f05bc}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {94360749-c95f-4189-8554-45ed160a3153}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48680235209407, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  5.48680235209407, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {be988422-31b0-419e-af76-d210383170f9}, !- Handle
  Zone Hospital ICU_Open A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19024370-2c2c-47cd-97c7-cbc9c037afca}, !- Zone Air Inlet Port List
  {c6836199-d5b1-44f8-aea5-1cda27d45a61}, !- Zone Air Exhaust Port List
  {f6d9fc0e-d256-4509-8e45-289eb803eaff}, !- Zone Air Node Name
  {f9d37801-1dc5-426f-9f6c-889c38d88c76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e9d06c66-0e0b-422a-9dfb-b91fe89786eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {afe1794a-320d-4b8e-80cc-e8be0dacfeeb}, !- Handle
  Zone Hospital ICU_Open A  - Story ground Zone Air Node, !- Name
  {f6d9fc0e-d256-4509-8e45-289eb803eaff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6d9fc0e-d256-4509-8e45-289eb803eaff}, !- Handle
  {be988422-31b0-419e-af76-d210383170f9}, !- Source Object
  11,                                     !- Outlet Port
  {afe1794a-320d-4b8e-80cc-e8be0dacfeeb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19024370-2c2c-47cd-97c7-cbc9c037afca}, !- Handle
  {be988422-31b0-419e-af76-d210383170f9}, !- HVAC Component
  {a9b39f3a-a488-4eaf-8f71-d7db4abef7e6}, !- Port 1
  {65c613a9-6802-48fc-b512-09953f6b000f}; !- Port 2

OS:PortList,
  {c6836199-d5b1-44f8-aea5-1cda27d45a61}, !- Handle
  {be988422-31b0-419e-af76-d210383170f9}, !- HVAC Component
  {1c6f51e9-6d92-4623-91ee-2e091f6a0e70}; !- Port 1

OS:PortList,
  {f9d37801-1dc5-426f-9f6c-889c38d88c76}, !- Handle
  {be988422-31b0-419e-af76-d210383170f9}, !- HVAC Component
  {5b50cd9c-5351-4fcf-a109-3a9687627cc2}; !- Port 1

OS:Sizing:Zone,
  {e9c86baa-71e9-477f-83e6-df045c92d944}, !- Handle
  {be988422-31b0-419e-af76-d210383170f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {58ff5668-abe9-419a-b8e4-a6879c69fdf0}, !- Handle
  Zone Hospital ICU_Open A  - Story ground Zone HVAC Equipment List, !- Name
  {be988422-31b0-419e-af76-d210383170f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf723887-11e4-4d0b-9ae6-d3505b75ddb0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {11fa7609-596d-440b-97cc-df752cd0a654}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {9ea4a63e-b9f3-45cd-b627-8d09fad1d1d8}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6e65f5e1-17cb-43fb-be75-994b15dd3544}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1d417f05-5143-4faa-a96f-738792a1f03e}, !- Handle
  Hospital ICU_Open B  - Story ground,    !- Name
  {8cff1286-53fe-4286-9272-ef3192ab64cc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.0411976479059,                       !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {f75fd008-66cd-4e22-9b4f-dc505894ff0f}; !- Thermal Zone Name

OS:Surface,
  {d7b80b9c-6b33-4ea9-872e-64e6fb86bc4c}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  {267c4597-71a8-4e0c-ba25-289abd5e294d}, !- Construction Name
  {1d417f05-5143-4faa-a96f-738792a1f03e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 28.956, 0,       !- X,Y,Z Vertex 2 {m}
  5.48680235209407, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  5.48680235209407, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d8c6b1-dcb7-41fd-bf19-a5ec86b68300}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d417f05-5143-4faa-a96f-738792a1f03e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ac1bd4c-4052-4ef9-b58c-ea059b837155}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 28.956, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 28.956, 0,       !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afb5f8d7-8f31-42ba-be02-7aac9654efb8}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d417f05-5143-4faa-a96f-738792a1f03e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66414c10-931e-4df1-9407-939230fcd65e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48680235209407, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  5.48680235209407, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 28.956, 0,       !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 28.956, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fa2e6c9-f79f-48cd-bb1e-36692ac47f92}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d417f05-5143-4faa-a96f-738792a1f03e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acf46e4a-3526-4bd3-8a8f-ad189a083e1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48680235209408, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.48680235209408, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.48680235209408, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  5.48680235209408, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {457d838a-9e4e-4055-9f60-81fe51e31344}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d417f05-5143-4faa-a96f-738792a1f03e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3b040b7-be70-4b51-aae4-8551278aab0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.48680235209407, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.48680235209407, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9399696-211f-4b00-b9f5-b518a836115c}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {1d417f05-5143-4faa-a96f-738792a1f03e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48680235209407, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.48680235209407, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 28.956, 4.2672,  !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f75fd008-66cd-4e22-9b4f-dc505894ff0f}, !- Handle
  Zone Hospital ICU_Open B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e84928e-aca9-4859-81fa-4660d5456a0b}, !- Zone Air Inlet Port List
  {24b27b3a-df02-4377-8826-585214d3c30e}, !- Zone Air Exhaust Port List
  {902fe5e9-f8b6-4697-ac59-8d57cb20969a}, !- Zone Air Node Name
  {35229996-53fd-4333-a110-38c203105dd6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ce075f8-52f4-4f09-8870-447cb0b541dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cbd4de8-3609-4b92-a3c3-655d95bc20a4}, !- Handle
  Zone Hospital ICU_Open B  - Story ground Zone Air Node, !- Name
  {902fe5e9-f8b6-4697-ac59-8d57cb20969a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {902fe5e9-f8b6-4697-ac59-8d57cb20969a}, !- Handle
  {f75fd008-66cd-4e22-9b4f-dc505894ff0f}, !- Source Object
  11,                                     !- Outlet Port
  {8cbd4de8-3609-4b92-a3c3-655d95bc20a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e84928e-aca9-4859-81fa-4660d5456a0b}, !- Handle
  {f75fd008-66cd-4e22-9b4f-dc505894ff0f}, !- HVAC Component
  {75c285ad-968d-4789-ab7f-85ac7372807a}, !- Port 1
  {b24d9b9f-3336-4cba-8f37-ef26c8c75ead}; !- Port 2

OS:PortList,
  {24b27b3a-df02-4377-8826-585214d3c30e}, !- Handle
  {f75fd008-66cd-4e22-9b4f-dc505894ff0f}, !- HVAC Component
  {99b0780a-346c-47a0-8429-c001a7582607}; !- Port 1

OS:PortList,
  {35229996-53fd-4333-a110-38c203105dd6}, !- Handle
  {f75fd008-66cd-4e22-9b4f-dc505894ff0f}, !- HVAC Component
  {882fa71c-a402-4ff2-b942-5d1bedcc3e9f}; !- Port 1

OS:Sizing:Zone,
  {f23fdabb-f192-413d-a281-01449caae36f}, !- Handle
  {f75fd008-66cd-4e22-9b4f-dc505894ff0f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d457410a-2ab6-4fa2-9bcf-123de1b23d07}, !- Handle
  Zone Hospital ICU_Open B  - Story ground Zone HVAC Equipment List, !- Name
  {f75fd008-66cd-4e22-9b4f-dc505894ff0f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {66986a47-ffd6-4fe6-be9b-fa3e26891148}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8c25e505-7b6b-4f25-8650-72fe689d7fd1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {3c9f883b-1e83-4bd7-9925-de80d12c6dcf}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0632d096-3a1e-46ed-8b93-3ca77f9577dd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {cbb3936f-cdf1-4133-86aa-4e12c692361c}, !- Handle
  Hospital ICU_Open C  - Story ground,    !- Name
  {8cff1286-53fe-4286-9272-ef3192ab64cc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.0411976479059,                       !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {dd18de80-ef2a-47bb-b5fd-4702ab98d22c}; !- Thermal Zone Name

OS:Surface,
  {8f38ce67-4d59-43df-91d1-23201deb2740}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  {13e9478a-e4ca-4271-9fb0-788c4ac782ff}, !- Construction Name
  {cbb3936f-cdf1-4133-86aa-4e12c692361c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  5.48680235209407, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.48680235209407, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e5295a3-ecc0-4ce4-8ea0-1c4c417fb3aa}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb3936f-cdf1-4133-86aa-4e12c692361c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07532c41-5cc9-4057-9841-2119b84a3adb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b95dc57-c67e-4382-b4b1-2f5edcaf9a81}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb3936f-cdf1-4133-86aa-4e12c692361c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  5.48680235209407, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  5.48680235209407, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92416e80-4968-4f63-88b9-ff5cb5c39cf2}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb3936f-cdf1-4133-86aa-4e12c692361c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9f6d6b9-387b-4eb9-a9ec-fc94901af316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48680235209408, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.48680235209408, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.48680235209408, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.48680235209408, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66414c10-931e-4df1-9407-939230fcd65e}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb3936f-cdf1-4133-86aa-4e12c692361c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afb5f8d7-8f31-42ba-be02-7aac9654efb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.48680235209407, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.48680235209407, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6329ed5-6766-4afd-89d1-01ccbb444287}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {cbb3936f-cdf1-4133-86aa-4e12c692361c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48680235209407, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.48680235209407, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dd18de80-ef2a-47bb-b5fd-4702ab98d22c}, !- Handle
  Zone Hospital ICU_Open C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42728bd4-91ae-4b43-acdd-11d56985afcc}, !- Zone Air Inlet Port List
  {508a1d0e-3585-465e-8a2c-c96fd64b920c}, !- Zone Air Exhaust Port List
  {c32fe605-eb2a-4d6f-ae93-6294503f4f20}, !- Zone Air Node Name
  {8be8780c-a259-4ba2-b81a-c9be0ae0a78e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c63cb8a0-8e64-4096-8937-452c673af440}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80c6855a-28bb-464c-a563-6985a05123e2}, !- Handle
  Zone Hospital ICU_Open C  - Story ground Zone Air Node, !- Name
  {c32fe605-eb2a-4d6f-ae93-6294503f4f20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c32fe605-eb2a-4d6f-ae93-6294503f4f20}, !- Handle
  {dd18de80-ef2a-47bb-b5fd-4702ab98d22c}, !- Source Object
  11,                                     !- Outlet Port
  {80c6855a-28bb-464c-a563-6985a05123e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42728bd4-91ae-4b43-acdd-11d56985afcc}, !- Handle
  {dd18de80-ef2a-47bb-b5fd-4702ab98d22c}, !- HVAC Component
  {0dcbbec8-d427-43f2-a058-fb696493f06b}, !- Port 1
  {9a55ba9c-9c11-45fb-989f-a99f33a9f157}; !- Port 2

OS:PortList,
  {508a1d0e-3585-465e-8a2c-c96fd64b920c}, !- Handle
  {dd18de80-ef2a-47bb-b5fd-4702ab98d22c}, !- HVAC Component
  {f44af2e1-01ee-4d9f-8267-f8ce6b298f27}; !- Port 1

OS:PortList,
  {8be8780c-a259-4ba2-b81a-c9be0ae0a78e}, !- Handle
  {dd18de80-ef2a-47bb-b5fd-4702ab98d22c}, !- HVAC Component
  {9c498ea1-a458-47b7-ba02-5ece80473749}; !- Port 1

OS:Sizing:Zone,
  {f62567e9-c0b9-4e75-b1ac-f6b2f19d0cae}, !- Handle
  {dd18de80-ef2a-47bb-b5fd-4702ab98d22c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8c71fc06-9cc7-4dc7-b2c1-f5ce28c9048f}, !- Handle
  Zone Hospital ICU_Open C  - Story ground Zone HVAC Equipment List, !- Name
  {dd18de80-ef2a-47bb-b5fd-4702ab98d22c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f02f61fb-bd80-44c8-8311-295dcd379305}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {91b73608-9946-4766-a5a1-fb02a78f6b7a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {3dfae1a7-5578-42f7-adfa-7c83e004d4e4}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5f16e3a0-abd4-469c-84df-48878b0ac0fd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5883ebfa-a614-4fbb-b21a-dca3a11a1621}, !- Handle
  Hospital ICU_Open A end_b - Story ground, !- Name
  {8cff1286-53fe-4286-9272-ef3192ab64cc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {16cbf758-9ebe-4b00-ab40-931dfe19cc2a}; !- Thermal Zone Name

OS:Surface,
  {7c86133c-5449-415b-8282-860db1151076}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  {b105ef1a-c5d0-48b8-b601-9e8086f7d32b}, !- Construction Name
  {5883ebfa-a614-4fbb-b21a-dca3a11a1621}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf37c4ad-5dac-4afb-ad44-f80e95221763}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5883ebfa-a614-4fbb-b21a-dca3a11a1621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d68786b1-39fc-4853-a909-55a02a07b080}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52ba0b54-7b93-44ac-bcad-a009a614a62d}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5883ebfa-a614-4fbb-b21a-dca3a11a1621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b3409fe-ee49-49f2-9147-1d4d7a68f2d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f73d0f3c-7ea4-4f37-8b30-dd87ee6903e2}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5883ebfa-a614-4fbb-b21a-dca3a11a1621}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71715cc8-852c-472c-a608-042babd6e614}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5883ebfa-a614-4fbb-b21a-dca3a11a1621}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b530a9-098b-4db6-a8f3-9c105cd7b28e}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {5883ebfa-a614-4fbb-b21a-dca3a11a1621}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {16cbf758-9ebe-4b00-ab40-931dfe19cc2a}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bfafd471-5fd8-4a00-9ef9-831fa27fefb0}, !- Zone Air Inlet Port List
  {a332168e-d0c3-4039-98c4-7489a85a061d}, !- Zone Air Exhaust Port List
  {d15256cc-506b-476a-bc6c-e512910446ce}, !- Zone Air Node Name
  {6b4807e8-5120-4ba2-bb3d-5ef0746b1966}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f57d2612-8cba-49a2-977a-680468bd448f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {276d0943-99c6-4d87-a42d-0f52a99ad280}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground Zone Air Node, !- Name
  {d15256cc-506b-476a-bc6c-e512910446ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d15256cc-506b-476a-bc6c-e512910446ce}, !- Handle
  {16cbf758-9ebe-4b00-ab40-931dfe19cc2a}, !- Source Object
  11,                                     !- Outlet Port
  {276d0943-99c6-4d87-a42d-0f52a99ad280}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bfafd471-5fd8-4a00-9ef9-831fa27fefb0}, !- Handle
  {16cbf758-9ebe-4b00-ab40-931dfe19cc2a}, !- HVAC Component
  {1c1bda87-c4ac-4c02-a645-689c1a023b62}, !- Port 1
  {f2b308a2-a78a-460a-90b9-11756f0791b5}; !- Port 2

OS:PortList,
  {a332168e-d0c3-4039-98c4-7489a85a061d}, !- Handle
  {16cbf758-9ebe-4b00-ab40-931dfe19cc2a}, !- HVAC Component
  {aac293f5-7468-407a-ad56-fc2f8db285d0}; !- Port 1

OS:PortList,
  {6b4807e8-5120-4ba2-bb3d-5ef0746b1966}, !- Handle
  {16cbf758-9ebe-4b00-ab40-931dfe19cc2a}, !- HVAC Component
  {f4349258-b826-4b44-8ea3-e47bd9fde6ee}; !- Port 1

OS:Sizing:Zone,
  {3364edae-45c6-4870-ba49-58612d64d872}, !- Handle
  {16cbf758-9ebe-4b00-ab40-931dfe19cc2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6b90900d-eed4-4e5a-8714-5593dd28d151}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground Zone HVAC Equipment List, !- Name
  {16cbf758-9ebe-4b00-ab40-931dfe19cc2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0c4a692-8a7e-4c6a-a2c2-8dad3978e927}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {917a9780-fb82-4b35-ae4b-375ed95cec68}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {faceb652-ecb1-40af-93fd-73c33ee20b2e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0fd1566e-b36c-44ba-b7d4-a9baafa87939}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0e31c827-c800-4b3c-9004-3ad4b89327dd}, !- Handle
  Hospital ICU_Open B end_b - Story ground, !- Name
  {8cff1286-53fe-4286-9272-ef3192ab64cc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {67d744b5-a07f-4957-b7d5-9a702b05835f}; !- Thermal Zone Name

OS:Surface,
  {96fa9d22-f9ba-4bf2-a0ba-aae7866f81a4}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  {b7a8142e-ec0c-4dba-93f7-b3fe7676daf9}, !- Construction Name
  {0e31c827-c800-4b3c-9004-3ad4b89327dd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acf46e4a-3526-4bd3-8a8f-ad189a083e1f}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e31c827-c800-4b3c-9004-3ad4b89327dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fa2e6c9-f79f-48cd-bb1e-36692ac47f92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 28.956, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c1c2b14-1aec-4ab4-a8d0-ff482cce72c3}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e31c827-c800-4b3c-9004-3ad4b89327dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7501ac0d-ed8c-49f8-99b6-0d5ed78d3a7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 28.956, 0,        !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 28.956, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2039ad19-4540-4225-8e1b-e2f514f46035}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e31c827-c800-4b3c-9004-3ad4b89327dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 28.956, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b3409fe-ee49-49f2-9147-1d4d7a68f2d7}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e31c827-c800-4b3c-9004-3ad4b89327dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52ba0b54-7b93-44ac-bcad-a009a614a62d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {192edfa1-b9e8-49e0-8238-21d7b3f83e12}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {0e31c827-c800-4b3c-9004-3ad4b89327dd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 28.956, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {67d744b5-a07f-4957-b7d5-9a702b05835f}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b28ac2e3-2284-48e6-a7c2-01b9892e83e0}, !- Zone Air Inlet Port List
  {b5726f13-9c40-4495-bd23-5a8d766492c9}, !- Zone Air Exhaust Port List
  {42065448-7d75-44a1-9a2d-275484fbcbb2}, !- Zone Air Node Name
  {6a65baf2-2ed9-495b-a04a-49a189e2edf6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {463b8403-8f30-498e-86f4-fbb12d0a97c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cedfdd7f-74eb-4194-9e7f-fbb5d09a6a48}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground Zone Air Node, !- Name
  {42065448-7d75-44a1-9a2d-275484fbcbb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42065448-7d75-44a1-9a2d-275484fbcbb2}, !- Handle
  {67d744b5-a07f-4957-b7d5-9a702b05835f}, !- Source Object
  11,                                     !- Outlet Port
  {cedfdd7f-74eb-4194-9e7f-fbb5d09a6a48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b28ac2e3-2284-48e6-a7c2-01b9892e83e0}, !- Handle
  {67d744b5-a07f-4957-b7d5-9a702b05835f}, !- HVAC Component
  {20a227e2-d96e-4e5f-82b1-a145097bd2c6}, !- Port 1
  {6c860d08-22bc-4376-920b-f69a22662164}; !- Port 2

OS:PortList,
  {b5726f13-9c40-4495-bd23-5a8d766492c9}, !- Handle
  {67d744b5-a07f-4957-b7d5-9a702b05835f}, !- HVAC Component
  {b95b86ae-fc0b-4963-959b-313c78e19f11}; !- Port 1

OS:PortList,
  {6a65baf2-2ed9-495b-a04a-49a189e2edf6}, !- Handle
  {67d744b5-a07f-4957-b7d5-9a702b05835f}, !- HVAC Component
  {885d8111-fc1e-49fa-a110-7944885bfd31}; !- Port 1

OS:Sizing:Zone,
  {d406574d-238b-403f-a9b6-ec8f209c12ef}, !- Handle
  {67d744b5-a07f-4957-b7d5-9a702b05835f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9567bea6-51b9-4320-ab0f-2213b90053de}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground Zone HVAC Equipment List, !- Name
  {67d744b5-a07f-4957-b7d5-9a702b05835f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da8fb8ac-4976-415d-864e-c3688ff88507}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e613277e-a272-4f4e-a39e-5ace018ec4c3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {fb15eb4b-391c-418a-adc8-707c6756c58a}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {750624cb-5584-40a1-be66-cff01ad8b017}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e7bcebd0-9fc9-4234-a1ac-26e852f4adcb}, !- Handle
  Hospital ICU_Open C end_b - Story ground, !- Name
  {8cff1286-53fe-4286-9272-ef3192ab64cc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bac3eb0b-876d-47a4-ac0c-65f9a647628b}, !- Building Story Name
  {9d471324-701e-446b-8535-bfca5e10470f}; !- Thermal Zone Name

OS:Surface,
  {35b97b99-0326-47e3-a80f-f55aacc5648d}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  {b105ef1a-c5d0-48b8-b601-9e8086f7d32b}, !- Construction Name
  {e7bcebd0-9fc9-4234-a1ac-26e852f4adcb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9f6d6b9-387b-4eb9-a9ec-fc94901af316}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7bcebd0-9fc9-4234-a1ac-26e852f4adcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92416e80-4968-4f63-88b9-ff5cb5c39cf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced97f0a-e5b8-4377-9f96-cb23e618da99}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7bcebd0-9fc9-4234-a1ac-26e852f4adcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2456704d-b555-4193-863d-095c82451a90}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7bcebd0-9fc9-4234-a1ac-26e852f4adcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7501ac0d-ed8c-49f8-99b6-0d5ed78d3a7c}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7bcebd0-9fc9-4234-a1ac-26e852f4adcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c1c2b14-1aec-4ab4-a8d0-ff482cce72c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {604c084a-1fa5-4055-a569-8339da9f635e}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {e7bcebd0-9fc9-4234-a1ac-26e852f4adcb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d471324-701e-446b-8535-bfca5e10470f}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0adc8117-c4ac-4fac-b5ac-fc31498d5852}, !- Zone Air Inlet Port List
  {9821109b-7bce-429c-b449-85cee9379eec}, !- Zone Air Exhaust Port List
  {a4899d99-fc33-4b65-b41c-f28e382ffe22}, !- Zone Air Node Name
  {efcf6f79-4579-4a70-87aa-a91bcf3716a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52c9ef65-55f8-4ba7-9210-a72636520008}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5adf930-caf5-4a7b-ba85-f0b2f6bb7d40}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground Zone Air Node, !- Name
  {a4899d99-fc33-4b65-b41c-f28e382ffe22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4899d99-fc33-4b65-b41c-f28e382ffe22}, !- Handle
  {9d471324-701e-446b-8535-bfca5e10470f}, !- Source Object
  11,                                     !- Outlet Port
  {d5adf930-caf5-4a7b-ba85-f0b2f6bb7d40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0adc8117-c4ac-4fac-b5ac-fc31498d5852}, !- Handle
  {9d471324-701e-446b-8535-bfca5e10470f}, !- HVAC Component
  {ec403d7f-f173-4e87-bc66-906f78544a32}, !- Port 1
  {773bee63-8ad9-4c6d-a598-34405418efe3}; !- Port 2

OS:PortList,
  {9821109b-7bce-429c-b449-85cee9379eec}, !- Handle
  {9d471324-701e-446b-8535-bfca5e10470f}, !- HVAC Component
  {8c046d31-e554-49f7-9646-cf94ea6c512d}; !- Port 1

OS:PortList,
  {efcf6f79-4579-4a70-87aa-a91bcf3716a3}, !- Handle
  {9d471324-701e-446b-8535-bfca5e10470f}, !- HVAC Component
  {75349b68-74b3-46c2-8a92-a6e9e9c50fde}; !- Port 1

OS:Sizing:Zone,
  {dd69a2b6-41c5-4c53-bd02-1bac786888c3}, !- Handle
  {9d471324-701e-446b-8535-bfca5e10470f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a8583e08-b0aa-448c-9c9b-e84880d129c2}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground Zone HVAC Equipment List, !- Name
  {9d471324-701e-446b-8535-bfca5e10470f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6825ad91-2c86-4c76-8151-14f482a0ae24}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cf2f8c73-df60-41c7-be72-82bc8beecbd1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {eb05b1f2-3831-4c46-9110-7d97790c6bd0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fda3e5d8-a819-46e7-a957-537be58449f8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Handle
  Story mid,                              !- Name
  6.4008,                                 !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {887a7477-6ae6-4411-a2af-e52737f374ec}, !- Handle
  Hospital NurseStn A end_a - Story mid,  !- Name
  {418c841f-3011-44c0-ae15-149beaf52b48}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -38.1,                                  !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {6e5e9a63-9a40-44e4-a5a7-55d188c8f8c9}; !- Thermal Zone Name

OS:Surface,
  {4e6333a1-e3de-4081-811d-e52a214d8db8}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {887a7477-6ae6-4411-a2af-e52737f374ec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e1eb8b0-78f4-4292-8f36-beccdd0a1af7}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {887a7477-6ae6-4411-a2af-e52737f374ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29ae07f3-c45a-4978-825c-21c228afb77f}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {887a7477-6ae6-4411-a2af-e52737f374ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {771ddd5d-9b69-47b2-811d-0b04494894f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb772b17-4ffa-49b3-a827-8882b39540f1}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {887a7477-6ae6-4411-a2af-e52737f374ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eb0ef75-ef20-46ab-be7e-6ac8cffb13c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bd7339c-4154-4a0b-9608-3a923f0ce374}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {887a7477-6ae6-4411-a2af-e52737f374ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5912a01-e6ef-417a-8fb0-76523b02a681}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {887a7477-6ae6-4411-a2af-e52737f374ec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6e5e9a63-9a40-44e4-a5a7-55d188c8f8c9}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6698683-11a9-49f7-be51-a0bc3b34ac08}, !- Zone Air Inlet Port List
  {5a8c6339-3616-4ac6-af3a-5c1a62ee9b27}, !- Zone Air Exhaust Port List
  {ec2f1777-90f9-4da3-a5c0-b47aeba048c0}, !- Zone Air Node Name
  {d2d3e8a7-62b3-405a-9b48-678c6117f7f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {566f5541-762a-4ec0-95d2-db9a520d5c9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84dc39fe-e917-460a-bc0c-a5836114f643}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid Zone Air Node, !- Name
  {ec2f1777-90f9-4da3-a5c0-b47aeba048c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec2f1777-90f9-4da3-a5c0-b47aeba048c0}, !- Handle
  {6e5e9a63-9a40-44e4-a5a7-55d188c8f8c9}, !- Source Object
  11,                                     !- Outlet Port
  {84dc39fe-e917-460a-bc0c-a5836114f643}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6698683-11a9-49f7-be51-a0bc3b34ac08}, !- Handle
  {6e5e9a63-9a40-44e4-a5a7-55d188c8f8c9}, !- HVAC Component
  {ea8d98ed-958a-48bf-867d-9187162447f4}, !- Port 1
  {d123ace3-c06c-4107-b6d7-116473d0afe4}; !- Port 2

OS:PortList,
  {5a8c6339-3616-4ac6-af3a-5c1a62ee9b27}, !- Handle
  {6e5e9a63-9a40-44e4-a5a7-55d188c8f8c9}, !- HVAC Component
  {a1af1d13-9e4c-483e-b8d0-2bfa48f157bb}; !- Port 1

OS:PortList,
  {d2d3e8a7-62b3-405a-9b48-678c6117f7f2}, !- Handle
  {6e5e9a63-9a40-44e4-a5a7-55d188c8f8c9}, !- HVAC Component
  {bf8a9628-51df-4b67-990c-71a18883cb0a}; !- Port 1

OS:Sizing:Zone,
  {b0a87753-622c-4bdd-ae55-2a0092c7d429}, !- Handle
  {6e5e9a63-9a40-44e4-a5a7-55d188c8f8c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ee2ed8b2-6fec-4261-b6fd-da78bfc5b7a8}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid Zone HVAC Equipment List, !- Name
  {6e5e9a63-9a40-44e4-a5a7-55d188c8f8c9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a043b63f-916f-466e-8a40-9cb393256057}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ce03bb5c-af63-4920-b72e-25f2a7352b76}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {41e0003b-b154-495e-8755-4c2e5a2e603d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5734fb3b-efee-44ac-ba82-c4517cd6c8d1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {917b978d-4cda-4827-b8bc-231388f5fa53}, !- Handle
  Hospital NurseStn B end_a - Story mid,  !- Name
  {418c841f-3011-44c0-ae15-149beaf52b48}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -38.1,                                  !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {7739aef6-e473-450a-9325-8571d17638f9}; !- Thermal Zone Name

OS:Surface,
  {5b4231e4-9e27-4613-a6a4-2d9988f29c51}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {917b978d-4cda-4827-b8bc-231388f5fa53}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {479494f3-989d-467b-bcc3-84d458ca2e28}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {917b978d-4cda-4827-b8bc-231388f5fa53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 4.2672,        !- X,Y,Z Vertex 1 {m}
  0, 28.956, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1e79bd-314a-41c5-b935-1f8382aa1b72}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {917b978d-4cda-4827-b8bc-231388f5fa53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a2b8a4c-9b6c-43b7-85a8-5e143029e06f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.956, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8f223dc-23a0-443d-a948-e577a2eb3880}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {917b978d-4cda-4827-b8bc-231388f5fa53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40ba59d2-e4ef-4499-bc09-fd74273711a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 28.956, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {771ddd5d-9b69-47b2-811d-0b04494894f4}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {917b978d-4cda-4827-b8bc-231388f5fa53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29ae07f3-c45a-4978-825c-21c228afb77f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13428d63-0204-43e7-8ed6-a73de3249c2c}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {917b978d-4cda-4827-b8bc-231388f5fa53}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, 28.956, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7739aef6-e473-450a-9325-8571d17638f9}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e73d21e-cc1a-4ce7-9e25-cd20e9ce4c4a}, !- Zone Air Inlet Port List
  {673fd991-d719-4679-989e-e11e8ff13db8}, !- Zone Air Exhaust Port List
  {8ee4f5de-d59d-4112-90ba-9ee3dfe992f5}, !- Zone Air Node Name
  {cddb1524-71cc-4bd5-a2a6-a112770e5954}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {840e21a6-75f5-43c3-9e0d-dcc73c88db11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f770185-e8a5-4fb1-bcf1-bd0af26d04df}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid Zone Air Node, !- Name
  {8ee4f5de-d59d-4112-90ba-9ee3dfe992f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ee4f5de-d59d-4112-90ba-9ee3dfe992f5}, !- Handle
  {7739aef6-e473-450a-9325-8571d17638f9}, !- Source Object
  11,                                     !- Outlet Port
  {6f770185-e8a5-4fb1-bcf1-bd0af26d04df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e73d21e-cc1a-4ce7-9e25-cd20e9ce4c4a}, !- Handle
  {7739aef6-e473-450a-9325-8571d17638f9}, !- HVAC Component
  {b5e677b9-0d82-40d5-872e-79b2468dfafb}, !- Port 1
  {bbb412db-d95a-4fd7-88a4-16096da86a7c}; !- Port 2

OS:PortList,
  {673fd991-d719-4679-989e-e11e8ff13db8}, !- Handle
  {7739aef6-e473-450a-9325-8571d17638f9}, !- HVAC Component
  {4d32c6b3-f3a2-4f48-ad1b-314aebb5e869}; !- Port 1

OS:PortList,
  {cddb1524-71cc-4bd5-a2a6-a112770e5954}, !- Handle
  {7739aef6-e473-450a-9325-8571d17638f9}, !- HVAC Component
  {c807f0e9-f235-401c-b93b-280407e9b5a8}; !- Port 1

OS:Sizing:Zone,
  {2cc79258-d96d-4aea-b9ad-e3039043859f}, !- Handle
  {7739aef6-e473-450a-9325-8571d17638f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {662ea615-b1b0-40cc-968a-e988fb6022a7}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid Zone HVAC Equipment List, !- Name
  {7739aef6-e473-450a-9325-8571d17638f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f46e008-8b03-4f11-8fe3-ff1460c65059}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1956b885-5f40-465a-8732-0fb6752272b8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0e9b22fa-1b3d-4674-983e-714e5211a81b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3f6e1ffd-22d9-4bbe-b32d-72f4c8000c42}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8deb7661-a98f-4df6-98da-f1d23b5151ea}, !- Handle
  Hospital NurseStn C end_a - Story mid,  !- Name
  {418c841f-3011-44c0-ae15-149beaf52b48}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -38.1,                                  !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {341e615f-1b7e-4a62-aa2b-e546e79290bc}; !- Thermal Zone Name

OS:Surface,
  {b29a1305-b756-434b-807e-2dea28ecf371}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {8deb7661-a98f-4df6-98da-f1d23b5151ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5b669f7-9e50-481f-95e6-65c138fcfc63}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8deb7661-a98f-4df6-98da-f1d23b5151ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9f29e1c-ccf1-40d8-948f-50e6d45b6298}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8deb7661-a98f-4df6-98da-f1d23b5151ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98158fb0-952c-454a-aea9-c6af42bf163f}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8deb7661-a98f-4df6-98da-f1d23b5151ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d402ced1-fcb2-4897-9e15-fcd7ced3d80a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a2b8a4c-9b6c-43b7-85a8-5e143029e06f}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8deb7661-a98f-4df6-98da-f1d23b5151ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1e79bd-314a-41c5-b935-1f8382aa1b72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29b8d14e-b0c2-4420-8c7e-d7f3f85b37a0}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {8deb7661-a98f-4df6-98da-f1d23b5151ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {341e615f-1b7e-4a62-aa2b-e546e79290bc}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {165f7acd-5914-423d-8ed2-590e0f21a1b4}, !- Zone Air Inlet Port List
  {9363e5d6-e126-45ad-acbd-596de38b9378}, !- Zone Air Exhaust Port List
  {1c19fbdc-b830-4376-b3f5-ba68c5d8516c}, !- Zone Air Node Name
  {560aa5f2-d7c5-4546-85e6-67dba429db5f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {887454f8-f8de-4091-9c9a-29d7f0f24bdb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {817c7e3e-ce21-46ac-9ab5-012aa6c4b0d4}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid Zone Air Node, !- Name
  {1c19fbdc-b830-4376-b3f5-ba68c5d8516c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c19fbdc-b830-4376-b3f5-ba68c5d8516c}, !- Handle
  {341e615f-1b7e-4a62-aa2b-e546e79290bc}, !- Source Object
  11,                                     !- Outlet Port
  {817c7e3e-ce21-46ac-9ab5-012aa6c4b0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {165f7acd-5914-423d-8ed2-590e0f21a1b4}, !- Handle
  {341e615f-1b7e-4a62-aa2b-e546e79290bc}, !- HVAC Component
  {d5c3d26e-762e-4d5d-bfb7-07d59fd8ee3b}, !- Port 1
  {858542b6-b6c8-4a3a-a298-882ec93e9d35}; !- Port 2

OS:PortList,
  {9363e5d6-e126-45ad-acbd-596de38b9378}, !- Handle
  {341e615f-1b7e-4a62-aa2b-e546e79290bc}, !- HVAC Component
  {8f50f3df-f5f1-4008-9909-37333eb717a0}; !- Port 1

OS:PortList,
  {560aa5f2-d7c5-4546-85e6-67dba429db5f}, !- Handle
  {341e615f-1b7e-4a62-aa2b-e546e79290bc}, !- HVAC Component
  {4def40f3-d2bf-4aa4-ad57-5d74eb44afb3}; !- Port 1

OS:Sizing:Zone,
  {bb895055-7c45-42ef-993b-16be3d71bba3}, !- Handle
  {341e615f-1b7e-4a62-aa2b-e546e79290bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {63850cbd-363d-4cc1-8d9f-ddad62849391}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid Zone HVAC Equipment List, !- Name
  {341e615f-1b7e-4a62-aa2b-e546e79290bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {660f0bee-f465-4917-901c-2b31beba4879}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1de54f64-e6ed-4559-8351-0fca36fba9f2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {81882175-8103-431a-8ee2-0fc87aee4eab}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {947b9b5f-4191-492c-b4d5-12a123c0ecbf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a2d3be6e-8081-47cf-adc4-1f9020f03ad3}, !- Handle
  Hospital NurseStn A  - Story mid,       !- Name
  {418c841f-3011-44c0-ae15-149beaf52b48}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -33.528,                                !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {bcbc54d2-0220-42ce-8897-0030c5106a5d}; !- Thermal Zone Name

OS:Surface,
  {bf51be3a-6eee-4a35-a0f0-2c3a619be25d}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {a2d3be6e-8081-47cf-adc4-1f9020f03ad3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  26.9394844593784, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  26.9394844593784, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eb0ef75-ef20-46ab-be7e-6ac8cffb13c9}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2d3be6e-8081-47cf-adc4-1f9020f03ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb772b17-4ffa-49b3-a827-8882b39540f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {694a3f11-cb9f-4a3f-a5f5-446bfbc232b1}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2d3be6e-8081-47cf-adc4-1f9020f03ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bd9ec6b-cd33-4079-a9bf-e895a979fcd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.9394844593784, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  26.9394844593784, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a40e723b-6809-4985-bff1-361fc7539c45}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2d3be6e-8081-47cf-adc4-1f9020f03ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d14abeb9-90cc-4e30-a68e-7e5c12414d0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.9394844593784, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  26.9394844593784, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  26.9394844593784, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  26.9394844593784, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e728d757-3d00-46a3-a251-e1345bf2fa0f}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2d3be6e-8081-47cf-adc4-1f9020f03ad3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.9394844593784, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  26.9394844593784, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d9aa85e-7e84-41f1-8dfe-1023bfc7b91c}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {a2d3be6e-8081-47cf-adc4-1f9020f03ad3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.9394844593784, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  26.9394844593784, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bcbc54d2-0220-42ce-8897-0030c5106a5d}, !- Handle
  Zone Hospital NurseStn A  - Story mid,  !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69266167-0edb-4e3d-880e-8eb43da3d208}, !- Zone Air Inlet Port List
  {6f0f0a89-93f1-4889-b95c-ed82b1958b98}, !- Zone Air Exhaust Port List
  {0a8ad47d-0b6b-44e3-b970-f49c62b20347}, !- Zone Air Node Name
  {869aa701-7a85-4a15-a7f3-b6d3319d5c64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16f572ad-010f-45f0-87fb-24cdb59cfb0b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba68aef8-c14d-4679-9d91-0e4cdd25e814}, !- Handle
  Zone Hospital NurseStn A  - Story mid Zone Air Node, !- Name
  {0a8ad47d-0b6b-44e3-b970-f49c62b20347}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a8ad47d-0b6b-44e3-b970-f49c62b20347}, !- Handle
  {bcbc54d2-0220-42ce-8897-0030c5106a5d}, !- Source Object
  11,                                     !- Outlet Port
  {ba68aef8-c14d-4679-9d91-0e4cdd25e814}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69266167-0edb-4e3d-880e-8eb43da3d208}, !- Handle
  {bcbc54d2-0220-42ce-8897-0030c5106a5d}, !- HVAC Component
  {bda6a9fe-9a5e-4d3b-97ef-399f1fca67b7}, !- Port 1
  {538be67a-7666-4147-88f3-77c95509d750}; !- Port 2

OS:PortList,
  {6f0f0a89-93f1-4889-b95c-ed82b1958b98}, !- Handle
  {bcbc54d2-0220-42ce-8897-0030c5106a5d}, !- HVAC Component
  {5c8fdac4-3903-4a40-81cb-7180335202f2}; !- Port 1

OS:PortList,
  {869aa701-7a85-4a15-a7f3-b6d3319d5c64}, !- Handle
  {bcbc54d2-0220-42ce-8897-0030c5106a5d}, !- HVAC Component
  {2efbfcec-2f24-4b05-b71f-350289e2b066}; !- Port 1

OS:Sizing:Zone,
  {2a160532-e4a3-4229-883a-9904e9b371af}, !- Handle
  {bcbc54d2-0220-42ce-8897-0030c5106a5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8a4bf194-bd56-4edb-8cb7-ff26490fda3f}, !- Handle
  Zone Hospital NurseStn A  - Story mid Zone HVAC Equipment List, !- Name
  {bcbc54d2-0220-42ce-8897-0030c5106a5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {179c080d-5540-4abd-a225-2a1837d81f20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {78807343-9cf7-4c25-a6e2-56efa58d1640}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {896ed871-fa78-47ac-a2e1-b7e0bc7c6583}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {476ad479-2bf0-4253-b202-9088cb481c60}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {de7e7f52-d141-424a-a11f-ecc609215b49}, !- Handle
  Hospital NurseStn B  - Story mid,       !- Name
  {418c841f-3011-44c0-ae15-149beaf52b48}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -33.528,                                !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {9a0e977f-e485-48c3-a9cb-a0cffe1c0a76}; !- Thermal Zone Name

OS:Surface,
  {ff5a2997-8d7a-4f5e-81cd-dd7563a1d3d4}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {de7e7f52-d141-424a-a11f-ecc609215b49}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  26.9394844593784, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  26.9394844593784, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ba59d2-e4ef-4499-bc09-fd74273711a8}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de7e7f52-d141-424a-a11f-ecc609215b49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8f223dc-23a0-443d-a948-e577a2eb3880}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.956, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df24b337-7436-4794-b024-398e09f3bd6d}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de7e7f52-d141-424a-a11f-ecc609215b49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {342f59c8-502f-4283-a239-0e54c5e7fa9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.9394844593784, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  26.9394844593784, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abdeea60-97d4-4de4-9c2d-2a36f46a81ad}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de7e7f52-d141-424a-a11f-ecc609215b49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0d13bb7-fdfc-4653-8829-391eeb9ef671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.9394844593784, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  26.9394844593784, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.9394844593784, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  26.9394844593784, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bd9ec6b-cd33-4079-a9bf-e895a979fcd2}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de7e7f52-d141-424a-a11f-ecc609215b49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {694a3f11-cb9f-4a3f-a5f5-446bfbc232b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  26.9394844593784, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  26.9394844593784, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fbd5ec5-5f2e-4c9f-b656-f9a59bdb8b84}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {de7e7f52-d141-424a-a11f-ecc609215b49}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.9394844593784, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  26.9394844593784, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 28.956, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9a0e977f-e485-48c3-a9cb-a0cffe1c0a76}, !- Handle
  Zone Hospital NurseStn B  - Story mid,  !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20e10cb1-c9c9-47e1-b347-a0611446700d}, !- Zone Air Inlet Port List
  {7fa39b08-b9e6-48d7-b9ac-ceda7cda3138}, !- Zone Air Exhaust Port List
  {03c73211-f41b-48a0-aba2-39d37af96f39}, !- Zone Air Node Name
  {8a249fdc-04c0-40e7-8665-4b7db6a570b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8163f363-fc16-4ef1-93a2-105109233a53}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b386b72b-8a4d-4751-8011-98a062577cc8}, !- Handle
  Zone Hospital NurseStn B  - Story mid Zone Air Node, !- Name
  {03c73211-f41b-48a0-aba2-39d37af96f39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03c73211-f41b-48a0-aba2-39d37af96f39}, !- Handle
  {9a0e977f-e485-48c3-a9cb-a0cffe1c0a76}, !- Source Object
  11,                                     !- Outlet Port
  {b386b72b-8a4d-4751-8011-98a062577cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20e10cb1-c9c9-47e1-b347-a0611446700d}, !- Handle
  {9a0e977f-e485-48c3-a9cb-a0cffe1c0a76}, !- HVAC Component
  {5db3ff66-3d7e-4ac7-a3e4-8871ab2e7abc}, !- Port 1
  {84ad02ac-d2da-4a3e-bc8e-d5e4027ad0ff}; !- Port 2

OS:PortList,
  {7fa39b08-b9e6-48d7-b9ac-ceda7cda3138}, !- Handle
  {9a0e977f-e485-48c3-a9cb-a0cffe1c0a76}, !- HVAC Component
  {5da88b22-0e59-4a1b-895e-d04b31a43714}; !- Port 1

OS:PortList,
  {8a249fdc-04c0-40e7-8665-4b7db6a570b6}, !- Handle
  {9a0e977f-e485-48c3-a9cb-a0cffe1c0a76}, !- HVAC Component
  {7e7d6a7a-e71e-421b-a2bc-af2562b979c4}; !- Port 1

OS:Sizing:Zone,
  {45a67242-2e95-434c-998b-d9861a942560}, !- Handle
  {9a0e977f-e485-48c3-a9cb-a0cffe1c0a76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f2c0580e-d33d-4f88-9cff-e6e7c8438a4d}, !- Handle
  Zone Hospital NurseStn B  - Story mid Zone HVAC Equipment List, !- Name
  {9a0e977f-e485-48c3-a9cb-a0cffe1c0a76}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {188e8ee8-1e53-48c8-a24f-79fbf1302b9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1e0579b7-6812-4665-a106-67e2eab563c7}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f49f31c1-07ad-4aee-ae7d-bc28ed7f25f9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3f33ff88-979f-4db0-a914-c89a85d719d1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {80f2a9ad-bffd-4c87-ace7-136a787bee3d}, !- Handle
  Hospital NurseStn C  - Story mid,       !- Name
  {418c841f-3011-44c0-ae15-149beaf52b48}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -33.528,                                !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {76466879-88fc-4672-9792-9753587495de}; !- Thermal Zone Name

OS:Surface,
  {7f20aa72-7829-4534-8647-daa24573cb10}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {80f2a9ad-bffd-4c87-ace7-136a787bee3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  26.9394844593784, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  26.9394844593784, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d402ced1-fcb2-4897-9e15-fcd7ced3d80a}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f2a9ad-bffd-4c87-ace7-136a787bee3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98158fb0-952c-454a-aea9-c6af42bf163f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a974229b-52b8-4e80-9899-941b5d4ab86f}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f2a9ad-bffd-4c87-ace7-136a787bee3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  26.9394844593784, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  26.9394844593784, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0a9b0aa-9745-4b0c-bdda-84a3e24d785b}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f2a9ad-bffd-4c87-ace7-136a787bee3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {366e6780-ba88-4d0f-9497-e215d2b3dbd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.9394844593784, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  26.9394844593784, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.9394844593784, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  26.9394844593784, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {342f59c8-502f-4283-a239-0e54c5e7fa9b}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f2a9ad-bffd-4c87-ace7-136a787bee3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df24b337-7436-4794-b024-398e09f3bd6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  26.9394844593784, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  26.9394844593784, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc10b070-99b7-4a51-aedc-8438bced7a1c}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {80f2a9ad-bffd-4c87-ace7-136a787bee3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.9394844593784, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  26.9394844593784, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {76466879-88fc-4672-9792-9753587495de}, !- Handle
  Zone Hospital NurseStn C  - Story mid,  !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e769e8e-877d-4a43-b185-a0facd040fa3}, !- Zone Air Inlet Port List
  {26515973-4a7e-465c-9423-7b4ca6a7ac91}, !- Zone Air Exhaust Port List
  {ea34b6a5-db4d-446b-ab7b-60021e2cbb60}, !- Zone Air Node Name
  {e918d71e-4ec8-46fc-8417-e9f691aa6246}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {41311710-0abd-4067-944d-11043b05c0a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89fc030a-bd17-4061-8829-4a59c5b21112}, !- Handle
  Zone Hospital NurseStn C  - Story mid Zone Air Node, !- Name
  {ea34b6a5-db4d-446b-ab7b-60021e2cbb60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea34b6a5-db4d-446b-ab7b-60021e2cbb60}, !- Handle
  {76466879-88fc-4672-9792-9753587495de}, !- Source Object
  11,                                     !- Outlet Port
  {89fc030a-bd17-4061-8829-4a59c5b21112}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e769e8e-877d-4a43-b185-a0facd040fa3}, !- Handle
  {76466879-88fc-4672-9792-9753587495de}, !- HVAC Component
  {31e28937-7260-4d90-9d99-e4d0a1cf2011}, !- Port 1
  {8e582b34-e9d4-490b-9e95-133f9fe9b106}; !- Port 2

OS:PortList,
  {26515973-4a7e-465c-9423-7b4ca6a7ac91}, !- Handle
  {76466879-88fc-4672-9792-9753587495de}, !- HVAC Component
  {99cbd183-7a00-4ecf-9882-bfde36d0e0c6}; !- Port 1

OS:PortList,
  {e918d71e-4ec8-46fc-8417-e9f691aa6246}, !- Handle
  {76466879-88fc-4672-9792-9753587495de}, !- HVAC Component
  {f37a763d-8801-455d-8047-8e683a86378d}; !- Port 1

OS:Sizing:Zone,
  {8f18e0ee-96d9-4b7a-b11e-6c0ffccaa177}, !- Handle
  {76466879-88fc-4672-9792-9753587495de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d5562404-5421-4a05-a1a0-671f1323b243}, !- Handle
  Zone Hospital NurseStn C  - Story mid Zone HVAC Equipment List, !- Name
  {76466879-88fc-4672-9792-9753587495de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4627a4a4-e001-419b-8d19-ac44e0778535}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ec804c0f-a67c-4aa7-bafb-50d8966055f0}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f007ccd9-e5d5-4551-9c12-75e6ed7b72d8}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fc39d694-11fa-43fa-96b7-cd1fed70ca94}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {31b0a6d1-3596-4e6e-8154-83bad1237128}, !- Handle
  Hospital ICU_NurseStn A  - Story mid,   !- Name
  {6408f6a2-7296-4c49-b4d7-1077c1d252ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.58851554062162,                      !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {7e63616b-5f6a-4ee5-bd2d-d63683e8dea6}; !- Thermal Zone Name

OS:Surface,
  {15a7ac50-71b5-4ecd-9285-ddf019eff8d1}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {31b0a6d1-3596-4e6e-8154-83bad1237128}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.42773766950677, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.42773766950677, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d14abeb9-90cc-4e30-a68e-7e5c12414d0b}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31b0a6d1-3596-4e6e-8154-83bad1237128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a40e723b-6809-4985-bff1-361fc7539c45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a76c6aa7-a1e6-4b34-afe2-0d125649cb75}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31b0a6d1-3596-4e6e-8154-83bad1237128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56dcf587-ab1d-4674-8daf-314667cc07d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.42773766950677, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  2.42773766950677, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05e5060a-0796-4e0c-8133-e4d40c10607b}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31b0a6d1-3596-4e6e-8154-83bad1237128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bb1608f-2977-4fb3-a590-b4fde2cd2a11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.42773766950677, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.42773766950677, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.42773766950677, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.42773766950677, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5044164-9ac1-4170-918d-4e5ec05781aa}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31b0a6d1-3596-4e6e-8154-83bad1237128}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.42773766950677, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 0, 4.2672,        !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  2.42773766950677, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe86ab0-762e-4796-a0f0-bfd3554b33ce}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {31b0a6d1-3596-4e6e-8154-83bad1237128}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.42773766950677, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  2.42773766950677, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7e63616b-5f6a-4ee5-bd2d-d63683e8dea6}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cb30d14-6627-41af-b24d-19e7eef69513}, !- Zone Air Inlet Port List
  {62ccaff8-3921-4219-b6d8-d9d1681b35bf}, !- Zone Air Exhaust Port List
  {8ad74ad6-6435-40ad-a2ab-8d7f702d25b8}, !- Zone Air Node Name
  {62f562ed-82b5-4963-883c-1f9aa76938fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dfe36054-8cb7-44dd-8ff1-ff93a3ebeebe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d4c911e-7f41-448e-8575-69a5191f8f5f}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid Zone Air Node, !- Name
  {8ad74ad6-6435-40ad-a2ab-8d7f702d25b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ad74ad6-6435-40ad-a2ab-8d7f702d25b8}, !- Handle
  {7e63616b-5f6a-4ee5-bd2d-d63683e8dea6}, !- Source Object
  11,                                     !- Outlet Port
  {3d4c911e-7f41-448e-8575-69a5191f8f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cb30d14-6627-41af-b24d-19e7eef69513}, !- Handle
  {7e63616b-5f6a-4ee5-bd2d-d63683e8dea6}, !- HVAC Component
  {678c1b83-93fb-44bf-bce2-4883d305a9a7}, !- Port 1
  {00883f40-ccc4-4dfa-a107-d1aa59f6c946}; !- Port 2

OS:PortList,
  {62ccaff8-3921-4219-b6d8-d9d1681b35bf}, !- Handle
  {7e63616b-5f6a-4ee5-bd2d-d63683e8dea6}, !- HVAC Component
  {d632c89e-e781-4448-b66a-65ceb83c124a}; !- Port 1

OS:PortList,
  {62f562ed-82b5-4963-883c-1f9aa76938fd}, !- Handle
  {7e63616b-5f6a-4ee5-bd2d-d63683e8dea6}, !- HVAC Component
  {d6a4d6f0-46b5-43bc-b90b-8debc4871ab9}; !- Port 1

OS:Sizing:Zone,
  {e5a1a388-8877-45f2-9103-8ae16c0146f7}, !- Handle
  {7e63616b-5f6a-4ee5-bd2d-d63683e8dea6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ed4ae2af-cb22-4d6e-946e-41a45138d6cc}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid Zone HVAC Equipment List, !- Name
  {7e63616b-5f6a-4ee5-bd2d-d63683e8dea6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e1783b6-cc8e-440c-8b0e-0ab5f255b880}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5add0625-45c9-488c-b787-01e1fbf90a7e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {cd439d6d-9d88-4659-96bc-43b5da56e816}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6f4bad61-0ee5-42a1-9a00-5cfa3dc386c3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0d271f68-748a-44e4-8428-5242bf95b8c1}, !- Handle
  Hospital ICU_NurseStn B  - Story mid,   !- Name
  {6408f6a2-7296-4c49-b4d7-1077c1d252ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.58851554062162,                      !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {ada1a327-2b62-4091-bcb0-910785344e92}; !- Thermal Zone Name

OS:Surface,
  {f940dfbe-df7d-4169-ab52-80727810f41e}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {0d271f68-748a-44e4-8428-5242bf95b8c1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  2.42773766950677, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  2.42773766950677, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0d13bb7-fdfc-4653-8829-391eeb9ef671}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d271f68-748a-44e4-8428-5242bf95b8c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abdeea60-97d4-4de4-9c2d-2a36f46a81ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 28.956, 4.2672,   !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6262ed2-4b68-4525-8379-f152573839be}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d271f68-748a-44e4-8428-5242bf95b8c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7595ec1b-9b0f-40ee-bb6a-694035c9c8e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.42773766950677, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  2.42773766950677, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 28.956, 0,        !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 28.956, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1471a8bc-9158-47ea-805f-0afde653f86f}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d271f68-748a-44e4-8428-5242bf95b8c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b4f81dc-8b72-4bf9-937f-325365f37aef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.42773766950677, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.42773766950677, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.42773766950677, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  2.42773766950677, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56dcf587-ab1d-4674-8daf-314667cc07d7}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d271f68-748a-44e4-8428-5242bf95b8c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a76c6aa7-a1e6-4b34-afe2-0d125649cb75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.42773766950677, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.42773766950677, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4c8526d-888b-4ae0-a003-0632cea95cf6}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {0d271f68-748a-44e4-8428-5242bf95b8c1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.42773766950677, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.42773766950677, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 28.956, 4.2672,   !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ada1a327-2b62-4091-bcb0-910785344e92}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07be9215-bdbe-4200-b4c5-4a0adb8c5dc1}, !- Zone Air Inlet Port List
  {70a8f357-6d80-4f57-a794-1539f3b78050}, !- Zone Air Exhaust Port List
  {302dc0eb-ff9b-4a9c-a609-fdc470c16f9f}, !- Zone Air Node Name
  {d2e488be-2c5a-4071-a7d1-0c4670ecfbc5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd61b068-5963-4a99-ba15-2766acabb6a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42423dfc-1339-4787-9380-fd6e87749819}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid Zone Air Node, !- Name
  {302dc0eb-ff9b-4a9c-a609-fdc470c16f9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {302dc0eb-ff9b-4a9c-a609-fdc470c16f9f}, !- Handle
  {ada1a327-2b62-4091-bcb0-910785344e92}, !- Source Object
  11,                                     !- Outlet Port
  {42423dfc-1339-4787-9380-fd6e87749819}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07be9215-bdbe-4200-b4c5-4a0adb8c5dc1}, !- Handle
  {ada1a327-2b62-4091-bcb0-910785344e92}, !- HVAC Component
  {fbf76b3a-52cd-4c70-a0e5-03904f717d54}, !- Port 1
  {122b6d3c-9bb3-4471-a4f7-d348f37e0123}; !- Port 2

OS:PortList,
  {70a8f357-6d80-4f57-a794-1539f3b78050}, !- Handle
  {ada1a327-2b62-4091-bcb0-910785344e92}, !- HVAC Component
  {d6fa160f-b149-4e6c-9b86-e0d7e84d5f60}; !- Port 1

OS:PortList,
  {d2e488be-2c5a-4071-a7d1-0c4670ecfbc5}, !- Handle
  {ada1a327-2b62-4091-bcb0-910785344e92}, !- HVAC Component
  {d83c22aa-a093-4c84-a70c-8a5883449e74}; !- Port 1

OS:Sizing:Zone,
  {df9a1e90-113b-46ce-a530-e565137a92d3}, !- Handle
  {ada1a327-2b62-4091-bcb0-910785344e92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7657fc03-237d-4cf2-b7de-b5ec217de1bb}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid Zone HVAC Equipment List, !- Name
  {ada1a327-2b62-4091-bcb0-910785344e92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61a1505c-f161-445a-9ab4-3a152fd6332f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {03e593c0-08ab-46ad-a66a-2914312d93ea}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {58cb4ee5-c662-48fc-8634-d98890decc2e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1bc4d53c-c218-468b-9046-9046ddff1699}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f1a9a9de-da58-4889-b504-83b8c97f034b}, !- Handle
  Hospital ICU_NurseStn C  - Story mid,   !- Name
  {6408f6a2-7296-4c49-b4d7-1077c1d252ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.58851554062162,                      !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {89fc173c-a4b2-49c9-a345-fcb922431735}; !- Thermal Zone Name

OS:Surface,
  {ef395d53-9ec4-441b-9b45-14afdb0425f9}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {f1a9a9de-da58-4889-b504-83b8c97f034b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.42773766950677, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.42773766950677, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {366e6780-ba88-4d0f-9497-e215d2b3dbd4}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1a9a9de-da58-4889-b504-83b8c97f034b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0a9b0aa-9745-4b0c-bdda-84a3e24d785b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b077b2cc-5e8d-41f3-bc38-cf58321c04c2}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1a9a9de-da58-4889-b504-83b8c97f034b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  2.42773766950677, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  2.42773766950677, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {265b1d29-ba41-4e81-8335-65b16a09bed2}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1a9a9de-da58-4889-b504-83b8c97f034b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b643f34-ed95-46ab-86a6-845f112d39be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.42773766950677, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.42773766950677, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.42773766950677, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.42773766950677, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7595ec1b-9b0f-40ee-bb6a-694035c9c8e8}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1a9a9de-da58-4889-b504-83b8c97f034b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6262ed2-4b68-4525-8379-f152573839be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.42773766950677, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.42773766950677, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f265869-2c44-428b-97fe-66ae2efe7850}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {f1a9a9de-da58-4889-b504-83b8c97f034b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.42773766950677, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.42773766950677, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {89fc173c-a4b2-49c9-a345-fcb922431735}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3213d90-c3f4-4594-837d-3c05c212af66}, !- Zone Air Inlet Port List
  {b291b390-a3ac-41ec-842a-45775c8e746d}, !- Zone Air Exhaust Port List
  {1a7ac4a2-5822-4c1b-be9a-d2503c9d832a}, !- Zone Air Node Name
  {4fea6ded-af78-41c2-a113-d2296265e108}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1d3c922-647a-4d90-9b9f-c78d15cd0918}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2f5dc21-8fcb-41ab-8e11-baf76dba3cbb}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid Zone Air Node, !- Name
  {1a7ac4a2-5822-4c1b-be9a-d2503c9d832a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a7ac4a2-5822-4c1b-be9a-d2503c9d832a}, !- Handle
  {89fc173c-a4b2-49c9-a345-fcb922431735}, !- Source Object
  11,                                     !- Outlet Port
  {e2f5dc21-8fcb-41ab-8e11-baf76dba3cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3213d90-c3f4-4594-837d-3c05c212af66}, !- Handle
  {89fc173c-a4b2-49c9-a345-fcb922431735}, !- HVAC Component
  {dfa05111-01d3-447e-aa0a-13a76f970929}, !- Port 1
  {82c0a725-8230-4d45-8903-cbcd2a90a39f}; !- Port 2

OS:PortList,
  {b291b390-a3ac-41ec-842a-45775c8e746d}, !- Handle
  {89fc173c-a4b2-49c9-a345-fcb922431735}, !- HVAC Component
  {415d8fad-1f73-4712-b34c-d0a335f99202}; !- Port 1

OS:PortList,
  {4fea6ded-af78-41c2-a113-d2296265e108}, !- Handle
  {89fc173c-a4b2-49c9-a345-fcb922431735}, !- HVAC Component
  {9294ae26-b96b-4d1d-9bdc-023d0fc2769b}; !- Port 1

OS:Sizing:Zone,
  {6d80344d-27aa-4c4a-8b7d-c18782018ee8}, !- Handle
  {89fc173c-a4b2-49c9-a345-fcb922431735}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0e539806-4d1c-43d8-a00a-85eeef62495a}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid Zone HVAC Equipment List, !- Name
  {89fc173c-a4b2-49c9-a345-fcb922431735}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07ccb68d-52d3-4090-847c-469718a17b99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {becd0353-5931-4c59-b175-18408f15402e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f762dc30-5ee6-4226-9da9-9f625cea2480}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3fb43dd6-d582-42e5-b6e0-6bb81bdfa264}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4f39d854-4ba5-4dbe-929a-523d26976dbf}, !- Handle
  Hospital Dining A  - Story mid,         !- Name
  {d8fc651d-550a-4ca8-afb1-9361797e011d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.16077787111485,                      !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {ee1575d8-5c50-4237-865f-0ea3ee994737}; !- Thermal Zone Name

OS:Surface,
  {b42cab06-1b4a-4364-846b-02992d30b1a2}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {4f39d854-4ba5-4dbe-929a-523d26976dbf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.40179551182047, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.40179551182047, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb1608f-2977-4fb3-a590-b4fde2cd2a11}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f39d854-4ba5-4dbe-929a-523d26976dbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05e5060a-0796-4e0c-8133-e4d40c10607b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa1a43d8-38ff-4e29-83d5-1d1b15f9e928}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f39d854-4ba5-4dbe-929a-523d26976dbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f645473-a8b5-45f5-8d4d-c53c2f9bef97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.40179551182047, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  3.40179551182047, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eee9b16-02e7-4ad2-9122-8faf4b4c87ae}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f39d854-4ba5-4dbe-929a-523d26976dbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ac8f011-855c-4acf-a378-9c35c5a86001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.40179551182047, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.40179551182047, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.40179551182047, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.40179551182047, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22d3d28b-0031-4a48-8d46-e7bd2b8a4840}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f39d854-4ba5-4dbe-929a-523d26976dbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.40179551182047, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  3.40179551182047, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dcb522c-03c2-4cb9-b3fc-2f90fcb31c86}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {4f39d854-4ba5-4dbe-929a-523d26976dbf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.40179551182047, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.40179551182047, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ee1575d8-5c50-4237-865f-0ea3ee994737}, !- Handle
  Zone Hospital Dining A  - Story mid,    !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a91e801-99c1-43a8-b072-5141c3d1dbcd}, !- Zone Air Inlet Port List
  {6c39a727-15e9-4dea-b260-72724451baff}, !- Zone Air Exhaust Port List
  {1dc8e18d-d5c8-4f04-a5fa-fc16f06ed643}, !- Zone Air Node Name
  {a7c5658f-2f81-4b67-af42-938ebf9b82d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a3192fec-91a7-4fd2-a697-d5fe37a661eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b70fae5-2dbf-47ed-b4d6-4533210617c1}, !- Handle
  Zone Hospital Dining A  - Story mid Zone Air Node, !- Name
  {1dc8e18d-d5c8-4f04-a5fa-fc16f06ed643}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dc8e18d-d5c8-4f04-a5fa-fc16f06ed643}, !- Handle
  {ee1575d8-5c50-4237-865f-0ea3ee994737}, !- Source Object
  11,                                     !- Outlet Port
  {5b70fae5-2dbf-47ed-b4d6-4533210617c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a91e801-99c1-43a8-b072-5141c3d1dbcd}, !- Handle
  {ee1575d8-5c50-4237-865f-0ea3ee994737}, !- HVAC Component
  {78953bc7-313f-407a-8e3b-1f08ac8a144a}, !- Port 1
  {b2b6db3a-f855-4526-9c4e-db3c7f6e7c11}; !- Port 2

OS:PortList,
  {6c39a727-15e9-4dea-b260-72724451baff}, !- Handle
  {ee1575d8-5c50-4237-865f-0ea3ee994737}, !- HVAC Component
  {0cef3f3a-43de-4c47-a19c-415defcc9e82}, !- Port 1
  {ae393246-a44f-433b-8fc0-c24f650d8857}; !- Port 2

OS:PortList,
  {a7c5658f-2f81-4b67-af42-938ebf9b82d1}, !- Handle
  {ee1575d8-5c50-4237-865f-0ea3ee994737}, !- HVAC Component
  {5cd22023-6505-4434-869c-0c483a708bbc}; !- Port 1

OS:Sizing:Zone,
  {01268c56-d175-4a60-9c9f-6b03c14d4704}, !- Handle
  {ee1575d8-5c50-4237-865f-0ea3ee994737}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {556d3b6d-65d5-46e7-86d0-528d222435f2}, !- Handle
  Zone Hospital Dining A  - Story mid Zone HVAC Equipment List, !- Name
  {ee1575d8-5c50-4237-865f-0ea3ee994737}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f9d6f62-8b30-46f3-8f8b-547bd6a8d8e2}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b8701707-f132-4bb5-a99a-cff0f1ae18fe}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6be60d66-90e8-475e-8835-8cf0616b58ef}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {c9d57cb1-9c9d-4ff6-9077-e6b7af39c14c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b4b1cfdb-9550-4c33-9619-87df6a9f2c84}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {ffc95bb5-8927-4181-ab03-e3103d4d6e85}, !- Handle
  Hospital Dining B  - Story mid,         !- Name
  {d8fc651d-550a-4ca8-afb1-9361797e011d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.16077787111485,                      !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {847ab664-d9f1-40b8-9753-4aab3691488b}; !- Thermal Zone Name

OS:Surface,
  {4f2fad88-8c72-4e71-8e8f-bf0277d86dac}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {ffc95bb5-8927-4181-ab03-e3103d4d6e85}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 28.956, 0,       !- X,Y,Z Vertex 2 {m}
  3.40179551182047, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  3.40179551182047, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b4f81dc-8b72-4bf9-937f-325365f37aef}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc95bb5-8927-4181-ab03-e3103d4d6e85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1471a8bc-9158-47ea-805f-0afde653f86f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 28.956, 4.2672,   !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a97418c-9289-4212-b902-cae18a0e535d}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc95bb5-8927-4181-ab03-e3103d4d6e85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cd61a95-66ba-47b7-a541-bf8f406cec36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.40179551182047, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  3.40179551182047, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 28.956, 0,       !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 28.956, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da1b566a-de4a-4d83-83fe-044d0e21d688}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc95bb5-8927-4181-ab03-e3103d4d6e85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ec5f380-a8c2-4591-b692-8dd3b90b5221}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.40179551182047, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.40179551182047, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.40179551182047, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  3.40179551182047, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f645473-a8b5-45f5-8d4d-c53c2f9bef97}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc95bb5-8927-4181-ab03-e3103d4d6e85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa1a43d8-38ff-4e29-83d5-1d1b15f9e928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.40179551182047, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.40179551182047, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aa9c437-4b2a-42a1-ae68-79c88653fa0a}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {ffc95bb5-8927-4181-ab03-e3103d4d6e85}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.40179551182047, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.40179551182047, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 28.956, 4.2672,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {847ab664-d9f1-40b8-9753-4aab3691488b}, !- Handle
  Zone Hospital Dining B  - Story mid,    !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb10e420-8596-480f-ac61-3e3e98c5d8e2}, !- Zone Air Inlet Port List
  {f42f154e-6472-4ee2-bf37-637ead324370}, !- Zone Air Exhaust Port List
  {8024defd-0fcf-439a-8808-59625da7bbae}, !- Zone Air Node Name
  {2a411fc0-06c1-459c-bff0-a27f96c7d718}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d43027d0-0e40-4835-913d-758380f2a458}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17f08bd7-b9cb-439b-b232-eee64e793761}, !- Handle
  Zone Hospital Dining B  - Story mid Zone Air Node, !- Name
  {8024defd-0fcf-439a-8808-59625da7bbae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8024defd-0fcf-439a-8808-59625da7bbae}, !- Handle
  {847ab664-d9f1-40b8-9753-4aab3691488b}, !- Source Object
  11,                                     !- Outlet Port
  {17f08bd7-b9cb-439b-b232-eee64e793761}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb10e420-8596-480f-ac61-3e3e98c5d8e2}, !- Handle
  {847ab664-d9f1-40b8-9753-4aab3691488b}, !- HVAC Component
  {f77b8bf3-ccb1-4c20-9dc2-c2feba0c0119}, !- Port 1
  {e15373f7-d0b3-4247-bb4d-ba76865c567e}; !- Port 2

OS:PortList,
  {f42f154e-6472-4ee2-bf37-637ead324370}, !- Handle
  {847ab664-d9f1-40b8-9753-4aab3691488b}, !- HVAC Component
  {91aec985-77e1-4e09-bf46-f6655bd08fbb}, !- Port 1
  {88f4f9bf-88da-4657-b8e9-dfb0b4f4eb91}; !- Port 2

OS:PortList,
  {2a411fc0-06c1-459c-bff0-a27f96c7d718}, !- Handle
  {847ab664-d9f1-40b8-9753-4aab3691488b}, !- HVAC Component
  {276da19c-57e6-49c0-9e88-8039ebba36b4}; !- Port 1

OS:Sizing:Zone,
  {839d2c18-582c-4bbe-8715-f09531bee92d}, !- Handle
  {847ab664-d9f1-40b8-9753-4aab3691488b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d45b57f0-1dc6-4938-97fa-5aa94ec4b59a}, !- Handle
  Zone Hospital Dining B  - Story mid Zone HVAC Equipment List, !- Name
  {847ab664-d9f1-40b8-9753-4aab3691488b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e70c200a-d64c-47ca-b2fb-0fa3868c5799}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5ac8e796-bc06-493f-8ff8-cb852810a9ce}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {d45f09f7-2fed-4930-a30b-0fd9c538d6ac}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {bc83df5d-756e-42f5-92b6-c4b1d8196c27}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e7d662ff-3ab0-4cea-b174-b3d5cbda95d9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {715e6fd8-4682-4e54-9105-55516c257bff}, !- Handle
  Hospital Dining C  - Story mid,         !- Name
  {d8fc651d-550a-4ca8-afb1-9361797e011d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.16077787111485,                      !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {e8bf415d-3afb-4e20-9c74-faae1d54ded0}; !- Thermal Zone Name

OS:Surface,
  {3a9424f1-40b1-4c50-9135-0bdbc7772524}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {715e6fd8-4682-4e54-9105-55516c257bff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.40179551182047, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.40179551182047, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b643f34-ed95-46ab-86a6-845f112d39be}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {715e6fd8-4682-4e54-9105-55516c257bff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {265b1d29-ba41-4e81-8335-65b16a09bed2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf4b56e-b11e-4da5-a90f-5d356f3db0cb}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {715e6fd8-4682-4e54-9105-55516c257bff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  3.40179551182047, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  3.40179551182047, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82e90ceb-4f44-4d0b-9bc0-c48c0dc683e0}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {715e6fd8-4682-4e54-9105-55516c257bff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85d8ee37-e5ef-48a2-9e9a-1f4596df0eca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.40179551182047, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.40179551182047, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.40179551182047, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.40179551182047, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cd61a95-66ba-47b7-a541-bf8f406cec36}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {715e6fd8-4682-4e54-9105-55516c257bff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a97418c-9289-4212-b902-cae18a0e535d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.40179551182047, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.40179551182047, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40923b17-bee7-411b-8579-25c805980f58}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {715e6fd8-4682-4e54-9105-55516c257bff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.40179551182047, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.40179551182047, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e8bf415d-3afb-4e20-9c74-faae1d54ded0}, !- Handle
  Zone Hospital Dining C  - Story mid,    !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05600337-13f3-4adf-8f5e-c9233f8f7c19}, !- Zone Air Inlet Port List
  {ac2120fd-eb62-46e6-87ec-5032de810b91}, !- Zone Air Exhaust Port List
  {103e3a38-af15-4bce-970d-a09761372cff}, !- Zone Air Node Name
  {bc4bea5c-5242-4846-8fe8-04f01e1975e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79771545-fd9b-44cf-9c4c-732408610602}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bcea5e3-aa42-4890-b007-7ee2ec2adc08}, !- Handle
  Zone Hospital Dining C  - Story mid Zone Air Node, !- Name
  {103e3a38-af15-4bce-970d-a09761372cff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {103e3a38-af15-4bce-970d-a09761372cff}, !- Handle
  {e8bf415d-3afb-4e20-9c74-faae1d54ded0}, !- Source Object
  11,                                     !- Outlet Port
  {9bcea5e3-aa42-4890-b007-7ee2ec2adc08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05600337-13f3-4adf-8f5e-c9233f8f7c19}, !- Handle
  {e8bf415d-3afb-4e20-9c74-faae1d54ded0}, !- HVAC Component
  {87f3e789-b2d8-4f63-8e9c-6b8462e0789e}, !- Port 1
  {4e7c22c8-68ee-45d6-85e2-63b7b359fe57}; !- Port 2

OS:PortList,
  {ac2120fd-eb62-46e6-87ec-5032de810b91}, !- Handle
  {e8bf415d-3afb-4e20-9c74-faae1d54ded0}, !- HVAC Component
  {5ed514fd-b6dc-4cd4-be63-77baf6abf875}, !- Port 1
  {243bb9c7-78f7-4dee-b786-4eeba12fb654}; !- Port 2

OS:PortList,
  {bc4bea5c-5242-4846-8fe8-04f01e1975e6}, !- Handle
  {e8bf415d-3afb-4e20-9c74-faae1d54ded0}, !- HVAC Component
  {1276e7ea-4be1-410b-8d1e-e61abb770476}; !- Port 1

OS:Sizing:Zone,
  {20d2c886-6c4f-4fbf-ac57-1ef063d9416a}, !- Handle
  {e8bf415d-3afb-4e20-9c74-faae1d54ded0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c8e47fd0-276f-4f30-bc43-22df966a0272}, !- Handle
  Zone Hospital Dining C  - Story mid Zone HVAC Equipment List, !- Name
  {e8bf415d-3afb-4e20-9c74-faae1d54ded0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6b58221-2a16-4e91-87b5-b219ff7ced1d}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f98ba962-25ce-43fa-b436-3889a6d26f43}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {507b8cb1-46ff-410e-bc5a-254305c35826}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {b9644967-821d-45c1-b23d-93acab70dc47}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {13a80ac8-b87e-43b0-a2a2-f86562cbcbcf}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {8147a04d-67b9-459e-b5c0-4788f0c7e419}, !- Handle
  Hospital Kitchen A  - Story mid,        !- Name
  {82873251-741a-480e-8f6b-6ddfdc2bb5b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.758982359294377,                     !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {f36b5e11-5c7a-4fbc-a2b2-85b2a86a1a3c}; !- Thermal Zone Name

OS:Surface,
  {01a0d925-9ca7-43a5-912e-6f6cb3cf1553}, !- Handle
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {8147a04d-67b9-459e-b5c0-4788f0c7e419}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  7.57153486139446, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.57153486139446, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ac8f011-855c-4acf-a378-9c35c5a86001}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8147a04d-67b9-459e-b5c0-4788f0c7e419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eee9b16-02e7-4ad2-9122-8faf4b4c87ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39bd4dbc-b422-4327-a15a-62313663b8bc}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8147a04d-67b9-459e-b5c0-4788f0c7e419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3efcecbd-f29f-412f-8ced-fd3b11e002b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.57153486139446, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  7.57153486139446, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b85efd6-1b43-46b4-99af-f27829fbc418}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8147a04d-67b9-459e-b5c0-4788f0c7e419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8ac1cd6-bc7b-47af-98c1-54c803241a23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.57153486139446, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  7.57153486139446, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.57153486139446, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.57153486139446, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3840503c-e2ca-4d1a-94c2-d60911fb5a53}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8147a04d-67b9-459e-b5c0-4788f0c7e419}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.57153486139446, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7.57153486139446, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb5d77cf-340b-4a67-8188-763070826f05}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {8147a04d-67b9-459e-b5c0-4788f0c7e419}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.57153486139446, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  7.57153486139446, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f36b5e11-5c7a-4fbc-a2b2-85b2a86a1a3c}, !- Handle
  Zone Hospital Kitchen A  - Story mid,   !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b05f35f-16da-4e56-b690-f894821be2df}, !- Zone Air Inlet Port List
  {85c24d4d-f772-4b98-a015-c5cacf063ffd}, !- Zone Air Exhaust Port List
  {dc59f912-1c19-4c79-a7b0-ac91d01d8735}, !- Zone Air Node Name
  {fb4215fe-df19-4d67-b546-fc38a89eed34}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b424446e-7e9e-4b1e-a7ea-7ac1c7d7f628}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3d158c0-9d27-4f9e-b150-b766e43c852a}, !- Handle
  Zone Hospital Kitchen A  - Story mid Zone Air Node, !- Name
  {dc59f912-1c19-4c79-a7b0-ac91d01d8735}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc59f912-1c19-4c79-a7b0-ac91d01d8735}, !- Handle
  {f36b5e11-5c7a-4fbc-a2b2-85b2a86a1a3c}, !- Source Object
  11,                                     !- Outlet Port
  {b3d158c0-9d27-4f9e-b150-b766e43c852a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b05f35f-16da-4e56-b690-f894821be2df}, !- Handle
  {f36b5e11-5c7a-4fbc-a2b2-85b2a86a1a3c}, !- HVAC Component
  {41f2e7e5-9aa7-40d9-8a6f-459adbd5eb21}, !- Port 1
  {0cc05750-3d81-4ea9-b7c3-4e7a26e43256}; !- Port 2

OS:PortList,
  {85c24d4d-f772-4b98-a015-c5cacf063ffd}, !- Handle
  {f36b5e11-5c7a-4fbc-a2b2-85b2a86a1a3c}, !- HVAC Component
  {b825064c-1d34-4bf8-81ab-939aa8420cca}, !- Port 1
  {c73cd159-3f66-4f76-b1c4-5a3fde364661}; !- Port 2

OS:PortList,
  {fb4215fe-df19-4d67-b546-fc38a89eed34}, !- Handle
  {f36b5e11-5c7a-4fbc-a2b2-85b2a86a1a3c}, !- HVAC Component
  {a3787423-de7f-46ed-8bcb-f67d98e07a07}; !- Port 1

OS:Sizing:Zone,
  {bc20c51a-c9e2-4dd1-a6b2-bca012a8f4af}, !- Handle
  {f36b5e11-5c7a-4fbc-a2b2-85b2a86a1a3c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9eb61fbb-f2d8-4502-b6c3-940501b0f506}, !- Handle
  Zone Hospital Kitchen A  - Story mid Zone HVAC Equipment List, !- Name
  {f36b5e11-5c7a-4fbc-a2b2-85b2a86a1a3c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {361b3ac0-35fd-4a9e-8bac-6ddc8a393b9d}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cfaee404-1215-43bd-be7e-9ee2cd82cbc4}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {8be93e10-c351-4e88-9767-17854b101cf0}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {4284ec61-4adb-41a1-9a7e-9f354c0321d2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c0f5caa1-028b-4638-9fb9-ba158e46fbcb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {982b40b5-a816-4623-8014-ea4cae34fe8f}, !- Handle
  Hospital Kitchen B  - Story mid,        !- Name
  {82873251-741a-480e-8f6b-6ddfdc2bb5b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.758982359294377,                     !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {43694d47-88ff-414f-a965-ba38e30585e0}; !- Thermal Zone Name

OS:Surface,
  {ccd6e88d-0f35-4b64-a07e-8cd80e9c7600}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {982b40b5-a816-4623-8014-ea4cae34fe8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  7.57153486139446, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  7.57153486139446, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ec5f380-a8c2-4591-b692-8dd3b90b5221}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {982b40b5-a816-4623-8014-ea4cae34fe8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da1b566a-de4a-4d83-83fe-044d0e21d688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, 28.956, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 28.956, 0,       !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cbf1b63-bcea-4a92-8133-1007e376a07b}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {982b40b5-a816-4623-8014-ea4cae34fe8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
