  {d7031c4a-59e1-4772-a234-21a11d09a69f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.57153486139446, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  7.57153486139446, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89c8c45e-0971-42a8-982c-19d75b2d4a4e}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {982b40b5-a816-4623-8014-ea4cae34fe8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc09694f-9366-4e4c-8cb1-e203710cd4d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.57153486139446, 1.65276798143848, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.57153486139446, 1.65276798143848, 0,  !- X,Y,Z Vertex 2 {m}
  7.57153486139446, 27.3032320185615, 0,  !- X,Y,Z Vertex 3 {m}
  7.57153486139446, 27.3032320185615, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3efcecbd-f29f-412f-8ced-fd3b11e002b6}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {982b40b5-a816-4623-8014-ea4cae34fe8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39bd4dbc-b422-4327-a15a-62313663b8bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  7.57153486139446, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.57153486139446, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f0ee129-33a5-472e-a87c-509a56759282}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {982b40b5-a816-4623-8014-ea4cae34fe8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.57153486139446, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.57153486139446, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 28.956, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {43694d47-88ff-414f-a965-ba38e30585e0}, !- Handle
  Zone Hospital Kitchen B  - Story mid,   !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5db82f14-cbeb-467b-a6d6-d5b5f6117859}, !- Zone Air Inlet Port List
  {90aace19-40b7-49ff-8833-669e3949f46c}, !- Zone Air Exhaust Port List
  {dc890b23-bd3b-47a5-a5d5-d108127b0a14}, !- Zone Air Node Name
  {b0823f97-7500-4e5e-a270-ebcce9dd2b71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf686266-1e19-4d96-b889-334cba43fd7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {211b7f60-a49b-4991-9193-515788b4e7d3}, !- Handle
  Zone Hospital Kitchen B  - Story mid Zone Air Node, !- Name
  {dc890b23-bd3b-47a5-a5d5-d108127b0a14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc890b23-bd3b-47a5-a5d5-d108127b0a14}, !- Handle
  {43694d47-88ff-414f-a965-ba38e30585e0}, !- Source Object
  11,                                     !- Outlet Port
  {211b7f60-a49b-4991-9193-515788b4e7d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5db82f14-cbeb-467b-a6d6-d5b5f6117859}, !- Handle
  {43694d47-88ff-414f-a965-ba38e30585e0}, !- HVAC Component
  {069c00c9-621a-4492-b125-29fcb266530d}, !- Port 1
  {310999e8-9623-4c14-8d20-848ab6018ca3}; !- Port 2

OS:PortList,
  {90aace19-40b7-49ff-8833-669e3949f46c}, !- Handle
  {43694d47-88ff-414f-a965-ba38e30585e0}, !- HVAC Component
  {3ead678e-7d7e-461b-91ef-79ee62161ca5}, !- Port 1
  {164dcca1-9cf0-4835-970c-4a273b21f997}; !- Port 2

OS:PortList,
  {b0823f97-7500-4e5e-a270-ebcce9dd2b71}, !- Handle
  {43694d47-88ff-414f-a965-ba38e30585e0}, !- HVAC Component
  {e46d1c57-24ea-42b1-a3e0-caa67b3d0932}; !- Port 1

OS:Sizing:Zone,
  {1c72c01c-c472-4279-89d3-9aeb9924a534}, !- Handle
  {43694d47-88ff-414f-a965-ba38e30585e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {06dbae6c-98f4-4b93-a535-f05e2e680943}, !- Handle
  Zone Hospital Kitchen B  - Story mid Zone HVAC Equipment List, !- Name
  {43694d47-88ff-414f-a965-ba38e30585e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93f3904b-cca1-4d20-bb91-c569a40399d0}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1b1e5d21-fbfe-4a76-a95a-6c8bf3d0b670}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {0ff13eba-4411-4837-a303-a4e27e61a000}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {fb32ca1c-e985-430c-b124-a6d200dd1f0b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6a52757c-d8c5-470a-8112-6ae637c9ea68}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {be6ff7c2-c9b4-4870-97f3-514e2d6f3546}, !- Handle
  Hospital Kitchen C  - Story mid,        !- Name
  {82873251-741a-480e-8f6b-6ddfdc2bb5b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.758982359294377,                     !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {55a86909-2c85-484e-9a3f-6565d1a7b393}; !- Thermal Zone Name

OS:Surface,
  {bc3493b1-82a6-43f2-8fbf-cc5ad3225fe6}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {be6ff7c2-c9b4-4870-97f3-514e2d6f3546}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  7.57153486139446, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.57153486139446, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85d8ee37-e5ef-48a2-9e9a-1f4596df0eca}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6ff7c2-c9b4-4870-97f3-514e2d6f3546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82e90ceb-4f44-4d0b-9bc0-c48c0dc683e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d68c8415-3414-4903-827a-3f2481805c1f}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6ff7c2-c9b4-4870-97f3-514e2d6f3546}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  7.57153486139446, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  7.57153486139446, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ba3877c-fc31-4eb0-b656-544f06cd5977}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6ff7c2-c9b4-4870-97f3-514e2d6f3546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb7eeaf9-f368-47aa-9914-2787d0892225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.57153486139446, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.57153486139446, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.57153486139446, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.57153486139446, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7031c4a-59e1-4772-a234-21a11d09a69f}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be6ff7c2-c9b4-4870-97f3-514e2d6f3546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cbf1b63-bcea-4a92-8133-1007e376a07b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  7.57153486139446, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.57153486139446, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2b87d54-9664-4410-a819-7ac713b13bc7}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {be6ff7c2-c9b4-4870-97f3-514e2d6f3546}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.57153486139446, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.57153486139446, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {55a86909-2c85-484e-9a3f-6565d1a7b393}, !- Handle
  Zone Hospital Kitchen C  - Story mid,   !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {debdce13-00c8-427d-8762-93e403820b9a}, !- Zone Air Inlet Port List
  {34b28954-fad2-437e-ba36-89f380513013}, !- Zone Air Exhaust Port List
  {b1275075-8e43-4c78-b088-305135500708}, !- Zone Air Node Name
  {d2a17222-03f8-40ec-aee9-3174b56e966e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {360a9406-afb8-4e5a-be28-3b8722ff67b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3d8c82e-70b5-4fae-ad28-2e674b6e4ebd}, !- Handle
  Zone Hospital Kitchen C  - Story mid Zone Air Node, !- Name
  {b1275075-8e43-4c78-b088-305135500708}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1275075-8e43-4c78-b088-305135500708}, !- Handle
  {55a86909-2c85-484e-9a3f-6565d1a7b393}, !- Source Object
  11,                                     !- Outlet Port
  {a3d8c82e-70b5-4fae-ad28-2e674b6e4ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {debdce13-00c8-427d-8762-93e403820b9a}, !- Handle
  {55a86909-2c85-484e-9a3f-6565d1a7b393}, !- HVAC Component
  {96f149d4-5bce-487e-b27a-4c08f2b4f92a}, !- Port 1
  {5883ace9-03ab-4b08-a145-ec8af0eff0c6}; !- Port 2

OS:PortList,
  {34b28954-fad2-437e-ba36-89f380513013}, !- Handle
  {55a86909-2c85-484e-9a3f-6565d1a7b393}, !- HVAC Component
  {54ccbdfe-970f-4c17-8b89-70353d94345c}, !- Port 1
  {15afab34-145c-4ed5-abfd-497575d682bd}; !- Port 2

OS:PortList,
  {d2a17222-03f8-40ec-aee9-3174b56e966e}, !- Handle
  {55a86909-2c85-484e-9a3f-6565d1a7b393}, !- HVAC Component
  {729616c4-f0e3-4de2-904a-ef49795f93d1}; !- Port 1

OS:Sizing:Zone,
  {bc0e0164-423a-4006-85bc-62ee46faa0ab}, !- Handle
  {55a86909-2c85-484e-9a3f-6565d1a7b393}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {03d5267e-ebee-4bef-89a4-cff8339d04dd}, !- Handle
  Zone Hospital Kitchen C  - Story mid Zone HVAC Equipment List, !- Name
  {55a86909-2c85-484e-9a3f-6565d1a7b393}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {645b63f9-ecfd-4a09-86b5-a33d1812f986}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {51e574b7-c56d-4e48-a7c6-c338529d627e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {269c5795-90ad-4173-b447-34d3d14f177b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {5f207ae8-28cd-47c5-a619-4aa851159467}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {99972860-ed73-476c-bf8f-a56661c71f2e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {545020c3-104b-4be0-a4c1-a60822d49af0}, !- Handle
  Hospital PatRoom A  - Story mid,        !- Name
  {399143cf-3815-493a-ab2b-22dcf2934ff9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.81255250210008,                       !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {f1bd5f7b-15d7-41a0-bc30-f10a759751dd}; !- Thermal Zone Name

OS:Surface,
  {6e1667e5-c268-49eb-b4ba-51f3c40f13e5}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {545020c3-104b-4be0-a4c1-a60822d49af0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 6.2247679814385, 0, !- X,Y,Z Vertex 2 {m}
  9.19465978639142, 6.2247679814385, 0,   !- X,Y,Z Vertex 3 {m}
  9.19465978639142, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8ac1cd6-bc7b-47af-98c1-54c803241a23}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {545020c3-104b-4be0-a4c1-a60822d49af0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b85efd6-1b43-46b4-99af-f27829fbc418}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4aed1a2-9592-4740-86c5-80a61f9dea9b}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {545020c3-104b-4be0-a4c1-a60822d49af0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0e21e61-352c-4204-9411-bd8d93e92c5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.19465978639142, 6.2247679814385, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.19465978639142, 6.2247679814385, 0,   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.2247679814385, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 6.2247679814385, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80dab3bd-5ce1-40e7-9728-0df8540f8ca9}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {545020c3-104b-4be0-a4c1-a60822d49af0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02793d08-7f61-4673-b6f0-b934562fb3b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.19465978639137, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.19465978639137, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.19465978639137, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  9.19465978639137, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaa4bef5-7277-44d4-99bc-831b12be30b3}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {545020c3-104b-4be0-a4c1-a60822d49af0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.19465978639142, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 4.2672,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  9.19465978639142, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2f91b4b-6b1d-419f-8488-9ff80c9bc835}, !- Handle
  Surface 348,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {545020c3-104b-4be0-a4c1-a60822d49af0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.19465978639142, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.19465978639142, 6.2247679814385, 4.2672, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.2247679814385, 4.2672, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f1bd5f7b-15d7-41a0-bc30-f10a759751dd}, !- Handle
  Zone Hospital PatRoom A  - Story mid,   !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a43af285-192f-4dbf-b789-51bfb9c663b2}, !- Zone Air Inlet Port List
  {51b4ccbc-0e67-4ea9-a51b-17c288f8b5b1}, !- Zone Air Exhaust Port List
  {8896835a-d1b1-4b40-b5d3-4c522c203772}, !- Zone Air Node Name
  {05dc8805-8e19-4744-b282-2cf8c6e851a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2aea472-39e2-4845-8bb7-257083a137d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96a019bb-160c-4d31-96d7-bc8c560c566c}, !- Handle
  Zone Hospital PatRoom A  - Story mid Zone Air Node, !- Name
  {8896835a-d1b1-4b40-b5d3-4c522c203772}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8896835a-d1b1-4b40-b5d3-4c522c203772}, !- Handle
  {f1bd5f7b-15d7-41a0-bc30-f10a759751dd}, !- Source Object
  11,                                     !- Outlet Port
  {96a019bb-160c-4d31-96d7-bc8c560c566c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a43af285-192f-4dbf-b789-51bfb9c663b2}, !- Handle
  {f1bd5f7b-15d7-41a0-bc30-f10a759751dd}, !- HVAC Component
  {1db6a8b7-ac20-4abc-8edb-065e259b7073}, !- Port 1
  {648125be-62e4-4283-8fdc-513b701d33f1}; !- Port 2

OS:PortList,
  {51b4ccbc-0e67-4ea9-a51b-17c288f8b5b1}, !- Handle
  {f1bd5f7b-15d7-41a0-bc30-f10a759751dd}, !- HVAC Component
  {2cb7a09f-2f79-4c66-a81e-ef57f31df42d}; !- Port 1

OS:PortList,
  {05dc8805-8e19-4744-b282-2cf8c6e851a4}, !- Handle
  {f1bd5f7b-15d7-41a0-bc30-f10a759751dd}, !- HVAC Component
  {88bbdea4-5196-4489-870b-1547b96207ce}; !- Port 1

OS:Sizing:Zone,
  {ae06f470-3286-43f8-9f6e-e22b2e2ed77a}, !- Handle
  {f1bd5f7b-15d7-41a0-bc30-f10a759751dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8691f51a-9229-42d8-8873-2c71cf928e0e}, !- Handle
  Zone Hospital PatRoom A  - Story mid Zone HVAC Equipment List, !- Name
  {f1bd5f7b-15d7-41a0-bc30-f10a759751dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76dbb0f8-8a3a-4494-8c86-4aa282803656}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f3b03870-8d85-4d5e-a2c3-d33f252df1fa}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {632e1660-9451-4454-901b-9177b129a624}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {88c8df6e-13b2-4caf-b7c5-9372b6d8ffac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2e0d1e6a-5a85-40cf-b1dc-8b92f27bda2d}, !- Handle
  Hospital Corridor B  - Story mid,       !- Name
  {d37ebc42-8f50-4e39-a7eb-47e9cb1b9001}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.81255250210008,                       !- X Origin {m}
  -12.8252320185615,                      !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {1acbe678-0938-432d-bd71-6dddc7779b4e}; !- Thermal Zone Name

OS:Surface,
  {bd594161-74e2-4f44-83df-606231913744}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {2e0d1e6a-5a85-40cf-b1dc-8b92f27bda2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 25.650464037123, 0, !- X,Y,Z Vertex 2 {m}
  9.19465978639142, 25.650464037123, 0,   !- X,Y,Z Vertex 3 {m}
  9.19465978639142, -1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc09694f-9366-4e4c-8cb1-e203710cd4d1}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e0d1e6a-5a85-40cf-b1dc-8b92f27bda2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89c8c45e-0971-42a8-982c-19d75b2d4a4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 25.650464037123, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 25.650464037123, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -1.59872115546023e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fa88eab-fc68-4f0c-a7cf-f18c30ffa39c}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e0d1e6a-5a85-40cf-b1dc-8b92f27bda2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f62e59b2-184a-4aec-84d9-5d0948b40618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.19465978639142, 25.650464037123, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.19465978639142, 25.650464037123, 0,   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 25.650464037123, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 25.650464037123, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3328f708-0d91-4e67-83e1-9c1d9ae6b709}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e0d1e6a-5a85-40cf-b1dc-8b92f27bda2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52fb7fe6-b90c-4809-ba10-8f6d16cc7d44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.19465978639142, -1.59872115546023e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.19465978639142, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.19465978639142, 25.650464037123, 0,   !- X,Y,Z Vertex 3 {m}
  9.19465978639142, 25.650464037123, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0e21e61-352c-4204-9411-bd8d93e92c5c}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e0d1e6a-5a85-40cf-b1dc-8b92f27bda2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4aed1a2-9592-4740-86c5-80a61f9dea9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 4.2672,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  9.19465978639142, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.19465978639142, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46183450-82f5-44e4-9ca1-e77032062fdc}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {2e0d1e6a-5a85-40cf-b1dc-8b92f27bda2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.19465978639142, -1.59872115546023e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.19465978639142, 25.650464037123, 4.2672, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 25.650464037123, 4.2672, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -1.59872115546023e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1acbe678-0938-432d-bd71-6dddc7779b4e}, !- Handle
  Zone Hospital Corridor B  - Story mid,  !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d187216-731e-46de-8da8-ea03dfeb46a9}, !- Zone Air Inlet Port List
  {e9fc6384-1e6b-4896-bfe1-d765d7090851}, !- Zone Air Exhaust Port List
  {a4e47154-7604-4b9e-9d6e-0b4893b5260e}, !- Zone Air Node Name
  {9dff9cc6-4ed9-4085-a631-2e1e0d3a06c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {917c853b-af2d-431d-94df-2c9579e08d04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af066403-c00c-47ce-85c4-ff393100a56b}, !- Handle
  Zone Hospital Corridor B  - Story mid Zone Air Node, !- Name
  {a4e47154-7604-4b9e-9d6e-0b4893b5260e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4e47154-7604-4b9e-9d6e-0b4893b5260e}, !- Handle
  {1acbe678-0938-432d-bd71-6dddc7779b4e}, !- Source Object
  11,                                     !- Outlet Port
  {af066403-c00c-47ce-85c4-ff393100a56b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d187216-731e-46de-8da8-ea03dfeb46a9}, !- Handle
  {1acbe678-0938-432d-bd71-6dddc7779b4e}, !- HVAC Component
  {0cbb224d-4abc-4cdc-9807-f74fba2f156b}, !- Port 1
  {43ca7dcd-f674-435f-a6d8-54008a15c017}; !- Port 2

OS:PortList,
  {e9fc6384-1e6b-4896-bfe1-d765d7090851}, !- Handle
  {1acbe678-0938-432d-bd71-6dddc7779b4e}, !- HVAC Component
  {1bdf6977-69de-4d05-88f3-5decc994de3f}; !- Port 1

OS:PortList,
  {9dff9cc6-4ed9-4085-a631-2e1e0d3a06c3}, !- Handle
  {1acbe678-0938-432d-bd71-6dddc7779b4e}, !- HVAC Component
  {454ffe48-cb5b-4a47-a67c-416dac7abfd6}; !- Port 1

OS:Sizing:Zone,
  {d56f3622-2a20-408c-82df-1fa52fb93950}, !- Handle
  {1acbe678-0938-432d-bd71-6dddc7779b4e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a1965931-9943-4e11-9165-8f720f64b06a}, !- Handle
  Zone Hospital Corridor B  - Story mid Zone HVAC Equipment List, !- Name
  {1acbe678-0938-432d-bd71-6dddc7779b4e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ed1e2f3-c1ee-456f-b940-eab0bfc74f70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {df8a344c-898d-4949-a69c-9da1f84e94a8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ae13ebd0-0ddf-44d1-9bea-340030df1ca5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f4d64154-d2c2-4d4b-b900-1a245c74bba0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7305d325-7fdd-466a-b61e-b17c2391ce9b}, !- Handle
  Hospital PatRoom C  - Story mid,        !- Name
  {399143cf-3815-493a-ab2b-22dcf2934ff9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.81255250210008,                       !- X Origin {m}
  12.8252320185615,                       !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {b4f0d92d-c25c-4024-ac79-5d36307b58a7}; !- Thermal Zone Name

OS:Surface,
  {eac95c7b-f995-4093-86d1-63c9391e9ab6}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {7305d325-7fdd-466a-b61e-b17c2391ce9b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 6.22476798143852, 0, !- X,Y,Z Vertex 2 {m}
  9.19465978639142, 6.22476798143852, 0,  !- X,Y,Z Vertex 3 {m}
  9.19465978639142, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fdfeef-8559-446b-949d-b8a18280f25c}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7305d325-7fdd-466a-b61e-b17c2391ce9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73259cb7-c3d5-41e8-8186-e108f0afb449}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.6527679814385, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 1.6527679814385, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 1.59872115546023e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25185aa8-949a-4c9e-96d1-1ea7e13a244f}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7305d325-7fdd-466a-b61e-b17c2391ce9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 6.22476798143852, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.19465978639142, 6.22476798143852, 4.2672, !- X,Y,Z Vertex 2 {m}
  9.19465978639142, 6.22476798143852, 0,  !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 6.22476798143852, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22136e0e-52a4-450d-85c2-6c0f26790fbb}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7305d325-7fdd-466a-b61e-b17c2391ce9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2561337d-906a-4673-ad89-6882ef7e5217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.19465978639142, 1.59872115546023e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.19465978639142, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.19465978639137, 1.6527679814385, 0,   !- X,Y,Z Vertex 3 {m}
  9.19465978639137, 1.6527679814385, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f62e59b2-184a-4aec-84d9-5d0948b40618}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7305d325-7fdd-466a-b61e-b17c2391ce9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fa88eab-fc68-4f0c-a7cf-f18c30ffa39c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 1.59872115546023e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.19465978639142, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.19465978639142, 1.59872115546023e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a1ccf8-275d-4451-a260-053752774426}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {7305d325-7fdd-466a-b61e-b17c2391ce9b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.19465978639142, 1.59872115546023e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.19465978639142, 6.22476798143852, 4.2672, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.22476798143852, 4.2672, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 1.59872115546023e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b4f0d92d-c25c-4024-ac79-5d36307b58a7}, !- Handle
  Zone Hospital PatRoom C  - Story mid,   !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a72abb4f-5ab0-4fb5-8d86-5d42538f23d0}, !- Zone Air Inlet Port List
  {492a9947-6a1e-46cf-b96d-b2dda8942708}, !- Zone Air Exhaust Port List
  {b003aed8-f017-43d0-8077-e5a9e431dc62}, !- Zone Air Node Name
  {4fe7e903-8a66-4d64-9f31-4cc523c3e9de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {62e319f8-092c-4102-9a48-88d70123c443}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {521d7d69-0638-4c90-aeba-d2d035c4f408}, !- Handle
  Zone Hospital PatRoom C  - Story mid Zone Air Node, !- Name
  {b003aed8-f017-43d0-8077-e5a9e431dc62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b003aed8-f017-43d0-8077-e5a9e431dc62}, !- Handle
  {b4f0d92d-c25c-4024-ac79-5d36307b58a7}, !- Source Object
  11,                                     !- Outlet Port
  {521d7d69-0638-4c90-aeba-d2d035c4f408}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a72abb4f-5ab0-4fb5-8d86-5d42538f23d0}, !- Handle
  {b4f0d92d-c25c-4024-ac79-5d36307b58a7}, !- HVAC Component
  {fece5372-60bd-4c38-bcaf-7871b8d08f61}, !- Port 1
  {1f0aa796-4465-410e-922e-34975d652961}; !- Port 2

OS:PortList,
  {492a9947-6a1e-46cf-b96d-b2dda8942708}, !- Handle
  {b4f0d92d-c25c-4024-ac79-5d36307b58a7}, !- HVAC Component
  {e734bff9-34cc-43aa-b803-d1cdaecf6497}; !- Port 1

OS:PortList,
  {4fe7e903-8a66-4d64-9f31-4cc523c3e9de}, !- Handle
  {b4f0d92d-c25c-4024-ac79-5d36307b58a7}, !- HVAC Component
  {f1a04766-1f5f-4752-8c64-12643393db45}; !- Port 1

OS:Sizing:Zone,
  {52fb78e4-9d28-4830-bb38-34935cf9f734}, !- Handle
  {b4f0d92d-c25c-4024-ac79-5d36307b58a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bb0b2d0d-56e2-4f3a-a632-7746983a5b12}, !- Handle
  Zone Hospital PatRoom C  - Story mid Zone HVAC Equipment List, !- Name
  {b4f0d92d-c25c-4024-ac79-5d36307b58a7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3832d3a-eb37-4b8c-906b-6166ce057e35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {693a2579-9b00-498d-b03f-651fa0d0b8d3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {304ddadd-2180-4c2e-9b0d-b4ad7cb79cf4}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {29786056-8a68-426e-9b18-4701c9d524e4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1a0efb8d-a623-4bbc-b7c1-6e4b61465904}, !- Handle
  Hospital ER_NurseStn A  - Story mid,    !- Name
  {ddbcd09b-0347-4833-a4d0-858d99feb8c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.0072122884915,                       !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {fbbf5891-0689-4887-b38f-e89c0aad1a78}; !- Thermal Zone Name

OS:Surface,
  {430648ca-51fb-42e7-8a5c-4a4989ac3b1c}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {1a0efb8d-a623-4bbc-b7c1-6e4b61465904}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  10.0770910836434, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  10.0770910836434, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02793d08-7f61-4673-b6f0-b934562fb3b9}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a0efb8d-a623-4bbc-b7c1-6e4b61465904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80dab3bd-5ce1-40e7-9728-0df8540f8ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0afe1b93-5f32-4f97-b556-711b2066d704}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a0efb8d-a623-4bbc-b7c1-6e4b61465904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cc89a0e-da2b-4520-ae5b-0901b117b02e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0770910836434, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  10.0770910836434, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2593686-194b-4cf2-9206-f491e3fe3c8f}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a0efb8d-a623-4bbc-b7c1-6e4b61465904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9386dfc8-d2eb-4f55-a15a-a6e4738255a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0770910836434, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  10.0770910836434, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.0770910836434, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  10.0770910836434, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a50ece-470b-45e0-a6b0-23f79cbd761d}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a0efb8d-a623-4bbc-b7c1-6e4b61465904}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0770910836434, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 0, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  10.0770910836434, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05530eed-d49f-4350-8c70-6e2e8aa89e22}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {1a0efb8d-a623-4bbc-b7c1-6e4b61465904}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0770910836434, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  10.0770910836434, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fbbf5891-0689-4887-b38f-e89c0aad1a78}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8e74c22-9f13-4dff-a9d9-acc7f63d2fae}, !- Zone Air Inlet Port List
  {fb98991b-f8ef-42e0-8e9c-afedf6f008f7}, !- Zone Air Exhaust Port List
  {d6d86f60-4820-45c1-8b88-ac3c880c00c3}, !- Zone Air Node Name
  {673b33fa-33b4-4f95-9710-3535157f6dd2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53c63a7c-51b7-4b84-a7f3-809bb5fb411b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {742b72c9-104b-4693-83a0-986c1ff639a9}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid Zone Air Node, !- Name
  {d6d86f60-4820-45c1-8b88-ac3c880c00c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6d86f60-4820-45c1-8b88-ac3c880c00c3}, !- Handle
  {fbbf5891-0689-4887-b38f-e89c0aad1a78}, !- Source Object
  11,                                     !- Outlet Port
  {742b72c9-104b-4693-83a0-986c1ff639a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8e74c22-9f13-4dff-a9d9-acc7f63d2fae}, !- Handle
  {fbbf5891-0689-4887-b38f-e89c0aad1a78}, !- HVAC Component
  {db0d2674-d936-4dd1-b297-47123d93a032}, !- Port 1
  {9068bed6-e366-485a-80ea-97b52c316a4b}; !- Port 2

OS:PortList,
  {fb98991b-f8ef-42e0-8e9c-afedf6f008f7}, !- Handle
  {fbbf5891-0689-4887-b38f-e89c0aad1a78}, !- HVAC Component
  {757a8c31-0c16-4833-bef3-33c7468b10e7}; !- Port 1

OS:PortList,
  {673b33fa-33b4-4f95-9710-3535157f6dd2}, !- Handle
  {fbbf5891-0689-4887-b38f-e89c0aad1a78}, !- HVAC Component
  {7fb6f8be-230f-4f78-98ef-db3446c431db}; !- Port 1

OS:Sizing:Zone,
  {4869b562-096b-4c49-8a95-11dc92bebc40}, !- Handle
  {fbbf5891-0689-4887-b38f-e89c0aad1a78}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {49f09b96-c0bf-4112-8596-57d1a6fdf855}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid Zone HVAC Equipment List, !- Name
  {fbbf5891-0689-4887-b38f-e89c0aad1a78}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e87af30-5a6c-45df-beac-b9c2c6a2e700}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {afa63203-39aa-43c5-b520-6edb7be0e74f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {113e3296-9120-4aa8-8fe8-ba81aa50af10}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {18c8a3fe-b35a-40c2-bc84-519232361302}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {984c4e88-64b8-4311-bcd0-da6f00d37da3}, !- Handle
  Hospital ER_NurseStn B  - Story mid,    !- Name
  {ddbcd09b-0347-4833-a4d0-858d99feb8c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.0072122884915,                       !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {5e7ff5bf-2e76-4617-acaf-cf757e8fefc2}; !- Thermal Zone Name

OS:Surface,
  {b17fc044-a66f-4a93-acd1-b6983d33f7a6}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {984c4e88-64b8-4311-bcd0-da6f00d37da3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 28.956, 0,       !- X,Y,Z Vertex 2 {m}
  10.0770910836434, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  10.0770910836434, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52fb7fe6-b90c-4809-ba10-8f6d16cc7d44}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {984c4e88-64b8-4311-bcd0-da6f00d37da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3328f708-0d91-4e67-83e1-9c1d9ae6b709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.3032320185615, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 27.3032320185615, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.65276798143848, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.65276798143848, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a73531f-3b98-4713-9254-6f4c1f8502a1}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {984c4e88-64b8-4311-bcd0-da6f00d37da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6344c2bb-3ad2-467d-9c63-ebb73534734e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0770910836434, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  10.0770910836434, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 28.956, 0,       !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 28.956, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76d520cb-2ab8-4295-85c5-c8239fb8fbfe}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {984c4e88-64b8-4311-bcd0-da6f00d37da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0906af4-87a5-445e-aade-cb936afc0610}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0770910836434, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  10.0770910836434, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  10.0770910836434, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  10.0770910836434, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cc89a0e-da2b-4520-ae5b-0901b117b02e}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {984c4e88-64b8-4311-bcd0-da6f00d37da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0afe1b93-5f32-4f97-b556-711b2066d704}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  10.0770910836434, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  10.0770910836434, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a89c984b-54d4-4c34-bf3e-c38429c5735b}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {984c4e88-64b8-4311-bcd0-da6f00d37da3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0770910836434, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  10.0770910836434, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 28.956, 4.2672,  !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5e7ff5bf-2e76-4617-acaf-cf757e8fefc2}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57db895e-1a3c-423f-a351-c3affb301b52}, !- Zone Air Inlet Port List
  {117fc213-8ad2-4113-931c-6443dfa621ab}, !- Zone Air Exhaust Port List
  {f1cb7700-1913-4f85-a683-f9acb4756f07}, !- Zone Air Node Name
  {4648c75c-5bfd-4fb3-b7ad-775334c1f1d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {767abba8-d02e-4034-87d5-f4d62fabac8f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc488252-f73a-46f2-b881-67ac950b912d}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid Zone Air Node, !- Name
  {f1cb7700-1913-4f85-a683-f9acb4756f07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1cb7700-1913-4f85-a683-f9acb4756f07}, !- Handle
  {5e7ff5bf-2e76-4617-acaf-cf757e8fefc2}, !- Source Object
  11,                                     !- Outlet Port
  {dc488252-f73a-46f2-b881-67ac950b912d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57db895e-1a3c-423f-a351-c3affb301b52}, !- Handle
  {5e7ff5bf-2e76-4617-acaf-cf757e8fefc2}, !- HVAC Component
  {4f616cd4-b47d-44c0-9a99-22d63b44307f}, !- Port 1
  {d089da61-e876-4c07-ac99-97ab294697db}; !- Port 2

OS:PortList,
  {117fc213-8ad2-4113-931c-6443dfa621ab}, !- Handle
  {5e7ff5bf-2e76-4617-acaf-cf757e8fefc2}, !- HVAC Component
  {4c1fdaaa-dfb1-4b8d-9b2c-765c7d9324d3}; !- Port 1

OS:PortList,
  {4648c75c-5bfd-4fb3-b7ad-775334c1f1d8}, !- Handle
  {5e7ff5bf-2e76-4617-acaf-cf757e8fefc2}, !- HVAC Component
  {be158fca-5de2-46d3-b9a8-d952cfe2753a}; !- Port 1

OS:Sizing:Zone,
  {c1fb43dc-2ff4-4c51-aea7-b3139a36c7df}, !- Handle
  {5e7ff5bf-2e76-4617-acaf-cf757e8fefc2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d12d51d4-c38f-4260-8893-6410961b6b6e}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid Zone HVAC Equipment List, !- Name
  {5e7ff5bf-2e76-4617-acaf-cf757e8fefc2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2297969b-a3ed-4c5d-b39a-e74aa26c5566}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c4ee754e-519f-457c-a66a-b7b8a68d999f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {bca37d82-eb85-462a-b697-b3056e45b9b1}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {848aa5a4-4918-480f-8fea-604d7c8ae37f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c0b7bfd3-589d-4287-a5db-d1889c92d0be}, !- Handle
  Hospital ER_NurseStn C  - Story mid,    !- Name
  {ddbcd09b-0347-4833-a4d0-858d99feb8c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.0072122884915,                       !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {680cc15d-2b80-4b76-9848-d251a587ed2b}; !- Thermal Zone Name

OS:Surface,
  {a8687586-38d6-4f4b-8872-fc15c94df017}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {c0b7bfd3-589d-4287-a5db-d1889c92d0be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  10.0770910836434, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  10.0770910836434, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f90f7b4-8ae6-4b48-84ae-9b83d8255825}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0b7bfd3-589d-4287-a5db-d1889c92d0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8acf408a-c25c-48fa-ab7b-f74aa76b4083}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c619406-41c7-4a07-a333-98023e2c1270}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0b7bfd3-589d-4287-a5db-d1889c92d0be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  10.0770910836434, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  10.0770910836434, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5697de0-eaad-4b2b-916d-e9f3f08a26c1}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0b7bfd3-589d-4287-a5db-d1889c92d0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35c32967-6cb2-46c3-9434-a1d0ad5d476b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0770910836434, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  10.0770910836434, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  10.0770910836434, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  10.0770910836434, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6344c2bb-3ad2-467d-9c63-ebb73534734e}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0b7bfd3-589d-4287-a5db-d1889c92d0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a73531f-3b98-4713-9254-6f4c1f8502a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  10.0770910836434, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  10.0770910836434, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d7687d-330f-449d-ab32-d6b6f491dd60}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {c0b7bfd3-589d-4287-a5db-d1889c92d0be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0770910836434, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  10.0770910836434, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {680cc15d-2b80-4b76-9848-d251a587ed2b}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35ea27d4-3c78-45c9-bd18-7ab60c74ed2c}, !- Zone Air Inlet Port List
  {5817d809-6b6e-428d-b0be-7e6c731222cd}, !- Zone Air Exhaust Port List
  {c9ec4a4b-bdf6-46d6-9e5d-cb037eeeb65d}, !- Zone Air Node Name
  {7b3b04e8-30cb-40da-a9b1-cd3ae42698af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a3e448d4-2864-4ee3-9987-652505c5239b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55f7a21f-ce17-4364-bb48-d57eff28ae37}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid Zone Air Node, !- Name
  {c9ec4a4b-bdf6-46d6-9e5d-cb037eeeb65d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9ec4a4b-bdf6-46d6-9e5d-cb037eeeb65d}, !- Handle
  {680cc15d-2b80-4b76-9848-d251a587ed2b}, !- Source Object
  11,                                     !- Outlet Port
  {55f7a21f-ce17-4364-bb48-d57eff28ae37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35ea27d4-3c78-45c9-bd18-7ab60c74ed2c}, !- Handle
  {680cc15d-2b80-4b76-9848-d251a587ed2b}, !- HVAC Component
  {cdd102b9-23b1-447b-b247-c97228060ed1}, !- Port 1
  {0299e1e5-dee3-477f-817b-c29baa3d52a5}; !- Port 2

OS:PortList,
  {5817d809-6b6e-428d-b0be-7e6c731222cd}, !- Handle
  {680cc15d-2b80-4b76-9848-d251a587ed2b}, !- HVAC Component
  {1037e7c2-b1be-4efa-a6b7-fc1e732df003}; !- Port 1

OS:PortList,
  {7b3b04e8-30cb-40da-a9b1-cd3ae42698af}, !- Handle
  {680cc15d-2b80-4b76-9848-d251a587ed2b}, !- HVAC Component
  {348270a1-4ccd-43dc-aca2-1f9810927780}; !- Port 1

OS:Sizing:Zone,
  {02ae85d2-0d52-418e-852d-4b913cf2f93b}, !- Handle
  {680cc15d-2b80-4b76-9848-d251a587ed2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {82e4b08f-3388-43ea-a00a-7f7ebc21ebe1}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid Zone HVAC Equipment List, !- Name
  {680cc15d-2b80-4b76-9848-d251a587ed2b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9af1bcb2-33ae-4138-a6d3-f954befbb3be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1d2a1b25-3a30-4010-a997-29cc5ced41a5}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ae4fdc5e-5b13-4d4a-98bc-69dd3421c040}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {70f9f602-4a0a-479f-bcac-8ca4d5609310}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f259122c-f66f-474f-be2f-bda2487755d9}, !- Handle
  Hospital Lobby A  - Story mid,          !- Name
  {a9e2a5b1-aa5a-4724-82cd-39fc4abff18e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.0843033721349,                       !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {269c07f7-c9d8-4a3c-b03d-4aacc1fd91ed}; !- Thermal Zone Name

OS:Surface,
  {e0c8c03b-a81b-4a7b-bb05-d6a83b1713e6}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {f259122c-f66f-474f-be2f-bda2487755d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  7.44369662786511, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.44369662786511, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9386dfc8-d2eb-4f55-a15a-a6e4738255a7}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f259122c-f66f-474f-be2f-bda2487755d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2593686-194b-4cf2-9206-f491e3fe3c8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa79abf-8c68-4c89-8962-329237e7382d}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f259122c-f66f-474f-be2f-bda2487755d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f6c3178-2467-49c2-aa86-4e4581b74755}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44369662786511, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  7.44369662786511, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e688ab78-4b81-47aa-9808-e4980c611391}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f259122c-f66f-474f-be2f-bda2487755d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eed768c7-2ab2-41bd-b431-6caeccba77af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44369662786509, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  7.44369662786509, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.44369662786509, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.44369662786509, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc2e0c1a-6519-4408-9d17-73657fd081fb}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f259122c-f66f-474f-be2f-bda2487755d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44369662786511, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 0, 4.2672,        !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  7.44369662786511, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e286345b-9fb9-4573-b7de-061378084796}, !- Handle
  Surface 384,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {f259122c-f66f-474f-be2f-bda2487755d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44369662786511, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  7.44369662786511, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 0, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {269c07f7-c9d8-4a3c-b03d-4aacc1fd91ed}, !- Handle
  Zone Hospital Lobby A  - Story mid,     !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c96211cc-b9e4-447a-9867-2cafb97f8ead}, !- Zone Air Inlet Port List
  {d5d83a8d-a647-456f-bed3-1b776fe72b10}, !- Zone Air Exhaust Port List
  {f146e0f9-db3f-4d8a-8b18-d12042368312}, !- Zone Air Node Name
  {9d248f05-435f-462f-942c-7179a6bcfdac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff454838-4eab-4f20-9b2e-90baf137551c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2ba2381-ae85-4e98-9504-87018d5aee43}, !- Handle
  Zone Hospital Lobby A  - Story mid Zone Air Node, !- Name
  {f146e0f9-db3f-4d8a-8b18-d12042368312}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f146e0f9-db3f-4d8a-8b18-d12042368312}, !- Handle
  {269c07f7-c9d8-4a3c-b03d-4aacc1fd91ed}, !- Source Object
  11,                                     !- Outlet Port
  {b2ba2381-ae85-4e98-9504-87018d5aee43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c96211cc-b9e4-447a-9867-2cafb97f8ead}, !- Handle
  {269c07f7-c9d8-4a3c-b03d-4aacc1fd91ed}, !- HVAC Component
  {258b677f-ea96-431f-9e61-2878e244b938}, !- Port 1
  {1ed1f0b8-f7c4-48c8-9ee9-1d88daec5c22}; !- Port 2

OS:PortList,
  {d5d83a8d-a647-456f-bed3-1b776fe72b10}, !- Handle
  {269c07f7-c9d8-4a3c-b03d-4aacc1fd91ed}, !- HVAC Component
  {d74472af-a99b-4eea-bb26-c4fac4c1b620}; !- Port 1

OS:PortList,
  {9d248f05-435f-462f-942c-7179a6bcfdac}, !- Handle
  {269c07f7-c9d8-4a3c-b03d-4aacc1fd91ed}, !- HVAC Component
  {ea666d72-7f44-4201-9056-5e651b70233f}; !- Port 1

OS:Sizing:Zone,
  {9a288cef-53e4-460a-bd00-20a2c016de67}, !- Handle
  {269c07f7-c9d8-4a3c-b03d-4aacc1fd91ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {057d805b-6600-4f6d-a6a5-87dabf94acca}, !- Handle
  Zone Hospital Lobby A  - Story mid Zone HVAC Equipment List, !- Name
  {269c07f7-c9d8-4a3c-b03d-4aacc1fd91ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0c191d4-345c-490e-b243-7cfb80958191}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {589770a0-0c44-4079-93cc-1fb46c4d922d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {85eb4f37-fd87-4b27-8698-c7823ce131a1}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8153ba04-cce5-4b0f-9279-52a5248ea368}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c5ac543e-0794-46a8-b58d-8fed113a2691}, !- Handle
  Hospital Lobby B  - Story mid,          !- Name
  {a9e2a5b1-aa5a-4724-82cd-39fc4abff18e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.0843033721349,                       !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {80dd80f4-90a1-47e1-9e8c-65b0aa4dc2a8}; !- Thermal Zone Name

OS:Surface,
  {d1c57c8a-bc8c-4805-ba10-4490f2beec8f}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {c5ac543e-0794-46a8-b58d-8fed113a2691}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  7.44369662786511, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  7.44369662786511, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0906af4-87a5-445e-aade-cb936afc0610}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ac543e-0794-46a8-b58d-8fed113a2691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76d520cb-2ab8-4295-85c5-c8239fb8fbfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 28.956, 4.2672,   !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 28.956, 0,        !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eea4777-b158-4889-8952-832edd0c781e}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ac543e-0794-46a8-b58d-8fed113a2691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3229a66a-8e1f-47dc-af6d-4bfad048ed95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44369662786511, 28.956, 4.2672,       !- X,Y,Z Vertex 1 {m}
  7.44369662786511, 28.956, 0,            !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 28.956, 0,        !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 28.956, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1579f328-4931-4c81-9c92-dfe6aee1bd17}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ac543e-0794-46a8-b58d-8fed113a2691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a28438e-5e90-4934-ba25-2d535d066448}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44369662786509, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.44369662786509, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.44369662786509, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  7.44369662786509, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f6c3178-2467-49c2-aa86-4e4581b74755}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ac543e-0794-46a8-b58d-8fed113a2691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fa79abf-8c68-4c89-8962-329237e7382d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.44369662786511, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.44369662786511, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6aabe56-14d6-4e8a-a311-a35c0bb08d4f}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {c5ac543e-0794-46a8-b58d-8fed113a2691}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44369662786511, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.44369662786511, 28.956, 4.2672,       !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 28.956, 4.2672,   !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {80dd80f4-90a1-47e1-9e8c-65b0aa4dc2a8}, !- Handle
  Zone Hospital Lobby B  - Story mid,     !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6582d6ab-179b-41b1-944a-17a9fff6c282}, !- Zone Air Inlet Port List
  {05dceaf0-2718-4613-a749-7380ae50611c}, !- Zone Air Exhaust Port List
  {8c7f406c-daac-43a0-9964-dc6a21babf2f}, !- Zone Air Node Name
  {0249fb66-3d8d-4987-b717-24a67d3a42a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {73e8021c-404b-4884-ace1-cc974ceb6efb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec7cafd1-def5-4b8e-b73f-d92c3a495471}, !- Handle
  Zone Hospital Lobby B  - Story mid Zone Air Node, !- Name
  {8c7f406c-daac-43a0-9964-dc6a21babf2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c7f406c-daac-43a0-9964-dc6a21babf2f}, !- Handle
  {80dd80f4-90a1-47e1-9e8c-65b0aa4dc2a8}, !- Source Object
  11,                                     !- Outlet Port
  {ec7cafd1-def5-4b8e-b73f-d92c3a495471}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6582d6ab-179b-41b1-944a-17a9fff6c282}, !- Handle
  {80dd80f4-90a1-47e1-9e8c-65b0aa4dc2a8}, !- HVAC Component
  {5893ec63-94e0-4153-8190-1666ed29cde6}, !- Port 1
  {9bfbc8fb-58bd-4e9a-ad16-8af348eaf58f}; !- Port 2

OS:PortList,
  {05dceaf0-2718-4613-a749-7380ae50611c}, !- Handle
  {80dd80f4-90a1-47e1-9e8c-65b0aa4dc2a8}, !- HVAC Component
  {0a5adaad-6227-4aac-b290-1b365504014a}; !- Port 1

OS:PortList,
  {0249fb66-3d8d-4987-b717-24a67d3a42a3}, !- Handle
  {80dd80f4-90a1-47e1-9e8c-65b0aa4dc2a8}, !- HVAC Component
  {539b51df-1c94-4915-8a08-81e7dd6562cc}; !- Port 1

OS:Sizing:Zone,
  {568d5498-21c4-4371-9b0d-303ffa09d5be}, !- Handle
  {80dd80f4-90a1-47e1-9e8c-65b0aa4dc2a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {909d4ece-16e7-4e4d-8fda-de378f7a2b43}, !- Handle
  Zone Hospital Lobby B  - Story mid Zone HVAC Equipment List, !- Name
  {80dd80f4-90a1-47e1-9e8c-65b0aa4dc2a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {060f77bc-06dd-4661-bc72-39e167afb1ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {195d13a8-32cb-4e1f-82ad-06cb7c51bb89}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a0838cbd-e384-40eb-9e30-8e08a9f83e8e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {468bd82f-9246-41d0-9091-433f2173fcba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8b4e0796-12ad-44f8-900a-3fa7ef9ef826}, !- Handle
  Hospital Lobby C  - Story mid,          !- Name
  {a9e2a5b1-aa5a-4724-82cd-39fc4abff18e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.0843033721349,                       !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {205340b7-7b7e-4ac3-81da-560db912d9c2}; !- Thermal Zone Name

OS:Surface,
  {b04d7c79-d32b-45a4-b73a-6ebdea5aa208}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {8b4e0796-12ad-44f8-900a-3fa7ef9ef826}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  7.44369662786511, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.44369662786511, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35c32967-6cb2-46c3-9434-a1d0ad5d476b}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b4e0796-12ad-44f8-900a-3fa7ef9ef826}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5697de0-eaad-4b2b-916d-e9f3f08a26c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2593c0fa-9bd7-461a-ab4b-791bb25f561d}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b4e0796-12ad-44f8-900a-3fa7ef9ef826}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  7.44369662786511, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  7.44369662786511, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10ff61f6-784c-43bb-8fdd-e3cc1832c7e4}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b4e0796-12ad-44f8-900a-3fa7ef9ef826}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb66cf4d-8595-4dcf-93a4-5413a7f805ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44369662786509, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.44369662786509, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.44369662786509, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.44369662786509, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3229a66a-8e1f-47dc-af6d-4bfad048ed95}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b4e0796-12ad-44f8-900a-3fa7ef9ef826}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eea4777-b158-4889-8952-832edd0c781e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.44369662786511, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.44369662786511, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a91bf4c-62f9-45e7-b18b-2e1370b3b097}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {8b4e0796-12ad-44f8-900a-3fa7ef9ef826}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.44369662786511, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.44369662786511, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {205340b7-7b7e-4ac3-81da-560db912d9c2}, !- Handle
  Zone Hospital Lobby C  - Story mid,     !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e46f7ad-d20b-45db-b5eb-889cd03fcaa7}, !- Zone Air Inlet Port List
  {e2cadc1e-8b9b-4dbe-a05d-836bd188c465}, !- Zone Air Exhaust Port List
  {8b9c2d22-5d33-467d-8c88-30481ff9e129}, !- Zone Air Node Name
  {b9cc2c52-86ff-4b22-816f-aa0cd573770d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd879369-209e-40b7-95b1-e6389bfbe224}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76266ef6-81c1-4e4e-9bf6-9575985f1ae5}, !- Handle
  Zone Hospital Lobby C  - Story mid Zone Air Node, !- Name
  {8b9c2d22-5d33-467d-8c88-30481ff9e129}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b9c2d22-5d33-467d-8c88-30481ff9e129}, !- Handle
  {205340b7-7b7e-4ac3-81da-560db912d9c2}, !- Source Object
  11,                                     !- Outlet Port
  {76266ef6-81c1-4e4e-9bf6-9575985f1ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e46f7ad-d20b-45db-b5eb-889cd03fcaa7}, !- Handle
  {205340b7-7b7e-4ac3-81da-560db912d9c2}, !- HVAC Component
  {4e4d9468-1313-4a14-a9b5-c1707b4519e6}, !- Port 1
  {41c8b70b-7e94-47e6-8f3a-d2f5faf1786d}; !- Port 2

OS:PortList,
  {e2cadc1e-8b9b-4dbe-a05d-836bd188c465}, !- Handle
  {205340b7-7b7e-4ac3-81da-560db912d9c2}, !- HVAC Component
  {ab5c66f9-1e63-4cf3-bd07-ddd1dd55d34a}; !- Port 1

OS:PortList,
  {b9cc2c52-86ff-4b22-816f-aa0cd573770d}, !- Handle
  {205340b7-7b7e-4ac3-81da-560db912d9c2}, !- HVAC Component
  {371fe666-2d16-4780-aa6b-96108d53a58c}; !- Port 1

OS:Sizing:Zone,
  {4299f1db-9134-4124-885f-0062ad8c7dc2}, !- Handle
  {205340b7-7b7e-4ac3-81da-560db912d9c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {638c5c87-9770-43b2-b4c5-ea3cdaeff1cd}, !- Handle
  Zone Hospital Lobby C  - Story mid Zone HVAC Equipment List, !- Name
  {205340b7-7b7e-4ac3-81da-560db912d9c2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0856bcc1-96cb-4dc6-993a-bdd072a6d837}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8ee33089-b68e-4d51-9b17-d0fa23b1f58f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {97028349-67ea-439b-b4a7-92879148984e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1b02685e-f998-4cac-bf4a-c7e2042b20bc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b46b94e0-8776-44f8-8eb8-001f6a45070e}, !- Handle
  Hospital Lobby A end_b - Story mid,     !- Name
  {a9e2a5b1-aa5a-4724-82cd-39fc4abff18e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {e03b398c-a739-4a07-acae-0593b586723e}; !- Thermal Zone Name

OS:Surface,
  {867d2a1d-0c4b-43e0-92a4-ccc8f0805708}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {b46b94e0-8776-44f8-8eb8-001f6a45070e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eed768c7-2ab2-41bd-b431-6caeccba77af}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b46b94e0-8776-44f8-8eb8-001f6a45070e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e688ab78-4b81-47aa-9808-e4980c611391}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c95ea49-7ad6-4777-9093-9c6b82b80938}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b46b94e0-8776-44f8-8eb8-001f6a45070e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c58c3a8-d072-4e9b-a733-2e3cf8f9eebf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4d69f7c-ff52-4df6-b31a-6b40773836a6}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b46b94e0-8776-44f8-8eb8-001f6a45070e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff98324e-b24d-40a0-a309-324b41560da7}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b46b94e0-8776-44f8-8eb8-001f6a45070e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 4.2672,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97725c2c-1b35-43d8-84bb-d94ec89ab95b}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {b46b94e0-8776-44f8-8eb8-001f6a45070e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 4.2672,     !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e03b398c-a739-4a07-acae-0593b586723e}, !- Handle
  Zone Hospital Lobby A end_b - Story mid, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc03b7b3-8a4a-4037-8f3e-9e166edfe261}, !- Zone Air Inlet Port List
  {c42b44fd-2da4-4fac-ab73-e2afafd34b8a}, !- Zone Air Exhaust Port List
  {0b3e7777-7e59-4429-83e5-47010e9c3818}, !- Zone Air Node Name
  {b915a31b-37e3-4217-a21e-f797bf1b1a3c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a884223a-fab6-4fa6-b588-2e81e68a072c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddc7484b-897b-4058-8db2-726d3c512177}, !- Handle
  Zone Hospital Lobby A end_b - Story mid Zone Air Node, !- Name
  {0b3e7777-7e59-4429-83e5-47010e9c3818}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b3e7777-7e59-4429-83e5-47010e9c3818}, !- Handle
  {e03b398c-a739-4a07-acae-0593b586723e}, !- Source Object
  11,                                     !- Outlet Port
  {ddc7484b-897b-4058-8db2-726d3c512177}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc03b7b3-8a4a-4037-8f3e-9e166edfe261}, !- Handle
  {e03b398c-a739-4a07-acae-0593b586723e}, !- HVAC Component
  {ebd8a95b-beaf-4f8d-bd10-2f13aab28cf1}, !- Port 1
  {38a429bb-0164-49ab-9e81-e102260e3c3c}; !- Port 2

OS:PortList,
  {c42b44fd-2da4-4fac-ab73-e2afafd34b8a}, !- Handle
  {e03b398c-a739-4a07-acae-0593b586723e}, !- HVAC Component
  {547a97f5-537a-4a73-9eda-507e79d44beb}; !- Port 1

OS:PortList,
  {b915a31b-37e3-4217-a21e-f797bf1b1a3c}, !- Handle
  {e03b398c-a739-4a07-acae-0593b586723e}, !- HVAC Component
  {80398fa7-beab-4585-a145-42d1d3106689}; !- Port 1

OS:Sizing:Zone,
  {510cb886-4afe-4ae3-9755-ecfeb0a5a62d}, !- Handle
  {e03b398c-a739-4a07-acae-0593b586723e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a794e7e5-710e-411c-a7a6-0244c2938d1f}, !- Handle
  Zone Hospital Lobby A end_b - Story mid Zone HVAC Equipment List, !- Name
  {e03b398c-a739-4a07-acae-0593b586723e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1aa74a71-e2e7-4449-a6a1-a08036911602}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {918495f1-8495-4839-b97f-047fec9dd31f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {61392fb2-ea06-40a2-b82a-d312dac94339}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0d4dce5e-e6f9-4ec7-8504-6665c1251997}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b350b72d-1e0e-4f09-a88c-d84615219411}, !- Handle
  Hospital Lobby B end_b - Story mid,     !- Name
  {a9e2a5b1-aa5a-4724-82cd-39fc4abff18e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {34241c25-15ee-4aa8-9216-05b1a54584bf}; !- Thermal Zone Name

OS:Surface,
  {04552f64-8176-4723-8b97-5b597c0e2df8}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {b350b72d-1e0e-4f09-a88c-d84615219411}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 28.956, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a28438e-5e90-4934-ba25-2d535d066448}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b350b72d-1e0e-4f09-a88c-d84615219411}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1579f328-4931-4c81-9c92-dfe6aee1bd17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 28.956, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 28.956, 0,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccfb0f89-9f4e-47c4-837c-d8883cead1cf}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b350b72d-1e0e-4f09-a88c-d84615219411}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08aff4f9-e2fa-4387-a81c-c2843c47c236}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.956, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 28.956, 0,         !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 28.956, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f88d2336-43b8-44dc-b44e-849870d3bda4}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b350b72d-1e0e-4f09-a88c-d84615219411}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.956, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 4.2672,    !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 28.956, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c58c3a8-d072-4e9b-a733-2e3cf8f9eebf}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b350b72d-1e0e-4f09-a88c-d84615219411}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c95ea49-7ad6-4777-9093-9c6b82b80938}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b82cbe43-2536-4f4b-ac44-1260f9393f97}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {b350b72d-1e0e-4f09-a88c-d84615219411}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 28.956, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {34241c25-15ee-4aa8-9216-05b1a54584bf}, !- Handle
  Zone Hospital Lobby B end_b - Story mid, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd0f21bf-4d7b-4fed-95cb-16946aa49fd3}, !- Zone Air Inlet Port List
  {68679bab-4ee8-4f5b-8168-c47a85c2aee3}, !- Zone Air Exhaust Port List
  {4a3b701e-1382-47bf-9b0e-babd96dc6ed7}, !- Zone Air Node Name
  {78238a26-3d6d-4e72-a3aa-eeef0c152ade}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d327a65-519b-4712-954d-d504d28b62c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c97a3cf-88bc-4e96-ba5d-b865b94d469b}, !- Handle
  Zone Hospital Lobby B end_b - Story mid Zone Air Node, !- Name
  {4a3b701e-1382-47bf-9b0e-babd96dc6ed7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a3b701e-1382-47bf-9b0e-babd96dc6ed7}, !- Handle
  {34241c25-15ee-4aa8-9216-05b1a54584bf}, !- Source Object
  11,                                     !- Outlet Port
  {7c97a3cf-88bc-4e96-ba5d-b865b94d469b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd0f21bf-4d7b-4fed-95cb-16946aa49fd3}, !- Handle
  {34241c25-15ee-4aa8-9216-05b1a54584bf}, !- HVAC Component
  {4b652ac6-a1b7-4025-aec5-87238f6e0413}, !- Port 1
  {def58c6a-070f-4136-88c2-f275137db42e}; !- Port 2

OS:PortList,
  {68679bab-4ee8-4f5b-8168-c47a85c2aee3}, !- Handle
  {34241c25-15ee-4aa8-9216-05b1a54584bf}, !- HVAC Component
  {706885d1-30a0-4619-a221-0b01a54b85f9}; !- Port 1

OS:PortList,
  {78238a26-3d6d-4e72-a3aa-eeef0c152ade}, !- Handle
  {34241c25-15ee-4aa8-9216-05b1a54584bf}, !- HVAC Component
  {39b6253e-aeae-4544-83b0-2ef953a7b557}; !- Port 1

OS:Sizing:Zone,
  {156f27d6-b467-4d2d-8ca5-ca793e5f890c}, !- Handle
  {34241c25-15ee-4aa8-9216-05b1a54584bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {80a55a59-b9aa-4309-9233-dfc2c675f1ce}, !- Handle
  Zone Hospital Lobby B end_b - Story mid Zone HVAC Equipment List, !- Name
  {34241c25-15ee-4aa8-9216-05b1a54584bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a163e0e4-f92d-4e73-ad3a-8eb722a35583}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {345b9c42-1877-4da7-8323-1766b32ab8b0}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b0804642-615b-4f22-ad5d-61e077b5ab18}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6b958e89-ec15-4c24-9880-e51515df1220}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7b106950-926d-44b0-99a9-ef9d8fa73e4b}, !- Handle
  Hospital Lobby C end_b - Story mid,     !- Name
  {a9e2a5b1-aa5a-4724-82cd-39fc4abff18e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  6.4008,                                 !- Z Origin {m}
  {dc5aa8d8-0e3f-4d15-9d68-030cf3040f65}, !- Building Story Name
  {3b045c2a-fbaf-4cb0-81d4-b02e41205c92}; !- Thermal Zone Name

OS:Surface,
  {683b40f2-5a08-49c8-a7b1-ad606123b2b7}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {7b106950-926d-44b0-99a9-ef9d8fa73e4b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb66cf4d-8595-4dcf-93a4-5413a7f805ee}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b106950-926d-44b0-99a9-ef9d8fa73e4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10ff61f6-784c-43bb-8fdd-e3cc1832c7e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a181ad53-8324-486b-a947-7cd2be13bd68}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b106950-926d-44b0-99a9-ef9d8fa73e4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {982407ad-99b7-4fb8-a777-aad8929bd7d4}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b106950-926d-44b0-99a9-ef9d8fa73e4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, -1.77635683940025e-15, 4.2672,   !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08aff4f9-e2fa-4387-a81c-c2843c47c236}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b106950-926d-44b0-99a9-ef9d8fa73e4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccfb0f89-9f4e-47c4-837c-d8883cead1cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04e13b08-5160-474b-9de4-f189f6ca5057}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  {7b106950-926d-44b0-99a9-ef9d8fa73e4b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 4.2672,     !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3b045c2a-fbaf-4cb0-81d4-b02e41205c92}, !- Handle
  Zone Hospital Lobby C end_b - Story mid, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d33b779-ba68-4da7-8fa4-ba113d8a4d99}, !- Zone Air Inlet Port List
  {9874a300-0d3f-4a7b-a31e-abc23e488a92}, !- Zone Air Exhaust Port List
  {80e9a04f-7de7-4978-af47-7c4b9f0943f5}, !- Zone Air Node Name
  {9614dade-7518-46de-b264-3fab0c4476a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d609e8e3-1065-45d4-9a0d-b413fe56131e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57a6ba99-2ade-4353-bb7e-616766d589fd}, !- Handle
  Zone Hospital Lobby C end_b - Story mid Zone Air Node, !- Name
  {80e9a04f-7de7-4978-af47-7c4b9f0943f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80e9a04f-7de7-4978-af47-7c4b9f0943f5}, !- Handle
  {3b045c2a-fbaf-4cb0-81d4-b02e41205c92}, !- Source Object
  11,                                     !- Outlet Port
  {57a6ba99-2ade-4353-bb7e-616766d589fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d33b779-ba68-4da7-8fa4-ba113d8a4d99}, !- Handle
  {3b045c2a-fbaf-4cb0-81d4-b02e41205c92}, !- HVAC Component
  {2c80e7fd-cdc8-4d42-998f-11f7b99395ed}, !- Port 1
  {a8b823d3-8b90-4e5f-9520-a7df7dd6babc}; !- Port 2

OS:PortList,
  {9874a300-0d3f-4a7b-a31e-abc23e488a92}, !- Handle
  {3b045c2a-fbaf-4cb0-81d4-b02e41205c92}, !- HVAC Component
  {b100ad49-06ad-4339-aca0-1e76f5347844}; !- Port 1

OS:PortList,
  {9614dade-7518-46de-b264-3fab0c4476a5}, !- Handle
  {3b045c2a-fbaf-4cb0-81d4-b02e41205c92}, !- HVAC Component
  {314457d7-79d6-4b88-8a85-0fbdbccc40f5}; !- Port 1

OS:Sizing:Zone,
  {9bc976df-ea4f-4c6a-990b-b74e8587c5be}, !- Handle
  {3b045c2a-fbaf-4cb0-81d4-b02e41205c92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6dc35219-6d8c-440f-9793-9c8661055846}, !- Handle
  Zone Hospital Lobby C end_b - Story mid Zone HVAC Equipment List, !- Name
  {3b045c2a-fbaf-4cb0-81d4-b02e41205c92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9154c16-5008-4c12-a60d-501aa99d2ef4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4273e85e-33ca-412b-977f-9afda1a0ada2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {96790986-0fd5-4b11-bf0b-8fc5ff353081}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {95d97b73-62b7-4e72-b9c5-e7ba68c3632e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {fbfa7c75-fcf0-4630-96aa-edaf5f112694}, !- Handle
  Story top,                              !- Name
  12.8016,                                !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {b3802ee2-3618-45c1-8b5d-6aa64f0542cf}, !- Handle
  Hospital PatRoom A end_a - Story top,   !- Name
  {399143cf-3815-493a-ab2b-22dcf2934ff9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -38.1,                                  !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {fbfa7c75-fcf0-4630-96aa-edaf5f112694}, !- Building Story Name
  {dfc0787c-a2ff-4042-973e-5da14943b5dd}; !- Thermal Zone Name

OS:Surface,
  {a161b75e-ed55-4d1d-9be2-d1b531a11304}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {b3802ee2-3618-45c1-8b5d-6aa64f0542cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.2247679814385, 0,                  !- X,Y,Z Vertex 2 {m}
  4.572, 6.2247679814385, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f13627e-ad66-4703-be79-7b4c496a8e81}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3802ee2-3618-45c1-8b5d-6aa64f0542cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.2247679814385, 4.2672,             !- X,Y,Z Vertex 2 {m}
  0, 6.2247679814385, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bcdb481-477e-4256-92df-2fcdd4f4887d}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3802ee2-3618-45c1-8b5d-6aa64f0542cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f9431fe-e50e-431a-be29-5fca282dcfb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.2247679814385, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.572, 6.2247679814385, 0,              !- X,Y,Z Vertex 2 {m}
  0, 6.2247679814385, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 6.2247679814385, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c63c705-b2de-43a4-b02d-9d12dbb5655f}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3802ee2-3618-45c1-8b5d-6aa64f0542cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1111620-58ee-48bc-afd4-b68a1784a29d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 6.2247679814385, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 6.2247679814385, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88d16e13-1cf7-4c77-bed8-fb4e9bea7c71}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3802ee2-3618-45c1-8b5d-6aa64f0542cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b5d1885-ac2b-45e3-9cab-25a49b246fcf}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3802ee2-3618-45c1-8b5d-6aa64f0542cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 6.2247679814385, 4.2672,         !- X,Y,Z Vertex 2 {m}
  0, 6.2247679814385, 4.2672,             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dfc0787c-a2ff-4042-973e-5da14943b5dd}, !- Handle
  Zone Hospital PatRoom A end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d535d5a7-e388-4722-aeb5-5e794b0b972a}, !- Zone Air Inlet Port List
  {518792fc-2785-4ea4-8aef-ad3d472d8aa9}, !- Zone Air Exhaust Port List
  {20ca1a42-7e05-4822-a7b1-8032140c0fdc}, !- Zone Air Node Name
  {135fe19a-36d2-4162-a247-8db4f105c7f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {efe296c2-42cc-4efb-84c5-b48d1d98d629}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b5446e6-f98a-4d40-9760-6b0f8391da3b}, !- Handle
  Zone Hospital PatRoom A end_a - Story top Zone Air Node, !- Name
  {20ca1a42-7e05-4822-a7b1-8032140c0fdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20ca1a42-7e05-4822-a7b1-8032140c0fdc}, !- Handle
  {dfc0787c-a2ff-4042-973e-5da14943b5dd}, !- Source Object
  11,                                     !- Outlet Port
  {1b5446e6-f98a-4d40-9760-6b0f8391da3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d535d5a7-e388-4722-aeb5-5e794b0b972a}, !- Handle
  {dfc0787c-a2ff-4042-973e-5da14943b5dd}, !- HVAC Component
  {a5ffc065-a775-4aa9-931e-cf442bbb1305}, !- Port 1
  {7ffbeb13-018a-4986-9966-27b32df353e1}; !- Port 2

OS:PortList,
  {518792fc-2785-4ea4-8aef-ad3d472d8aa9}, !- Handle
  {dfc0787c-a2ff-4042-973e-5da14943b5dd}, !- HVAC Component
  {4270b3c8-88e2-419a-a1be-a0a1cf6481db}; !- Port 1

OS:PortList,
  {135fe19a-36d2-4162-a247-8db4f105c7f0}, !- Handle
  {dfc0787c-a2ff-4042-973e-5da14943b5dd}, !- HVAC Component
  {c49ae578-104a-4b32-b387-79eba984ec04}; !- Port 1

OS:Sizing:Zone,
  {e7e63af6-e902-4e00-a308-aa4f58566602}, !- Handle
  {dfc0787c-a2ff-4042-973e-5da14943b5dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {24e8f690-41c4-4484-99cc-428fbfdbd2e2}, !- Handle
  Zone Hospital PatRoom A end_a - Story top Zone HVAC Equipment List, !- Name
  {dfc0787c-a2ff-4042-973e-5da14943b5dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd0f5b7b-390e-47a5-a4a6-25a0812053de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1d004097-f43f-4449-999f-3e83a6fe4d3f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {95eeffaf-d6eb-4f99-9b40-5a410b05a81a}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ee30446c-ff1d-483a-9390-80594b8d9999}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {00deba55-89c3-4774-9b4d-cfb9a21b37a5}, !- Handle
  Hospital Corridor B end_a - Story top,  !- Name
  {d37ebc42-8f50-4e39-a7eb-47e9cb1b9001}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -38.1,                                  !- X Origin {m}
  -12.8252320185615,                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {fbfa7c75-fcf0-4630-96aa-edaf5f112694}, !- Building Story Name
  {2b939e71-1370-4603-8720-ee99ea605eae}; !- Thermal Zone Name

OS:Surface,
  {f57611c2-ac1b-4231-8565-54698a86294c}, !- Handle
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {00deba55-89c3-4774-9b4d-cfb9a21b37a5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.59872115546023e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 25.650464037123, 0,                  !- X,Y,Z Vertex 2 {m}
  4.572, 25.650464037123, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, -1.59872115546023e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {766c40f2-27cf-4e81-98d5-370ac8d836d7}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00deba55-89c3-4774-9b4d-cfb9a21b37a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.59872115546023e-14, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 25.650464037123, 4.2672,             !- X,Y,Z Vertex 2 {m}
  0, 25.650464037123, 0,                  !- X,Y,Z Vertex 3 {m}
  0, -1.59872115546023e-14, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8068d8e7-266b-4d65-b87d-581a25164124}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00deba55-89c3-4774-9b4d-cfb9a21b37a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15cfc2f0-09e3-4bb1-b0fb-d74bec06de01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 25.650464037123, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.572, 25.650464037123, 0,              !- X,Y,Z Vertex 2 {m}
  0, 25.650464037123, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 25.650464037123, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68f6e833-869d-41b1-adec-1a0a84dbf93d}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00deba55-89c3-4774-9b4d-cfb9a21b37a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66bcfd99-3696-496c-9c9e-3f652996e49f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.59872115546023e-14, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, -1.59872115546023e-14, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 25.650464037123, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 25.650464037123, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f9431fe-e50e-431a-be29-5fca282dcfb3}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00deba55-89c3-4774-9b4d-cfb9a21b37a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bcdb481-477e-4256-92df-2fcdd4f4887d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c0b7064-9ab5-4082-9a97-d408fd55b6dd}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00deba55-89c3-4774-9b4d-cfb9a21b37a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.59872115546023e-14, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 25.650464037123, 4.2672,         !- X,Y,Z Vertex 2 {m}
  0, 25.650464037123, 4.2672,             !- X,Y,Z Vertex 3 {m}
  0, -1.59872115546023e-14, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2b939e71-1370-4603-8720-ee99ea605eae}, !- Handle
  Zone Hospital Corridor B end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {389c2b81-1065-46a0-8942-71135472fc0b}, !- Zone Air Inlet Port List
  {62da017e-7a8c-4802-9f89-a12fdd32bbe2}, !- Zone Air Exhaust Port List
  {8377fe50-e493-4bee-b49e-4709f4584084}, !- Zone Air Node Name
  {b526dde1-3a0d-4e4e-baae-2423630f909d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e671fc24-0406-4dda-aa50-3fdf1950e2d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {976a8279-42e5-4d70-a8e9-5229a9e062dd}, !- Handle
  Zone Hospital Corridor B end_a - Story top Zone Air Node, !- Name
  {8377fe50-e493-4bee-b49e-4709f4584084}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8377fe50-e493-4bee-b49e-4709f4584084}, !- Handle
  {2b939e71-1370-4603-8720-ee99ea605eae}, !- Source Object
  11,                                     !- Outlet Port
  {976a8279-42e5-4d70-a8e9-5229a9e062dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {389c2b81-1065-46a0-8942-71135472fc0b}, !- Handle
  {2b939e71-1370-4603-8720-ee99ea605eae}, !- HVAC Component
  {b9c57019-12ec-469d-b8f8-6c57e42e49f5}, !- Port 1
  {3fb23023-5679-4bce-854a-4d7c634e7408}; !- Port 2

OS:PortList,
  {62da017e-7a8c-4802-9f89-a12fdd32bbe2}, !- Handle
  {2b939e71-1370-4603-8720-ee99ea605eae}, !- HVAC Component
  {17c9a4e2-9c7d-4718-8e8b-60a8fbeee0fc}; !- Port 1

OS:PortList,
  {b526dde1-3a0d-4e4e-baae-2423630f909d}, !- Handle
  {2b939e71-1370-4603-8720-ee99ea605eae}, !- HVAC Component
  {37fbfcbd-8ea6-4878-a694-886e09e7b80e}; !- Port 1

OS:Sizing:Zone,
  {b129357f-180d-4075-9f62-b16c2a2eb289}, !- Handle
  {2b939e71-1370-4603-8720-ee99ea605eae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dd36e119-ce00-4cb9-b4e3-0f84211ac5f1}, !- Handle
  Zone Hospital Corridor B end_a - Story top Zone HVAC Equipment List, !- Name
  {2b939e71-1370-4603-8720-ee99ea605eae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26ad8d46-5d29-4b2b-8517-eec586aba7fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {da2b5a56-b623-4182-899f-03288ca849db}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6b95ec5e-8aca-401e-a9cc-98230bdcc230}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1e4aa6d6-6aed-4deb-b521-b15154c668a2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {31372985-b439-465f-89cb-eae62d56d8d9}, !- Handle
  Hospital PatRoom C end_a - Story top,   !- Name
  {399143cf-3815-493a-ab2b-22dcf2934ff9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -38.1,                                  !- X Origin {m}
  12.8252320185615,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {fbfa7c75-fcf0-4630-96aa-edaf5f112694}, !- Building Story Name
  {53bcc046-01ca-47dd-940e-5abfcb86678a}; !- Thermal Zone Name

OS:Surface,
  {b8c27f7d-2643-48b2-a5d3-6d721d5cec3f}, !- Handle
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {31372985-b439-465f-89cb-eae62d56d8d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.59872115546023e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 6.22476798143852, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 6.22476798143852, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 1.59872115546023e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f50bfd51-0d9d-4dfb-ad6b-9dfc35418e44}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31372985-b439-465f-89cb-eae62d56d8d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.59872115546023e-14, 4.2672,        !- X,Y,Z Vertex 1 {m}
  0, 6.22476798143852, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 6.22476798143852, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.59872115546023e-14, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34821445-343e-47a9-8923-f003d9192928}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31372985-b439-465f-89cb-eae62d56d8d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.22476798143852, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.572, 6.22476798143852, 4.2672,        !- X,Y,Z Vertex 2 {m}
  4.572, 6.22476798143852, 0,             !- X,Y,Z Vertex 3 {m}
  0, 6.22476798143852, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29a3de6f-ff75-4626-be4e-035a77a70276}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31372985-b439-465f-89cb-eae62d56d8d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c46004a-56e3-42b1-abaf-b9d2cda1c7a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.59872115546023e-14, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.572, 1.59872115546023e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 6.22476798143852, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 6.22476798143852, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15cfc2f0-09e3-4bb1-b0fb-d74bec06de01}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31372985-b439-465f-89cb-eae62d56d8d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8068d8e7-266b-4d65-b87d-581a25164124}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.59872115546023e-14, 4.2672,        !- X,Y,Z Vertex 1 {m}
  0, 1.59872115546023e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 1.59872115546023e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 1.59872115546023e-14, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {919b433c-8535-436b-80ed-b1c1e95b5661}, !- Handle
  Surface 432,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31372985-b439-465f-89cb-eae62d56d8d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.59872115546023e-14, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.572, 6.22476798143852, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, 6.22476798143852, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 1.59872115546023e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {53bcc046-01ca-47dd-940e-5abfcb86678a}, !- Handle
  Zone Hospital PatRoom C end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb8a93fc-f1f5-44db-8f3c-051805221358}, !- Zone Air Inlet Port List
  {1f90c304-3a75-4f5d-90ab-c256ece5b02a}, !- Zone Air Exhaust Port List
  {5300c571-ef4e-4f51-9a0e-414b205603a6}, !- Zone Air Node Name
  {a4b35e83-a302-43ce-a200-5828c7c23c4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0ff6b97b-9c32-4e2f-985c-732196b3a22a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68abcdd9-f796-4e26-9645-74f3087faa68}, !- Handle
  Zone Hospital PatRoom C end_a - Story top Zone Air Node, !- Name
  {5300c571-ef4e-4f51-9a0e-414b205603a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5300c571-ef4e-4f51-9a0e-414b205603a6}, !- Handle
  {53bcc046-01ca-47dd-940e-5abfcb86678a}, !- Source Object
  11,                                     !- Outlet Port
  {68abcdd9-f796-4e26-9645-74f3087faa68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb8a93fc-f1f5-44db-8f3c-051805221358}, !- Handle
  {53bcc046-01ca-47dd-940e-5abfcb86678a}, !- HVAC Component
  {27dc24e1-42ef-4ccf-9b92-08594212e4e9}, !- Port 1
  {dc8348ed-3551-48e8-a0fa-f7a0c3a9b567}; !- Port 2

OS:PortList,
  {1f90c304-3a75-4f5d-90ab-c256ece5b02a}, !- Handle
  {53bcc046-01ca-47dd-940e-5abfcb86678a}, !- HVAC Component
  {cd976259-0627-489f-8cc7-44e95b48efc3}; !- Port 1

OS:PortList,
  {a4b35e83-a302-43ce-a200-5828c7c23c4b}, !- Handle
  {53bcc046-01ca-47dd-940e-5abfcb86678a}, !- HVAC Component
  {4fbd1df8-53f2-48ec-856d-f6ca31af1b7e}; !- Port 1

OS:Sizing:Zone,
  {89fe50b2-505f-45bb-916e-83287a814dfb}, !- Handle
  {53bcc046-01ca-47dd-940e-5abfcb86678a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {769e00e3-2a88-455c-8e81-d1725b0f7f95}, !- Handle
  Zone Hospital PatRoom C end_a - Story top Zone HVAC Equipment List, !- Name
  {53bcc046-01ca-47dd-940e-5abfcb86678a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9003771e-96f4-4ab8-8d1d-38212b76e4c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1c1924ad-ceb3-4161-878d-1239c8e725ee}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ca668bdf-82ee-46cb-b1a6-f6215f7b0ff3}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {764a3aa7-b44f-4a9b-9011-694dae3827d9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {bdc891e0-a860-4af9-a3ed-135b8b24cea9}, !- Handle
  Hospital PatRoom A  - Story top,        !- Name
  {399143cf-3815-493a-ab2b-22dcf2934ff9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -33.528,                                !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {fbfa7c75-fcf0-4630-96aa-edaf5f112694}, !- Building Story Name
  {13a5483d-6694-4a8b-ae9f-074be39f095b}; !- Thermal Zone Name

OS:Surface,
  {6d8241cf-e9fd-4d53-90d1-bdb0064a9219}, !- Handle
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {bdc891e0-a860-4af9-a3ed-135b8b24cea9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.2247679814385, 0,                  !- X,Y,Z Vertex 2 {m}
  67.056, 6.2247679814385, 0,             !- X,Y,Z Vertex 3 {m}
  67.056, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1111620-58ee-48bc-afd4-b68a1784a29d}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc891e0-a860-4af9-a3ed-135b8b24cea9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c63c705-b2de-43a4-b02d-9d12dbb5655f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.2247679814385, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 6.2247679814385, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f50e25d3-7c1a-4a97-87b7-92f7cf3fa53e}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc891e0-a860-4af9-a3ed-135b8b24cea9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74ed40b0-1bfa-4675-bf8c-291ecef83dce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.056, 6.2247679814385, 4.2672,        !- X,Y,Z Vertex 1 {m}
  67.056, 6.2247679814385, 0,             !- X,Y,Z Vertex 2 {m}
  0, 6.2247679814385, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 6.2247679814385, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aa38aab-3e5c-4273-92ab-23410318ee4c}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc891e0-a860-4af9-a3ed-135b8b24cea9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8767498e-7b07-48c5-8447-f0e1dffe4376}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.056, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  67.056, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  67.056, 6.2247679814385, 0,             !- X,Y,Z Vertex 3 {m}
  67.056, 6.2247679814385, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e709564-a21d-4b15-945c-598fc75cee56}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc891e0-a860-4af9-a3ed-135b8b24cea9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.056, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  67.056, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53021273-6ea9-494b-9727-3d0deab07eec}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bdc891e0-a860-4af9-a3ed-135b8b24cea9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.056, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  67.056, 6.2247679814385, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, 6.2247679814385, 4.2672,             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {13a5483d-6694-4a8b-ae9f-074be39f095b}, !- Handle
  Zone Hospital PatRoom A  - Story top,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2cd25d1c-5356-46aa-a7d1-34e6abe51e63}, !- Zone Air Inlet Port List
  {7841efd1-3192-4c2e-b09e-7481eba133ba}, !- Zone Air Exhaust Port List
  {fa554c21-af16-49b1-85d2-d41ddd8a60bc}, !- Zone Air Node Name
  {156dfbc3-8007-40e4-8a7f-52338c8a70a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e6c98cc-5fe3-4d76-a1e7-69cdb9b49ca0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3510611c-e058-4b8a-91a7-8fd288254112}, !- Handle
  Zone Hospital PatRoom A  - Story top Zone Air Node, !- Name
  {fa554c21-af16-49b1-85d2-d41ddd8a60bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa554c21-af16-49b1-85d2-d41ddd8a60bc}, !- Handle
  {13a5483d-6694-4a8b-ae9f-074be39f095b}, !- Source Object
  11,                                     !- Outlet Port
  {3510611c-e058-4b8a-91a7-8fd288254112}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cd25d1c-5356-46aa-a7d1-34e6abe51e63}, !- Handle
  {13a5483d-6694-4a8b-ae9f-074be39f095b}, !- HVAC Component
  {0744136f-b040-4d50-a848-3aafa2cef409}, !- Port 1
  {1dbb7409-83c4-4444-847f-7f030923485f}; !- Port 2

OS:PortList,
  {7841efd1-3192-4c2e-b09e-7481eba133ba}, !- Handle
  {13a5483d-6694-4a8b-ae9f-074be39f095b}, !- HVAC Component
  {e44a2e1d-d69e-45a9-9d5c-c9278e2623f4}; !- Port 1

OS:PortList,
  {156dfbc3-8007-40e4-8a7f-52338c8a70a1}, !- Handle
  {13a5483d-6694-4a8b-ae9f-074be39f095b}, !- HVAC Component
  {190589d2-be74-448b-a24a-7d82df609365}; !- Port 1

OS:Sizing:Zone,
  {d0c60f4b-d3e6-4e7f-af17-f8fe1af2e68e}, !- Handle
  {13a5483d-6694-4a8b-ae9f-074be39f095b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a9215614-c7b3-4a7d-8814-c3d0c0f36db3}, !- Handle
  Zone Hospital PatRoom A  - Story top Zone HVAC Equipment List, !- Name
  {13a5483d-6694-4a8b-ae9f-074be39f095b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88986196-2fe3-4479-9ad0-3058588d2aa2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e2fe2556-593e-41c2-9665-d63a2d103391}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f5629444-87c5-4e72-baa7-843f0a5afb70}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7d62724d-4ac9-4828-b482-a62130d65d76}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1cfae99a-aa2a-41a8-b5e9-a8edcf5d082a}, !- Handle
  Hospital Corridor B  - Story top,       !- Name
  {d37ebc42-8f50-4e39-a7eb-47e9cb1b9001}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -33.528,                                !- X Origin {m}
  -12.8252320185615,                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {fbfa7c75-fcf0-4630-96aa-edaf5f112694}, !- Building Story Name
  {2c7a40ed-cd72-4429-b1e9-afbbf9972a8e}; !- Thermal Zone Name

OS:Surface,
  {c9ce2432-d3d2-4324-b479-6c70232be212}, !- Handle
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {1cfae99a-aa2a-41a8-b5e9-a8edcf5d082a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.59872115546023e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 25.650464037123, 0,                  !- X,Y,Z Vertex 2 {m}
  67.056, 25.650464037123, 0,             !- X,Y,Z Vertex 3 {m}
  67.056, -1.59872115546023e-14, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66bcfd99-3696-496c-9c9e-3f652996e49f}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cfae99a-aa2a-41a8-b5e9-a8edcf5d082a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68f6e833-869d-41b1-adec-1a0a84dbf93d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.650464037123, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 25.650464037123, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -1.59872115546023e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.59872115546023e-14, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0083638-dcbf-4956-83b0-bc034657ab90}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cfae99a-aa2a-41a8-b5e9-a8edcf5d082a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca61cae2-2864-4627-9936-d9f205ca48b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.056, 25.650464037123, 4.2672,        !- X,Y,Z Vertex 1 {m}
  67.056, 25.650464037123, 0,             !- X,Y,Z Vertex 2 {m}
  0, 25.650464037123, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 25.650464037123, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3180cf62-b481-4889-98f5-963d3d122075}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cfae99a-aa2a-41a8-b5e9-a8edcf5d082a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7f2877a-d38a-492b-8329-47085ebb0804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.056, -1.4210854715202e-14, 4.2672,   !- X,Y,Z Vertex 1 {m}
  67.056, -1.4210854715202e-14, 0,        !- X,Y,Z Vertex 2 {m}
  67.056, 25.650464037123, 0,             !- X,Y,Z Vertex 3 {m}
  67.056, 25.650464037123, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74ed40b0-1bfa-4675-bf8c-291ecef83dce}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cfae99a-aa2a-41a8-b5e9-a8edcf5d082a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f50e25d3-7c1a-4a97-87b7-92f7cf3fa53e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  67.056, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  67.056, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4bb7f22-f7e8-4ea8-929b-ca1ee0ca8c6a}, !- Handle
  Surface 444,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cfae99a-aa2a-41a8-b5e9-a8edcf5d082a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.056, -1.59872115546023e-14, 4.2672,  !- X,Y,Z Vertex 1 {m}
  67.056, 25.650464037123, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, 25.650464037123, 4.2672,             !- X,Y,Z Vertex 3 {m}
  0, -1.59872115546023e-14, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2c7a40ed-cd72-4429-b1e9-afbbf9972a8e}, !- Handle
  Zone Hospital Corridor B  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46e6c1b4-4323-4151-b7ae-433cc080dc0c}, !- Zone Air Inlet Port List
  {f17edd1b-dcd5-4fe0-bc89-e43d86392d49}, !- Zone Air Exhaust Port List
  {450fefa8-3b99-4632-b4af-081436223ac5}, !- Zone Air Node Name
  {52536b69-2bb7-4533-8e50-53ce2cf82d18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55ad84c9-5941-4206-91b2-941a4702a63a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0ac15b1-399a-42ad-803a-36abf11b7a7c}, !- Handle
  Zone Hospital Corridor B  - Story top Zone Air Node, !- Name
  {450fefa8-3b99-4632-b4af-081436223ac5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {450fefa8-3b99-4632-b4af-081436223ac5}, !- Handle
  {2c7a40ed-cd72-4429-b1e9-afbbf9972a8e}, !- Source Object
  11,                                     !- Outlet Port
  {b0ac15b1-399a-42ad-803a-36abf11b7a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46e6c1b4-4323-4151-b7ae-433cc080dc0c}, !- Handle
  {2c7a40ed-cd72-4429-b1e9-afbbf9972a8e}, !- HVAC Component
  {6d0ee2c5-2164-4c2b-8414-2e01a12a4f24}, !- Port 1
  {f4ae3b15-218c-4523-9e4c-3a35aa9169c3}; !- Port 2

OS:PortList,
  {f17edd1b-dcd5-4fe0-bc89-e43d86392d49}, !- Handle
  {2c7a40ed-cd72-4429-b1e9-afbbf9972a8e}, !- HVAC Component
  {a7b0c639-b7df-42e0-8f65-c0bf37775d14}; !- Port 1

OS:PortList,
  {52536b69-2bb7-4533-8e50-53ce2cf82d18}, !- Handle
  {2c7a40ed-cd72-4429-b1e9-afbbf9972a8e}, !- HVAC Component
  {eae80720-56ac-45b2-9666-da62e36c83f1}; !- Port 1

OS:Sizing:Zone,
  {278e45f9-3f01-4dc8-9cc3-3187b66cc51f}, !- Handle
  {2c7a40ed-cd72-4429-b1e9-afbbf9972a8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1ff60a9d-cdff-4e7e-9849-92f4fc64932b}, !- Handle
  Zone Hospital Corridor B  - Story top Zone HVAC Equipment List, !- Name
  {2c7a40ed-cd72-4429-b1e9-afbbf9972a8e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {635f06fa-3e8c-42f0-b717-04c109993a84}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {46bd5b3c-e38a-41f9-9ffb-571dc2d6bdd8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {24d034f3-d303-4c12-a646-53ad3a7c7f74}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {56282e04-7b67-4ffc-b281-ff4a60fd7ea6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {73866629-598a-41fa-a5ad-47711ef73424}, !- Handle
  Hospital PatRoom C  - Story top,        !- Name
  {399143cf-3815-493a-ab2b-22dcf2934ff9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -33.528,                                !- X Origin {m}
  12.8252320185615,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {fbfa7c75-fcf0-4630-96aa-edaf5f112694}, !- Building Story Name
  {902791ca-8353-4874-876c-2076048e8bc8}; !- Thermal Zone Name

OS:Surface,
  {14f0bde0-398d-4ce6-9b44-543d48c2a303}, !- Handle
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {73866629-598a-41fa-a5ad-47711ef73424}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.59872115546023e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 6.22476798143852, 0,                 !- X,Y,Z Vertex 2 {m}
  67.056, 6.22476798143852, 0,            !- X,Y,Z Vertex 3 {m}
  67.056, 1.59872115546023e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c46004a-56e3-42b1-abaf-b9d2cda1c7a6}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73866629-598a-41fa-a5ad-47711ef73424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29a3de6f-ff75-4626-be4e-035a77a70276}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.22476798143852, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.22476798143852, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.59872115546023e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.59872115546023e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {709eaedb-db59-4ad5-9bbf-4ab4e1e63233}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73866629-598a-41fa-a5ad-47711ef73424}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.22476798143852, 4.2672,            !- X,Y,Z Vertex 1 {m}
  67.056, 6.22476798143852, 4.2672,       !- X,Y,Z Vertex 2 {m}
  67.056, 6.22476798143852, 0,            !- X,Y,Z Vertex 3 {m}
  0, 6.22476798143852, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bff7f88-f32e-4e32-a67c-1e4c61d3de0f}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73866629-598a-41fa-a5ad-47711ef73424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06129f8d-8d4f-462c-b6d4-53be3a306be4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.056, 1.59872115546023e-14, 4.2672,   !- X,Y,Z Vertex 1 {m}
  67.056, 1.59872115546023e-14, 0,        !- X,Y,Z Vertex 2 {m}
  67.056, 6.22476798143852, 0,            !- X,Y,Z Vertex 3 {m}
  67.056, 6.22476798143852, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca61cae2-2864-4627-9936-d9f205ca48b0}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73866629-598a-41fa-a5ad-47711ef73424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0083638-dcbf-4956-83b0-bc034657ab90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.59872115546023e-14, 4.2672,        !- X,Y,Z Vertex 1 {m}
  0, 1.59872115546023e-14, 0,             !- X,Y,Z Vertex 2 {m}
  67.056, 1.59872115546023e-14, 0,        !- X,Y,Z Vertex 3 {m}
  67.056, 1.59872115546023e-14, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58f9ba98-364e-4b42-9de8-10d4190d67e1}, !- Handle
  Surface 450,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73866629-598a-41fa-a5ad-47711ef73424}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.056, 1.59872115546023e-14, 4.2672,   !- X,Y,Z Vertex 1 {m}
  67.056, 6.22476798143852, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 6.22476798143852, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 1.59872115546023e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {902791ca-8353-4874-876c-2076048e8bc8}, !- Handle
  Zone Hospital PatRoom C  - Story top,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10134ad8-d31b-402e-abb5-f48197477346}, !- Zone Air Inlet Port List
  {8e9052de-f9fa-464c-a7ca-028d348792a5}, !- Zone Air Exhaust Port List
  {e7212546-a188-48af-b8b1-e9800cfca980}, !- Zone Air Node Name
  {25895579-bd3f-4c92-9116-adf2b6680629}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3dba7fab-8a38-4d88-972e-746a4403b99d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ed170ab-6e1d-4f28-b8d5-2d87a55dd5e6}, !- Handle
  Zone Hospital PatRoom C  - Story top Zone Air Node, !- Name
  {e7212546-a188-48af-b8b1-e9800cfca980}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7212546-a188-48af-b8b1-e9800cfca980}, !- Handle
  {902791ca-8353-4874-876c-2076048e8bc8}, !- Source Object
  11,                                     !- Outlet Port
  {3ed170ab-6e1d-4f28-b8d5-2d87a55dd5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10134ad8-d31b-402e-abb5-f48197477346}, !- Handle
  {902791ca-8353-4874-876c-2076048e8bc8}, !- HVAC Component
  {133563a1-c077-4a87-8be9-295a2186a98a}, !- Port 1
  {f2194844-c259-4174-98d4-0cd7f6928f01}; !- Port 2

OS:PortList,
  {8e9052de-f9fa-464c-a7ca-028d348792a5}, !- Handle
  {902791ca-8353-4874-876c-2076048e8bc8}, !- HVAC Component
  {7b3a9edd-bed8-4209-993b-c88960a17546}; !- Port 1

OS:PortList,
  {25895579-bd3f-4c92-9116-adf2b6680629}, !- Handle
  {902791ca-8353-4874-876c-2076048e8bc8}, !- HVAC Component
  {234294ab-d28c-49dd-9e23-a3cc079fe58e}; !- Port 1

OS:Sizing:Zone,
  {11187131-6670-4952-add9-66b08e84aa19}, !- Handle
  {902791ca-8353-4874-876c-2076048e8bc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {19c61a64-e292-4d0f-a2f3-75bd201ff956}, !- Handle
  Zone Hospital PatRoom C  - Story top Zone HVAC Equipment List, !- Name
  {902791ca-8353-4874-876c-2076048e8bc8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f0f057a-68a8-4fae-a76c-728c4e22531c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a2fb0d86-e87a-4080-8026-4821ede90838}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {74a27128-a40a-4213-ac70-cc62724203c3}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3d866699-ace7-4993-ac54-6a491185899f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {dc37ceaa-b64e-48e6-b138-d4e38ce3dab1}, !- Handle
  Hospital PatRoom A end_b - Story top,   !- Name
  {399143cf-3815-493a-ab2b-22dcf2934ff9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {fbfa7c75-fcf0-4630-96aa-edaf5f112694}, !- Building Story Name
  {81ad2b5c-a1e3-4792-a251-a40a1ac5658e}; !- Thermal Zone Name

OS:Surface,
  {046cdba6-f31a-44e1-a30a-428f5a595b68}, !- Handle
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {dc37ceaa-b64e-48e6-b138-d4e38ce3dab1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.2247679814385, 0,                  !- X,Y,Z Vertex 2 {m}
  4.572, 6.2247679814385, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8767498e-7b07-48c5-8447-f0e1dffe4376}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc37ceaa-b64e-48e6-b138-d4e38ce3dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1aa38aab-3e5c-4273-92ab-23410318ee4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.2247679814385, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 6.2247679814385, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d36fd445-a658-4409-a920-7bf2e49e8b58}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc37ceaa-b64e-48e6-b138-d4e38ce3dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e9d2440-cba1-4553-9803-7d3c549906d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.2247679814385, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.572, 6.2247679814385, 0,              !- X,Y,Z Vertex 2 {m}
  0, 6.2247679814385, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 6.2247679814385, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6354164c-f8d5-49b7-82f7-a1e2c225930f}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc37ceaa-b64e-48e6-b138-d4e38ce3dab1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.2247679814385, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 6.2247679814385, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c42a5bf-6d21-48e1-9e74-9e5a04d712bf}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc37ceaa-b64e-48e6-b138-d4e38ce3dab1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f12c5d79-e3c2-4a4e-93b1-5b33348aeb01}, !- Handle
  Surface 456,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc37ceaa-b64e-48e6-b138-d4e38ce3dab1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 6.2247679814385, 4.2672,         !- X,Y,Z Vertex 2 {m}
  0, 6.2247679814385, 4.2672,             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {81ad2b5c-a1e3-4792-a251-a40a1ac5658e}, !- Handle
  Zone Hospital PatRoom A end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4f3708e-1fc5-40a7-bb35-39902e3b713c}, !- Zone Air Inlet Port List
  {ee84b2d2-21c9-43cc-94f0-3d8cad347f7b}, !- Zone Air Exhaust Port List
  {383c512d-d7df-4ab4-b3cb-ebb2b0ac477e}, !- Zone Air Node Name
  {8ee5fee4-3361-43e9-8a83-a789426b3376}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96de3a11-8cb2-47bf-a397-514d2463a206}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bea9eee-9e6d-4179-a635-930cbe34e8c7}, !- Handle
  Zone Hospital PatRoom A end_b - Story top Zone Air Node, !- Name
  {383c512d-d7df-4ab4-b3cb-ebb2b0ac477e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {383c512d-d7df-4ab4-b3cb-ebb2b0ac477e}, !- Handle
  {81ad2b5c-a1e3-4792-a251-a40a1ac5658e}, !- Source Object
  11,                                     !- Outlet Port
  {6bea9eee-9e6d-4179-a635-930cbe34e8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4f3708e-1fc5-40a7-bb35-39902e3b713c}, !- Handle
  {81ad2b5c-a1e3-4792-a251-a40a1ac5658e}, !- HVAC Component
  {a5aa2400-f48c-4b05-989f-58f298e3950d}, !- Port 1
  {822ef9ed-46d0-4482-b516-f624f9f232e7}; !- Port 2

OS:PortList,
  {ee84b2d2-21c9-43cc-94f0-3d8cad347f7b}, !- Handle
  {81ad2b5c-a1e3-4792-a251-a40a1ac5658e}, !- HVAC Component
  {194ac450-30cc-4600-8bb7-af5579944efc}; !- Port 1

OS:PortList,
  {8ee5fee4-3361-43e9-8a83-a789426b3376}, !- Handle
  {81ad2b5c-a1e3-4792-a251-a40a1ac5658e}, !- HVAC Component
  {d5358fa7-1151-4bf3-8175-447520d752a7}; !- Port 1

OS:Sizing:Zone,
  {2f2d5ae1-7d23-460e-b354-aed13e582c4a}, !- Handle
  {81ad2b5c-a1e3-4792-a251-a40a1ac5658e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c2fdd753-e9f8-46ca-ae0f-86dc19fd7520}, !- Handle
  Zone Hospital PatRoom A end_b - Story top Zone HVAC Equipment List, !- Name
  {81ad2b5c-a1e3-4792-a251-a40a1ac5658e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b611fd0-968f-4093-b3bb-188d0d28e362}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9f419492-e5ff-4967-9bf2-f78e117f8dc7}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {20b12e21-8a90-4227-9c80-cbbcf4fa63fd}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bf8b9b01-2133-4000-9243-ab3269b8c679}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {fe2201e7-78c3-4c51-bfeb-99803ed4fcf9}, !- Handle
  Hospital Corridor B end_b - Story top,  !- Name
  {d37ebc42-8f50-4e39-a7eb-47e9cb1b9001}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  -12.8252320185615,                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {fbfa7c75-fcf0-4630-96aa-edaf5f112694}, !- Building Story Name
  {f0419444-b66c-4e6e-897b-d969fb6746f4}; !- Thermal Zone Name

OS:Surface,
  {80e005ad-98a1-4e32-9c94-845ce3025610}, !- Handle
  Surface 457,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {fe2201e7-78c3-4c51-bfeb-99803ed4fcf9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.59872115546023e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 25.650464037123, 0,                  !- X,Y,Z Vertex 2 {m}
  4.572, 25.650464037123, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, -1.59872115546023e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7f2877a-d38a-492b-8329-47085ebb0804}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe2201e7-78c3-4c51-bfeb-99803ed4fcf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3180cf62-b481-4889-98f5-963d3d122075}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.650464037123, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 25.650464037123, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32657c29-2f58-4976-a208-e304af52fbfa}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe2201e7-78c3-4c51-bfeb-99803ed4fcf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d473db3-535f-4cb3-b4f7-2a591b932fb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 25.650464037123, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.572, 25.650464037123, 0,              !- X,Y,Z Vertex 2 {m}
  0, 25.650464037123, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 25.650464037123, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edffcf82-809f-4d0b-9e21-b6ff88299856}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe2201e7-78c3-4c51-bfeb-99803ed4fcf9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 25.650464037123, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.572, -1.59872115546023e-14, 4.2672,   !- X,Y,Z Vertex 2 {m}
  4.572, -1.59872115546023e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 25.650464037123, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e9d2440-cba1-4553-9803-7d3c549906d3}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe2201e7-78c3-4c51-bfeb-99803ed4fcf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d36fd445-a658-4409-a920-7bf2e49e8b58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {429e73e9-1c2a-4dbc-a3f4-e354817305b6}, !- Handle
  Surface 462,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe2201e7-78c3-4c51-bfeb-99803ed4fcf9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.59872115546023e-14, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 25.650464037123, 4.2672,         !- X,Y,Z Vertex 2 {m}
  0, 25.650464037123, 4.2672,             !- X,Y,Z Vertex 3 {m}
  0, -1.59872115546023e-14, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f0419444-b66c-4e6e-897b-d969fb6746f4}, !- Handle
  Zone Hospital Corridor B end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20c30c7f-960d-46a2-96bc-4dcacac882a3}, !- Zone Air Inlet Port List
  {cef9b8de-a716-4175-be6a-d0bb6e2e0db0}, !- Zone Air Exhaust Port List
  {c2285ea6-20ad-4cc3-8d5f-8935c6406cf9}, !- Zone Air Node Name
  {7536f61c-abb9-42c9-a058-ee6b4fb6b4e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {edb43577-858e-47e7-a1bd-67c20d619b0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b1a9d0a-43ae-4ff6-b4e8-ce2e92ec40b9}, !- Handle
  Zone Hospital Corridor B end_b - Story top Zone Air Node, !- Name
  {c2285ea6-20ad-4cc3-8d5f-8935c6406cf9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2285ea6-20ad-4cc3-8d5f-8935c6406cf9}, !- Handle
  {f0419444-b66c-4e6e-897b-d969fb6746f4}, !- Source Object
  11,                                     !- Outlet Port
  {8b1a9d0a-43ae-4ff6-b4e8-ce2e92ec40b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20c30c7f-960d-46a2-96bc-4dcacac882a3}, !- Handle
  {f0419444-b66c-4e6e-897b-d969fb6746f4}, !- HVAC Component
  {4e63b792-6da5-435f-b0c7-6ad1f1ff616b}, !- Port 1
  {7f600082-d3ec-4c42-8c42-da7846d11b64}; !- Port 2

OS:PortList,
  {cef9b8de-a716-4175-be6a-d0bb6e2e0db0}, !- Handle
  {f0419444-b66c-4e6e-897b-d969fb6746f4}, !- HVAC Component
  {7586c649-4f43-4d97-ab3d-007b11d9445f}; !- Port 1

OS:PortList,
  {7536f61c-abb9-42c9-a058-ee6b4fb6b4e0}, !- Handle
  {f0419444-b66c-4e6e-897b-d969fb6746f4}, !- HVAC Component
  {13d7437e-1ce7-42c2-9578-ad5db98bd3ff}; !- Port 1

OS:Sizing:Zone,
  {1205ce81-eabd-46b2-b5c0-7f903bfff7df}, !- Handle
  {f0419444-b66c-4e6e-897b-d969fb6746f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {850cbeff-1b33-4c54-ae20-b643983a7483}, !- Handle
  Zone Hospital Corridor B end_b - Story top Zone HVAC Equipment List, !- Name
  {f0419444-b66c-4e6e-897b-d969fb6746f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10eca78c-d1a0-4035-9ad7-c581295e810e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6786cb83-9058-46d8-b2ef-7f63c9f9904b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c14190a6-cf41-47f5-b687-e728021e4443}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b7fdb34b-02a5-49be-b36e-38792cc836ee}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e24248ca-f7ce-419c-9e62-f8dd3754c5c7}, !- Handle
  Hospital PatRoom C end_b - Story top,   !- Name
  {399143cf-3815-493a-ab2b-22dcf2934ff9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  12.8252320185615,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {fbfa7c75-fcf0-4630-96aa-edaf5f112694}, !- Building Story Name
  {d3685170-ccfa-4ecc-9198-2fb72e122d9f}; !- Thermal Zone Name

OS:Surface,
  {58ac7bea-616b-42ec-a9de-e270727769a1}, !- Handle
  Surface 463,                            !- Name
  Floor,                                  !- Surface Type
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  {e24248ca-f7ce-419c-9e62-f8dd3754c5c7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.59872115546023e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 6.22476798143852, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 6.22476798143852, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 1.59872115546023e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06129f8d-8d4f-462c-b6d4-53be3a306be4}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e24248ca-f7ce-419c-9e62-f8dd3754c5c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bff7f88-f32e-4e32-a67c-1e4c61d3de0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.22476798143852, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.22476798143852, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.59872115546023e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.59872115546023e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32767f12-73c0-416a-b2c9-2438d05e6fa9}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e24248ca-f7ce-419c-9e62-f8dd3754c5c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.22476798143852, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.572, 6.22476798143852, 4.2672,        !- X,Y,Z Vertex 2 {m}
  4.572, 6.22476798143852, 0,             !- X,Y,Z Vertex 3 {m}
  0, 6.22476798143852, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5330d5a7-46d8-45f4-ae29-873cb5596e7c}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e24248ca-f7ce-419c-9e62-f8dd3754c5c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.22476798143852, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.572, 1.59872115546023e-14, 4.2672,    !- X,Y,Z Vertex 2 {m}
  4.572, 1.59872115546023e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 6.22476798143852, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d473db3-535f-4cb3-b4f7-2a591b932fb2}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e24248ca-f7ce-419c-9e62-f8dd3754c5c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32657c29-2f58-4976-a208-e304af52fbfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.59872115546023e-14, 4.2672,        !- X,Y,Z Vertex 1 {m}
  0, 1.59872115546023e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 1.59872115546023e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 1.59872115546023e-14, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c548b7b-e6e7-4c96-a446-a00368aa7a30}, !- Handle
  Surface 468,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e24248ca-f7ce-419c-9e62-f8dd3754c5c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.59872115546023e-14, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.572, 6.22476798143852, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, 6.22476798143852, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 1.59872115546023e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d3685170-ccfa-4ecc-9198-2fb72e122d9f}, !- Handle
  Zone Hospital PatRoom C end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38e56206-445d-43ed-bced-1d255550b7c1}, !- Zone Air Inlet Port List
  {67097ef8-bb2a-4189-b91c-73610293d306}, !- Zone Air Exhaust Port List
  {7de964c6-40ba-4880-af52-f5da6da3a666}, !- Zone Air Node Name
  {677100ca-bf0b-4c3e-bc2c-9e383d005ce9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {714c1532-e7b2-49ac-bd61-28870a6e321f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e7fede9-6b02-487f-a3d6-0e5be3bba090}, !- Handle
  Zone Hospital PatRoom C end_b - Story top Zone Air Node, !- Name
  {7de964c6-40ba-4880-af52-f5da6da3a666}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7de964c6-40ba-4880-af52-f5da6da3a666}, !- Handle
  {d3685170-ccfa-4ecc-9198-2fb72e122d9f}, !- Source Object
  11,                                     !- Outlet Port
  {1e7fede9-6b02-487f-a3d6-0e5be3bba090}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38e56206-445d-43ed-bced-1d255550b7c1}, !- Handle
  {d3685170-ccfa-4ecc-9198-2fb72e122d9f}, !- HVAC Component
  {1b444372-81f2-4903-a1af-c406b77e3ac8}, !- Port 1
  {163fec37-f888-491a-afbb-1be0fe17b86b}; !- Port 2

OS:PortList,
  {67097ef8-bb2a-4189-b91c-73610293d306}, !- Handle
  {d3685170-ccfa-4ecc-9198-2fb72e122d9f}, !- HVAC Component
  {f9940e13-daa1-4dee-9232-8a4780cf0704}; !- Port 1

OS:PortList,
  {677100ca-bf0b-4c3e-bc2c-9e383d005ce9}, !- Handle
  {d3685170-ccfa-4ecc-9198-2fb72e122d9f}, !- HVAC Component
  {6adda33e-b00f-49d6-b9ba-78b0ab9edb1b}; !- Port 1

OS:Sizing:Zone,
  {9dd73a8a-fd1a-4050-ac70-dfb03ee20b7d}, !- Handle
  {d3685170-ccfa-4ecc-9198-2fb72e122d9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9d09a52c-f5a0-428a-86f2-57f49dfc2e41}, !- Handle
  Zone Hospital PatRoom C end_b - Story top Zone HVAC Equipment List, !- Name
  {d3685170-ccfa-4ecc-9198-2fb72e122d9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cfc85ebd-a15b-4fc8-8571-bfbdb7025abb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {36b9ba48-4d2f-428c-bf08-7b67609537a3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {97b18650-364f-4da7-b169-25b8de13beb1}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0d719ef6-bb22-4bcf-b3e4-228968319055}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Surface,
  {2561337d-906a-4673-ad89-6882ef7e5217}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {984c4e88-64b8-4311-bcd0-da6f00d37da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22136e0e-52a4-450d-85c2-6c0f26790fbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 28.956, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 28.956, 0,       !- X,Y,Z Vertex 2 {m}
  0, 27.3032320185615, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 27.3032320185615, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e025405f-8366-4457-8f0b-90a9fe14a3c3}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {984c4e88-64b8-4311-bcd0-da6f00d37da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f796264c-99a9-4d94-b9b1-dcacbe1b460d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6527679814385, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 1.6527679814385, 0,                  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ef3ae2-bee8-4100-a41d-c50f692cd8b6}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {982b40b5-a816-4623-8014-ea4cae34fe8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c5525d4-2e8b-42b2-b5b6-9b9c612a2a88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.57153486139446, -1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.57153486139446, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.57153486139446, 1.6527679814385, 0,   !- X,Y,Z Vertex 3 {m}
  7.57153486139446, 1.6527679814385, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73259cb7-c3d5-41e8-8186-e108f0afb449}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {982b40b5-a816-4623-8014-ea4cae34fe8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99fdfeef-8559-446b-949d-b8a18280f25c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.57153486139446, 27.3032320185615, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.57153486139446, 27.3032320185615, 0,  !- X,Y,Z Vertex 2 {m}
  7.57153486139446, 28.956, 0,            !- X,Y,Z Vertex 3 {m}
  7.57153486139446, 28.956, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f796264c-99a9-4d94-b9b1-dcacbe1b460d}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {545020c3-104b-4be0-a4c1-a60822d49af0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e025405f-8366-4457-8f0b-90a9fe14a3c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.19465978639137, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  9.19465978639137, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  9.19465978639142, 6.2247679814385, 0,   !- X,Y,Z Vertex 3 {m}
  9.19465978639142, 6.2247679814385, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8acf408a-c25c-48fa-ab7b-f74aa76b4083}, !- Handle
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7305d325-7fdd-466a-b61e-b17c2391ce9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f90f7b4-8ae6-4b48-84ae-9b83d8255825}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.19465978639137, 1.6527679814385, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.19465978639137, 1.6527679814385, 0,   !- X,Y,Z Vertex 2 {m}
  9.19465978639137, 6.2247679814385, 0,   !- X,Y,Z Vertex 3 {m}
  9.19465978639137, 6.2247679814385, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c5525d4-2e8b-42b2-b5b6-9b9c612a2a88}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {545020c3-104b-4be0-a4c1-a60822d49af0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0ef3ae2-bee8-4100-a41d-c50f692cd8b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 6.2247679814385, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 6.2247679814385, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb7eeaf9-f368-47aa-9914-2787d0892225}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7305d325-7fdd-466a-b61e-b17c2391ce9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ba3877c-fc31-4eb0-b656-544f06cd5977}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 6.2247679814385, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 6.2247679814385, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 1.6527679814385, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.6527679814385, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b59fc2bc-3681-4680-af38-4d64dda73b59}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {572ad5e1-c475-4b37-8086-db355301e6ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 1.53872629213483,            !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7657a987-2c4c-49b5-9a21-0dca5a714d84}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ede5c3aa-04ec-4dce-8301-5db97d51b717}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.53872629213483,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 1.53872629213483;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edacfc98-9159-4f9f-aa07-d183a4c67546}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e46a234e-3c70-4de3-89bf-3c2ebe530abe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, 0, 1.55204069709635, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  1.80347315492615, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  1.80347315492615, 0, 1.55204069709635;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9426a14d-cee9-4701-abaf-11615acf5c6a}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {640c8007-b2ef-43bf-b30f-24048c55b6b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.59576884675385, 4.572, 1.54102464028193, !- X,Y,Z Vertex 1 {m}
  3.59576884675385, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999541, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999541, 4.572, 1.54102464028193; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e675683-6449-4cbf-b364-cef5d8c75235}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f0a12eb8-4e42-4e7a-b9a2-ec712e69d24c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, 0, 1.53948554646184, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  4.18100825633028, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  4.18100825633028, 0, 1.53948554646184;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cb2107e-e24e-41b2-9af7-145b7c39f405}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03a3d55c-b67a-4ccd-8730-06972c9f40dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.18100825633028, 4.572, 1.53948554646184, !- X,Y,Z Vertex 1 {m}
  4.18100825633028, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999817, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999817, 4.572, 1.53948554646184; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27538206-79e9-4b0b-9274-75c7a46d0397}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22253eb9-8f79-4979-8384-95325c3c81db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, 0, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 0, 1.53872629213483;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c3dfc85-6688-417f-8b01-65070fa536de}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b9f6615-5323-4f5b-b50b-4fff83346dda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.01920866434658, 4.572, 1.53660593032729, !- X,Y,Z Vertex 1 {m}
  6.01920866434658, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000278, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000278, 4.572, 1.53660593032729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6aea9904-fb51-40d4-8a7a-2dff99b80e25}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7c6a6ba-601e-4163-9e26-c41a005ec676}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 0, 1.53504359777284, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  7.9119094923797, 0, 0.762,              !- X,Y,Z Vertex 3 {m}
  7.9119094923797, 0, 1.53504359777284;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {302a3edd-5a20-4a19-9383-4fa8e6f9f156}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5f23e33-0722-4561-bb80-27d461ab09dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.9119094923797, 4.572, 1.53504359777284, !- X,Y,Z Vertex 1 {m}
  7.9119094923797, 4.572, 0.762,          !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.572, 1.53504359777284; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b5abfc2-91a8-433c-98af-33e361a2953e}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13171de6-2a27-4ea0-b0de-b393e7f14452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000013, 0, 1.53504359777284, !- X,Y,Z Vertex 1 {m}
  0.0254000000000013, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  7.91190949237969, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  7.91190949237969, 0, 1.53504359777284;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7502c29-5619-435c-b50b-7fdb9c94d9d1}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a9b1c60-291d-4c30-b72e-d655f7018869}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.91190949237969, 4.572, 1.53504359777284, !- X,Y,Z Vertex 1 {m}
  7.91190949237969, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 1.53504359777284; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f452e8e-6d2e-4a7b-9d54-84c842bc7758}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a260389-048f-4e11-ab1a-5afd3f67c69c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 0, 1.53464291625789, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  8.60688129125166, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  8.60688129125166, 0, 1.53464291625789;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0be0915-ab32-4c3d-83db-07bdffd47abf}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {386bab5e-54db-4274-84f9-fadf8dc0a507}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.60688129125166, 4.572, 1.53464291625789, !- X,Y,Z Vertex 1 {m}
  8.60688129125166, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.572, 1.53464291625789; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca38fd5f-7ce4-4502-b68b-d82aef89c42c}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58c311c3-065b-49a4-a3b2-d64abcad04eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, 0, 1.53402351646072, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  9.96024742589701, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  9.96024742589701, 0, 1.53402351646072;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3cae8fc-5d49-40c7-8f1f-81a42ea76287}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf52fb3a-62d5-4b89-9c07-fab7c9202be1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.96024742589701, 4.572, 1.53402351646072, !- X,Y,Z Vertex 1 {m}
  9.96024742589701, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000083, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000083, 4.572, 1.53402351646072; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {140ab0d1-8c25-4a87-bccb-f2bd3e8b695c}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f22c381e-7dfd-43f5-8a6d-6ef9e6784aab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999968, 0, 1.53727393596704, !- X,Y,Z Vertex 1 {m}
  0.025399999999968, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  5.46140235209407, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  5.46140235209407, 0, 1.53727393596704;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17eb5468-fced-4f98-a002-22b006ab6f78}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b95dc57-c67e-4382-b4b1-2f5edcaf9a81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.46140235209407, 4.572, 1.53727393596704, !- X,Y,Z Vertex 1 {m}
  5.46140235209407, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999674, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999674, 4.572, 1.53727393596704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ba08111-a7d3-4931-ba06-042a14f45391}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f73d0f3c-7ea4-4f37-8b30-dd87ee6903e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {630459de-d57a-4283-8c4c-7ca3531ebe40}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71715cc8-852c-472c-a608-042babd6e614}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 0, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  4.54659999999999, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  4.54659999999999, 0, 1.53872629213483;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69ecfb2c-cae1-47a1-b9ae-80f969d57ae8}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2039ad19-4540-4225-8e1b-e2f514f46035}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000018, 1.53144590509666, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 28.9306, 0.762,       !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 28.9306, 1.53144590509666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91d39db5-a33e-4efb-8e36-3acad3e94cf1}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6cebbc50-0012-4fdc-9147-f6bfab249303}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.80347315492615, 4.572, 1.55204069709635, !- X,Y,Z Vertex 1 {m}
  1.80347315492615, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999501, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999501, 4.572, 1.55204069709635; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b9310ed-3150-4648-81e2-2e42e57351d1}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ced97f0a-e5b8-4377-9f96-cb23e618da99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.572, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.572, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6cfc69d-5b69-4125-9abe-489bad11db9e}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2456704d-b555-4193-863d-095c82451a90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999982, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52451881-230e-4971-8f52-1b7adf1cad99}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bbd53019-837b-43ac-8f1e-b756ca39ce18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.572, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000314, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000314, 4.572, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64f82672-52f9-4407-9572-c6762da7d4e9}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {518ceae6-a536-4aa9-942f-d419752df7c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 1.53872629213483,            !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {210a718a-6807-4538-b560-869e5641acd1}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a94c9b8-1820-426e-aa91-3552f01483b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.53872629213483,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56861d45-3c08-435f-897d-dc9e99459e0e}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {211c538d-3580-43c0-b123-3bd8a00c51db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.53677926617709,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  5.8637544461778, 0, 0.762,              !- X,Y,Z Vertex 3 {m}
  5.8637544461778, 0, 1.53677926617709;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8086e4e-b233-41c1-bb92-efbcf7bd6e6e}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5b4ae4b-37a5-4798-8b95-c7bccab1cd8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 0, 1.53660593032729, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  6.01920866434658, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.01920866434658, 0, 1.53660593032729;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0ca52bc-1bb8-4b98-ade8-d6b5f5001a6a}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3a61be0-b417-40d0-90e3-8143fa148859}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8637544461778, 4.572, 1.53677926617709, !- X,Y,Z Vertex 1 {m}
  5.8637544461778, 4.572, 0.762,          !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 1.53677926617709; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c2a0d9f-996f-4672-aa0a-0af8bb48b49d}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1d532c-78d3-4dc3-b9a3-7870cfee8a57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999538, 0, 1.54102464028193, !- X,Y,Z Vertex 1 {m}
  0.0253999999999538, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  3.59576884675385, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.59576884675385, 0, 1.54102464028193;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee68ddf3-bdc9-4673-b4b2-a7b3aea6cc89}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c5c9202-04e4-4236-ad39-19392a3c2016}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, 0, 1.57527620405599, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  0.88903657746305, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  0.88903657746305, 0, 1.57527620405599;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27dc491b-7912-4444-a351-cc9a63e5d5af}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7bbafb7e-c933-4013-a681-05ace9c1b4d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.88903657746305, 4.572, 1.57527620405599, !- X,Y,Z Vertex 1 {m}
  0.88903657746305, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999502, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999502, 4.572, 1.57527620405599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ae8f7ac-af2c-4b2c-8fb5-23e38b1b0871}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb13b918-fc35-4e2e-adb5-d3e2ae0e84e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.9306, 1.53144590509666,           !- X,Y,Z Vertex 1 {m}
  0, 28.9306, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.53144590509666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6938e89c-1b3a-4549-a387-9600da06c79c}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2593c0fa-9bd7-461a-ab4b-791bb25f561d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.41829662786511, 4.572, 1.53537394161938, !- X,Y,Z Vertex 1 {m}
  7.41829662786511, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000101, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000101, 4.572, 1.53537394161938; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92812439-354a-4768-8a4f-0069dc5c4622}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc2e0c1a-6519-4408-9d17-73657fd081fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000107, 0, 1.53537394161938, !- X,Y,Z Vertex 1 {m}
  0.0254000000000107, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  7.41829662786511, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  7.41829662786511, 0, 1.53537394161938;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9aa6ae71-7f65-4520-98e3-4dde3a088da6}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c619406-41c7-4a07-a333-98023e2c1270}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0516910836434, 4.572, 1.53398769598952, !- X,Y,Z Vertex 1 {m}
  10.0516910836434, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025399999999955, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999955, 4.572, 1.53398769598952; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1340a26-6453-4083-8cb5-d779879415ca}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35a50ece-470b-45e0-a6b0-23f79cbd761d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999538, 0, 1.53398769598952, !- X,Y,Z Vertex 1 {m}
  0.0253999999999538, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  10.0516910836434, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  10.0516910836434, 0, 1.53398769598952;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f19fd26-ce8a-4b4d-9fdd-10be2bb5ab3f}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7bd7339c-4154-4a0b-9608-3a923f0ce374}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.53872629213483,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 1.53872629213483;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52f3d66d-fd8c-4623-a365-7bbbbfaa9db9}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e1eb8b0-78f4-4292-8f36-beccdd0a1af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 1.53872629213483,            !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {197f415d-2327-403a-a565-50e231710132}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {479494f3-989d-467b-bcc3-84d458ca2e28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.9306, 1.53144590509666,           !- X,Y,Z Vertex 1 {m}
  0, 28.9306, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.53144590509666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f421136-b65e-40b4-bfe7-9307bd14fcab}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5b669f7-9e50-481f-95e6-65c138fcfc63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 1.53872629213483,            !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60b6923a-e56e-4be2-b664-4597a20673a2}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c9f29e1c-ccf1-40d8-948f-50e6d45b6298}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.53872629213483,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56b05c0e-70b1-4d83-a561-baa877acec78}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e728d757-3d00-46a3-a251-e1345bf2fa0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.53154714116159,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  26.9140844593784, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  26.9140844593784, 0, 1.53154714116159;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e52b197d-2018-49ba-84d5-cf29d4b63ad8}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a974229b-52b8-4e80-9899-941b5d4ab86f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.9140844593784, 4.572, 1.53154714116159, !- X,Y,Z Vertex 1 {m}
  26.9140844593784, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.572, 1.53154714116159; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {270f95e0-e6e9-45cd-8d2a-4cc1c4cb6cb1}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5044164-9ac1-4170-918d-4e5ec05781aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000053, 0, 1.54651177618991, !- X,Y,Z Vertex 1 {m}
  0.0254000000000053, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  2.40233766950677, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  2.40233766950677, 0, 1.54651177618991;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {435b1b2b-5702-41e3-8939-90341501801f}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b077b2cc-5e8d-41f3-bc38-cf58321c04c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.40233766950677, 4.572, 1.54651177618991, !- X,Y,Z Vertex 1 {m}
  2.40233766950677, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000056, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000056, 4.572, 1.54651177618991; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4fa74e2-9fd4-4ab5-aab1-29b0c89fa092}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22d3d28b-0031-4a48-8d46-e7bd2b8a4840}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 0, 1.54174008506737, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  3.37639551182047, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.37639551182047, 0, 1.54174008506737;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a15d00f8-6576-4d7f-a137-15704d1bdcfa}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aaf4b56e-b11e-4da5-a90f-5d356f3db0cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.37639551182047, 4.572, 1.54174008506737, !- X,Y,Z Vertex 1 {m}
  3.37639551182047, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 4.572, 1.54174008506737; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {250dc93c-a3af-4435-a543-d8ca72012ed6}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3840503c-e2ca-4d1a-94c2-d60911fb5a53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.53528422661869,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  7.54613486139446, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  7.54613486139446, 0, 1.53528422661869;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27a5f06c-f285-4900-a1b6-5dd10666f64f}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d68c8415-3414-4903-827a-3f2481805c1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.54613486139446, 4.572, 1.53528422661869, !- X,Y,Z Vertex 1 {m}
  7.54613486139446, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 1.53528422661869; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13bce559-ab7a-4576-abde-98e545d4a074}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aaa4bef5-7277-44d4-99bc-831b12be30b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 0, 1.53436326543402, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  9.16925978639142, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  9.16925978639142, 0, 1.53436326543402;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {603edfbb-1fb8-424b-86ce-867406a2210c}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25185aa8-949a-4c9e-96d1-1ea7e13a244f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.16925978639142, 6.22476798143852, 1.53436326543402, !- X,Y,Z Vertex 1 {m}
  9.16925978639142, 6.22476798143852, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 6.22476798143852, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 6.22476798143852, 1.53436326543402; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c466cabc-4a69-4042-b10c-324563c000af}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d69f7c-ff52-4df6-b31a-6b40773836a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 1.53872629213483,        !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 1.53872629213483;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56eeb183-0a76-4d98-a536-c24cb30c81cb}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff98324e-b24d-40a0-a309-324b41560da7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, 0, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 1.53872629213483;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61df82bb-9a7d-4f67-82da-a4983144af69}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f88d2336-43b8-44dc-b44e-849870d3bda4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000018, 1.53144590509666, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000018, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 28.9306, 0.762,                  !- X,Y,Z Vertex 3 {m}
  4.572, 28.9306, 1.53144590509666;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {854436fe-1c28-418b-84e0-ace2a3b2dc81}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {982407ad-99b7-4fb8-a777-aad8929bd7d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999982, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999982, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 1.53872629213483;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f654d62c-4a78-4b85-8f9b-5dbd11604c6e}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a181ad53-8324-486b-a947-7cd2be13bd68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.53872629213483,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.572, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74da3854-286f-4e1c-a26a-c0bb19e0a1cb}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88d16e13-1cf7-4c77-bed8-fb4e9bea7c71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.53872629213483,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 1.53872629213483;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10d03c49-bb8a-484a-bd7c-0d887c45f88c}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f13627e-ad66-4703-be79-7b4c496a8e81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.1993679814385, 1.53641596746943,   !- X,Y,Z Vertex 1 {m}
  0, 6.1993679814385, 0.762,              !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.53641596746943; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c74536b-faad-47e8-9aa0-666c8a7a5a8e}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {766c40f2-27cf-4e81-98d5-370ac8d836d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.625064037123, 1.53162021050305,   !- X,Y,Z Vertex 1 {m}
  0, 25.625064037123, 0.762,              !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999799, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999799, 1.53162021050305; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0569ce3a-f412-4cc4-83b9-1b2e9ce786b5}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f50bfd51-0d9d-4dfb-ad6b-9dfc35418e44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.19936798143852, 1.53641596746943,  !- X,Y,Z Vertex 1 {m}
  0, 6.19936798143852, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000154, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000154, 1.53641596746943; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ebede16-fb44-4cd2-a29e-00b8dd80f409}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {34821445-343e-47a9-8923-f003d9192928}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 6.22476798143852, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.5466, 6.22476798143852, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 6.22476798143852, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 6.22476798143852, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08e197a8-be5c-405a-b6e9-8c916aa9cd5e}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2e709564-a21d-4b15-945c-598fc75cee56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.53067833206975,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  67.0306, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  67.0306, 0, 1.53067833206975;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d901753d-836a-4f25-96ac-e09735b1c6e9}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {709eaedb-db59-4ad5-9bbf-4ab4e1e63233}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.0306, 6.22476798143852, 1.53067833206975, !- X,Y,Z Vertex 1 {m}
  67.0306, 6.22476798143852, 0.762,       !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 6.22476798143852, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 6.22476798143852, 1.53067833206975; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c45b7609-5d34-4f10-aff5-28cb2da7f7c8}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c42a5bf-6d21-48e1-9e74-9e5a04d712bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.53872629213483,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 1.53872629213483;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ead5ca8-c635-490a-87a7-8ad2fc3cd97e}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6354164c-f8d5-49b7-82f7-a1e2c225930f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 1.53641596746943,        !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 6.1993679814385, 0.762,          !- X,Y,Z Vertex 3 {m}
  4.572, 6.1993679814385, 1.53641596746943; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08bab8a3-f581-4281-9555-29e6832891c3}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {edffcf82-809f-4d0b-9e21-b6ff88299856}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.025399999999984, 1.53162021050305, !- X,Y,Z Vertex 1 {m}
  4.572, 0.025399999999984, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.572, 25.625064037123, 0.762,          !- X,Y,Z Vertex 3 {m}
  4.572, 25.625064037123, 1.53162021050305; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e71ffea-b868-46a6-ab55-fddb3d6ae7e2}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32767f12-73c0-416a-b2c9-2438d05e6fa9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 6.22476798143852, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.5466, 6.22476798143852, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 6.22476798143852, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 6.22476798143852, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {371129b5-c1da-440a-aeb8-180d8af7b311}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5330d5a7-46d8-45f4-ae29-873cb5596e7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.025400000000016, 1.53641596746943, !- X,Y,Z Vertex 1 {m}
  4.572, 0.025400000000016, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.572, 6.19936798143852, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 6.19936798143852, 1.53641596746943; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {5e186b61-b441-403b-b143-f5c87446ff32}, !- Handle
  Hospital Corridor People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6d4cf58f-c489-4eda-92ce-29ea468bd0ac}, !- Handle
  Hospital Corridor People,               !- Name
  {5e186b61-b441-403b-b143-f5c87446ff32}, !- People Definition Name
  {d37ebc42-8f50-4e39-a7eb-47e9cb1b9001}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Handle
  Clothing Schedule,                      !- Name
  {b977f945-ebc6-45b7-8d26-232aff33e94d}, !- Schedule Type Limits Name
  {e6537c96-65de-45fe-a4b5-b91e1d889383}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6537c96-65de-45fe-a4b5-b91e1d889383}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {b977f945-ebc6-45b7-8d26-232aff33e94d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {37b924d8-2c7d-4305-92b3-5c54a7bc2429}, !- Handle
  Schedule Rule 1,                        !- Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19c34b7a-08ce-44b3-94c8-84ecd39b3e23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {19c34b7a-08ce-44b3-94c8-84ecd39b3e23}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {b977f945-ebc6-45b7-8d26-232aff33e94d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b977f945-ebc6-45b7-8d26-232aff33e94d}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Handle
  Air Velocity Schedule,                  !- Name
  {ef01ec10-e220-4d22-b78e-c4f3d47a85ec}, !- Schedule Type Limits Name
  {8d864230-beb3-4eca-b99b-bd73cd72f60c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d864230-beb3-4eca-b99b-bd73cd72f60c}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {ef01ec10-e220-4d22-b78e-c4f3d47a85ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ef01ec10-e220-4d22-b78e-c4f3d47a85ec}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Handle
  Work Efficiency Schedule,               !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  {96c88c6f-65d9-44ff-841b-95be6024af1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96c88c6f-65d9-44ff-841b-95be6024af1b}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {c0fc2863-10d5-486e-9ee8-03c50fdc7cec}, !- Handle
  Hospital Corridor Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5850986146417,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {090e7c23-dd31-4700-91a8-7577c765661b}, !- Handle
  {c0fc2863-10d5-486e-9ee8-03c50fdc7cec}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.58457499999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.28792499999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {7c683569-9407-4a8f-aeda-11b48c0fe9e8}, !- Handle
  Hospital Corridor Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1d4b9be8-231b-4bb7-8798-fd00c5f39cdd}, !- Handle
  Hospital Corridor Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {44021ef8-35b0-4b75-8aaf-643f353f7a4b}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {26eea5b2-b95a-4b64-a7cb-e56f3b8f68b0}, !- Lighting Schedule Name
  {6856e77a-5d12-428d-a367-cf48f9f3a49d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {44021ef8-35b0-4b75-8aaf-643f353f7a4b}, !- Handle
  Hospital Critical Occ,                  !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  {0d235273-7634-4824-9cc8-dced5a0fb3ef}, !- Default Day Schedule Name
  {a578c641-96d7-4210-abb2-f5083a2eee07}, !- Summer Design Day Schedule Name
  {07442479-369d-48ae-97e6-e2f9dfb11f34}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d235273-7634-4824-9cc8-dced5a0fb3ef}, !- Handle
  Hospital Critical Occ Default,          !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.43125,                                !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4625,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.49375,                                !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.525,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.55625,                                !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5875,                                 !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.61875,                                !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.65,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.68125,                                !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7125,                                 !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.74375,                                !- Value Until Time 12
  11,                                     !- Hour 13
  30,                                     !- Minute 13
  0.775,                                  !- Value Until Time 13
  11,                                     !- Hour 14
  45,                                     !- Minute 14
  0.80625,                                !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8375,                                 !- Value Until Time 15
  12,                                     !- Hour 16
  15,                                     !- Minute 16
  0.86875,                                !- Value Until Time 16
  12,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.8875,                                 !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.875,                                  !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.8625,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.85,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.8375,                                 !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.825,                                  !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.8125,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.8,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.7875,                                 !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.775,                                  !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.7625,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.75,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.7375,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.725,                                  !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.7125,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.7,                                    !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.6875,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.675,                                  !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.6625,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.65,                                   !- Value Until Time 37
  18,                                     !- Hour 38
  30,                                     !- Minute 38
  0.65,                                   !- Value Until Time 38
  18,                                     !- Hour 39
  45,                                     !- Minute 39
  0.61875,                                !- Value Until Time 39
  19,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5875,                                 !- Value Until Time 40
  19,                                     !- Hour 41
  15,                                     !- Minute 41
  0.55625,                                !- Value Until Time 41
  19,                                     !- Hour 42
  30,                                     !- Minute 42
  0.525,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  45,                                     !- Minute 43
  0.49375,                                !- Value Until Time 43
  20,                                     !- Hour 44
  0,                                      !- Minute 44
  0.4625,                                 !- Value Until Time 44
  20,                                     !- Hour 45
  15,                                     !- Minute 45
  0.43125,                                !- Value Until Time 45
  20,                                     !- Hour 46
  30,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0.4;                                    !- Value Until Time 47

OS:Schedule:Day,
  {07442479-369d-48ae-97e6-e2f9dfb11f34}, !- Handle
  Hospital Critical Occ Winter Design Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {a578c641-96d7-4210-abb2-f5083a2eee07}, !- Handle
  Hospital Critical Occ Summer Design Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- Handle
  Hospital Activity,                      !- Name
  {39fc233f-5266-4ee9-bb3e-4dcccb7caad3}, !- Schedule Type Limits Name
  {6881c26f-a061-4254-ba8e-f73cc8923f84}, !- Default Day Schedule Name
  {997ed982-3d75-4064-b63d-501054daa257}, !- Summer Design Day Schedule Name
  {a664b922-d281-4113-8586-c2f724ae6942}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6881c26f-a061-4254-ba8e-f73cc8923f84}, !- Handle
  Hospital Activity Default,              !- Name
  {39fc233f-5266-4ee9-bb3e-4dcccb7caad3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  21,                                     !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {a664b922-d281-4113-8586-c2f724ae6942}, !- Handle
  Hospital Activity Winter Design Day,    !- Name
  {39fc233f-5266-4ee9-bb3e-4dcccb7caad3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {997ed982-3d75-4064-b63d-501054daa257}, !- Handle
  Hospital Activity Summer Design Day,    !- Name
  {39fc233f-5266-4ee9-bb3e-4dcccb7caad3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {39fc233f-5266-4ee9-bb3e-4dcccb7caad3}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {26eea5b2-b95a-4b64-a7cb-e56f3b8f68b0}, !- Handle
  Hospital Admin Light,                   !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  {0590034c-2f85-4df4-9a8a-00ede531897e}, !- Default Day Schedule Name
  {48f7314e-e5eb-4251-9a3f-71addfbaaf59}, !- Summer Design Day Schedule Name
  {d8e04c78-2409-401a-b932-ee1c9108070b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0590034c-2f85-4df4-9a8a-00ede531897e}, !- Handle
  Hospital Admin Light Default,           !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.175,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  15,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  45,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  12,                                     !- Hour 14
