  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.675,                                  !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0.825,                                  !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.557142857142857,                      !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.514285714285714,                      !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.471428571428571,                      !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.428571428571429,                      !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.385714285714286,                      !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.342857142857143,                      !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  0,                                      !- Minute 27
  0.3,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  15,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  20,                                     !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  20,                                     !- Hour 30
  45,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  0,                                      !- Minute 31
  0.1,                                    !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1;                                    !- Value Until Time 32

OS:Schedule:Day,
  {d8e04c78-2409-401a-b932-ee1c9108070b}, !- Handle
  Hospital Admin Light Winter Design Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {48f7314e-e5eb-4251-9a3f-71addfbaaf59}, !- Handle
  Hospital Admin Light Summer Design Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {cb6f5945-5369-43b9-82c7-6fd776cb319f}, !- Handle
  Schedule Rule 3,                        !- Name
  {26eea5b2-b95a-4b64-a7cb-e56f3b8f68b0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7dc52fb9-8052-4386-a0c5-9a23c6596c22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7dc52fb9-8052-4386-a0c5-9a23c6596c22}, !- Handle
  Hospital Admin Light Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.175,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  15,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  45,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.675,                                  !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0.825,                                  !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.557142857142857,                      !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.514285714285714,                      !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.471428571428571,                      !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.428571428571429,                      !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.385714285714286,                      !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.342857142857143,                      !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  0,                                      !- Minute 27
  0.3,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  15,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  20,                                     !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  20,                                     !- Hour 30
  45,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  0,                                      !- Minute 31
  0.1,                                    !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1;                                    !- Value Until Time 32

OS:Schedule:Rule,
  {f1ef08b9-66ab-43da-b001-3e879991714d}, !- Handle
  Schedule Rule 4,                        !- Name
  {26eea5b2-b95a-4b64-a7cb-e56f3b8f68b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b5af3972-4b06-489a-926c-1ee13a07ab08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5af3972-4b06-489a-926c-1ee13a07ab08}, !- Handle
  Hospital Admin Light Sat Day,           !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.118181818181818,                      !- Value Until Time 2
  13,                                     !- Hour 3
  15,                                     !- Minute 3
  0.136363636363636,                      !- Value Until Time 3
  13,                                     !- Hour 4
  30,                                     !- Minute 4
  0.154545454545455,                      !- Value Until Time 4
  13,                                     !- Hour 5
  45,                                     !- Minute 5
  0.172727272727273,                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.190909090909091,                      !- Value Until Time 6
  14,                                     !- Hour 7
  15,                                     !- Minute 7
  0.209090909090909,                      !- Value Until Time 7
  14,                                     !- Hour 8
  30,                                     !- Minute 8
  0.227272727272727,                      !- Value Until Time 8
  14,                                     !- Hour 9
  45,                                     !- Minute 9
  0.245454545454545,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.263636363636364,                      !- Value Until Time 10
  15,                                     !- Hour 11
  15,                                     !- Minute 11
  0.281818181818182,                      !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.3,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  45,                                     !- Minute 13
  0.390909090909091,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.381818181818182,                      !- Value Until Time 14
  16,                                     !- Hour 15
  15,                                     !- Minute 15
  0.372727272727273,                      !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  0.363636363636364,                      !- Value Until Time 16
  16,                                     !- Hour 17
  45,                                     !- Minute 17
  0.354545454545455,                      !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.345454545454545,                      !- Value Until Time 18
  17,                                     !- Hour 19
  15,                                     !- Minute 19
  0.336363636363636,                      !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.327272727272727,                      !- Value Until Time 20
  17,                                     !- Hour 21
  45,                                     !- Minute 21
  0.318181818181818,                      !- Value Until Time 21
  18,                                     !- Hour 22
  0,                                      !- Minute 22
  0.309090909090909,                      !- Value Until Time 22
  18,                                     !- Hour 23
  15,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {b0a6f37a-d7d0-4654-8df6-57b52fd93f65}, !- Handle
  Schedule Rule 5,                        !- Name
  {26eea5b2-b95a-4b64-a7cb-e56f3b8f68b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9bf05b3-8165-456f-afe1-eb51e04ccb60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9bf05b3-8165-456f-afe1-eb51e04ccb60}, !- Handle
  Hospital Admin Light Sun Day,           !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  15,                                     !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {6856e77a-5d12-428d-a367-cf48f9f3a49d}, !- Handle
  Hospital Admin Equipment,               !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  {545bd2fd-0ee3-4c39-925f-83dd4976c6fb}, !- Default Day Schedule Name
  {70d70016-2898-49a5-a042-056521c374d7}, !- Summer Design Day Schedule Name
  {441f8586-a000-4265-9d01-46d5ee73a626}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {545bd2fd-0ee3-4c39-925f-83dd4976c6fb}, !- Handle
  Hospital Admin Equipment Default,       !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.41578947368421,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.412280701754386,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.408771929824561,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.405263157894737,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.401754385964912,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.398245614035088,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.394736842105263,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.391228070175439,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.387719298245614,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.38421052631579,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.380701754385965,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.37719298245614,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.373684210526316,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.370175438596491,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.366666666666667,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.363157894736842,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.359649122807018,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.356140350877193,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.352631578947368,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.349122807017544,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.345614035087719,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.342105263157895,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.33859649122807,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.335087719298246,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.331578947368421,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.328070175438597,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.324561403508772,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.321052631578947,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.317543859649123,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.314035087719298,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.310526315789474,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.307017543859649,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.303508771929825,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.3,                                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.325,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.35,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.375,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.4,                                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.425,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.45,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.475,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5625,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.625,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.6875,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.75,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.8125,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.875,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.9375,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  1,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.969565217391304,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.939130434782609,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.908695652173913,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.878260869565218,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.847826086956522,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.817391304347826,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.786956521739131,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.756521739130435,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.726086956521739,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.695652173913044,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.665217391304348,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.634782608695653,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.604347826086957,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.573913043478261,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.543478260869565,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.51304347826087,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.482608695652174,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.452173913043478,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.421739130434783,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.391304347826087,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.360869565217391,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.330434782608696,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.3,                                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.496491228070175,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.492982456140351,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.489473684210526,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.485964912280702,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.482456140350877,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.478947368421053,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.475438596491228,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.471929824561403,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.468421052631579,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.464912280701754,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.46140350877193,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.457894736842105,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.454385964912281,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.450877192982456,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.447368421052631,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.443859649122807,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.440350877192982,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.436842105263158,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.433333333333333,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.429824561403509,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.426315789473684,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.42280701754386,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.419298245614035;                      !- Value Until Time 96

OS:Schedule:Day,
  {441f8586-a000-4265-9d01-46d5ee73a626}, !- Handle
  Hospital Admin Equipment Winter Design Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {70d70016-2898-49a5-a042-056521c374d7}, !- Handle
  Hospital Admin Equipment Summer Design Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {6fe86b90-6eb3-4d25-942d-0836ca8b026f}, !- Handle
  Schedule Rule 6,                        !- Name
  {6856e77a-5d12-428d-a367-cf48f9f3a49d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1006dc19-7fd9-42e1-9f1c-d8f73ed8d583}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1006dc19-7fd9-42e1-9f1c-d8f73ed8d583}, !- Handle
  Hospital Admin Equipment Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.41578947368421,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.412280701754386,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.408771929824561,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.405263157894737,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.401754385964912,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.398245614035088,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.394736842105263,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.391228070175439,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.387719298245614,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.38421052631579,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.380701754385965,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.37719298245614,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.373684210526316,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.370175438596491,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.366666666666667,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.363157894736842,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.359649122807018,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.356140350877193,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.352631578947368,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.349122807017544,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.345614035087719,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.342105263157895,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.33859649122807,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.335087719298246,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.331578947368421,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.328070175438597,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.324561403508772,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.321052631578947,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.317543859649123,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.314035087719298,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.310526315789474,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.307017543859649,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.303508771929825,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.3,                                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.325,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.35,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.375,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.4,                                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.425,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.45,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.475,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5625,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.625,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.6875,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.75,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.8125,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.875,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.9375,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  1,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.969565217391304,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.939130434782609,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.908695652173913,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.878260869565218,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.847826086956522,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.817391304347826,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.786956521739131,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.756521739130435,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.726086956521739,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.695652173913044,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.665217391304348,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.634782608695653,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.604347826086957,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.573913043478261,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.543478260869565,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.51304347826087,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.482608695652174,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.452173913043478,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.421739130434783,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.391304347826087,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.360869565217391,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.330434782608696,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.3,                                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.496491228070175,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.492982456140351,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.489473684210526,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.485964912280702,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.482456140350877,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.478947368421053,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.475438596491228,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.471929824561403,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.468421052631579,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.464912280701754,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.46140350877193,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.457894736842105,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.454385964912281,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.450877192982456,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.447368421052631,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.443859649122807,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.440350877192982,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.436842105263158,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.433333333333333,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.429824561403509,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.426315789473684,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.42280701754386,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.419298245614035;                      !- Value Until Time 96

OS:Schedule:Rule,
  {abca221a-07aa-4ece-ac55-54b0279a9504}, !- Handle
  Schedule Rule 7,                        !- Name
  {6856e77a-5d12-428d-a367-cf48f9f3a49d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08a4e12e-be07-4196-af43-edfbab42fcd1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08a4e12e-be07-4196-af43-edfbab42fcd1}, !- Handle
  Hospital Admin Equipment Sat Day,       !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.604347826086957,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.608695652173913,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.61304347826087,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.617391304347826,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.621739130434783,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.626086956521739,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.630434782608696,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.634782608695652,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.639130434782609,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.643478260869565,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.647826086956522,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.652173913043478,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.656521739130435,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.660869565217392,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.665217391304348,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.669565217391305,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.673913043478261,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.678260869565218,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.682608695652174,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.686956521739131,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.691304347826087,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.695652173913044,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.704347826086957,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.708695652173913,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.71304347826087,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.717391304347826,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.721739130434783,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.726086956521739,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.730434782608696,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.734782608695652,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.739130434782609,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.743478260869565,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.747826086956522,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.752173913043478,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.756521739130435,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.760869565217391,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.765217391304348,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.769565217391304,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.773913043478261,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.778260869565217,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.782608695652174,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.786956521739131,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.791304347826087,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.795652173913044,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8,                                    !- Value Until Time 46
  14,                                     !- Hour 47
  30,                                     !- Minute 47
  0.8,                                    !- Value Until Time 47
  14,                                     !- Hour 48
  45,                                     !- Minute 48
  0.78,                                   !- Value Until Time 48
  15,                                     !- Hour 49
  0,                                      !- Minute 49
  0.76,                                   !- Value Until Time 49
  15,                                     !- Hour 50
  15,                                     !- Minute 50
  0.74,                                   !- Value Until Time 50
  15,                                     !- Hour 51
  30,                                     !- Minute 51
  0.72,                                   !- Value Until Time 51
  15,                                     !- Hour 52
  45,                                     !- Minute 52
  0.7,                                    !- Value Until Time 52
  16,                                     !- Hour 53
  0,                                      !- Minute 53
  0.68,                                   !- Value Until Time 53
  16,                                     !- Hour 54
  15,                                     !- Minute 54
  0.66,                                   !- Value Until Time 54
  16,                                     !- Hour 55
  30,                                     !- Minute 55
  0.64,                                   !- Value Until Time 55
  16,                                     !- Hour 56
  45,                                     !- Minute 56
  0.62,                                   !- Value Until Time 56
  17,                                     !- Hour 57
  0,                                      !- Minute 57
  0.6,                                    !- Value Until Time 57
  17,                                     !- Hour 58
  15,                                     !- Minute 58
  0.58,                                   !- Value Until Time 58
  17,                                     !- Hour 59
  30,                                     !- Minute 59
  0.56,                                   !- Value Until Time 59
  17,                                     !- Hour 60
  45,                                     !- Minute 60
  0.54,                                   !- Value Until Time 60
  18,                                     !- Hour 61
  0,                                      !- Minute 61
  0.52,                                   !- Value Until Time 61
  18,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5,                                    !- Value Until Time 62
  18,                                     !- Hour 63
  30,                                     !- Minute 63
  0.504347826086956,                      !- Value Until Time 63
  18,                                     !- Hour 64
  45,                                     !- Minute 64
  0.508695652173913,                      !- Value Until Time 64
  19,                                     !- Hour 65
  0,                                      !- Minute 65
  0.513043478260869,                      !- Value Until Time 65
  19,                                     !- Hour 66
  15,                                     !- Minute 66
  0.517391304347826,                      !- Value Until Time 66
  19,                                     !- Hour 67
  30,                                     !- Minute 67
  0.521739130434783,                      !- Value Until Time 67
  19,                                     !- Hour 68
  45,                                     !- Minute 68
  0.526086956521739,                      !- Value Until Time 68
  20,                                     !- Hour 69
  0,                                      !- Minute 69
  0.530434782608696,                      !- Value Until Time 69
  20,                                     !- Hour 70
  15,                                     !- Minute 70
  0.534782608695652,                      !- Value Until Time 70
  20,                                     !- Hour 71
  30,                                     !- Minute 71
  0.539130434782609,                      !- Value Until Time 71
  20,                                     !- Hour 72
  45,                                     !- Minute 72
  0.543478260869565,                      !- Value Until Time 72
  21,                                     !- Hour 73
  0,                                      !- Minute 73
  0.547826086956522,                      !- Value Until Time 73
  21,                                     !- Hour 74
  15,                                     !- Minute 74
  0.552173913043478,                      !- Value Until Time 74
  21,                                     !- Hour 75
  30,                                     !- Minute 75
  0.556521739130435,                      !- Value Until Time 75
  21,                                     !- Hour 76
  45,                                     !- Minute 76
  0.560869565217391,                      !- Value Until Time 76
  22,                                     !- Hour 77
  0,                                      !- Minute 77
  0.565217391304348,                      !- Value Until Time 77
  22,                                     !- Hour 78
  15,                                     !- Minute 78
  0.569565217391304,                      !- Value Until Time 78
  22,                                     !- Hour 79
  30,                                     !- Minute 79
  0.573913043478261,                      !- Value Until Time 79
  22,                                     !- Hour 80
  45,                                     !- Minute 80
  0.578260869565217,                      !- Value Until Time 80
  23,                                     !- Hour 81
  0,                                      !- Minute 81
  0.582608695652174,                      !- Value Until Time 81
  23,                                     !- Hour 82
  15,                                     !- Minute 82
  0.58695652173913,                       !- Value Until Time 82
  23,                                     !- Hour 83
  30,                                     !- Minute 83
  0.591304347826087,                      !- Value Until Time 83
  23,                                     !- Hour 84
  45,                                     !- Minute 84
  0.595652173913043,                      !- Value Until Time 84
  24,                                     !- Hour 85
  0,                                      !- Minute 85
  0.6;                                    !- Value Until Time 85

OS:Schedule:Rule,
  {7d233df3-ddba-4fb2-a33c-b526629b9b64}, !- Handle
  Schedule Rule 8,                        !- Name
  {6856e77a-5d12-428d-a367-cf48f9f3a49d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c068dd67-37a6-4119-9cf4-c1ca056c6df9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c068dd67-37a6-4119-9cf4-c1ca056c6df9}, !- Handle
  Hospital Admin Equipment Sun Day,       !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  15,                                     !- Hour 1
  15,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Handle
  Hospital Infil Quarter On,              !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  {067b68cb-baed-4929-93be-42fada007fc4}, !- Default Day Schedule Name
  {2704a52b-dc66-49be-90d8-6db8a5c9a0f0}, !- Summer Design Day Schedule Name
  {88ebb2dd-bbab-41ee-bb95-2d109e0034db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {067b68cb-baed-4929-93be-42fada007fc4}, !- Handle
  Hospital Infil Quarter On Default,      !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {84d242fe-e30c-4356-8c45-517a08952e51}, !- Handle
  Schedule Rule 9,                        !- Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {682ddcfe-1db8-44c9-a441-9025b0a4f357}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {682ddcfe-1db8-44c9-a441-9025b0a4f357}, !- Handle
  Hospital Infil Quarter On Default|Sun|Sat Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {88ebb2dd-bbab-41ee-bb95-2d109e0034db}, !- Handle
  Hospital Infil Quarter On Winter Design Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2704a52b-dc66-49be-90d8-6db8a5c9a0f0}, !- Handle
  Hospital Infil Quarter On Summer Design Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {a15dab4e-f392-4706-ac03-48e49df15d66}, !- Handle
  Hospital Dining People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a32a9144-0401-48b7-bcf7-dcef0cbf1901}, !- Handle
  Hospital Dining People,                 !- Name
  {a15dab4e-f392-4706-ac03-48e49df15d66}, !- People Definition Name
  {d8fc651d-550a-4ca8-afb1-9361797e011d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {37d268de-e812-4bae-af5d-13fdc9f2e211}, !- Handle
  Hospital Dining Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.7170693230275,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e79685f2-3f04-42e2-8ea3-f49adc63523d}, !- Handle
  {37d268de-e812-4bae-af5d-13fdc9f2e211}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {a92106d3-a3b9-4270-9394-458f4839acf9}, !- Handle
  Hospital Dining Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fede1982-fd57-430b-850c-6bb960de0bda}, !- Handle
  Hospital Dining Elec Equip,             !- Name
  {a92106d3-a3b9-4270-9394-458f4839acf9}, !- Electric Equipment Definition Name
  {d8fc651d-550a-4ca8-afb1-9361797e011d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cb1b9ce9-da8d-42e9-8ea1-0506a004e75a}, !- Handle
  Hospital Dining Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {538ab2f2-4880-4d55-83bd-fa500b399593}, !- Handle
  Hospital Dining Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {44021ef8-35b0-4b75-8aaf-643f353f7a4b}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {26eea5b2-b95a-4b64-a7cb-e56f3b8f68b0}, !- Lighting Schedule Name
  {6856e77a-5d12-428d-a367-cf48f9f3a49d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {a0c26b98-3624-48fa-b84e-7d2661442cd0}, !- Handle
  Hospital ER_Exam People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {177b17ff-3244-4002-821f-0a41adae34c5}, !- Handle
  Hospital ER_Exam People,                !- Name
  {a0c26b98-3624-48fa-b84e-7d2661442cd0}, !- People Definition Name
  {b3bf58de-0e5f-463c-9a0a-2a746c07b511}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3772bff0-8036-4c17-96a1-f8510a630c0b}, !- Handle
  Hospital ER_Exam Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {28e593f8-b455-4d61-82d9-5b340a86e204}, !- Handle
  {3772bff0-8036-4c17-96a1-f8510a630c0b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5c516644-83f3-4c77-8eeb-2065ed6a0d13}, !- Handle
  Hospital ER_Exam Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {deae522f-a9df-40b8-9758-3499d9482f2c}, !- Handle
  Hospital ER_Exam Elec Equip,            !- Name
  {5c516644-83f3-4c77-8eeb-2065ed6a0d13}, !- Electric Equipment Definition Name
  {b3bf58de-0e5f-463c-9a0a-2a746c07b511}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {621a62c5-da5d-4681-a9ed-2e283bb3a3d8}, !- Handle
  Hospital ER_Exam Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9dd76e81-ee8f-448a-a305-6c2f7f633d2a}, !- Handle
  Hospital ER_Exam Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {44021ef8-35b0-4b75-8aaf-643f353f7a4b}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {d6899cae-28f3-4cc8-bb9c-7c6ff63c8b8f}, !- Lighting Schedule Name
  {347717c2-dbc3-40f3-be65-a643943b12ba}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d6899cae-28f3-4cc8-bb9c-7c6ff63c8b8f}, !- Handle
  Hospital Critical Light,                !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  {bbc2dea4-bfd7-4c9a-af53-02fe9881201f}, !- Default Day Schedule Name
  {22bc246e-e150-47ad-97e0-4859b674209b}, !- Summer Design Day Schedule Name
  {2de335a8-745a-42c4-95fb-2d14296ed494}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bbc2dea4-bfd7-4c9a-af53-02fe9881201f}, !- Handle
  Hospital Critical Light Default,        !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.525,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.575,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.625,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.675,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.725,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.75,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.775,                                  !- Value Until Time 12
  11,                                     !- Hour 13
  30,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  11,                                     !- Hour 14
  45,                                     !- Minute 14
  0.825,                                  !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  15,                                     !- Minute 16
  0.875,                                  !- Value Until Time 16
  12,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.89,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.88,                                   !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.87,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.86,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.85,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.84,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.83,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.82,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.81,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.8,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.79,                                   !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.78,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.77,                                   !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.76,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.75,                                   !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.74,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.73,                                   !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.72,                                   !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.71,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.7,                                    !- Value Until Time 37
  18,                                     !- Hour 38
  30,                                     !- Minute 38
  0.7,                                    !- Value Until Time 38
  18,                                     !- Hour 39
  45,                                     !- Minute 39
  0.675,                                  !- Value Until Time 39
  19,                                     !- Hour 40
  0,                                      !- Minute 40
  0.65,                                   !- Value Until Time 40
  19,                                     !- Hour 41
  15,                                     !- Minute 41
  0.625,                                  !- Value Until Time 41
  19,                                     !- Hour 42
  30,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  19,                                     !- Hour 43
  45,                                     !- Minute 43
  0.575,                                  !- Value Until Time 43
  20,                                     !- Hour 44
  0,                                      !- Minute 44
  0.55,                                   !- Value Until Time 44
  20,                                     !- Hour 45
  15,                                     !- Minute 45
  0.525,                                  !- Value Until Time 45
  20,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5,                                    !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0.5;                                    !- Value Until Time 47

OS:Schedule:Day,
  {2de335a8-745a-42c4-95fb-2d14296ed494}, !- Handle
  Hospital Critical Light Winter Design Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {22bc246e-e150-47ad-97e0-4859b674209b}, !- Handle
  Hospital Critical Light Summer Design Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {347717c2-dbc3-40f3-be65-a643943b12ba}, !- Handle
  Hospital Critical Equip,                !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  {ee5fe986-7ea8-4a4e-a052-9ba0e8abefb7}, !- Default Day Schedule Name
  {5e268bfd-5b42-4150-bf1f-142fde0b8dd6}, !- Summer Design Day Schedule Name
  {a7e8585c-061e-4a5f-9598-54b3642328c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee5fe986-7ea8-4a4e-a052-9ba0e8abefb7}, !- Handle
  Hospital Critical Equip Default,        !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.681967213114754,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.677049180327868,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.672131147540983,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.667213114754098,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.662295081967212,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.657377049180327,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.652459016393442,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.647540983606557,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.642622950819672,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.637704918032786,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.632786885245901,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.627868852459016,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.622950819672131,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.618032786885246,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.61311475409836,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.608196721311475,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.60327868852459,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.598360655737705,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.59344262295082,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.588524590163934,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.583606557377049,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.578688524590164,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.573770491803279,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.568852459016393,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.563934426229508,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.559016393442623,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.554098360655737,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.549180327868852,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.544262295081967,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.539344262295082,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.534426229508197,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.529508196721311,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.524590163934426,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.519672131147541,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.514754098360656,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.50983606557377,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.504918032786885,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5,                                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.53125,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5625,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.59375,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.625,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.65625,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.6875,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.71875,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.75,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.78125,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8125,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.84375,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.875,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.90625,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9375,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.96875,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  1,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.973684210526316,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.947368421052632,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.921052631578947,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.894736842105263,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.868421052631579,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.842105263157895,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.815789473684211,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.789473684210526,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.763157894736842,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.736842105263158,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.710526315789474,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.68421052631579,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.657894736842105,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.631578947368421,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.605263157894737,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.578947368421053,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.552631578947368,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.526315789473684,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.5,                                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.795081967213115,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.790163934426229,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.785245901639344,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.780327868852459,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.775409836065574,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.770491803278688,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.765573770491803,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.760655737704918,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.755737704918032,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.750819672131147,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.745901639344262,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.740983606557377,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.736065573770491,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.731147540983606,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.726229508196721,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.721311475409836,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.71639344262295,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.711475409836065,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.70655737704918,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.701639344262295,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.696721311475409,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.691803278688524,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.686885245901639;                      !- Value Until Time 96

OS:Schedule:Day,
  {5e268bfd-5b42-4150-bf1f-142fde0b8dd6}, !- Handle
  Hospital Critical Equip Summer Design Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Day,
  {a7e8585c-061e-4a5f-9598-54b3642328c7}, !- Handle
  Hospital Critical Equip Winter Design Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:People:Definition,
  {8f7d2106-a322-439e-94fd-944287064622}, !- Handle
  Hospital ER_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0672744401044358,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3c3d7e6a-dc4e-46c0-9f9f-102a3fc42285}, !- Handle
  Hospital ER_NurseStn People,            !- Name
  {8f7d2106-a322-439e-94fd-944287064622}, !- People Definition Name
  {ddbcd09b-0347-4833-a4d0-858d99feb8c6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {822aeceb-c20a-4076-bfb8-c84ebd72b54e}, !- Handle
  Hospital ER_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.8680912917381,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {91192e58-fb2d-4738-939c-4f361599ee55}, !- Handle
  {822aeceb-c20a-4076-bfb8-c84ebd72b54e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {94dd9fc2-cac1-4d15-a9aa-186c0ccac105}, !- Handle
  Hospital ER_NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.6389181667252,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6a700fa0-0b05-4d54-8aae-ac9efc571d2c}, !- Handle
  Hospital ER_NurseStn Elec Equip,        !- Name
  {94dd9fc2-cac1-4d15-a9aa-186c0ccac105}, !- Electric Equipment Definition Name
  {ddbcd09b-0347-4833-a4d0-858d99feb8c6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1d3fe72c-3905-45eb-8004-21784b1a89a4}, !- Handle
  Hospital ER_NurseStn Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {065aa90e-c891-46f6-ab01-daf8e9c64bbb}, !- Handle
  Hospital ER_NurseStn Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {44021ef8-35b0-4b75-8aaf-643f353f7a4b}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {26eea5b2-b95a-4b64-a7cb-e56f3b8f68b0}, !- Lighting Schedule Name
  {6856e77a-5d12-428d-a367-cf48f9f3a49d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {80e7b7d9-4d4b-4322-9232-c4801fe3294d}, !- Handle
  Hospital ER_Trauma People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d3ffa5e1-a803-4dba-a397-c83b9331fc4f}, !- Handle
  Hospital ER_Trauma People,              !- Name
  {80e7b7d9-4d4b-4322-9232-c4801fe3294d}, !- People Definition Name
  {bf3f836e-a35e-440a-a313-1f6fb3779949}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {72b3b01a-317a-455d-8b23-cc2af27c64de}, !- Handle
  Hospital ER_Trauma Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {be04528f-d89f-4f3b-a1a3-1d5efc63efcf}, !- Handle
  {72b3b01a-317a-455d-8b23-cc2af27c64de}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {85b4503e-5d3a-4a57-b61a-b008fde4b33a}, !- Handle
  Hospital ER_Trauma Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9b58d16c-947c-4dc4-a719-a7ca586b8e55}, !- Handle
  Hospital ER_Trauma Elec Equip,          !- Name
  {85b4503e-5d3a-4a57-b61a-b008fde4b33a}, !- Electric Equipment Definition Name
  {bf3f836e-a35e-440a-a313-1f6fb3779949}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4dc1f17c-3125-4183-a980-0dc454962ddb}, !- Handle
  Hospital ER_Trauma Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1c396943-d420-4244-b061-3fe81c8753ab}, !- Handle
  Hospital ER_Trauma Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {44021ef8-35b0-4b75-8aaf-643f353f7a4b}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {d6899cae-28f3-4cc8-bb9c-7c6ff63c8b8f}, !- Lighting Schedule Name
  {347717c2-dbc3-40f3-be65-a643943b12ba}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {9723b1b6-6c32-478b-a8e4-0417633b16ea}, !- Handle
  Hospital ER_Triage People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {be3bc34b-230d-4a24-a122-f7281636ede7}, !- Handle
  Hospital ER_Triage People,              !- Name
  {9723b1b6-6c32-478b-a8e4-0417633b16ea}, !- People Definition Name
  {a5574b76-ac15-4b6a-b934-23a385fdae2d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5b3d4e64-97cc-4fe6-9c73-d5437d3248c3}, !- Handle
  Hospital ER_Triage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3999b358-ac0e-4362-ad33-ba85a89ba955}, !- Handle
  {5b3d4e64-97cc-4fe6-9c73-d5437d3248c3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {58a3b5f8-cd6a-472e-9e96-74958ec74f32}, !- Handle
  Hospital ER_Triage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4ee515f4-d050-4753-b1df-462053072acc}, !- Handle
  Hospital ER_Triage Elec Equip,          !- Name
  {58a3b5f8-cd6a-472e-9e96-74958ec74f32}, !- Electric Equipment Definition Name
  {a5574b76-ac15-4b6a-b934-23a385fdae2d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8b1fe3af-420a-4e9b-81f7-d09e0ffd2a6f}, !- Handle
  Hospital ER_Triage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3d3f285c-3f8e-475f-a4e9-8cf824f5d083}, !- Handle
  Hospital ER_Triage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {44021ef8-35b0-4b75-8aaf-643f353f7a4b}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {d6899cae-28f3-4cc8-bb9c-7c6ff63c8b8f}, !- Lighting Schedule Name
  {347717c2-dbc3-40f3-be65-a643943b12ba}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {7d79dd17-7729-4e54-a1f7-02db3fdb38a1}, !- Handle
  Hospital ICU_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fee4212c-1c09-4f18-b339-151d0f161fda}, !- Handle
  Hospital ICU_NurseStn People,           !- Name
  {7d79dd17-7729-4e54-a1f7-02db3fdb38a1}, !- People Definition Name
  {6408f6a2-7296-4c49-b4d7-1077c1d252ab}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f5020e89-e8d0-4a36-9c72-f05097a5282b}, !- Handle
  Hospital ICU_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.4062868125736,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7734c498-f1ac-4f1a-8cc8-2ce580e582ec}, !- Handle
  {f5020e89-e8d0-4a36-9c72-f05097a5282b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4746039f-1762-4073-bcef-de826828c75b}, !- Handle
  Hospital ICU_NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a0057df2-c0b9-460e-a1b9-824cc1d8acde}, !- Handle
  Hospital ICU_NurseStn Elec Equip,       !- Name
  {4746039f-1762-4073-bcef-de826828c75b}, !- Electric Equipment Definition Name
  {6408f6a2-7296-4c49-b4d7-1077c1d252ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {aa53bf15-d880-4591-8c49-9670e4411487}, !- Handle
  Hospital ICU_NurseStn Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {76385fd3-f035-425c-b928-7fd9277a6773}, !- Handle
  Hospital ICU_NurseStn Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {44021ef8-35b0-4b75-8aaf-643f353f7a4b}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {26eea5b2-b95a-4b64-a7cb-e56f3b8f68b0}, !- Lighting Schedule Name
  {347717c2-dbc3-40f3-be65-a643943b12ba}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {0b6d098d-3748-4a67-978c-2ca625c534eb}, !- Handle
  Hospital ICU_Open People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {76270398-a992-4e10-86b5-9201f3168530}, !- Handle
  Hospital ICU_Open People,               !- Name
  {0b6d098d-3748-4a67-978c-2ca625c534eb}, !- People Definition Name
  {8cff1286-53fe-4286-9272-ef3192ab64cc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4e4c6ada-cdca-4f7c-a57f-072620a272a3}, !- Handle
  Hospital ICU_Open Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {06ea5c5f-8793-4b03-bc2f-e40e0be5a270}, !- Handle
  {4e4c6ada-cdca-4f7c-a57f-072620a272a3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d9b16697-c095-4e57-9db7-e61ec9e67942}, !- Handle
  Hospital ICU_Open Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8dfd4dab-84fd-4e5e-9e03-e27dd878fda0}, !- Handle
  Hospital ICU_Open Elec Equip,           !- Name
  {d9b16697-c095-4e57-9db7-e61ec9e67942}, !- Electric Equipment Definition Name
  {8cff1286-53fe-4286-9272-ef3192ab64cc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5d729921-09ad-402e-aed7-171a7722e2de}, !- Handle
  Hospital ICU_Open Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e3b096d0-45a3-429d-bc80-2dc543ce3786}, !- Handle
  Hospital ICU_Open Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {44021ef8-35b0-4b75-8aaf-643f353f7a4b}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {d6899cae-28f3-4cc8-bb9c-7c6ff63c8b8f}, !- Lighting Schedule Name
  {6856e77a-5d12-428d-a367-cf48f9f3a49d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {02a20392-46df-4661-965a-a2da99e6abfc}, !- Handle
  Hospital ICU_PatRm People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f80d18a2-9d6c-4740-9443-e7eb11f6ae2c}, !- Handle
  Hospital ICU_PatRm People,              !- Name
  {02a20392-46df-4661-965a-a2da99e6abfc}, !- People Definition Name
  {364a1db7-7df0-45d3-8a1e-a6ef69911e45}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {955d27b2-0777-4bb6-a2b5-a3c0baf3dcd3}, !- Handle
  Hospital ICU_PatRm Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {31c8accb-6596-405d-9a0b-63bad34e61ea}, !- Handle
  {955d27b2-0777-4bb6-a2b5-a3c0baf3dcd3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8c6ae627-c041-44ea-8e6a-95cb4260faec}, !- Handle
  Hospital ICU_PatRm Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e0216d4c-a5d1-4c71-a767-ddace05b66fd}, !- Handle
  Hospital ICU_PatRm Elec Equip,          !- Name
  {8c6ae627-c041-44ea-8e6a-95cb4260faec}, !- Electric Equipment Definition Name
  {364a1db7-7df0-45d3-8a1e-a6ef69911e45}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c4ee054d-5354-40b6-83a7-6acd43e0e051}, !- Handle
  Hospital ICU_PatRm Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {aed2aba4-069a-43f2-81e0-62121d6510e6}, !- Handle
  Hospital ICU_PatRm Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {44021ef8-35b0-4b75-8aaf-643f353f7a4b}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {d6899cae-28f3-4cc8-bb9c-7c6ff63c8b8f}, !- Lighting Schedule Name
  {347717c2-dbc3-40f3-be65-a643943b12ba}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {8e4dc47b-c1cb-44df-9ef3-9bbb03f1d665}, !- Handle
  Hospital Kitchen People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bf3b0281-f406-47ce-9ac2-a3dbe7033927}, !- Handle
  Hospital Kitchen People,                !- Name
  {8e4dc47b-c1cb-44df-9ef3-9bbb03f1d665}, !- People Definition Name
  {82873251-741a-480e-8f6b-6ddfdc2bb5b9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {97940a2c-31e8-4269-be19-c1f3004ef360}, !- Handle
  Hospital Kitchen Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.2847527917278,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {036b7a67-f156-4cce-bb1b-bc6af41847aa}, !- Handle
  {97940a2c-31e8-4269-be19-c1f3004ef360}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d79b9d6d-02aa-4367-ad15-053da5cb463f}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293243408203,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {00e0b4b5-a583-4b0e-a0c9-4cfaef8ebd90}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {d79b9d6d-02aa-4367-ad15-053da5cb463f}, !- Electric Equipment Definition Name
  {82873251-741a-480e-8f6b-6ddfdc2bb5b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9c86b90b-86da-47d0-931a-73b22e432109}, !- Handle
  Hospital Kitchen Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00188468,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2f22821b-4bc2-4e7f-8b38-adce95a5eedc}, !- Handle
  Hospital Kitchen Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a6424985-ac3f-46a7-9c5c-b3021380bb09}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {26eea5b2-b95a-4b64-a7cb-e56f3b8f68b0}, !- Lighting Schedule Name
  {d171f473-fab5-42d6-a0ba-f7bab41105ae}, !- Electric Equipment Schedule Name
  {0a135b15-3f32-4a6c-938b-3ad72cccb5fe}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a6424985-ac3f-46a7-9c5c-b3021380bb09}, !- Handle
  Hospital Bldg Occ,                      !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  {13406707-9652-4e9f-a633-bef3801881d2}, !- Default Day Schedule Name
  {6ea38b78-c90c-4796-a43f-f80010273ba0}, !- Summer Design Day Schedule Name
  {87a68825-a50f-490e-8cf1-00f7d4f3a294}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {13406707-9652-4e9f-a633-bef3801881d2}, !- Handle
  Hospital Bldg Occ Default,              !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.06875,                                !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0875,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.10625,                                !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.125,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.14375,                                !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1625,                                 !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.18125,                                !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  15,                                     !- Minute 11
  0.275,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.35,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  45,                                     !- Minute 13
  0.425,                                  !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.6,                                    !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.7,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.866666666666667,                      !- Value Until Time 19
  13,                                     !- Hour 20
  30,                                     !- Minute 20
  0.833333333333333,                      !- Value Until Time 20
  13,                                     !- Hour 21
  45,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  14,                                     !- Hour 22
  0,                                      !- Minute 22
  0.766666666666667,                      !- Value Until Time 22
  14,                                     !- Hour 23
  15,                                     !- Minute 23
  0.733333333333333,                      !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.7,                                    !- Value Until Time 24
  14,                                     !- Hour 25
  45,                                     !- Minute 25
  0.666666666666667,                      !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.633333333333333,                      !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.6,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.566666666666667,                      !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.533333333333333,                      !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.5,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.466666666666667,                      !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.433333333333333,                      !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.4,                                    !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.366666666666667,                      !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0.333333333333333,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.3,                                    !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.266666666666667,                      !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0.233333333333333,                      !- Value Until Time 38
  18,                                     !- Hour 39
  15,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.45,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  19,                                     !- Hour 42
  0,                                      !- Minute 42
  0.35,                                   !- Value Until Time 42
  19,                                     !- Hour 43
  15,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  19,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2,                                    !- Value Until Time 45
  20,                                     !- Hour 46
  0,                                      !- Minute 46
  0.15,                                   !- Value Until Time 46
  20,                                     !- Hour 47
  15,                                     !- Minute 47
  0.1,                                    !- Value Until Time 47
  20,                                     !- Hour 48
  30,                                     !- Minute 48
  0.05,                                   !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.05;                                   !- Value Until Time 49

OS:Schedule:Day,
  {6ea38b78-c90c-4796-a43f-f80010273ba0}, !- Handle
  Hospital Bldg Occ Summer Design Day,    !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {71fa5a7a-3612-4177-93bd-296e650a7a71}, !- Handle
  Schedule Rule 12,                       !- Name
  {a6424985-ac3f-46a7-9c5c-b3021380bb09}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e338396-2c53-4a27-8642-5707e4674606}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e338396-2c53-4a27-8642-5707e4674606}, !- Handle
  Hospital Bldg Occ Sun Day,              !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  15,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {87a68825-a50f-490e-8cf1-00f7d4f3a294}, !- Handle
  Hospital Bldg Occ Winter Design Day,    !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {07a7a0e6-25cb-4fe5-97e9-14335b9b1bdd}, !- Handle
  Schedule Rule 13,                       !- Name
  {a6424985-ac3f-46a7-9c5c-b3021380bb09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42b08a87-6d59-43be-86a4-97e1c8d56c19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42b08a87-6d59-43be-86a4-97e1c8d56c19}, !- Handle
  Hospital Bldg Occ WntrDsn|Sat Day,      !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.234782608695652,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.236231884057971,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.23768115942029,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.239130434782609,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.240579710144928,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.242028985507246,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.243478260869565,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.244927536231884,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.246376811594203,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.247826086956522,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.249275362318841,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.250724637681159,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.252173913043478,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.253623188405797,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.255072463768116,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.256521739130435,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.257971014492754,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.259420289855073,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.260869565217391,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.26231884057971,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.263768115942029,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.265217391304348,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.266666666666667,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.268115942028986,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.269565217391305,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.271014492753623,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.272463768115942,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.273913043478261,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.27536231884058,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.276811594202899,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.278260869565218,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.279710144927536,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.281159420289855,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.282608695652174,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.284057971014493,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.285507246376812,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.286956521739131,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.288405797101449,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.289855072463768,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.291304347826087,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.292753623188406,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.294202898550725,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.295652173913043,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.297101449275362,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.298550724637681,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.3,                                    !- Value Until Time 46
  14,                                     !- Hour 47
  30,                                     !- Minute 47
  0.3,                                    !- Value Until Time 47
  14,                                     !- Hour 48
  45,                                     !- Minute 48
  0.293333333333333,                      !- Value Until Time 48
  15,                                     !- Hour 49
  0,                                      !- Minute 49
  0.286666666666667,                      !- Value Until Time 49
  15,                                     !- Hour 50
  15,                                     !- Minute 50
  0.28,                                   !- Value Until Time 50
  15,                                     !- Hour 51
  30,                                     !- Minute 51
  0.273333333333333,                      !- Value Until Time 51
  15,                                     !- Hour 52
  45,                                     !- Minute 52
  0.266666666666667,                      !- Value Until Time 52
  16,                                     !- Hour 53
  0,                                      !- Minute 53
  0.26,                                   !- Value Until Time 53
  16,                                     !- Hour 54
  15,                                     !- Minute 54
  0.253333333333333,                      !- Value Until Time 54
  16,                                     !- Hour 55
  30,                                     !- Minute 55
  0.246666666666667,                      !- Value Until Time 55
  16,                                     !- Hour 56
  45,                                     !- Minute 56
  0.24,                                   !- Value Until Time 56
  17,                                     !- Hour 57
  0,                                      !- Minute 57
  0.233333333333333,                      !- Value Until Time 57
  17,                                     !- Hour 58
  15,                                     !- Minute 58
  0.226666666666667,                      !- Value Until Time 58
  17,                                     !- Hour 59
  30,                                     !- Minute 59
  0.22,                                   !- Value Until Time 59
  17,                                     !- Hour 60
  45,                                     !- Minute 60
  0.213333333333333,                      !- Value Until Time 60
  18,                                     !- Hour 61
  0,                                      !- Minute 61
  0.206666666666667,                      !- Value Until Time 61
  18,                                     !- Hour 62
  15,                                     !- Minute 62
  0.2,                                    !- Value Until Time 62
  18,                                     !- Hour 63
  30,                                     !- Minute 63
  0.201449275362319,                      !- Value Until Time 63
  18,                                     !- Hour 64
  45,                                     !- Minute 64
  0.202898550724638,                      !- Value Until Time 64
  19,                                     !- Hour 65
  0,                                      !- Minute 65
  0.204347826086957,                      !- Value Until Time 65
  19,                                     !- Hour 66
  15,                                     !- Minute 66
  0.205797101449275,                      !- Value Until Time 66
  19,                                     !- Hour 67
  30,                                     !- Minute 67
  0.207246376811594,                      !- Value Until Time 67
  19,                                     !- Hour 68
  45,                                     !- Minute 68
  0.208695652173913,                      !- Value Until Time 68
  20,                                     !- Hour 69
  0,                                      !- Minute 69
  0.210144927536232,                      !- Value Until Time 69
  20,                                     !- Hour 70
  15,                                     !- Minute 70
  0.211594202898551,                      !- Value Until Time 70
  20,                                     !- Hour 71
  30,                                     !- Minute 71
  0.21304347826087,                       !- Value Until Time 71
  20,                                     !- Hour 72
  45,                                     !- Minute 72
  0.214492753623188,                      !- Value Until Time 72
  21,                                     !- Hour 73
  0,                                      !- Minute 73
  0.215942028985507,                      !- Value Until Time 73
  21,                                     !- Hour 74
  15,                                     !- Minute 74
  0.217391304347826,                      !- Value Until Time 74
  21,                                     !- Hour 75
  30,                                     !- Minute 75
  0.218840579710145,                      !- Value Until Time 75
  21,                                     !- Hour 76
  45,                                     !- Minute 76
  0.220289855072464,                      !- Value Until Time 76
  22,                                     !- Hour 77
  0,                                      !- Minute 77
  0.221739130434783,                      !- Value Until Time 77
  22,                                     !- Hour 78
  15,                                     !- Minute 78
  0.223188405797102,                      !- Value Until Time 78
  22,                                     !- Hour 79
  30,                                     !- Minute 79
  0.22463768115942,                       !- Value Until Time 79
  22,                                     !- Hour 80
  45,                                     !- Minute 80
  0.226086956521739,                      !- Value Until Time 80
  23,                                     !- Hour 81
  0,                                      !- Minute 81
  0.227536231884058,                      !- Value Until Time 81
  23,                                     !- Hour 82
  15,                                     !- Minute 82
  0.228985507246377,                      !- Value Until Time 82
  23,                                     !- Hour 83
  30,                                     !- Minute 83
  0.230434782608696,                      !- Value Until Time 83
  23,                                     !- Hour 84
  45,                                     !- Minute 84
  0.231884057971015,                      !- Value Until Time 84
  24,                                     !- Hour 85
  0,                                      !- Minute 85
  0.233333333333333;                      !- Value Until Time 85

OS:Schedule:Ruleset,
  {d171f473-fab5-42d6-a0ba-f7bab41105ae}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH,        !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  {6ce99769-1777-48ef-b56f-cd1d273d63a4}, !- Default Day Schedule Name
  {6f0b0439-96ab-4998-9cde-219c0e558c30}, !- Summer Design Day Schedule Name
  {dd5c5ec4-794e-4fde-b593-80a194fcbe64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ce99769-1777-48ef-b56f-cd1d273d63a4}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Default, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.190625,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1875,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.184375,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.18125,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.178125,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.175,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.171875,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.16875,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.165625,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1625,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.159375,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.15625,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.153125,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.146875,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.14375,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.140625,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1375,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.134375,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.13125,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.128125,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.125,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.121875,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.11875,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.115625,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1125,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.109375,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.10625,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.103125,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1,                                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.110714285714286,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.121428571428571,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.132142857142857,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.142857142857143,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.153571428571429,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.164285714285714,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.175,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.185714285714286,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.196428571428571,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.207142857142857,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.217857142857143,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.228571428571429,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.239285714285714,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.25,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.275,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.3,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.325,                                  !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.35,                                   !- Value Until Time 48
  13,                                     !- Hour 49
  0,                                      !- Minute 49
  0.35,                                   !- Value Until Time 49
  14,                                     !- Hour 50
  0,                                      !- Minute 50
  0.35,                                   !- Value Until Time 50
  14,                                     !- Hour 51
  15,                                     !- Minute 51
  0.3375,                                 !- Value Until Time 51
  14,                                     !- Hour 52
  30,                                     !- Minute 52
  0.325,                                  !- Value Until Time 52
  14,                                     !- Hour 53
  45,                                     !- Minute 53
  0.3125,                                 !- Value Until Time 53
  15,                                     !- Hour 54
  0,                                      !- Minute 54
  0.3,                                    !- Value Until Time 54
  15,                                     !- Hour 55
  15,                                     !- Minute 55
  0.2875,                                 !- Value Until Time 55
  15,                                     !- Hour 56
  30,                                     !- Minute 56
  0.275,                                  !- Value Until Time 56
  15,                                     !- Hour 57
  45,                                     !- Minute 57
  0.2625,                                 !- Value Until Time 57
  16,                                     !- Hour 58
  0,                                      !- Minute 58
  0.25,                                   !- Value Until Time 58
  16,                                     !- Hour 59
  15,                                     !- Minute 59
  0.259090909090909,                      !- Value Until Time 59
  16,                                     !- Hour 60
  30,                                     !- Minute 60
  0.268181818181818,                      !- Value Until Time 60
  16,                                     !- Hour 61
  45,                                     !- Minute 61
  0.277272727272727,                      !- Value Until Time 61
  17,                                     !- Hour 62
  0,                                      !- Minute 62
  0.286363636363636,                      !- Value Until Time 62
  17,                                     !- Hour 63
  15,                                     !- Minute 63
  0.295454545454545,                      !- Value Until Time 63
  17,                                     !- Hour 64
  30,                                     !- Minute 64
  0.304545454545455,                      !- Value Until Time 64
  17,                                     !- Hour 65
  45,                                     !- Minute 65
  0.313636363636364,                      !- Value Until Time 65
  18,                                     !- Hour 66
  0,                                      !- Minute 66
  0.322727272727273,                      !- Value Until Time 66
  18,                                     !- Hour 67
  15,                                     !- Minute 67
  0.331818181818182,                      !- Value Until Time 67
  18,                                     !- Hour 68
  30,                                     !- Minute 68
  0.340909090909091,                      !- Value Until Time 68
  18,                                     !- Hour 69
  45,                                     !- Minute 69
  0.35,                                   !- Value Until Time 69
  19,                                     !- Hour 70
  30,                                     !- Minute 70
  0.25,                                   !- Value Until Time 70
  19,                                     !- Hour 71
  45,                                     !- Minute 71
  0.246875,                               !- Value Until Time 71
  20,                                     !- Hour 72
  0,                                      !- Minute 72
  0.24375,                                !- Value Until Time 72
  20,                                     !- Hour 73
  15,                                     !- Minute 73
  0.240625,                               !- Value Until Time 73
  20,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2375,                                 !- Value Until Time 74
  20,                                     !- Hour 75
  45,                                     !- Minute 75
  0.234375,                               !- Value Until Time 75
  21,                                     !- Hour 76
  0,                                      !- Minute 76
  0.23125,                                !- Value Until Time 76
  21,                                     !- Hour 77
  15,                                     !- Minute 77
  0.228125,                               !- Value Until Time 77
  21,                                     !- Hour 78
  30,                                     !- Minute 78
  0.225,                                  !- Value Until Time 78
  21,                                     !- Hour 79
  45,                                     !- Minute 79
  0.221875,                               !- Value Until Time 79
  22,                                     !- Hour 80
  0,                                      !- Minute 80
  0.21875,                                !- Value Until Time 80
  22,                                     !- Hour 81
  15,                                     !- Minute 81
  0.215625,                               !- Value Until Time 81
  22,                                     !- Hour 82
  30,                                     !- Minute 82
  0.2125,                                 !- Value Until Time 82
  22,                                     !- Hour 83
  45,                                     !- Minute 83
  0.209375,                               !- Value Until Time 83
  23,                                     !- Hour 84
  0,                                      !- Minute 84
  0.20625,                                !- Value Until Time 84
  23,                                     !- Hour 85
  15,                                     !- Minute 85
  0.203125,                               !- Value Until Time 85
  23,                                     !- Hour 86
  30,                                     !- Minute 86
  0.2,                                    !- Value Until Time 86
  23,                                     !- Hour 87
  45,                                     !- Minute 87
  0.196875,                               !- Value Until Time 87
  24,                                     !- Hour 88
  0,                                      !- Minute 88
  0.19375;                                !- Value Until Time 88

OS:Schedule:Day,
  {dd5c5ec4-794e-4fde-b593-80a194fcbe64}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Day,
  {6f0b0439-96ab-4998-9cde-219c0e558c30}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Ruleset,
  {0a135b15-3f32-4a6c-938b-3ad72cccb5fe}, !- Handle
  Hospital Kitchen Gas,                   !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  {82c218b1-a1d7-421a-88e9-dfc2c01f6eb7}, !- Default Day Schedule Name
  {8cc02d3a-0568-487b-b9bd-d766dd67d55d}, !- Summer Design Day Schedule Name
  {35904b78-76ad-4c03-a71c-623544d9c8a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82c218b1-a1d7-421a-88e9-dfc2c01f6eb7}, !- Handle
  Hospital Kitchen Gas Default,           !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  15,                                     !- Minute 2
  0.0525,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  30,                                     !- Minute 3
  0.085,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  45,                                     !- Minute 4
  0.1175,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  0.175,                                  !- Value Until Time 6
  11,                                     !- Hour 7
  30,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  11,                                     !- Hour 8
  45,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  15,                                     !- Minute 10
  0.225,                                  !- Value Until Time 10
  12,                                     !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  45,                                     !- Minute 12
  0.175,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  15,                                     !- Minute 14
  0.175,                                  !- Value Until Time 14
  13,                                     !- Hour 15
  30,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  13,                                     !- Hour 16
  45,                                     !- Minute 16
  0.225,                                  !- Value Until Time 16
  14,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  15,                                     !- Minute 18
  0.2375,                                 !- Value Until Time 18
  14,                                     !- Hour 19
  30,                                     !- Minute 19
  0.225,                                  !- Value Until Time 19
  14,                                     !- Hour 20
  45,                                     !- Minute 20
  0.2125,                                 !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  15,                                     !- Hour 22
  15,                                     !- Minute 22
  0.1875,                                 !- Value Until Time 22
  15,                                     !- Hour 23
  30,                                     !- Minute 23
  0.175,                                  !- Value Until Time 23
  15,                                     !- Hour 24
  45,                                     !- Minute 24
  0.1625,                                 !- Value Until Time 24
  16,                                     !- Hour 25
  0,                                      !- Minute 25
  0.15,                                   !- Value Until Time 25
  16,                                     !- Hour 26
  15,                                     !- Minute 26
  0.1625,                                 !- Value Until Time 26
  16,                                     !- Hour 27
  30,                                     !- Minute 27
  0.175,                                  !- Value Until Time 27
  16,                                     !- Hour 28
  45,                                     !- Minute 28
  0.1875,                                 !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.19,                                   !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.18,                                   !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.17,                                   !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.16,                                   !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0.15,                                   !- Value Until Time 35
  19,                                     !- Hour 36
  15,                                     !- Minute 36
  0.1375,                                 !- Value Until Time 36
  19,                                     !- Hour 37
  30,                                     !- Minute 37
  0.125,                                  !- Value Until Time 37
  19,                                     !- Hour 38
  45,                                     !- Minute 38
  0.1125,                                 !- Value Until Time 38
  20,                                     !- Hour 39
  0,                                      !- Minute 39
  0.1,                                    !- Value Until Time 39
  20,                                     !- Hour 40
  15,                                     !- Minute 40
  0.0875,                                 !- Value Until Time 40
  20,                                     !- Hour 41
  30,                                     !- Minute 41
  0.075,                                  !- Value Until Time 41
  20,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0625,                                 !- Value Until Time 42
  21,                                     !- Hour 43
  0,                                      !- Minute 43
  0.05,                                   !- Value Until Time 43
  21,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0425,                                 !- Value Until Time 44
  21,                                     !- Hour 45
  30,                                     !- Minute 45
  0.035,                                  !- Value Until Time 45
  21,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0275,                                 !- Value Until Time 46
  22,                                     !- Hour 47
  0,                                      !- Minute 47
  0.02,                                   !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0.02;                                   !- Value Until Time 48

OS:Schedule:Rule,
  {addc891c-7764-4856-80fd-f01da79aec95}, !- Handle
  Schedule Rule 15,                       !- Name
  {0a135b15-3f32-4a6c-938b-3ad72cccb5fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d97eed0d-df69-4d15-bfb1-76f1c94d8d5e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d97eed0d-df69-4d15-bfb1-76f1c94d8d5e}, !- Handle
  Hospital Kitchen Gas Default|Sun Day,   !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.185833333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.185,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.184166666666667,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.183333333333333,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1825,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.181666666666667,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.180833333333333,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.18,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.179166666666667,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.178333333333333,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1775,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.176666666666667,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.175833333333333,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.175,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.174166666666667,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.173333333333333,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1725,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.171666666666667,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.170833333333333,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.17,                                   !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.169166666666667,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.168333333333333,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1675,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.166666666666667,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.165833333333333,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.165,                                  !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.164166666666667,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.163333333333333,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.161666666666667,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.160833333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.16,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.159166666666667,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1575,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.156666666666667,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.155833333333333,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.155,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.154166666666667,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.153333333333333,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1525,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.151666666666667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.150833333333333,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.15,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.175,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.2,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.225,                                  !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.25,                                   !- Value Until Time 48
  14,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  14,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  14,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  14,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  15,                                     !- Hour 54
  15,                                     !- Minute 54
  0.1875,                                 !- Value Until Time 54
  15,                                     !- Hour 55
  30,                                     !- Minute 55
  0.175,                                  !- Value Until Time 55
  15,                                     !- Hour 56
  45,                                     !- Minute 56
  0.1625,                                 !- Value Until Time 56
  16,                                     !- Hour 57
  0,                                      !- Minute 57
  0.15,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  15,                                     !- Minute 58
  0.1625,                                 !- Value Until Time 58
  16,                                     !- Hour 59
  30,                                     !- Minute 59
  0.175,                                  !- Value Until Time 59
  16,                                     !- Hour 60
  45,                                     !- Minute 60
  0.1875,                                 !- Value Until Time 60
  17,                                     !- Hour 61
  0,                                      !- Minute 61
  0.2,                                    !- Value Until Time 61
  17,                                     !- Hour 62
  15,                                     !- Minute 62
  0.233333333333333,                      !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.266666666666667,                      !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.3,                                    !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.125,                                  !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.1,                                    !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0875,                                 !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.075,                                  !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0625,                                 !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.05,                                   !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.04,                                   !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.03,                                   !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.02,                                   !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.199166666666667,                      !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.198333333333333,                      !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.1975,                                 !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.196666666666667,                      !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.195833333333333,                      !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.195,                                  !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.194166666666667,                      !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.193333333333333,                      !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.1925,                                 !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.191666666666667,                      !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.190833333333333,                      !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.19,                                   !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.189166666666667,                      !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.188333333333333,                      !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.1875,                                 !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.186666666666667;                      !- Value Until Time 89

OS:Schedule:Day,
  {8cc02d3a-0568-487b-b9bd-d766dd67d55d}, !- Handle
  Hospital Kitchen Gas Summer Design Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {35904b78-76ad-4c03-a71c-623544d9c8a2}, !- Handle
  Hospital Kitchen Gas Winter Design Day, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {9c483057-91b1-47ce-bd25-af71ca92f59f}, !- Handle
  Hospital Lab People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c0f9d367-8969-462b-8ed6-41b3937bfd85}, !- Handle
  Hospital Lab People,                    !- Name
  {9c483057-91b1-47ce-bd25-af71ca92f59f}, !- People Definition Name
  {5beb5675-cd41-497a-998a-02d29ff38073}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6fcf2ace-69de-4889-9f8b-3c3faf6a7dce}, !- Handle
  Hospital Lab Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {31310d29-9a3b-4adc-8a20-252f7d02ab72}, !- Handle
  {6fcf2ace-69de-4889-9f8b-3c3faf6a7dce}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {fb13e6b3-bc9f-4d8a-9e45-3bed0c445290}, !- Handle
  Hospital Lab Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e67d7e40-342f-4a56-a221-ec27d74b507b}, !- Handle
  Hospital Lab Elec Equip,                !- Name
  {fb13e6b3-bc9f-4d8a-9e45-3bed0c445290}, !- Electric Equipment Definition Name
  {5beb5675-cd41-497a-998a-02d29ff38073}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a73d30ee-2e76-4427-a497-1fa793bef91f}, !- Handle
  Hospital Lab Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.007112,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b79b6084-4b11-487f-8d03-785b02b3d8ad}, !- Handle
  Hospital Lab Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a6424985-ac3f-46a7-9c5c-b3021380bb09}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {26eea5b2-b95a-4b64-a7cb-e56f3b8f68b0}, !- Lighting Schedule Name
  {6856e77a-5d12-428d-a367-cf48f9f3a49d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2c523b71-1c56-40d7-927b-4c771ac9a8c0}, !- Handle
  Hospital Lobby People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {774143cb-1771-465f-bae3-bea92d093886}, !- Handle
  Hospital Lobby People,                  !- Name
  {2c523b71-1c56-40d7-927b-4c771ac9a8c0}, !- People Definition Name
  {a9e2a5b1-aa5a-4724-82cd-39fc4abff18e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {32f8ef56-4e52-4fe3-bc81-fda00b8cdfb2}, !- Handle
  Hospital Lobby Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.086827729211,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3a5141be-6469-40e9-b153-e72e75617393}, !- Handle
  {32f8ef56-4e52-4fe3-bc81-fda00b8cdfb2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {bce206e9-1016-4070-8c2c-ef0d7a8c0633}, !- Handle
  Hospital Lobby Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {742e47f4-4f2e-4583-81ae-5fc1eab4b9e0}, !- Handle
  Hospital Lobby Elec Equip,              !- Name
  {bce206e9-1016-4070-8c2c-ef0d7a8c0633}, !- Electric Equipment Definition Name
  {a9e2a5b1-aa5a-4724-82cd-39fc4abff18e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b01f3cee-2d2d-44e4-bf4e-84d4eceb8ee5}, !- Handle
  Hospital Lobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {308beb90-1b88-4b53-8690-6ab669a4176a}, !- Handle
  Hospital Lobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a6424985-ac3f-46a7-9c5c-b3021380bb09}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {26eea5b2-b95a-4b64-a7cb-e56f3b8f68b0}, !- Lighting Schedule Name
  {6856e77a-5d12-428d-a367-cf48f9f3a49d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {55fc1de9-f3bc-4ff8-ae44-87e4cb6f6d7f}, !- Handle
  Hospital NurseStn People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1fae909b-f57d-42bd-9b2a-522340d3d7e3}, !- Handle
  Hospital NurseStn People,               !- Name
  {55fc1de9-f3bc-4ff8-ae44-87e4cb6f6d7f}, !- People Definition Name
  {418c841f-3011-44c0-ae15-149beaf52b48}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5b365073-1897-4adc-8c26-fd53bcb7924d}, !- Handle
  Hospital NurseStn Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.6937813875628,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {94f0043d-3674-4d52-84d8-ee2caf8700aa}, !- Handle
  {5b365073-1897-4adc-8c26-fd53bcb7924d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {76878a9c-1720-44ca-9ed8-476734e81467}, !- Handle
  Hospital NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bfe683d7-fdcc-45c3-904b-868dd9d8e127}, !- Handle
  Hospital NurseStn Elec Equip,           !- Name
  {76878a9c-1720-44ca-9ed8-476734e81467}, !- Electric Equipment Definition Name
  {418c841f-3011-44c0-ae15-149beaf52b48}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {17b53571-478f-469b-998a-9c5aa4bc3bbe}, !- Handle
  Hospital NurseStn Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d2274b1a-a0e4-45b7-919c-9ea10fa90974}, !- Handle
  Hospital NurseStn Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a6424985-ac3f-46a7-9c5c-b3021380bb09}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {26eea5b2-b95a-4b64-a7cb-e56f3b8f68b0}, !- Lighting Schedule Name
  {6856e77a-5d12-428d-a367-cf48f9f3a49d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {3e93ed10-83b6-4ad0-bb00-90ed51b0047a}, !- Handle
  Hospital Office People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b8cd5bfd-e262-495a-91a4-7a62fedac5c5}, !- Handle
  Hospital Office People,                 !- Name
  {3e93ed10-83b6-4ad0-bb00-90ed51b0047a}, !- People Definition Name
  {5cb5ff38-2e69-4611-9a3d-4b93e5643a88}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6f6c07f8-7904-41a8-93c8-c7a5c86a95f3}, !- Handle
  Hospital Office Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  25.7795654480198,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {022b94cf-5526-4d3c-92f1-d30bced22cd5}, !- Handle
  {6f6c07f8-7904-41a8-93c8-c7a5c86a95f3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ae68ab4a-ee1e-4453-9f12-7b4a556b538e}, !- Handle
  Hospital Office Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2dd8414c-32dc-43f7-a72d-45860458e9d6}, !- Handle
  Hospital Office Elec Equip,             !- Name
  {ae68ab4a-ee1e-4453-9f12-7b4a556b538e}, !- Electric Equipment Definition Name
  {5cb5ff38-2e69-4611-9a3d-4b93e5643a88}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {97170938-9555-4777-b606-169a0e50c35f}, !- Handle
  Hospital Office Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e579b757-9383-44b5-a869-c5282fb8c865}, !- Handle
  Hospital Office Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a6424985-ac3f-46a7-9c5c-b3021380bb09}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {26eea5b2-b95a-4b64-a7cb-e56f3b8f68b0}, !- Lighting Schedule Name
  {6856e77a-5d12-428d-a367-cf48f9f3a49d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {42bc1ba5-6394-4e85-936e-23c3ff85280c}, !- Handle
  Hospital OR People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a89354bc-fc61-4db0-ab27-fb63e4390d7e}, !- Handle
  Hospital OR People,                     !- Name
  {42bc1ba5-6394-4e85-936e-23c3ff85280c}, !- People Definition Name
  {e1ccb670-9ae0-4c9c-b41b-74c40f613f27}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {830e4068-205a-4566-a185-e3632d4066de}, !- Handle
  Hospital OR Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  104.894307010836,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b38cb96a-73a8-4e07-8210-9e3747a5c0f5}, !- Handle
  {830e4068-205a-4566-a185-e3632d4066de}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a9b387d3-0967-4b72-9544-0347a639e56c}, !- Handle
  Hospital OR Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a6112b1d-8823-4f79-a64b-0a9f203cd966}, !- Handle
  Hospital OR Elec Equip,                 !- Name
  {a9b387d3-0967-4b72-9544-0347a639e56c}, !- Electric Equipment Definition Name
  {e1ccb670-9ae0-4c9c-b41b-74c40f613f27}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6832c45a-fbf9-4bec-9ec0-1b41bd02d3bc}, !- Handle
  Hospital OR Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ae04d3fb-2eaf-4e37-bf04-a0cc7ec8c262}, !- Handle
  Hospital OR Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {44021ef8-35b0-4b75-8aaf-643f353f7a4b}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {d6899cae-28f3-4cc8-bb9c-7c6ff63c8b8f}, !- Lighting Schedule Name
  {347717c2-dbc3-40f3-be65-a643943b12ba}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6fae2179-bdf6-480d-bc60-cd4850eb7436}, !- Handle
  Hospital PatCorridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {44a8580f-eb41-4a63-8cab-cd7b17efef57}, !- Handle
  Hospital PatCorridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.2083617500568,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {10aabe99-1268-4811-ac0f-207cd1cf02a2}, !- Handle
  {44a8580f-eb41-4a63-8cab-cd7b17efef57}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:People:Definition,
  {b80d6b00-0d2c-4020-9ead-07b24d377164}, !- Handle
  Hospital PatRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {177b81db-1682-4235-9e90-59a48b1ac70e}, !- Handle
  Hospital PatRoom People,                !- Name
  {b80d6b00-0d2c-4020-9ead-07b24d377164}, !- People Definition Name
  {399143cf-3815-493a-ab2b-22dcf2934ff9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {26284e22-4f5c-423d-a1e8-b2abf2f59f08}, !- Handle
  Hospital PatRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.5514359917609,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {31d2b767-1feb-4154-b55a-0b1d13a6250e}, !- Handle
  {26284e22-4f5c-423d-a1e8-b2abf2f59f08}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {cbf78d7e-3c88-4eb5-95bc-c027649c5332}, !- Handle
  Hospital PatRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d1240eb8-8c48-4d6b-bc90-1cce8e654530}, !- Handle
  Hospital PatRoom Elec Equip,            !- Name
  {cbf78d7e-3c88-4eb5-95bc-c027649c5332}, !- Electric Equipment Definition Name
  {399143cf-3815-493a-ab2b-22dcf2934ff9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {05197da6-819b-4006-9ab3-87ae84117d69}, !- Handle
  Hospital PatRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4a3c3a33-d87f-4f0e-9932-89158c92f037}, !- Handle
  Hospital PatRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {44021ef8-35b0-4b75-8aaf-643f353f7a4b}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {d6899cae-28f3-4cc8-bb9c-7c6ff63c8b8f}, !- Lighting Schedule Name
  {347717c2-dbc3-40f3-be65-a643943b12ba}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {8e183543-b396-4dbd-9c18-5a976e054c75}, !- Handle
  Hospital PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a7ecbade-6cc6-458c-9dc1-98c220018b72}, !- Handle
  Hospital PhysTherapy People,            !- Name
  {8e183543-b396-4dbd-9c18-5a976e054c75}, !- People Definition Name
  {cba31623-6159-4caa-b394-2ce5eceb8d93}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8d314205-572a-4460-b505-35e5c858db84}, !- Handle
  Hospital PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.0174151459414,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4cd9a06d-a635-4e8f-a1fe-12c29b3312d8}, !- Handle
  {8d314205-572a-4460-b505-35e5c858db84}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a6cab6b9-87cd-41c8-a50e-9fd332cf3fc6}, !- Handle
  Hospital PhysTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {13aa378d-88b2-4eca-93de-192f4ed74b1b}, !- Handle
  Hospital PhysTherapy Elec Equip,        !- Name
  {a6cab6b9-87cd-41c8-a50e-9fd332cf3fc6}, !- Electric Equipment Definition Name
  {cba31623-6159-4caa-b394-2ce5eceb8d93}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ad1af76a-ea1c-44c5-8c09-dfa1c0315381}, !- Handle
  Hospital PhysTherapy Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {76436f67-cd17-4d71-8c2e-1d186c91ddc0}, !- Handle
  Hospital PhysTherapy Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a6424985-ac3f-46a7-9c5c-b3021380bb09}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {26eea5b2-b95a-4b64-a7cb-e56f3b8f68b0}, !- Lighting Schedule Name
  {6856e77a-5d12-428d-a367-cf48f9f3a49d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {4317228a-7fd2-4ddf-868b-4da532002de1}, !- Handle
  Hospital Radiology People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b556b602-d432-4795-ad5e-e894ddcb39b9}, !- Handle
  Hospital Radiology People,              !- Name
  {4317228a-7fd2-4ddf-868b-4da532002de1}, !- People Definition Name
  {834f6b39-5498-44eb-a7f4-b6f7cb78770e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fbc64780-532e-46d3-bb78-96416ef6327d}, !- Work Efficiency Schedule Name
  {e7894d72-9be4-46da-bb03-f778dc16a11b}, !- Clothing Insulation Schedule Name
  {c8281e52-7a1d-4907-904e-ded8a2d0aef2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {99d59e44-9651-4053-8f9e-73b258a29fe0}, !- Handle
  Hospital Radiology Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.7882420209285,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0d16f2b8-ea0f-4181-98fc-5b48764bf967}, !- Handle
  {99d59e44-9651-4053-8f9e-73b258a29fe0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {fff514f3-ff26-4397-b318-b58270e667c8}, !- Handle
  Hospital Radiology Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {545bb8c8-2872-426e-a882-b155da279a4f}, !- Handle
  Hospital Radiology Elec Equip,          !- Name
  {fff514f3-ff26-4397-b318-b58270e667c8}, !- Electric Equipment Definition Name
  {834f6b39-5498-44eb-a7f4-b6f7cb78770e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1d8bc502-57a3-4000-9ad2-29cdcb50a9cf}, !- Handle
  Hospital Radiology Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4d91c82e-e4b5-4ae5-8441-5258e369b40e}, !- Handle
  Hospital Radiology Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a6424985-ac3f-46a7-9c5c-b3021380bb09}, !- Number of People Schedule Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- People Activity Level Schedule Name
  {26eea5b2-b95a-4b64-a7cb-e56f3b8f68b0}, !- Lighting Schedule Name
  {6856e77a-5d12-428d-a367-cf48f9f3a49d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148a0256-5cb1-44cc-ad65-34991a28e9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {b105ef1a-c5d0-48b8-b601-9e8086f7d32b}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5db69461-0cc7-4930-88e3-13d7e8de977d}, !- Handle
  Foundation F 1.26W/m*K Perim 6.04m Area 27.64m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  27.6359508133924,                       !- Area {m2}
  6.04460866434655;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {634e53a1-c911-4d04-82e9-6b12bc47be3d}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 170.53m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  170.526356143524,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e7be66dd-56c5-4141-bb9f-7cb4275b2462}, !- Handle
  Foundation F 1.26W/m*K Perim 4.57m Area 20.9m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  4.572;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7f83ae1a-731d-4d4f-ad1b-1aff4d353b85}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 132.39m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  132.386832,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {66110d7e-7f44-4321-ab02-b74ca6926edd}, !- Handle
  Foundation F 1.26W/m*K Perim 7.94m Area 36.29m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  36.2893789991599,                       !- Area {m2}
  7.93730949237969;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b72aebf6-95c9-400b-86d9-9f6aee0ee89b}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 175.03m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  175.027688484819,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0ac96979-3b59-40d5-962f-91471e15bb52}, !- Handle
  Foundation F 1.26W/m*K Perim 5.89m Area 26.93m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  26.9252141279249,                       !- Area {m2}
  5.8891544461778;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dccdb276-6a9a-4892-807c-cc4da8cbb6e6}, !- Handle
  Foundation F 1.26W/m*K Perim 4.21m Area 19.23m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  19.2316985479421,                       !- Area {m2}
  4.2064082563303;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a54a9f8a-a0ae-4f79-bff1-d64ec24a8e90}, !- Handle
  Foundation F 1.26W/m*K Perim 3.62m Area 16.56m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  16.5559839673588,                       !- Area {m2}
  3.6211688467539;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7c3a5be2-bad9-4fde-b00d-ba0a31bdca42}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 229.83m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  229.832733661347,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {13e9478a-e4ca-4271-9fb0-788c4ac782ff}, !- Handle
  Foundation F 1.26W/m*K Perim 5.49m Area 25.09m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  25.0856603537742,                       !- Area {m2}
  5.4868023520941;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b7a8142e-ec0c-4dba-93f7-b3fe7676daf9}, !- Handle
  Foundation F 1.26W/m*K Perim 28.96m Area 132.39m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  132.386832,                             !- Area {m2}
  28.956;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3a994644-1f33-4c91-93ee-1fedfd7a4f13}, !- Handle
  Foundation F 1.26W/m*K Perim 0.91m Area 4.18m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  4.18080403216129,                       !- Area {m2}
  0.9144365774631;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e7eafe56-f789-4e4d-8a58-98117a7f8826}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 26.48m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  26.4784255370215,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3b69e768-492d-4a3c-88de-5477d711a6e8}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 104.85m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  104.854565126606,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {63de4a38-153b-44e2-a59f-93dfe2a2d574}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 52.96m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  52.956851074043,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1eb595c3-0410-4f97-b89f-317e286e8135}, !- Handle
  Foundation F 1.26W/m*K Perim 1.83m Area 8.36m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  8.36160806432258,                       !- Area {m2}
  1.8288731549262;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e9043b93-235c-4ff5-ac4a-82cc1dddb453}, !- Handle
  Foundation F 1.26W/m*K Perim 8.63m Area 39.47m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  39.4667900636026,                       !- Area {m2}
  8.63228129125166;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {de662320-b035-4947-8d92-34d242558795}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 249.96m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  249.956337069483,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ec4f263d-c0ae-41a0-96e3-3995c0bf58d8}, !- Handle
  Foundation F 1.26W/m*K Perim 9.99m Area 45.65m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  45.6543800312011,                       !- Area {m2}
  9.985647425897;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {db55f5a3-5e11-49b7-827a-5379f12b6ea6}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 121.8m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  121.8007574703,                         !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {64dc7585-decb-489e-8f7a-196b32f4f78f}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 289.14m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  289.144406864274,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {267c4597-71a8-4e0c-ba25-289abd5e294d}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 158.88m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  158.875848907237,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {f2466a22-fdce-41ea-8710-2a252196a450}, !- Handle
  ComStock DOE Ref Pre-1980 - Hospital - ASHRAE 169-2013-5A, !- Name
  {8fbf49d0-8c27-458f-ba2e-89e271caea4e}, !- Default Exterior Surface Constructions Name
  {d96e874e-7cc8-4ad1-bec2-0a82a6262d9a}, !- Default Interior Surface Constructions Name
  {b6cde91b-26a5-4424-b506-9fb352cdaac2}, !- Default Ground Contact Surface Constructions Name
  {85f89c22-2413-4481-b84a-8524c3572c6b}, !- Default Exterior SubSurface Constructions Name
  {33e88258-ccde-4a1e-b2ef-562be4ba887d}, !- Default Interior SubSurface Constructions Name
  {cbb52c07-ae06-462c-bcf2-81951311a3bc}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {8fbf49d0-8c27-458f-ba2e-89e271caea4e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {eb75de54-1474-4a68-8a65-bd9c46b36d35}, !- Floor Construction Name
  {4dc111e3-ea29-419a-b1df-343f13e89674}, !- Wall Construction Name
  {9c9fea0e-aca6-4ab0-b4cb-207d08c003ad}; !- Roof Ceiling Construction Name

OS:Construction,
  {eb75de54-1474-4a68-8a65-bd9c46b36d35}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {d867c73e-5d79-4295-b9c2-b38085da2918}, !- Layer 1
  {8575676d-a977-4fb3-81de-21d538147552}; !- Layer 2

OS:Material,
  {d867c73e-5d79-4295-b9c2-b38085da2918}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8575676d-a977-4fb3-81de-21d538147552}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {509bb75f-54d3-411f-8229-50cc9b2ae816}, !- Handle
  {eb75de54-1474-4a68-8a65-bd9c46b36d35}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9c9fea0e-aca6-4ab0-b4cb-207d08c003ad}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {dc834e0e-201f-42be-a7b6-e0275ecc9065}, !- Layer 1
  {eae270ae-680d-41b3-bdf9-6966b2fbf3d3}, !- Layer 2
  {4b44d81b-c921-4cd8-9edb-75c92d4bc97a}; !- Layer 3

OS:Material,
  {dc834e0e-201f-42be-a7b6-e0275ecc9065}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {eae270ae-680d-41b3-bdf9-6966b2fbf3d3}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4b44d81b-c921-4cd8-9edb-75c92d4bc97a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5b5caedf-ebf1-4257-aaa1-067d53dd1bb4}, !- Handle
  {9c9fea0e-aca6-4ab0-b4cb-207d08c003ad}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d96e874e-7cc8-4ad1-bec2-0a82a6262d9a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Floor Construction Name
  {6ea62b11-17ae-4aee-9ab4-ce15846c26f9}, !- Wall Construction Name
  {970734b1-7483-40e9-9542-dd558348459b}; !- Roof Ceiling Construction Name

OS:Construction,
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {67eba590-0e93-4491-9a12-515acb3f938f}, !- Layer 1
  {9213156b-2faa-47e2-aba8-f66958566f1b}; !- Layer 2

OS:Material,
  {67eba590-0e93-4491-9a12-515acb3f938f}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9213156b-2faa-47e2-aba8-f66958566f1b}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {11235306-5bc9-40a2-a4f8-536370a4c2fe}, !- Handle
  {31ac6898-80fd-4689-804c-6f19690215b8}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6ea62b11-17ae-4aee-9ab4-ce15846c26f9}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {caab4a15-993c-4185-91c9-8a0cdb881d52}, !- Layer 1
  {caab4a15-993c-4185-91c9-8a0cdb881d52}; !- Layer 2

OS:Material,
  {caab4a15-993c-4185-91c9-8a0cdb881d52}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6bc10370-44f6-40bc-bc80-f08e4b256468}, !- Handle
  {6ea62b11-17ae-4aee-9ab4-ce15846c26f9}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {970734b1-7483-40e9-9542-dd558348459b}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {9213156b-2faa-47e2-aba8-f66958566f1b}, !- Layer 1
  {67eba590-0e93-4491-9a12-515acb3f938f}; !- Layer 2

OS:StandardsInformation:Construction,
  {f05c1a4f-cca7-47a5-b744-5c4e0f52b065}, !- Handle
  {970734b1-7483-40e9-9542-dd558348459b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b6cde91b-26a5-4424-b506-9fb352cdaac2}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ddae39a0-8052-4cc9-adf6-96ecaaee3591}, !- Floor Construction Name
  {20826146-41ac-44c3-a40f-0f58a73ed83e}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ddae39a0-8052-4cc9-adf6-96ecaaee3591}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {60103edc-b50e-4c66-b08d-be53a4f1d7a2}, !- Layer 1
  {8575676d-a977-4fb3-81de-21d538147552}; !- Layer 2

OS:Material:NoMass,
  {10555f42-d422-4d10-b09b-47130a52024a}, !- Handle
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745189999953196,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {60103edc-b50e-4c66-b08d-be53a4f1d7a2}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7ed632d6-3500-41a5-81b2-6144a469e0ad}, !- Handle
  {ddae39a0-8052-4cc9-adf6-96ecaaee3591}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {20826146-41ac-44c3-a40f-0f58a73ed83e}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {cfbdf423-20b2-4049-ba3b-c6b277b52bd1}; !- Layer 1

OS:Material,
  {cfbdf423-20b2-4049-ba3b-c6b277b52bd1}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {589054db-1730-4ff7-94c2-57037b058e80}, !- Handle
  {20826146-41ac-44c3-a40f-0f58a73ed83e}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {85f89c22-2413-4481-b84a-8524c3572c6b}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {3993d002-bdb3-43b3-93f7-cd044f519a9b}, !- Fixed Window Construction Name
  {3993d002-bdb3-43b3-93f7-cd044f519a9b}, !- Operable Window Construction Name
  {988128be-7d70-4ce7-b5db-08a3288cbb6e}, !- Door Construction Name
  {19c8b44d-280e-4075-a297-4576979c4acc}, !- Glass Door Construction Name
  {68c92c00-7ec1-46c0-9f63-078dbd67a1ea}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {d4c3700e-6e21-469a-96a8-77ccad62d39e}, !- Tubular Daylight Dome Construction Name
  {d4c3700e-6e21-469a-96a8-77ccad62d39e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3993d002-bdb3-43b3-93f7-cd044f519a9b}, !- Handle
  Simple Glazing U 0.62 SHGC 0.41,        !- Name
  ,                                       !- Surface Rendering Name
  {05b7cf36-97c0-468a-8543-6640560b4411}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {05b7cf36-97c0-468a-8543-6640560b4411}, !- Handle
  Simple Glazing U 0.62 SHGC 0.41,        !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {4a8121f5-c2d8-4bc0-8de8-492b5d06fb5e}, !- Handle
  {3993d002-bdb3-43b3-93f7-cd044f519a9b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {988128be-7d70-4ce7-b5db-08a3288cbb6e}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {80f7a22f-a3d8-4eaa-9c1a-570a05ee7c23}, !- Layer 1
  {10555f42-d422-4d10-b09b-47130a52024a}; !- Layer 2

OS:Material,
  {80f7a22f-a3d8-4eaa-9c1a-570a05ee7c23}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {97e8914e-1645-4f8d-9b92-4cc17bd67305}, !- Handle
  {988128be-7d70-4ce7-b5db-08a3288cbb6e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {19c8b44d-280e-4075-a297-4576979c4acc}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {0ac3ab3b-4d31-4e25-a556-bf3fed2a9683}; !- Layer 1

OS:WindowMaterial:Glazing,
  {0ac3ab3b-4d31-4e25-a556-bf3fed2a9683}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {411eb94a-6615-4898-bcfd-acfc51e8cc5c}, !- Handle
  {19c8b44d-280e-4075-a297-4576979c4acc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {68c92c00-7ec1-46c0-9f63-078dbd67a1ea}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {10555f42-d422-4d10-b09b-47130a52024a}; !- Layer 1

OS:StandardsInformation:Construction,
  {cf6f25ac-0a26-44ed-ba46-739b8fe7fecf}, !- Handle
  {68c92c00-7ec1-46c0-9f63-078dbd67a1ea}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {d4c3700e-6e21-469a-96a8-77ccad62d39e}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {4b544783-4abe-4475-b6dc-fd0778cd02fb}; !- Layer 1

OS:WindowMaterial:Glazing,
  {4b544783-4abe-4475-b6dc-fd0778cd02fb}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {9e950b9b-c592-47d6-aab1-145a2ab9373a}, !- Handle
  {d4c3700e-6e21-469a-96a8-77ccad62d39e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {33e88258-ccde-4a1e-b2ef-562be4ba887d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {d4c3700e-6e21-469a-96a8-77ccad62d39e}, !- Fixed Window Construction Name
  {d4c3700e-6e21-469a-96a8-77ccad62d39e}, !- Operable Window Construction Name
  {724a4c19-4fd4-4f84-a0d3-d0f1859ce2bc}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {724a4c19-4fd4-4f84-a0d3-d0f1859ce2bc}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {0f66f76c-e29b-4f11-914f-276b03d9b499}; !- Layer 1

OS:Material,
  {0f66f76c-e29b-4f11-914f-276b03d9b499}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc5352ef-19f9-44f5-b7e8-a4cb492423ea}, !- Handle
  {724a4c19-4fd4-4f84-a0d3-d0f1859ce2bc}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cbb52c07-ae06-462c-bcf2-81951311a3bc}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {0f66f76c-e29b-4f11-914f-276b03d9b499}; !- Layer 1

OS:StandardsInformation:Construction,
  {3df894e6-e8f9-45a7-9cbf-530e1e407394}, !- Handle
  {cbb52c07-ae06-462c-bcf2-81951311a3bc}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4dc111e3-ea29-419a-b1df-343f13e89674}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Name
  ,                                       !- Surface Rendering Name
  {c0626d24-03f6-44c7-b4a6-939021f3bcd8}, !- Layer 1
  {0cc04f10-821e-4ff1-b456-d346e9b9e46c}, !- Layer 2
  {10555f42-d422-4d10-b09b-47130a52024a}, !- Layer 3
  {0cc04f10-821e-4ff1-b456-d346e9b9e46c}; !- Layer 4

OS:Material,
  {c0626d24-03f6-44c7-b4a6-939021f3bcd8}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0cc04f10-821e-4ff1-b456-d346e9b9e46c}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d50df3bc-b1fe-4100-a96c-efac46e396aa}, !- Handle
  {4dc111e3-ea29-419a-b1df-343f13e89674}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Handle
  Always On Discrete,                     !- Name
  {17c254a4-0178-4e60-9914-08ac538098db}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {17c254a4-0178-4e60-9914-08ac538098db}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {bdd41b9d-92c9-461b-a9ba-0353a74c4dd2}, !- Handle
  11.27,                                  !- January Ground Temperature {C}
  3.77,                                   !- February Ground Temperature {C}
  0.72,                                   !- March Ground Temperature {C}
  -3.3,                                   !- April Ground Temperature {C}
  2.06,                                   !- May Ground Temperature {C}
  2.88,                                   !- June Ground Temperature {C}
  6.67,                                   !- July Ground Temperature {C}
  17.96,                                  !- August Ground Temperature {C}
  20.22,                                  !- September Ground Temperature {C}
  24.41,                                  !- October Ground Temperature {C}
  24.03,                                  !- November Ground Temperature {C}
  19.21;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {118bd622-6a6e-4b72-96b3-3b624c23a7fd}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {a00a4d44-eef7-4279-a269-15f6a3cdf164}, !- Default Day Schedule Name
  {f495cb97-39a2-4ddc-804e-99ca3b2903c0}, !- Summer Design Day Schedule Name
  {895b5c81-2b51-4697-97e1-2a746941f341}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a00a4d44-eef7-4279-a269-15f6a3cdf164}, !- Handle
  78 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392581934666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0508284308244444,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0308539685911111,                     !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0585419233177778,                     !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0231404760977777,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0392581934666667,                     !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:AdditionalProperties,
  {288e1691-e378-4177-951d-61c55b776364}, !- Handle
  {118bd622-6a6e-4b72-96b3-3b624c23a7fd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  543.72368667948581,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  78,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-12-04 18:32:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-12-04 18:32:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {895b5c81-2b51-4697-97e1-2a746941f341}, !- Handle
  78 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f495cb97-39a2-4ddc-804e-99ca3b2903c0}, !- Handle
  78 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b1460ef-dc3c-4c79-8aa7-50c3300def67}, !- Handle
  Schedule Rule 16,                       !- Name
  {118bd622-6a6e-4b72-96b3-3b624c23a7fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a5aca65-d2cc-4eeb-973a-9aa810779de5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5a5aca65-d2cc-4eeb-973a-9aa810779de5}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0276879550722223,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0276879547266666,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0115702383944444,                     !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.00771349214777773,                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00771349214777773,                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0276879547266666,                     !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0115702383944444,                     !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0276879550722223,                     !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Rule,
  {a61698c2-bf6c-42ad-af2b-9b175841c863}, !- Handle
  Schedule Rule 17,                       !- Name
  {118bd622-6a6e-4b72-96b3-3b624c23a7fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5260fb0c-2f87-4225-b66b-8acdf1d12466}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5260fb0c-2f87-4225-b66b-8acdf1d12466}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0276879550722223,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0276879547266666,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00385674590111105,                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00385674590111105,                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0276879547266666,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0276879550722223,                     !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Ruleset,
  {28e4728a-62fd-41fc-b743-ec48ea17b643}, !- Handle
  Elevator Schedule 1,                    !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  {4d1a8db1-3c44-4309-98a4-067ad8fea0c7}, !- Default Day Schedule Name
  {94afe4f8-d511-4951-a334-75693a476ad9}, !- Summer Design Day Schedule Name
  {aed27dd1-6c49-4e1f-a474-35024081a9f5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {070aa7bc-d69f-4daf-b9cc-084e328b82aa}, !- Handle
  {28e4728a-62fd-41fc-b743-ec48ea17b643}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  543.72368667948581,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  78,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-12-04 18:32:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-12-04 18:32:12 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.0585419233177778;                     !- Feature Value 7

OS:Schedule:Day,
  {4d1a8db1-3c44-4309-98a4-067ad8fea0c7}, !- Handle
  78 space(s) Occ Sch Default 1,          !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00981454836666668,                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0196290967333334,                     !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0294436451,                           !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0392581934666667,                     !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0294436451,                           !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0196290967333334,                     !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.00981454836666668,                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.0127071077061111,                     !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.0254142154122222,                     !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.0381213231183333,                     !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0508284308244444,                     !- Value Until Time 13
  11,                                     !- Hour 14
  15,                                     !- Minute 14
  0.0458348152661111,                     !- Value Until Time 14
  11,                                     !- Hour 15
  30,                                     !- Minute 15
  0.0408411997077778,                     !- Value Until Time 15
  11,                                     !- Hour 16
  45,                                     !- Minute 16
  0.0358475841494444,                     !- Value Until Time 16
  12,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0308539685911111,                     !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.0231404764433333,                     !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.0154269842955556,                     !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.00771349214777778,                    !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  18,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  18,                                     !- Hour 23
  15,                                     !- Minute 23
  0.0130860644888889,                     !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.0261721289777778,                     !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0392581934666667,                     !- Value Until Time 25
  19,                                     !- Hour 26
  0,                                      !- Minute 26
  0.0185123808782222,                     !- Value Until Time 26
  19,                                     !- Hour 27
  15,                                     !- Minute 27
  0.0138842856586666,                     !- Value Until Time 27
  19,                                     !- Hour 28
  30,                                     !- Minute 28
  0.00925619043911108,                    !- Value Until Time 28
  19,                                     !- Hour 29
  45,                                     !- Minute 29
  0.00462809521955554,                    !- Value Until Time 29
  20,                                     !- Hour 30
  0,                                      !- Minute 30
  0,                                      !- Value Until Time 30
  24,                                     !- Hour 31
  0,                                      !- Minute 31
  0;                                      !- Value Until Time 31

OS:Schedule:Day,
  {94afe4f8-d511-4951-a334-75693a476ad9}, !- Handle
  78 space(s) Occ Sch Summer Design Day 1, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aed27dd1-6c49-4e1f-a474-35024081a9f5}, !- Handle
  78 space(s) Occ Sch Winter Design Day 1, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f4c2ecbd-24f1-4964-be2c-8fb8c6acff1e}, !- Handle
  Schedule Rule 18,                       !- Name
  {28e4728a-62fd-41fc-b743-ec48ea17b643}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cdfff03e-018d-477d-a239-fb80bae34c24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cdfff03e-018d-477d-a239-fb80bae34c24}, !- Handle
  Schedule Day 23,                        !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.00692198876805558,                    !- Value Until Time 2
  10,                                     !- Hour 3
  15,                                     !- Minute 3
  0.0138439775361112,                     !- Value Until Time 3
  10,                                     !- Hour 4
  30,                                     !- Minute 4
  0.0207659663041667,                     !- Value Until Time 4
  10,                                     !- Hour 5
  45,                                     !- Minute 5
  0.0276879550722223,                     !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0207659663041667,                     !- Value Until Time 6
  11,                                     !- Hour 7
  15,                                     !- Minute 7
  0.0138439775361112,                     !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  0.00692198876805558,                    !- Value Until Time 8
  11,                                     !- Hour 9
  45,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00692198868166665,                    !- Value Until Time 10
  12,                                     !- Hour 11
  15,                                     !- Minute 11
  0.0138439773633333,                     !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.0207659660449999,                     !- Value Until Time 12
  12,                                     !- Hour 13
  45,                                     !- Minute 13
  0.0276879547266666,                     !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0207659660449999,                     !- Value Until Time 14
  13,                                     !- Hour 15
  15,                                     !- Minute 15
  0.0138439773633333,                     !- Value Until Time 15
  13,                                     !- Hour 16
  30,                                     !- Minute 16
  0.00692198868166665,                    !- Value Until Time 16
  13,                                     !- Hour 17
  45,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  14,                                     !- Hour 18
  0,                                      !- Minute 18
  0.000964186475277762,                   !- Value Until Time 18
  14,                                     !- Hour 19
  15,                                     !- Minute 19
  0.00192837295055553,                    !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.00289255942583329,                    !- Value Until Time 20
  14,                                     !- Hour 21
  45,                                     !- Minute 21
  0.00385674590111105,                    !- Value Until Time 21
  15,                                     !- Hour 22
  0,                                      !- Minute 22
  0.00289255942583329,                    !- Value Until Time 22
  15,                                     !- Hour 23
  15,                                     !- Minute 23
  0.00192837295055552,                    !- Value Until Time 23
  15,                                     !- Hour 24
  30,                                     !- Minute 24
  0.000964186475277762,                   !- Value Until Time 24
  15,                                     !- Hour 25
  45,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  17,                                     !- Hour 26
  0,                                      !- Minute 26
  0,                                      !- Value Until Time 26
  17,                                     !- Hour 27
  15,                                     !- Minute 27
  0.000964186475277762,                   !- Value Until Time 27
  17,                                     !- Hour 28
  30,                                     !- Minute 28
  0.00192837295055553,                    !- Value Until Time 28
  17,                                     !- Hour 29
  45,                                     !- Minute 29
  0.00289255942583329,                    !- Value Until Time 29
  18,                                     !- Hour 30
  0,                                      !- Minute 30
  0.00385674590111105,                    !- Value Until Time 30
  18,                                     !- Hour 31
  15,                                     !- Minute 31
  0.0118004821762962,                     !- Value Until Time 31
  18,                                     !- Hour 32
  30,                                     !- Minute 32
  0.0197442184514814,                     !- Value Until Time 32
  18,                                     !- Hour 33
  45,                                     !- Minute 33
  0.0276879547266666,                     !- Value Until Time 33
  24,                                     !- Hour 34
  0,                                      !- Minute 34
  0;                                      !- Value Until Time 34

OS:Schedule:Rule,
  {5e9ab662-b390-4952-a4cd-e0ba6601ad29}, !- Handle
  Schedule Rule 19,                       !- Name
  {28e4728a-62fd-41fc-b743-ec48ea17b643}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bea11b85-4f45-4a92-8c31-3def96f75702}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bea11b85-4f45-4a92-8c31-3def96f75702}, !- Handle
  Schedule Day 24,                        !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.00692198876805558,                    !- Value Until Time 2
  10,                                     !- Hour 3
  15,                                     !- Minute 3
  0.0138439775361112,                     !- Value Until Time 3
  10,                                     !- Hour 4
  30,                                     !- Minute 4
  0.0207659663041667,                     !- Value Until Time 4
  10,                                     !- Hour 5
  45,                                     !- Minute 5
  0.0276879550722223,                     !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0207659663041667,                     !- Value Until Time 6
  11,                                     !- Hour 7
  15,                                     !- Minute 7
  0.0138439775361112,                     !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  0.00692198876805558,                    !- Value Until Time 8
  11,                                     !- Hour 9
  45,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00692198868166665,                    !- Value Until Time 10
  12,                                     !- Hour 11
  15,                                     !- Minute 11
  0.0138439773633333,                     !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.0207659660449999,                     !- Value Until Time 12
  12,                                     !- Hour 13
  45,                                     !- Minute 13
  0.0276879547266666,                     !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.023658525643611,                      !- Value Until Time 14
  13,                                     !- Hour 15
  15,                                     !- Minute 15
  0.0196290965605555,                     !- Value Until Time 15
  13,                                     !- Hour 16
  30,                                     !- Minute 16
  0.0155996674775,                        !- Value Until Time 16
  13,                                     !- Hour 17
  45,                                     !- Minute 17
  0.0115702383944444,                     !- Value Until Time 17
  14,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0086776787958333,                     !- Value Until Time 18
  14,                                     !- Hour 19
  15,                                     !- Minute 19
  0.0057851191972222,                     !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.0028925595986111,                     !- Value Until Time 20
  14,                                     !- Hour 21
  45,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  15,                                     !- Hour 22
  0,                                      !- Minute 22
  0.00257116404925924,                    !- Value Until Time 22
  15,                                     !- Hour 23
  15,                                     !- Minute 23
  0.00514232809851849,                    !- Value Until Time 23
  15,                                     !- Hour 24
  30,                                     !- Minute 24
  0.00771349214777773,                    !- Value Until Time 24
  15,                                     !- Hour 25
  45,                                     !- Minute 25
  0.00385674607388886,                    !- Value Until Time 25
  16,                                     !- Hour 26
  0,                                      !- Minute 26
  0.00771349214777773,                    !- Value Until Time 26
  16,                                     !- Hour 27
  15,                                     !- Minute 27
  0.0057851191108333,                     !- Value Until Time 27
  16,                                     !- Hour 28
  30,                                     !- Minute 28
  0.00385674607388886,                    !- Value Until Time 28
  16,                                     !- Hour 29
  45,                                     !- Minute 29
  0.00192837303694443,                    !- Value Until Time 29
  17,                                     !- Hour 30
  0,                                      !- Minute 30
  0,                                      !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0,                                      !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0092293182422222,                     !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.0184586364844444,                     !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.0276879547266666,                     !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0;                                      !- Value Until Time 35

OS:Schedule:Ruleset,
  {cdb33f35-ea7f-4a5d-8fae-5c715041d210}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4df0cdb5-acaf-4356-b2dc-937620d0870f}, !- Default Day Schedule Name
  {ee7749bc-1d7c-4133-8514-d3465d4d74bd}, !- Summer Design Day Schedule Name
  {bf28b921-3a1d-420e-ae3d-f86f75e803ad}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2f54b62e-3caf-44c2-ac5e-185aa5e6071c}, !- Handle
  {cdb33f35-ea7f-4a5d-8fae-5c715041d210}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  543.72368667948581,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  78,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-12-04 18:32:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-12-04 18:32:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4df0cdb5-acaf-4356-b2dc-937620d0870f}, !- Handle
  78 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {ee7749bc-1d7c-4133-8514-d3465d4d74bd}, !- Handle
  78 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf28b921-3a1d-420e-ae3d-f86f75e803ad}, !- Handle
  78 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2122620-112a-4447-9371-a4ddcf6adf83}, !- Handle
  Schedule Rule 20,                       !- Name
  {cdb33f35-ea7f-4a5d-8fae-5c715041d210}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9423859e-1f5f-44b0-9247-770cd70eb187}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9423859e-1f5f-44b0-9247-770cd70eb187}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {2c26593a-b009-44eb-ac99-10815c5c61cf}, !- Handle
  Schedule Rule 21,                       !- Name
  {cdb33f35-ea7f-4a5d-8fae-5c715041d210}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24aac309-800d-45af-a84b-6fb01c1585ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {24aac309-800d-45af-a84b-6fb01c1585ce}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {3783f17c-570b-4b72-af83-0bfc28252bb2}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b418c63-0297-4e23-94b1-4b7e116eb3fe}, !- Default Day Schedule Name
  {a9f6baf9-307a-490b-ba98-386b203f3f0a}, !- Summer Design Day Schedule Name
  {0bdf9696-8b26-4bdb-9e4e-9c35169c0b40}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5a250536-076e-45ae-99c8-e29a59067e9d}, !- Handle
  {3783f17c-570b-4b72-af83-0bfc28252bb2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  543.72368667948581,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  78,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-12-04 18:32:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-12-04 18:32:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4b418c63-0297-4e23-94b1-4b7e116eb3fe}, !- Handle
  78 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {a9f6baf9-307a-490b-ba98-386b203f3f0a}, !- Handle
  78 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0bdf9696-8b26-4bdb-9e4e-9c35169c0b40}, !- Handle
  78 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {087147ee-6cf4-4ce3-935c-e00c387e776a}, !- Handle
  Schedule Rule 22,                       !- Name
  {3783f17c-570b-4b72-af83-0bfc28252bb2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1def6361-1006-450c-ad80-f20c24a257e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1def6361-1006-450c-ad80-f20c24a257e2}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {268fe130-8032-4426-90fe-0e95e4519396}, !- Handle
  Schedule Rule 23,                       !- Name
  {3783f17c-570b-4b72-af83-0bfc28252bb2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3215d962-6ec0-49bf-8480-cfde5a37b4f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3215d962-6ec0-49bf-8480-cfde5a37b4f4}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:ElectricEquipment:Definition,
  {45d3ef73-3a5d-49e2-8775-5abea47b78d8}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {afc8e188-d938-4ce3-a423-d5ae85567391}, !- Handle
  6 Elevator Lift Motors,                 !- Name
  {45d3ef73-3a5d-49e2-8775-5abea47b78d8}, !- Electric Equipment Definition Name
  {da679620-4596-4fc4-9d48-1b7239572c0e}, !- Space or SpaceType Name
  {28e4728a-62fd-41fc-b743-ec48ea17b643}, !- Schedule Name
  6,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {cccdb254-9d56-443d-88e8-ad93fab17e10}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {91079a48-5185-4b51-88cf-4068a1c927bf}, !- Handle
  Parking Areas and Drives,               !- Name
  {cccdb254-9d56-443d-88e8-ad93fab17e10}, !- Exterior Lights Definition Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  75391.5698796626,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {07815b56-4839-44aa-b613-84b5afd843b5}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {abcab879-f3b1-4e16-b441-a3d175beb6f0}, !- Handle
  Building Facades,                       !- Name
  {07815b56-4839-44aa-b613-84b5afd843b5}, !- Exterior Lights Definition Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  10500,                                  !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e9b315dd-a523-4102-9e29-446d85f4abda}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {0b303217-d007-4c82-8a60-0f47a505df35}, !- Handle
  Main Entries,                           !- Name
  {e9b315dd-a523-4102-9e29-446d85f4abda}, !- Exterior Lights Definition Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  50,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {86375775-8712-4f50-872e-6f37a7732315}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {22d8888c-52e2-4e90-a30b-cd6881979f9a}, !- Handle
  Other Doors,                            !- Name
  {86375775-8712-4f50-872e-6f37a7732315}, !- Exterior Lights Definition Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  47.5,                                   !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a15167fc-b2d8-4939-949a-9728a460efe9}, !- Handle
  Emergency Canopies Def (W/ft^2),        !- Name
  0.5;                                    !- Design Level {W}

OS:Exterior:Lights,
  {3f0619b8-2d00-4d3a-a77c-6f11e56ccab9}, !- Handle
  Emergency Canopies,                     !- Name
  {a15167fc-b2d8-4939-949a-9728a460efe9}, !- Exterior Lights Definition Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  720,                                    !- Multiplier
  Emergency Canopies;                     !- End-Use Subcategory

OS:Schedule:Ruleset,
  {6570add9-efaf-4380-b77e-7782f033a1ff}, !- Handle
  Hospital Kitchen Exhaust,               !- Name
  {17c254a4-0178-4e60-9914-08ac538098db}, !- Schedule Type Limits Name
  {2c04b392-d548-484c-89c8-7bf80538a970}, !- Default Day Schedule Name
  {5644e4df-ec48-40c5-b373-0e120cba8008}, !- Summer Design Day Schedule Name
  {ab4bfb1a-a7a3-4389-b1af-9638abf6643d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c04b392-d548-484c-89c8-7bf80538a970}, !- Handle
  Hospital Kitchen Exhaust Default,       !- Name
  {17c254a4-0178-4e60-9914-08ac538098db}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5644e4df-ec48-40c5-b373-0e120cba8008}, !- Handle
  Hospital Kitchen Exhaust Summer Design Day, !- Name
  {17c254a4-0178-4e60-9914-08ac538098db}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ab4bfb1a-a7a3-4389-b1af-9638abf6643d}, !- Handle
  Hospital Kitchen Exhaust Winter Design Day, !- Name
  {17c254a4-0178-4e60-9914-08ac538098db}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {361b3ac0-35fd-4a9e-8bac-6ddc8a393b9d}, !- Handle
  Zone Hospital Kitchen A  - Story mid Exhaust Fan, !- Name
  {6570add9-efaf-4380-b77e-7782f033a1ff}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.123098256065667,                      !- Maximum Flow Rate {m3/s}
  {61347cda-015e-4c13-9a14-ed87cd0bc119}, !- Air Inlet Node Name
  {fa1490c7-4eeb-4469-8bd5-5b1e5e777d90}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {6570add9-efaf-4380-b77e-7782f033a1ff}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {0796eadf-8405-4604-a371-76db03658d11}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {e7483a34-c6c9-4056-8c84-a435446d9bf7}, !- Handle
  Zone Hospital Kitchen A  - Story mid Exhaust Fan Inlet Air Node, !- Name
  {b825064c-1d34-4bf8-81ab-939aa8420cca}, !- Inlet Port
  {61347cda-015e-4c13-9a14-ed87cd0bc119}; !- Outlet Port

OS:Connection,
  {b825064c-1d34-4bf8-81ab-939aa8420cca}, !- Handle
  {85c24d4d-f772-4b98-a015-c5cacf063ffd}, !- Source Object
  2,                                      !- Outlet Port
  {e7483a34-c6c9-4056-8c84-a435446d9bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61347cda-015e-4c13-9a14-ed87cd0bc119}, !- Handle
  {e7483a34-c6c9-4056-8c84-a435446d9bf7}, !- Source Object
  3,                                      !- Outlet Port
  {361b3ac0-35fd-4a9e-8bac-6ddc8a393b9d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {45eaf523-4774-4120-a67b-fcb6388d81dd}, !- Handle
  Zone Hospital Kitchen A  - Story mid Exhaust Fan Outlet Air Node, !- Name
  {fa1490c7-4eeb-4469-8bd5-5b1e5e777d90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa1490c7-4eeb-4469-8bd5-5b1e5e777d90}, !- Handle
  {361b3ac0-35fd-4a9e-8bac-6ddc8a393b9d}, !- Source Object
  7,                                      !- Outlet Port
  {45eaf523-4774-4120-a67b-fcb6388d81dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0796eadf-8405-4604-a371-76db03658d11}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {a119d2a6-c655-4630-a090-8cbc43cb8d73}, !- Schedule Type Limits Name
  {45771296-5134-40c4-b39a-c7fa17e7dedb}, !- Default Day Schedule Name
  {44159dd7-af79-48bc-a9d7-3cfbce85397a}, !- Summer Design Day Schedule Name
  {34ae955d-2c62-4ed2-b78a-023fdbf43747}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45771296-5134-40c4-b39a-c7fa17e7dedb}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {a119d2a6-c655-4630-a090-8cbc43cb8d73}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Day,
  {34ae955d-2c62-4ed2-b78a-023fdbf43747}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {a119d2a6-c655-4630-a090-8cbc43cb8d73}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Day,
  {44159dd7-af79-48bc-a9d7-3cfbce85397a}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {a119d2a6-c655-4630-a090-8cbc43cb8d73}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:ScheduleTypeLimits,
  {a119d2a6-c655-4630-a090-8cbc43cb8d73}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {2f9d6f62-8b30-46f3-8f8b-547bd6a8d8e2}, !- Handle
  Zone Hospital Kitchen A  - Story mid Transfer Air Source, !- Name
  {6570add9-efaf-4380-b77e-7782f033a1ff}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0548772025540742,                     !- Maximum Flow Rate {m3/s}
  {02594f74-d03f-42a2-8d7d-e9611454d5fc}, !- Air Inlet Node Name
  {9ac4b134-a19e-414b-8a9a-55d4dbc5d709}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {3c6415c0-1eca-4b94-bdd5-3eaf6d9e98fd}, !- Handle
  Zone Hospital Kitchen A  - Story mid Transfer Air Source Inlet Air Node, !- Name
  {0cef3f3a-43de-4c47-a19c-415defcc9e82}, !- Inlet Port
  {02594f74-d03f-42a2-8d7d-e9611454d5fc}; !- Outlet Port

OS:Connection,
  {0cef3f3a-43de-4c47-a19c-415defcc9e82}, !- Handle
  {6c39a727-15e9-4dea-b260-72724451baff}, !- Source Object
  2,                                      !- Outlet Port
  {3c6415c0-1eca-4b94-bdd5-3eaf6d9e98fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02594f74-d03f-42a2-8d7d-e9611454d5fc}, !- Handle
  {3c6415c0-1eca-4b94-bdd5-3eaf6d9e98fd}, !- Source Object
  3,                                      !- Outlet Port
  {2f9d6f62-8b30-46f3-8f8b-547bd6a8d8e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {667ab4c8-ded5-4454-9257-fcbc566a10db}, !- Handle
  Zone Hospital Kitchen A  - Story mid Transfer Air Source Outlet Air Node, !- Name
  {9ac4b134-a19e-414b-8a9a-55d4dbc5d709}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ac4b134-a19e-414b-8a9a-55d4dbc5d709}, !- Handle
  {2f9d6f62-8b30-46f3-8f8b-547bd6a8d8e2}, !- Source Object
  7,                                      !- Outlet Port
  {667ab4c8-ded5-4454-9257-fcbc566a10db}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {81b1ddc1-ec46-4320-b579-223be655c24d}, !- Handle
  Zone Mixing 1,                          !- Name
  {f36b5e11-5c7a-4fbc-a2b2-85b2a86a1a3c}, !- Zone or Space Name
  {6570add9-efaf-4380-b77e-7782f033a1ff}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0548772025540742,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {ee1575d8-5c50-4237-865f-0ea3ee994737}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ScheduleTypeLimits,
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Fan:ZoneExhaust,
  {93f3904b-cca1-4d20-bb91-c569a40399d0}, !- Handle
  Zone Hospital Kitchen B  - Story mid Exhaust Fan, !- Name
  {6570add9-efaf-4380-b77e-7782f033a1ff}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.779622288415889,                      !- Maximum Flow Rate {m3/s}
  {95b97349-2dc4-4f2f-b55c-9f0d628b8130}, !- Air Inlet Node Name
  {dfd0ef69-2896-4b8f-8bc9-80b634dd2830}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {6570add9-efaf-4380-b77e-7782f033a1ff}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {0796eadf-8405-4604-a371-76db03658d11}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {76c3d9eb-7574-409e-941d-f8927af5f111}, !- Handle
  Zone Hospital Kitchen B  - Story mid Exhaust Fan Inlet Air Node, !- Name
  {3ead678e-7d7e-461b-91ef-79ee62161ca5}, !- Inlet Port
  {95b97349-2dc4-4f2f-b55c-9f0d628b8130}; !- Outlet Port

OS:Connection,
  {3ead678e-7d7e-461b-91ef-79ee62161ca5}, !- Handle
  {90aace19-40b7-49ff-8833-669e3949f46c}, !- Source Object
  2,                                      !- Outlet Port
  {76c3d9eb-7574-409e-941d-f8927af5f111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95b97349-2dc4-4f2f-b55c-9f0d628b8130}, !- Handle
  {76c3d9eb-7574-409e-941d-f8927af5f111}, !- Source Object
  3,                                      !- Outlet Port
  {93f3904b-cca1-4d20-bb91-c569a40399d0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7e0f162e-02c9-4a43-b1b6-6dfb0c45ba09}, !- Handle
  Zone Hospital Kitchen B  - Story mid Exhaust Fan Outlet Air Node, !- Name
  {dfd0ef69-2896-4b8f-8bc9-80b634dd2830}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfd0ef69-2896-4b8f-8bc9-80b634dd2830}, !- Handle
  {93f3904b-cca1-4d20-bb91-c569a40399d0}, !- Source Object
  7,                                      !- Outlet Port
  {7e0f162e-02c9-4a43-b1b6-6dfb0c45ba09}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e70c200a-d64c-47ca-b2fb-0fa3868c5799}, !- Handle
  Zone Hospital Kitchen B  - Story mid Transfer Air Source, !- Name
  {6570add9-efaf-4380-b77e-7782f033a1ff}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.347555616175803,                      !- Maximum Flow Rate {m3/s}
  {2335df06-2413-4a27-bb33-e6fd7c57a5cf}, !- Air Inlet Node Name
  {79da4ea9-bf14-4632-858a-e2b766b70409}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0a25c325-3e1b-49a5-806e-5956788fccc8}, !- Handle
  Zone Hospital Kitchen B  - Story mid Transfer Air Source Inlet Air Node, !- Name
  {91aec985-77e1-4e09-bf46-f6655bd08fbb}, !- Inlet Port
  {2335df06-2413-4a27-bb33-e6fd7c57a5cf}; !- Outlet Port

OS:Connection,
  {91aec985-77e1-4e09-bf46-f6655bd08fbb}, !- Handle
  {f42f154e-6472-4ee2-bf37-637ead324370}, !- Source Object
  2,                                      !- Outlet Port
  {0a25c325-3e1b-49a5-806e-5956788fccc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2335df06-2413-4a27-bb33-e6fd7c57a5cf}, !- Handle
  {0a25c325-3e1b-49a5-806e-5956788fccc8}, !- Source Object
  3,                                      !- Outlet Port
  {e70c200a-d64c-47ca-b2fb-0fa3868c5799}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {426efbbe-a56a-466a-9203-a8541da0750e}, !- Handle
  Zone Hospital Kitchen B  - Story mid Transfer Air Source Outlet Air Node, !- Name
  {79da4ea9-bf14-4632-858a-e2b766b70409}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79da4ea9-bf14-4632-858a-e2b766b70409}, !- Handle
  {e70c200a-d64c-47ca-b2fb-0fa3868c5799}, !- Source Object
  7,                                      !- Outlet Port
  {426efbbe-a56a-466a-9203-a8541da0750e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {3ed32367-da4e-414a-b6ec-e606ea86f602}, !- Handle
  Zone Mixing 2,                          !- Name
  {43694d47-88ff-414f-a965-ba38e30585e0}, !- Zone or Space Name
  {6570add9-efaf-4380-b77e-7782f033a1ff}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.347555616175803,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {847ab664-d9f1-40b8-9753-4aab3691488b}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {645b63f9-ecfd-4a09-86b5-a33d1812f986}, !- Handle
  Zone Hospital Kitchen C  - Story mid Exhaust Fan, !- Name
  {6570add9-efaf-4380-b77e-7782f033a1ff}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.123098256065667,                      !- Maximum Flow Rate {m3/s}
  {70957440-f400-4721-90e2-eacfdb40195a}, !- Air Inlet Node Name
  {ae274e5c-afca-4556-b72f-cf28fc5226ce}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {6570add9-efaf-4380-b77e-7782f033a1ff}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {0796eadf-8405-4604-a371-76db03658d11}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {110c9ac4-072d-4001-85ab-41bedc9448d5}, !- Handle
  Zone Hospital Kitchen C  - Story mid Exhaust Fan Inlet Air Node, !- Name
  {54ccbdfe-970f-4c17-8b89-70353d94345c}, !- Inlet Port
  {70957440-f400-4721-90e2-eacfdb40195a}; !- Outlet Port

OS:Connection,
  {54ccbdfe-970f-4c17-8b89-70353d94345c}, !- Handle
  {34b28954-fad2-437e-ba36-89f380513013}, !- Source Object
  2,                                      !- Outlet Port
  {110c9ac4-072d-4001-85ab-41bedc9448d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70957440-f400-4721-90e2-eacfdb40195a}, !- Handle
  {110c9ac4-072d-4001-85ab-41bedc9448d5}, !- Source Object
  3,                                      !- Outlet Port
  {645b63f9-ecfd-4a09-86b5-a33d1812f986}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {25a8cc53-69ed-4b26-a303-475edc1e6399}, !- Handle
  Zone Hospital Kitchen C  - Story mid Exhaust Fan Outlet Air Node, !- Name
  {ae274e5c-afca-4556-b72f-cf28fc5226ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae274e5c-afca-4556-b72f-cf28fc5226ce}, !- Handle
  {645b63f9-ecfd-4a09-86b5-a33d1812f986}, !- Source Object
  7,                                      !- Outlet Port
  {25a8cc53-69ed-4b26-a303-475edc1e6399}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e6b58221-2a16-4e91-87b5-b219ff7ced1d}, !- Handle
  Zone Hospital Kitchen C  - Story mid Transfer Air Source, !- Name
  {6570add9-efaf-4380-b77e-7782f033a1ff}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0548772025540742,                     !- Maximum Flow Rate {m3/s}
  {e74c2558-0c7a-4f10-84c9-49cc8197673f}, !- Air Inlet Node Name
  {0930f786-7d72-470d-8d9f-894e79376407}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {26113c2d-e10b-45f4-a75d-03ea8e91abf1}, !- Handle
  Zone Hospital Kitchen C  - Story mid Transfer Air Source Inlet Air Node, !- Name
  {5ed514fd-b6dc-4cd4-be63-77baf6abf875}, !- Inlet Port
  {e74c2558-0c7a-4f10-84c9-49cc8197673f}; !- Outlet Port

OS:Connection,
  {5ed514fd-b6dc-4cd4-be63-77baf6abf875}, !- Handle
  {ac2120fd-eb62-46e6-87ec-5032de810b91}, !- Source Object
  2,                                      !- Outlet Port
  {26113c2d-e10b-45f4-a75d-03ea8e91abf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e74c2558-0c7a-4f10-84c9-49cc8197673f}, !- Handle
  {26113c2d-e10b-45f4-a75d-03ea8e91abf1}, !- Source Object
  3,                                      !- Outlet Port
  {e6b58221-2a16-4e91-87b5-b219ff7ced1d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1235dc13-8715-4189-b7d7-406bd9852bec}, !- Handle
  Zone Hospital Kitchen C  - Story mid Transfer Air Source Outlet Air Node, !- Name
  {0930f786-7d72-470d-8d9f-894e79376407}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0930f786-7d72-470d-8d9f-894e79376407}, !- Handle
  {e6b58221-2a16-4e91-87b5-b219ff7ced1d}, !- Source Object
  7,                                      !- Outlet Port
  {1235dc13-8715-4189-b7d7-406bd9852bec}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {6948d20b-5b32-41fb-bdc2-7a5355c6b3a1}, !- Handle
  Zone Mixing 3,                          !- Name
  {55a86909-2c85-484e-9a3f-6565d1a7b393}, !- Zone or Space Name
  {6570add9-efaf-4380-b77e-7782f033a1ff}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0548772025540742,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {e8bf415d-3afb-4e20-9c74-faae1d54ded0}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Ruleset,
  {f25cf2fa-acc4-4c5e-a003-45d14944b3d1}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH,             !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  {2f29e4ca-7bd9-40f1-9e97-fe7b5b0bf5f8}, !- Default Day Schedule Name
  {1fbdd39b-ab88-460c-b5b9-955a587b7fc0}, !- Summer Design Day Schedule Name
  {c658aa1f-f3ed-43f1-a3e7-4dcbc953e379}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f29e4ca-7bd9-40f1-9e97-fe7b5b0bf5f8}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Default,     !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.45,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.5,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.52,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.54,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.56,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.58,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.6,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  9,                                      !- Hour 12
