  15,                                     !- Minute 12
  0.64,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.66,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.69,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.72,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.78,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.79,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.8,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.81,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.82,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.7925,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.765,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.7375,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.71,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.7375,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.765,                                  !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.7925,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.82,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.81,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.8,                                    !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.79,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.78,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.77,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.76,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.75,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.74,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.7125,                                 !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.685,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.6575,                                 !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.63,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.575,                                  !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.52,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.465,                                  !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.41,                                   !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.395,                                  !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.38,                                   !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.365,                                  !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.35,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.35,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.345833333333333,                      !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.341666666666667,                      !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3375,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.333333333333333,                      !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.329166666666667,                      !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.325,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.320833333333333,                      !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.316666666666667,                      !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.3125,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.308333333333333,                      !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.304166666666667,                      !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.3,                                    !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0.3;                                    !- Value Until Time 63

OS:Schedule:Day,
  {c658aa1f-f3ed-43f1-a3e7-4dcbc953e379}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Winter Design Day, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {fc0cf4bb-513b-4b74-bccd-c670977d68e2}, !- Handle
  Schedule Rule 25,                       !- Name
  {f25cf2fa-acc4-4c5e-a003-45d14944b3d1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8813d75-ba83-44ed-b5e1-b62e13f817a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8813d75-ba83-44ed-b5e1-b62e13f817a6}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Default|WntrDsn|Sat Day, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.425,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.525,                                  !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.575,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  16,                                     !- Hour 14
  30,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  16,                                     !- Hour 15
  45,                                     !- Minute 15
  0.575,                                  !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  15,                                     !- Minute 17
  0.525,                                  !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.45,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.35,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.3,                                    !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.3;                                    !- Value Until Time 23

OS:Schedule:Day,
  {1fbdd39b-ab88-460c-b5b9-955a587b7fc0}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Summer Design Day, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:WaterUse:Connections,
  {6ae64524-babf-4429-938d-dee8c0d00017}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 WUC 0.08gpm at 140F, !- Name
  {28a39c50-17ab-4cbc-9faa-e0a550610997}, !- Inlet Node Name
  {19995b1a-5e0c-42b7-9876-cafe7cd717aa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ec68cc62-bc43-4114-8844-c33cd4e7bbbb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {27d40cff-9082-47fb-9eb7-5b57e279417f}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.20514940841443e-06,                   !- Peak Flow Rate {m3/s}
  {6a4f6ee0-770c-4827-991c-60277909bf25}, !- Target Temperature Schedule Name
  {5f56fa1f-bde9-4652-8470-d7e1c27031f5}, !- Sensible Fraction Schedule Name
  {2ace9f5a-97ba-4233-be5b-29fd0e37c3d1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5f56fa1f-bde9-4652-8470-d7e1c27031f5}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  {a3f3d633-b201-4b42-93ae-806e2b6f15f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3f3d633-b201-4b42-93ae-806e2b6f15f3}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ace9f5a-97ba-4233-be5b-29fd0e37c3d1}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  {295ee1ca-5f64-4e2f-80e0-25a98f003947}; !- Default Day Schedule Name

OS:Schedule:Day,
  {295ee1ca-5f64-4e2f-80e0-25a98f003947}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a4f6ee0-770c-4827-991c-60277909bf25}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  {cd171277-fced-4a52-afe4-3c00583a832b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd171277-fced-4a52-afe4-3c00583a832b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {ec68cc62-bc43-4114-8844-c33cd4e7bbbb}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Service Water Use 0.08gpm at 140F, !- Name
  {27d40cff-9082-47fb-9eb7-5b57e279417f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f25cf2fa-acc4-4c5e-a003-45d14944b3d1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4b6ae93f-4142-445d-a0bd-52ef15b26ec8}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F, !- Name
  {455d8efa-fa2a-4a1a-9634-65336f7c77c3}, !- Inlet Node Name
  {d61deeea-38ec-4cfc-8898-2ba7f2c55e71}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a6060e25-2e36-40f3-b834-85aa7464f100}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b5a5d10f-1a62-4d63-b7f7-e6323309fc25}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.31443166879151e-06,                   !- Peak Flow Rate {m3/s}
  {6a4f6ee0-770c-4827-991c-60277909bf25}, !- Target Temperature Schedule Name
  {5f56fa1f-bde9-4652-8470-d7e1c27031f5}, !- Sensible Fraction Schedule Name
  {2ace9f5a-97ba-4233-be5b-29fd0e37c3d1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a6060e25-2e36-40f3-b834-85aa7464f100}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Service Water Use 0.02gpm at 140F, !- Name
  {b5a5d10f-1a62-4d63-b7f7-e6323309fc25}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f25cf2fa-acc4-4c5e-a003-45d14944b3d1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e586c170-a4ca-43ff-91a3-32bd29b36acc}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F, !- Name
  {401df53b-4737-4ef6-b5e0-ddb4b69f1515}, !- Inlet Node Name
  {52de5e00-99fe-446f-a8ef-29da66011d04}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5a880ac6-60f2-4c21-97a3-7638a95a177a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8addc4ce-2ab9-4d86-8588-768f22f44956}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.62886333758303e-06,                   !- Peak Flow Rate {m3/s}
  {6a4f6ee0-770c-4827-991c-60277909bf25}, !- Target Temperature Schedule Name
  {5f56fa1f-bde9-4652-8470-d7e1c27031f5}, !- Sensible Fraction Schedule Name
  {2ace9f5a-97ba-4233-be5b-29fd0e37c3d1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5a880ac6-60f2-4c21-97a3-7638a95a177a}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Service Water Use 0.04gpm at 140F, !- Name
  {8addc4ce-2ab9-4d86-8588-768f22f44956}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f25cf2fa-acc4-4c5e-a003-45d14944b3d1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3be16fd9-1951-4cab-9462-695f93917159}, !- Handle
  Booster Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 0.93gpm at 180F, !- Name
  {84e71e0c-36a9-4d39-b714-2a2da2321ca8}, !- Inlet Node Name
  {8e946b02-40f0-4554-8ea9-d36c2b1a61cf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a11806d-689d-4da2-858a-1143128b7284}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8e9876a2-b407-466f-89d4-03badfb57a77}, !- Handle
  Booster Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.93gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.87708687808832e-05,                   !- Peak Flow Rate {m3/s}
  {eade1c08-cdc1-45cd-9e74-4fbb252e3ac9}, !- Target Temperature Schedule Name
  {5f56fa1f-bde9-4652-8470-d7e1c27031f5}, !- Sensible Fraction Schedule Name
  {2ace9f5a-97ba-4233-be5b-29fd0e37c3d1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eade1c08-cdc1-45cd-9e74-4fbb252e3ac9}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  {9289bb01-802c-42c7-84a3-ae6bc7d6bdb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9289bb01-802c-42c7-84a3-ae6bc7d6bdb0}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8a11806d-689d-4da2-858a-1143128b7284}, !- Handle
  Booster Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.93gpm at 180F, !- Name
  {8e9876a2-b407-466f-89d4-03badfb57a77}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f25cf2fa-acc4-4c5e-a003-45d14944b3d1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {449ea7dc-054b-42a2-8799-016221c3f64b}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 0.62gpm at 140F, !- Name
  {b055d367-534b-4ffa-a553-8e9ae5e5aff4}, !- Inlet Node Name
  {fbea8c69-0233-49d9-a146-e223e6b307e8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ace483fe-71e8-412e-b546-4c0bd9fca7ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {486620c3-a6f0-47f7-8bf3-bbb6ffd8a9e7}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.62gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.91805791872555e-05,                   !- Peak Flow Rate {m3/s}
  {6a4f6ee0-770c-4827-991c-60277909bf25}, !- Target Temperature Schedule Name
  {5f56fa1f-bde9-4652-8470-d7e1c27031f5}, !- Sensible Fraction Schedule Name
  {2ace9f5a-97ba-4233-be5b-29fd0e37c3d1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ace483fe-71e8-412e-b546-4c0bd9fca7ec}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.62gpm at 140F, !- Name
  {486620c3-a6f0-47f7-8bf3-bbb6ffd8a9e7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f25cf2fa-acc4-4c5e-a003-45d14944b3d1}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {449f36f0-cea8-44d7-a58b-79757ee99435}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f8f2d518-57c4-477d-93c7-2268c85e95dd}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.000528937819027949,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0634725382833539,                     !- Plant Loop Volume {m3}
  {31db2d56-c6c9-47a4-a7b4-3d1f81e9ae0a}, !- Plant Side Inlet Node Name
  {8138d819-f1f1-41f7-a746-89b61a031579}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ccfec64c-a32b-49fa-b743-4c14a358f509}, !- Demand Side Inlet Node Name
  {d4c196d5-b024-41d4-aefb-a68279bbf61c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {22f1e147-2db5-4549-8643-8557fe07fd34}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f8ca80bb-5329-4514-be77-3487d4fc020e}, !- Demand Mixer Name
  {7bbb299f-6409-4105-89f6-bafa9e979f89}, !- Demand Splitter Name
  {2249fb5c-ee74-42c7-997b-1d6797a764a1}, !- Supply Mixer Name
  {bc28247e-7501-4478-afbb-1ec841bd7fdf}; !- Supply Splitter Name

OS:Node,
  {b8f28015-dbb2-4a0f-87a6-93b255f7ae94}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {31db2d56-c6c9-47a4-a7b4-3d1f81e9ae0a}, !- Inlet Port
  {2b77790d-3bd8-447b-b092-339bf2f15021}; !- Outlet Port

OS:Node,
  {f8f2d518-57c4-477d-93c7-2268c85e95dd}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {b4fce218-5494-4308-a300-d657e9be545f}, !- Inlet Port
  {8138d819-f1f1-41f7-a746-89b61a031579}; !- Outlet Port

OS:Node,
  {4d78fb53-b41f-4ed4-abed-7e521868671a}, !- Handle
  80gal NaturalGas Water Heater - 80kBtu/hr Supply Inlet Water Node, !- Name
  {08c466dd-1e29-48c1-be0f-a1a827c3cc22}, !- Inlet Port
  {f90e6ec6-0352-44c1-96da-58f7cdc372f4}; !- Outlet Port

OS:Connector:Mixer,
  {2249fb5c-ee74-42c7-997b-1d6797a764a1}, !- Handle
  Connector Mixer 1,                      !- Name
  {26527649-4411-4d48-bf9a-ee97876677da}, !- Outlet Branch Name
  {9512077f-dc27-49ae-884e-f11b8449e1f8}, !- Inlet Branch Name 1
  {3a5e886a-7330-484a-91e6-29bd135a9d26}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bc28247e-7501-4478-afbb-1ec841bd7fdf}, !- Handle
  Connector Splitter 1,                   !- Name
  {f9bbe3bc-fafc-4d60-b6ba-f662bf4d5ea4}, !- Inlet Branch Name
  {08c466dd-1e29-48c1-be0f-a1a827c3cc22}, !- Outlet Branch Name 1
  {56859065-a4c6-44fb-a2a1-c8a5b138f3c7}; !- Outlet Branch Name 2

OS:Connection,
  {31db2d56-c6c9-47a4-a7b4-3d1f81e9ae0a}, !- Handle
  {449f36f0-cea8-44d7-a58b-79757ee99435}, !- Source Object
  14,                                     !- Outlet Port
  {b8f28015-dbb2-4a0f-87a6-93b255f7ae94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c466dd-1e29-48c1-be0f-a1a827c3cc22}, !- Handle
  {bc28247e-7501-4478-afbb-1ec841bd7fdf}, !- Source Object
  3,                                      !- Outlet Port
  {4d78fb53-b41f-4ed4-abed-7e521868671a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8138d819-f1f1-41f7-a746-89b61a031579}, !- Handle
  {f8f2d518-57c4-477d-93c7-2268c85e95dd}, !- Source Object
  3,                                      !- Outlet Port
  {449f36f0-cea8-44d7-a58b-79757ee99435}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {76d1749c-404c-44bc-9bca-4f5a88271fc0}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {ccfec64c-a32b-49fa-b743-4c14a358f509}, !- Inlet Port
  {ef1cc748-b99f-4de6-ac59-ce3c265689a2}; !- Outlet Port

OS:Node,
  {8e8a4a5a-08f8-42ee-936f-20c4b8ed7d54}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {7be6a09e-2824-4d45-9518-2546e7787803}, !- Inlet Port
  {d4c196d5-b024-41d4-aefb-a68279bbf61c}; !- Outlet Port

OS:Node,
  {b9d5bef4-d0a6-40e4-8057-d9a81e7f2cb1}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {2c3213c2-2a89-4d79-a63b-107b40f4ef4f}, !- Inlet Port
  {91ff21c6-b111-47ba-bff0-ce0e5e30e368}; !- Outlet Port

OS:Connector:Mixer,
  {f8ca80bb-5329-4514-be77-3487d4fc020e}, !- Handle
  Connector Mixer 2,                      !- Name
  {61e68456-7467-4b5a-8257-71322c468f51}, !- Outlet Branch Name
  {6062c576-861f-4ab2-9dbb-cb762490ced7}, !- Inlet Branch Name 1
  {6f7e4967-c40b-4b23-99ce-fcc7cb1fd201}, !- Inlet Branch Name 2
  {1301844d-f83f-4dfc-afa7-48f88925b0aa}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {7bbb299f-6409-4105-89f6-bafa9e979f89}, !- Handle
  Connector Splitter 2,                   !- Name
  {e5877fcf-64f9-40b0-8acb-fde1a526a32c}, !- Inlet Branch Name
  {2c3213c2-2a89-4d79-a63b-107b40f4ef4f}, !- Outlet Branch Name 1
  {9f413cd2-6baf-418d-849a-e090764c5f49}, !- Outlet Branch Name 2
  {b6422a65-0f9b-4a35-8f49-b73b16463213}; !- Outlet Branch Name 3

OS:Connection,
  {ccfec64c-a32b-49fa-b743-4c14a358f509}, !- Handle
  {449f36f0-cea8-44d7-a58b-79757ee99435}, !- Source Object
  17,                                     !- Outlet Port
  {76d1749c-404c-44bc-9bca-4f5a88271fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c3213c2-2a89-4d79-a63b-107b40f4ef4f}, !- Handle
  {7bbb299f-6409-4105-89f6-bafa9e979f89}, !- Source Object
  3,                                      !- Outlet Port
  {b9d5bef4-d0a6-40e4-8057-d9a81e7f2cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4c196d5-b024-41d4-aefb-a68279bbf61c}, !- Handle
  {8e8a4a5a-08f8-42ee-936f-20c4b8ed7d54}, !- Source Object
  3,                                      !- Outlet Port
  {449f36f0-cea8-44d7-a58b-79757ee99435}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {55730012-9927-4ba1-9a37-c7608975d09c}, !- Handle
  {449f36f0-cea8-44d7-a58b-79757ee99435}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {22f1e147-2db5-4549-8643-8557fe07fd34}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {c98b8d27-d62a-4d60-aa76-07d1c9978e79}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {67312349-0313-4b51-b998-f360deab1132}, !- Schedule Type Limits Name
  {35dbd017-65d2-4f39-acb6-45d0fb87393e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35dbd017-65d2-4f39-acb6-45d0fb87393e}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {67312349-0313-4b51-b998-f360deab1132}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {83525626-feb5-49b2-b797-9e39faeebabb}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c98b8d27-d62a-4d60-aa76-07d1c9978e79}, !- Schedule Name
  {f8f2d518-57c4-477d-93c7-2268c85e95dd}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {73072d42-19b3-4b6c-96e2-aca9a246de8e}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {2b77790d-3bd8-447b-b092-339bf2f15021}, !- Inlet Node Name
  {3b44642d-f3d4-4d94-86ca-ffc7b6c0b9b0}, !- Outlet Node Name
  0.000528937819027949,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  6.78125408983066e-07,                   !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {26706529-ddaa-445f-ba48-674b949dfc3a}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {3b44642d-f3d4-4d94-86ca-ffc7b6c0b9b0}, !- Inlet Port
  {f9bbe3bc-fafc-4d60-b6ba-f662bf4d5ea4}; !- Outlet Port

OS:Connection,
  {2b77790d-3bd8-447b-b092-339bf2f15021}, !- Handle
  {b8f28015-dbb2-4a0f-87a6-93b255f7ae94}, !- Source Object
  3,                                      !- Outlet Port
  {73072d42-19b3-4b6c-96e2-aca9a246de8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b44642d-f3d4-4d94-86ca-ffc7b6c0b9b0}, !- Handle
  {73072d42-19b3-4b6c-96e2-aca9a246de8e}, !- Source Object
  3,                                      !- Outlet Port
  {26706529-ddaa-445f-ba48-674b949dfc3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9bbe3bc-fafc-4d60-b6ba-f662bf4d5ea4}, !- Handle
  {26706529-ddaa-445f-ba48-674b949dfc3a}, !- Source Object
  3,                                      !- Outlet Port
  {bc28247e-7501-4478-afbb-1ec841bd7fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {14a9ed45-2fa4-4b3e-8d7d-b651d29305d5}, !- Handle
  80gal NaturalGas Water Heater - 80kBtu/hr 0.78 Therm Eff 0.809 Therm Eff, !- Name
  0.303610308122043,                      !- Tank Volume {m3}
  {c98b8d27-d62a-4d60-aa76-07d1c9978e79}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  23505.8701654197,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.809375204132348,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {0f5d73d7-27df-4d44-878a-3e23c2ea552b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.08339635708357,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.08339635708357,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f90e6ec6-0352-44c1-96da-58f7cdc372f4}, !- Use Side Inlet Node Name
  {c7a6099c-4a2a-4bcc-a20a-4797daf19530}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {bbd62995-e35f-40f2-8ec1-b710b15e4d88}, !- Handle
  {14a9ed45-2fa4-4b3e-8d7d-b651d29305d5}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {0f5d73d7-27df-4d44-878a-3e23c2ea552b}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {f6df7656-f906-4e4c-a314-2fee2f0580c0}, !- Schedule Type Limits Name
  {c6cea56f-9ddc-4241-868a-c853d86ed793}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6cea56f-9ddc-4241-868a-c853d86ed793}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {f6df7656-f906-4e4c-a314-2fee2f0580c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {08486dfa-3fae-43fd-8c39-62aaf825f0f6}, !- Handle
  80gal NaturalGas Water Heater - 80kBtu/hr Supply Outlet Water Node, !- Name
  {c7a6099c-4a2a-4bcc-a20a-4797daf19530}, !- Inlet Port
  {9512077f-dc27-49ae-884e-f11b8449e1f8}; !- Outlet Port

OS:Connection,
  {f90e6ec6-0352-44c1-96da-58f7cdc372f4}, !- Handle
  {4d78fb53-b41f-4ed4-abed-7e521868671a}, !- Source Object
  3,                                      !- Outlet Port
  {14a9ed45-2fa4-4b3e-8d7d-b651d29305d5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c7a6099c-4a2a-4bcc-a20a-4797daf19530}, !- Handle
  {14a9ed45-2fa4-4b3e-8d7d-b651d29305d5}, !- Source Object
  32,                                     !- Outlet Port
  {08486dfa-3fae-43fd-8c39-62aaf825f0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9512077f-dc27-49ae-884e-f11b8449e1f8}, !- Handle
  {08486dfa-3fae-43fd-8c39-62aaf825f0f6}, !- Source Object
  3,                                      !- Outlet Port
  {2249fb5c-ee74-42c7-997b-1d6797a764a1}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {01302346-7f14-4352-9390-f19bb8c61560}, !- Handle
  {14a9ed45-2fa4-4b3e-8d7d-b651d29305d5}; !- Object Name

OS:Schedule:Ruleset,
  {7b5ea9eb-0662-49ec-b732-ba0f9eb06904}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  {4d51c889-d1ec-4b15-8813-30e65462b43f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d51c889-d1ec-4b15-8813-30e65462b43f}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {ada30687-7354-46dd-98d8-7e300a7a95cd}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {a119d2a6-c655-4630-a090-8cbc43cb8d73}, !- Schedule Type Limits Name
  {ae99a30b-7528-444c-9fad-de7cbc275f2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae99a30b-7528-444c-9fad-de7cbc275f2d}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {a119d2a6-c655-4630-a090-8cbc43cb8d73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {7ae6a593-101a-43cd-9d10-a2cce9340abd}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e51eb9ff-4267-4e75-b61f-1e9358d65ead}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {7ae6a593-101a-43cd-9d10-a2cce9340abd}; !- Layer 1

OS:Pipe:Indoor,
  {fbd3dc6a-5fc9-4e71-a017-811db3c57a09}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {e51eb9ff-4267-4e75-b61f-1e9358d65ead}, !- Construction
  {ef1cc748-b99f-4de6-ac59-ce3c265689a2}, !- Fluid Inlet Node
  {c6a12547-5dbc-4057-9e21-2daccf58a507}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {7b5ea9eb-0662-49ec-b732-ba0f9eb06904}, !- Ambient Temperature Schedule
  {ada30687-7354-46dd-98d8-7e300a7a95cd}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {ebbd5e6c-0461-4506-8201-ee4cde079ccb}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {c6a12547-5dbc-4057-9e21-2daccf58a507}, !- Inlet Port
  {e5877fcf-64f9-40b0-8acb-fde1a526a32c}; !- Outlet Port

OS:Connection,
  {ef1cc748-b99f-4de6-ac59-ce3c265689a2}, !- Handle
  {76d1749c-404c-44bc-9bca-4f5a88271fc0}, !- Source Object
  3,                                      !- Outlet Port
  {fbd3dc6a-5fc9-4e71-a017-811db3c57a09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6a12547-5dbc-4057-9e21-2daccf58a507}, !- Handle
  {fbd3dc6a-5fc9-4e71-a017-811db3c57a09}, !- Source Object
  4,                                      !- Outlet Port
  {ebbd5e6c-0461-4506-8201-ee4cde079ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5877fcf-64f9-40b0-8acb-fde1a526a32c}, !- Handle
  {ebbd5e6c-0461-4506-8201-ee4cde079ccb}, !- Source Object
  3,                                      !- Outlet Port
  {7bbb299f-6409-4105-89f6-bafa9e979f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {18f7edf5-a36e-422b-ba8a-efee9edae5c2}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f09721a7-8842-447a-a21a-ce907e3af088}, !- Inlet Node Name
  {dd334c39-8350-4b33-83d7-d3572a484631}; !- Outlet Node Name

OS:Node,
  {f968b13b-ab03-4cbc-8c93-c606cd4b39b4}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {56859065-a4c6-44fb-a2a1-c8a5b138f3c7}, !- Inlet Port
  {f09721a7-8842-447a-a21a-ce907e3af088}; !- Outlet Port

OS:Connection,
  {56859065-a4c6-44fb-a2a1-c8a5b138f3c7}, !- Handle
  {bc28247e-7501-4478-afbb-1ec841bd7fdf}, !- Source Object
  4,                                      !- Outlet Port
  {f968b13b-ab03-4cbc-8c93-c606cd4b39b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59aef58c-6857-4554-bb27-ac8c4ace8119}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {dd334c39-8350-4b33-83d7-d3572a484631}, !- Inlet Port
  {3a5e886a-7330-484a-91e6-29bd135a9d26}; !- Outlet Port

OS:Connection,
  {f09721a7-8842-447a-a21a-ce907e3af088}, !- Handle
  {f968b13b-ab03-4cbc-8c93-c606cd4b39b4}, !- Source Object
  3,                                      !- Outlet Port
  {18f7edf5-a36e-422b-ba8a-efee9edae5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd334c39-8350-4b33-83d7-d3572a484631}, !- Handle
  {18f7edf5-a36e-422b-ba8a-efee9edae5c2}, !- Source Object
  3,                                      !- Outlet Port
  {59aef58c-6857-4554-bb27-ac8c4ace8119}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a5e886a-7330-484a-91e6-29bd135a9d26}, !- Handle
  {59aef58c-6857-4554-bb27-ac8c4ace8119}, !- Source Object
  3,                                      !- Outlet Port
  {2249fb5c-ee74-42c7-997b-1d6797a764a1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f7e62a6-16ae-4b14-9619-a86e4a935109}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {91ff21c6-b111-47ba-bff0-ce0e5e30e368}, !- Inlet Node Name
  {f5304f7b-03e4-4ebc-89a5-5b345ad4f3c0}; !- Outlet Node Name

OS:Node,
  {ddd00189-c311-4e8e-96ff-bd81edbd2d27}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {f5304f7b-03e4-4ebc-89a5-5b345ad4f3c0}, !- Inlet Port
  {6062c576-861f-4ab2-9dbb-cb762490ced7}; !- Outlet Port

OS:Connection,
  {91ff21c6-b111-47ba-bff0-ce0e5e30e368}, !- Handle
  {b9d5bef4-d0a6-40e4-8057-d9a81e7f2cb1}, !- Source Object
  3,                                      !- Outlet Port
  {0f7e62a6-16ae-4b14-9619-a86e4a935109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5304f7b-03e4-4ebc-89a5-5b345ad4f3c0}, !- Handle
  {0f7e62a6-16ae-4b14-9619-a86e4a935109}, !- Source Object
  3,                                      !- Outlet Port
  {ddd00189-c311-4e8e-96ff-bd81edbd2d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6062c576-861f-4ab2-9dbb-cb762490ced7}, !- Handle
  {ddd00189-c311-4e8e-96ff-bd81edbd2d27}, !- Source Object
  3,                                      !- Outlet Port
  {f8ca80bb-5329-4514-be77-3487d4fc020e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a0dd0082-cf36-4dae-9701-f899cf8db694}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {94943a81-e7bc-4123-a61e-8e99221fcf6d}, !- Inlet Node Name
  {b4fce218-5494-4308-a300-d657e9be545f}; !- Outlet Node Name

OS:Node,
  {7bcb31b1-4466-4577-9e03-27ab28c9f91e}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {26527649-4411-4d48-bf9a-ee97876677da}, !- Inlet Port
  {94943a81-e7bc-4123-a61e-8e99221fcf6d}; !- Outlet Port

OS:Connection,
  {26527649-4411-4d48-bf9a-ee97876677da}, !- Handle
  {2249fb5c-ee74-42c7-997b-1d6797a764a1}, !- Source Object
  2,                                      !- Outlet Port
  {7bcb31b1-4466-4577-9e03-27ab28c9f91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94943a81-e7bc-4123-a61e-8e99221fcf6d}, !- Handle
  {7bcb31b1-4466-4577-9e03-27ab28c9f91e}, !- Source Object
  3,                                      !- Outlet Port
  {a0dd0082-cf36-4dae-9701-f899cf8db694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4fce218-5494-4308-a300-d657e9be545f}, !- Handle
  {a0dd0082-cf36-4dae-9701-f899cf8db694}, !- Source Object
  3,                                      !- Outlet Port
  {f8f2d518-57c4-477d-93c7-2268c85e95dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {85a42b03-d5f3-4f7c-9018-24c54a5607a6}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f72ce6db-6836-4029-ad78-d1af130e2a4c}, !- Inlet Node Name
  {7be6a09e-2824-4d45-9518-2546e7787803}; !- Outlet Node Name

OS:Node,
  {aaede90b-5222-4317-ba72-64d23291b9ec}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {61e68456-7467-4b5a-8257-71322c468f51}, !- Inlet Port
  {f72ce6db-6836-4029-ad78-d1af130e2a4c}; !- Outlet Port

OS:Connection,
  {61e68456-7467-4b5a-8257-71322c468f51}, !- Handle
  {f8ca80bb-5329-4514-be77-3487d4fc020e}, !- Source Object
  2,                                      !- Outlet Port
  {aaede90b-5222-4317-ba72-64d23291b9ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f72ce6db-6836-4029-ad78-d1af130e2a4c}, !- Handle
  {aaede90b-5222-4317-ba72-64d23291b9ec}, !- Source Object
  3,                                      !- Outlet Port
  {85a42b03-d5f3-4f7c-9018-24c54a5607a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be6a09e-2824-4d45-9518-2546e7787803}, !- Handle
  {85a42b03-d5f3-4f7c-9018-24c54a5607a6}, !- Source Object
  3,                                      !- Outlet Port
  {8e8a4a5a-08f8-42ee-936f-20c4b8ed7d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1999ba9-becc-4f8d-9efd-9121136c4c49}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 0.62gpm at 140F Inlet Water Node, !- Name
  {9f413cd2-6baf-418d-849a-e090764c5f49}, !- Inlet Port
  {b055d367-534b-4ffa-a553-8e9ae5e5aff4}; !- Outlet Port

OS:Connection,
  {9f413cd2-6baf-418d-849a-e090764c5f49}, !- Handle
  {7bbb299f-6409-4105-89f6-bafa9e979f89}, !- Source Object
  4,                                      !- Outlet Port
  {b1999ba9-becc-4f8d-9efd-9121136c4c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d8dad6a-34ed-4fe4-a458-409e80a2dcd7}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 0.62gpm at 140F Outlet Water Node, !- Name
  {fbea8c69-0233-49d9-a146-e223e6b307e8}, !- Inlet Port
  {6f7e4967-c40b-4b23-99ce-fcc7cb1fd201}; !- Outlet Port

OS:Connection,
  {b055d367-534b-4ffa-a553-8e9ae5e5aff4}, !- Handle
  {b1999ba9-becc-4f8d-9efd-9121136c4c49}, !- Source Object
  3,                                      !- Outlet Port
  {449ea7dc-054b-42a2-8799-016221c3f64b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbea8c69-0233-49d9-a146-e223e6b307e8}, !- Handle
  {449ea7dc-054b-42a2-8799-016221c3f64b}, !- Source Object
  3,                                      !- Outlet Port
  {2d8dad6a-34ed-4fe4-a458-409e80a2dcd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f7e4967-c40b-4b23-99ce-fcc7cb1fd201}, !- Handle
  {2d8dad6a-34ed-4fe4-a458-409e80a2dcd7}, !- Source Object
  3,                                      !- Outlet Port
  {f8ca80bb-5329-4514-be77-3487d4fc020e}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {2993dce2-55f2-4f2e-937a-d4b53c0a2245}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {45cf4086-6362-434a-80b6-0b1271de35ad}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  5.87708687808832e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00705250425370598,                    !- Plant Loop Volume {m3}
  {68e67d9e-9e74-42dc-88c9-d5eec6113f3b}, !- Plant Side Inlet Node Name
  {283c5925-9f6f-461a-8337-4940107c09ca}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {93db7ab1-eb0d-453b-abc6-8361106d4bf8}, !- Demand Side Inlet Node Name
  {c93e9200-9974-4f63-8dc3-c8356e07a2e3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d798b73b-0256-4383-946c-c5d865fe2acb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {93a0f6a1-4288-45f2-9f73-5769aa8f6816}, !- Demand Mixer Name
  {fba94a34-64a1-44d3-87f4-55bbd76a1309}, !- Demand Splitter Name
  {e59ff8da-1a39-4fdc-a934-1d87889b56db}, !- Supply Mixer Name
  {253c968c-075f-4716-b92c-fbcff810f891}; !- Supply Splitter Name

OS:Node,
  {71e7d8f3-a275-4418-b99b-753873772c89}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {68e67d9e-9e74-42dc-88c9-d5eec6113f3b}, !- Inlet Port
  {48838b26-3562-4c05-b07c-bbdcb5b9ccb4}; !- Outlet Port

OS:Node,
  {45cf4086-6362-434a-80b6-0b1271de35ad}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {22f27948-c089-445f-8afe-440941b44a23}, !- Inlet Port
  {283c5925-9f6f-461a-8337-4940107c09ca}; !- Outlet Port

OS:Node,
  {711fa4fd-15f4-4476-99e1-f06a04eddb6c}, !- Handle
  6.0gal Electricity Booster Water Heater - 15kBtu/hr Supply Inlet Water Node, !- Name
  {afc70c57-c4cb-4ff6-b63b-fbd2462abddf}, !- Inlet Port
  {21da1171-ecfd-4c26-a014-b2f2b8ed2a6a}; !- Outlet Port

OS:Connector:Mixer,
  {e59ff8da-1a39-4fdc-a934-1d87889b56db}, !- Handle
  Connector Mixer 3,                      !- Name
  {e09ea99b-78ad-47ba-b264-a8ee2b656484}, !- Outlet Branch Name
  {8ddc31d1-7bec-4ebf-af63-aad504d628b7}, !- Inlet Branch Name 1
  {1b9985a8-88d7-4b8b-85b5-b90a3b5b25db}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {253c968c-075f-4716-b92c-fbcff810f891}, !- Handle
  Connector Splitter 3,                   !- Name
  {5473477e-e680-47ad-8df7-68bc72be5c27}, !- Inlet Branch Name
  {afc70c57-c4cb-4ff6-b63b-fbd2462abddf}, !- Outlet Branch Name 1
  {6ca4e375-7ad4-4e37-9dcf-8d9b9cec4c95}; !- Outlet Branch Name 2

OS:Connection,
  {68e67d9e-9e74-42dc-88c9-d5eec6113f3b}, !- Handle
  {2993dce2-55f2-4f2e-937a-d4b53c0a2245}, !- Source Object
  14,                                     !- Outlet Port
  {71e7d8f3-a275-4418-b99b-753873772c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afc70c57-c4cb-4ff6-b63b-fbd2462abddf}, !- Handle
  {253c968c-075f-4716-b92c-fbcff810f891}, !- Source Object
  3,                                      !- Outlet Port
  {711fa4fd-15f4-4476-99e1-f06a04eddb6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283c5925-9f6f-461a-8337-4940107c09ca}, !- Handle
  {45cf4086-6362-434a-80b6-0b1271de35ad}, !- Source Object
  3,                                      !- Outlet Port
  {2993dce2-55f2-4f2e-937a-d4b53c0a2245}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b9a88927-e46c-4468-ae31-082bb0424a4b}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {93db7ab1-eb0d-453b-abc6-8361106d4bf8}, !- Inlet Port
  {bb1d898a-f81a-402d-99ba-a266a8d06c3d}; !- Outlet Port

OS:Node,
  {7bc4a4bd-e527-45ca-b852-0f7a073f3c9b}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {f9928d4a-3ea4-4f64-a8cf-940642e5c7be}, !- Inlet Port
  {c93e9200-9974-4f63-8dc3-c8356e07a2e3}; !- Outlet Port

OS:Node,
  {540b6c14-667f-4c6c-9cb1-2f5f70686b54}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {cd5a18ca-be3c-4595-a3ea-bece0acd57e1}, !- Inlet Port
  {ab654d53-1c0c-486c-8cd3-351535b13b01}; !- Outlet Port

OS:Connector:Mixer,
  {93a0f6a1-4288-45f2-9f73-5769aa8f6816}, !- Handle
  Connector Mixer 4,                      !- Name
  {5cdab77b-9170-4ab2-9d10-79ab42d7c542}, !- Outlet Branch Name
  {2e6c00c6-c603-47c5-80e3-9e0b1fc9656a}, !- Inlet Branch Name 1
  {9b1df15a-2c47-4a41-818b-9a91a5588e87}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fba94a34-64a1-44d3-87f4-55bbd76a1309}, !- Handle
  Connector Splitter 4,                   !- Name
  {babf19d4-c3f0-4903-9267-35b74f543bfd}, !- Inlet Branch Name
  {cd5a18ca-be3c-4595-a3ea-bece0acd57e1}, !- Outlet Branch Name 1
  {6d12f4c0-c1d7-4480-8d83-4d3ed1d162aa}; !- Outlet Branch Name 2

OS:Connection,
  {93db7ab1-eb0d-453b-abc6-8361106d4bf8}, !- Handle
  {2993dce2-55f2-4f2e-937a-d4b53c0a2245}, !- Source Object
  17,                                     !- Outlet Port
  {b9a88927-e46c-4468-ae31-082bb0424a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd5a18ca-be3c-4595-a3ea-bece0acd57e1}, !- Handle
  {fba94a34-64a1-44d3-87f4-55bbd76a1309}, !- Source Object
  3,                                      !- Outlet Port
  {540b6c14-667f-4c6c-9cb1-2f5f70686b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c93e9200-9974-4f63-8dc3-c8356e07a2e3}, !- Handle
  {7bc4a4bd-e527-45ca-b852-0f7a073f3c9b}, !- Source Object
  3,                                      !- Outlet Port
  {2993dce2-55f2-4f2e-937a-d4b53c0a2245}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3a916e66-1c04-45fc-8d13-5f483eb32de7}, !- Handle
  {2993dce2-55f2-4f2e-937a-d4b53c0a2245}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d798b73b-0256-4383-946c-c5d865fe2acb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {bab73c14-3a49-4f3e-abe3-a4c40de3355f}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b05fa867-b989-4297-94c4-386fb3aca7e6}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {bab73c14-3a49-4f3e-abe3-a4c40de3355f}, !- Schedule Type Limits Name
  {e3cebedd-b702-4bbe-8c9e-3c4b93b5bd48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3cebedd-b702-4bbe-8c9e-3c4b93b5bd48}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {bab73c14-3a49-4f3e-abe3-a4c40de3355f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1f89de98-97ae-4097-87f6-dd822f5ab466}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b05fa867-b989-4297-94c4-386fb3aca7e6}, !- Schedule Name
  {45cf4086-6362-434a-80b6-0b1271de35ad}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {39225888-ab88-42d3-921e-a82e00ffc415}, !- Handle
  Booster Water Loop Pump,                !- Name
  {3d66832c-86f0-44de-bfb4-2bb777d3cb07}, !- Inlet Node Name
  {5d116a59-4a00-4cfc-a11b-5f04b27fd5df}, !- Outlet Node Name
  5.87708687808832e-05,                   !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b8cac90c-7d24-4794-ba72-cf4dd8a9a881}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {5d116a59-4a00-4cfc-a11b-5f04b27fd5df}, !- Inlet Port
  {5473477e-e680-47ad-8df7-68bc72be5c27}; !- Outlet Port

OS:Connection,
  {5d116a59-4a00-4cfc-a11b-5f04b27fd5df}, !- Handle
  {39225888-ab88-42d3-921e-a82e00ffc415}, !- Source Object
  3,                                      !- Outlet Port
  {b8cac90c-7d24-4794-ba72-cf4dd8a9a881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5473477e-e680-47ad-8df7-68bc72be5c27}, !- Handle
  {b8cac90c-7d24-4794-ba72-cf4dd8a9a881}, !- Source Object
  3,                                      !- Outlet Port
  {253c968c-075f-4716-b92c-fbcff810f891}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {239556c9-40b7-4da0-8fc8-c4f95cdf3cc0}, !- Handle
  6.0gal Electricity Booster Water Heater - 15kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {b05fa867-b989-4297-94c4-386fb3aca7e6}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  4513.12707176059,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {08f31317-e1ca-43ce-acdc-ab92a9e4e0ba}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {21da1171-ecfd-4c26-a014-b2f2b8ed2a6a}, !- Use Side Inlet Node Name
  {3f7c867f-c6c8-4a6e-9e09-e1f7782c73fe}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {82f8c4cb-5926-4938-8556-47f4287e3689}, !- Handle
  {239556c9-40b7-4da0-8fc8-c4f95cdf3cc0}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {08f31317-e1ca-43ce-acdc-ab92a9e4e0ba}, !- Handle
  Water Heater Ambient Temp Schedule 70.0F, !- Name
  {bab73c14-3a49-4f3e-abe3-a4c40de3355f}, !- Schedule Type Limits Name
  {c7763be1-bc59-46d9-a279-d7378f58db27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7763be1-bc59-46d9-a279-d7378f58db27}, !- Handle
  Water Heater Ambient Temp Schedule 70.0F Default, !- Name
  {bab73c14-3a49-4f3e-abe3-a4c40de3355f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {b6dee680-a4e8-42ca-ac54-b7626ef82165}, !- Handle
  6.0gal Electricity Booster Water Heater - 15kBtu/hr Supply Outlet Water Node, !- Name
  {3f7c867f-c6c8-4a6e-9e09-e1f7782c73fe}, !- Inlet Port
  {8ddc31d1-7bec-4ebf-af63-aad504d628b7}; !- Outlet Port

OS:Connection,
  {21da1171-ecfd-4c26-a014-b2f2b8ed2a6a}, !- Handle
  {711fa4fd-15f4-4476-99e1-f06a04eddb6c}, !- Source Object
  3,                                      !- Outlet Port
  {239556c9-40b7-4da0-8fc8-c4f95cdf3cc0}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3f7c867f-c6c8-4a6e-9e09-e1f7782c73fe}, !- Handle
  {239556c9-40b7-4da0-8fc8-c4f95cdf3cc0}, !- Source Object
  32,                                     !- Outlet Port
  {b6dee680-a4e8-42ca-ac54-b7626ef82165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ddc31d1-7bec-4ebf-af63-aad504d628b7}, !- Handle
  {b6dee680-a4e8-42ca-ac54-b7626ef82165}, !- Source Object
  3,                                      !- Outlet Port
  {e59ff8da-1a39-4fdc-a934-1d87889b56db}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {550edb31-fa52-4f59-a060-4ad1afb446d5}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {67683e4d-9c15-4429-9462-9d6b0a586747}, !- Inlet Node Name
  {db46beee-69a3-4772-bd6c-2e4d9ca3a577}; !- Outlet Node Name

OS:Node,
  {efa60773-64fd-411a-9775-619f09efd445}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {6ca4e375-7ad4-4e37-9dcf-8d9b9cec4c95}, !- Inlet Port
  {67683e4d-9c15-4429-9462-9d6b0a586747}; !- Outlet Port

OS:Connection,
  {6ca4e375-7ad4-4e37-9dcf-8d9b9cec4c95}, !- Handle
  {253c968c-075f-4716-b92c-fbcff810f891}, !- Source Object
  4,                                      !- Outlet Port
  {efa60773-64fd-411a-9775-619f09efd445}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e193666-6248-468e-81b1-cd10f21f5f3a}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {db46beee-69a3-4772-bd6c-2e4d9ca3a577}, !- Inlet Port
  {1b9985a8-88d7-4b8b-85b5-b90a3b5b25db}; !- Outlet Port

OS:Connection,
  {67683e4d-9c15-4429-9462-9d6b0a586747}, !- Handle
  {efa60773-64fd-411a-9775-619f09efd445}, !- Source Object
  3,                                      !- Outlet Port
  {550edb31-fa52-4f59-a060-4ad1afb446d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db46beee-69a3-4772-bd6c-2e4d9ca3a577}, !- Handle
  {550edb31-fa52-4f59-a060-4ad1afb446d5}, !- Source Object
  3,                                      !- Outlet Port
  {3e193666-6248-468e-81b1-cd10f21f5f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b9985a8-88d7-4b8b-85b5-b90a3b5b25db}, !- Handle
  {3e193666-6248-468e-81b1-cd10f21f5f3a}, !- Source Object
  3,                                      !- Outlet Port
  {e59ff8da-1a39-4fdc-a934-1d87889b56db}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c0159dd1-2701-4218-8d55-d8b001aad295}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {ab654d53-1c0c-486c-8cd3-351535b13b01}, !- Inlet Node Name
  {d4d57884-ed77-4bfc-8d12-211a50d5edae}; !- Outlet Node Name

OS:Node,
  {9562e9ec-b166-43f4-8b27-ab02f9571aa0}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {d4d57884-ed77-4bfc-8d12-211a50d5edae}, !- Inlet Port
  {2e6c00c6-c603-47c5-80e3-9e0b1fc9656a}; !- Outlet Port

OS:Connection,
  {ab654d53-1c0c-486c-8cd3-351535b13b01}, !- Handle
  {540b6c14-667f-4c6c-9cb1-2f5f70686b54}, !- Source Object
  3,                                      !- Outlet Port
  {c0159dd1-2701-4218-8d55-d8b001aad295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d57884-ed77-4bfc-8d12-211a50d5edae}, !- Handle
  {c0159dd1-2701-4218-8d55-d8b001aad295}, !- Source Object
  3,                                      !- Outlet Port
  {9562e9ec-b166-43f4-8b27-ab02f9571aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e6c00c6-c603-47c5-80e3-9e0b1fc9656a}, !- Handle
  {9562e9ec-b166-43f4-8b27-ab02f9571aa0}, !- Source Object
  3,                                      !- Outlet Port
  {93a0f6a1-4288-45f2-9f73-5769aa8f6816}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a4e89829-5ebf-4669-ae64-7ad605a7e08c}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {9cebde84-fd08-41c7-8e93-35ea53401dca}, !- Inlet Node Name
  {22f27948-c089-445f-8afe-440941b44a23}; !- Outlet Node Name

OS:Node,
  {9349457e-0a5f-4bc6-8c4d-29627a942099}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {e09ea99b-78ad-47ba-b264-a8ee2b656484}, !- Inlet Port
  {9cebde84-fd08-41c7-8e93-35ea53401dca}; !- Outlet Port

OS:Connection,
  {e09ea99b-78ad-47ba-b264-a8ee2b656484}, !- Handle
  {e59ff8da-1a39-4fdc-a934-1d87889b56db}, !- Source Object
  2,                                      !- Outlet Port
  {9349457e-0a5f-4bc6-8c4d-29627a942099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cebde84-fd08-41c7-8e93-35ea53401dca}, !- Handle
  {9349457e-0a5f-4bc6-8c4d-29627a942099}, !- Source Object
  3,                                      !- Outlet Port
  {a4e89829-5ebf-4669-ae64-7ad605a7e08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22f27948-c089-445f-8afe-440941b44a23}, !- Handle
  {a4e89829-5ebf-4669-ae64-7ad605a7e08c}, !- Source Object
  3,                                      !- Outlet Port
  {45cf4086-6362-434a-80b6-0b1271de35ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {466bb97b-3b67-410f-b933-005741b9cf8a}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {bb1d898a-f81a-402d-99ba-a266a8d06c3d}, !- Inlet Node Name
  {de0b57f8-723e-40db-8e38-fa5a3cce93e3}; !- Outlet Node Name

OS:Node,
  {79e97c68-4f9a-4a6c-a10f-b0b3ef87a350}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {de0b57f8-723e-40db-8e38-fa5a3cce93e3}, !- Inlet Port
  {babf19d4-c3f0-4903-9267-35b74f543bfd}; !- Outlet Port

OS:Connection,
  {bb1d898a-f81a-402d-99ba-a266a8d06c3d}, !- Handle
  {b9a88927-e46c-4468-ae31-082bb0424a4b}, !- Source Object
  3,                                      !- Outlet Port
  {466bb97b-3b67-410f-b933-005741b9cf8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de0b57f8-723e-40db-8e38-fa5a3cce93e3}, !- Handle
  {466bb97b-3b67-410f-b933-005741b9cf8a}, !- Source Object
  3,                                      !- Outlet Port
  {79e97c68-4f9a-4a6c-a10f-b0b3ef87a350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {babf19d4-c3f0-4903-9267-35b74f543bfd}, !- Handle
  {79e97c68-4f9a-4a6c-a10f-b0b3ef87a350}, !- Source Object
  3,                                      !- Outlet Port
  {fba94a34-64a1-44d3-87f4-55bbd76a1309}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {52579e9e-2d2f-4b8c-adfa-dc8cea732ad1}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {5751560a-2ec5-41f7-ada8-f66a32d5a0b0}, !- Inlet Node Name
  {f9928d4a-3ea4-4f64-a8cf-940642e5c7be}; !- Outlet Node Name

OS:Node,
  {adcfce5d-fcdb-4069-9592-4f522c36e190}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {5cdab77b-9170-4ab2-9d10-79ab42d7c542}, !- Inlet Port
  {5751560a-2ec5-41f7-ada8-f66a32d5a0b0}; !- Outlet Port

OS:Connection,
  {5cdab77b-9170-4ab2-9d10-79ab42d7c542}, !- Handle
  {93a0f6a1-4288-45f2-9f73-5769aa8f6816}, !- Source Object
  2,                                      !- Outlet Port
  {adcfce5d-fcdb-4069-9592-4f522c36e190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5751560a-2ec5-41f7-ada8-f66a32d5a0b0}, !- Handle
  {adcfce5d-fcdb-4069-9592-4f522c36e190}, !- Source Object
  3,                                      !- Outlet Port
  {52579e9e-2d2f-4b8c-adfa-dc8cea732ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9928d4a-3ea4-4f64-a8cf-940642e5c7be}, !- Handle
  {52579e9e-2d2f-4b8c-adfa-dc8cea732ad1}, !- Source Object
  3,                                      !- Outlet Port
  {7bc4a4bd-e527-45ca-b852-0f7a073f3c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {6527ef79-c771-49b0-b6b3-dba722a039f0}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {5d77399b-ca75-4f5f-a5e8-6299c173d442}, !- Loop Demand Side Inlet Node
  {961d4f25-2e2d-4caf-accb-298b8d304bd7}, !- Loop Demand Side Outlet Node
  5.87708687808832e-05,                   !- Loop Demand Side Design Flow Rate {m3/s}
  {48838b26-3562-4c05-b07c-bbdcb5b9ccb4}, !- Loop Supply Side Inlet Node
  {6b155a41-20b1-4906-9202-4e9ce7212603}, !- Loop Supply Side Outlet Node
  5.87708687808832e-05,                   !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  71.6199178500084,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {2ebcc702-7f8f-4119-8810-d87f9f4c9d28}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {6b155a41-20b1-4906-9202-4e9ce7212603}, !- Inlet Port
  {3d66832c-86f0-44de-bfb4-2bb777d3cb07}; !- Outlet Port

OS:Connection,
  {48838b26-3562-4c05-b07c-bbdcb5b9ccb4}, !- Handle
  {71e7d8f3-a275-4418-b99b-753873772c89}, !- Source Object
  3,                                      !- Outlet Port
  {6527ef79-c771-49b0-b6b3-dba722a039f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6b155a41-20b1-4906-9202-4e9ce7212603}, !- Handle
  {6527ef79-c771-49b0-b6b3-dba722a039f0}, !- Source Object
  7,                                      !- Outlet Port
  {2ebcc702-7f8f-4119-8810-d87f9f4c9d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d66832c-86f0-44de-bfb4-2bb777d3cb07}, !- Handle
  {2ebcc702-7f8f-4119-8810-d87f9f4c9d28}, !- Source Object
  3,                                      !- Outlet Port
  {39225888-ab88-42d3-921e-a82e00ffc415}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f600de6-fc5c-447f-981d-fcef11b9fa20}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {b6422a65-0f9b-4a35-8f49-b73b16463213}, !- Inlet Port
  {5d77399b-ca75-4f5f-a5e8-6299c173d442}; !- Outlet Port

OS:Connection,
  {b6422a65-0f9b-4a35-8f49-b73b16463213}, !- Handle
  {7bbb299f-6409-4105-89f6-bafa9e979f89}, !- Source Object
  5,                                      !- Outlet Port
  {5f600de6-fc5c-447f-981d-fcef11b9fa20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e01a9b61-e739-45a1-b61e-c84f0f617937}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {961d4f25-2e2d-4caf-accb-298b8d304bd7}, !- Inlet Port
  {cf2921b5-9012-4716-8e6e-41a6ec1d40d3}; !- Outlet Port

OS:Connection,
  {5d77399b-ca75-4f5f-a5e8-6299c173d442}, !- Handle
  {5f600de6-fc5c-447f-981d-fcef11b9fa20}, !- Source Object
  3,                                      !- Outlet Port
  {6527ef79-c771-49b0-b6b3-dba722a039f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {961d4f25-2e2d-4caf-accb-298b8d304bd7}, !- Handle
  {6527ef79-c771-49b0-b6b3-dba722a039f0}, !- Source Object
  4,                                      !- Outlet Port
  {e01a9b61-e739-45a1-b61e-c84f0f617937}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {373f540b-b081-47be-81ef-d901e37e673d}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {cf2921b5-9012-4716-8e6e-41a6ec1d40d3}, !- Inlet Node
  {82b65c5d-fd5c-4d64-9e0e-1061f5d41f43}, !- Outlet Node
  0.000528937819027949,                   !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {90bd9f5e-def7-4397-aae1-959511db9cdf}; !- Source Temperature Schedule Name {C}

OS:Node,
  {a285262a-c574-4ef8-95a5-11c180d72d8f}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {82b65c5d-fd5c-4d64-9e0e-1061f5d41f43}, !- Inlet Port
  {1301844d-f83f-4dfc-afa7-48f88925b0aa}; !- Outlet Port

OS:Connection,
  {cf2921b5-9012-4716-8e6e-41a6ec1d40d3}, !- Handle
  {e01a9b61-e739-45a1-b61e-c84f0f617937}, !- Source Object
  3,                                      !- Outlet Port
  {373f540b-b081-47be-81ef-d901e37e673d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82b65c5d-fd5c-4d64-9e0e-1061f5d41f43}, !- Handle
  {373f540b-b081-47be-81ef-d901e37e673d}, !- Source Object
  3,                                      !- Outlet Port
  {a285262a-c574-4ef8-95a5-11c180d72d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1301844d-f83f-4dfc-afa7-48f88925b0aa}, !- Handle
  {a285262a-c574-4ef8-95a5-11c180d72d8f}, !- Source Object
  3,                                      !- Outlet Port
  {f8ca80bb-5329-4514-be77-3487d4fc020e}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {87233508-dc6e-468e-a22d-519012666f4b}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {90bd9f5e-def7-4397-aae1-959511db9cdf}, !- Handle
  Mains Water Temperature,                !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {2a9ee63c-d1a8-4f75-b33e-d6afe4279d04}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {90bd9f5e-def7-4397-aae1-959511db9cdf}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {e8569f8a-7a06-475c-ac31-78555e7c54a4}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {2a9ee63c-d1a8-4f75-b33e-d6afe4279d04} = {87233508-dc6e-468e-a22d-519012666f4b}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {54a945a0-9647-41e8-8438-8dbb9327246b}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e8569f8a-7a06-475c-ac31-78555e7c54a4}; !- Program Name 1

OS:Node,
  {b6213ee7-2255-495d-b7b8-fce571082a9a}, !- Handle
  Booster Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 0.93gpm at 180F Inlet Water Node, !- Name
  {6d12f4c0-c1d7-4480-8d83-4d3ed1d162aa}, !- Inlet Port
  {84e71e0c-36a9-4d39-b714-2a2da2321ca8}; !- Outlet Port

OS:Connection,
  {6d12f4c0-c1d7-4480-8d83-4d3ed1d162aa}, !- Handle
  {fba94a34-64a1-44d3-87f4-55bbd76a1309}, !- Source Object
  4,                                      !- Outlet Port
  {b6213ee7-2255-495d-b7b8-fce571082a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91e67387-6ced-4b92-a479-d383d837e3df}, !- Handle
  Booster Hospital Kitchen - ComStock DOE Ref Pre-1980 WUC 0.93gpm at 180F Outlet Water Node, !- Name
  {8e946b02-40f0-4554-8ea9-d36c2b1a61cf}, !- Inlet Port
  {9b1df15a-2c47-4a41-818b-9a91a5588e87}; !- Outlet Port

OS:Connection,
  {84e71e0c-36a9-4d39-b714-2a2da2321ca8}, !- Handle
  {b6213ee7-2255-495d-b7b8-fce571082a9a}, !- Source Object
  3,                                      !- Outlet Port
  {3be16fd9-1951-4cab-9462-695f93917159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e946b02-40f0-4554-8ea9-d36c2b1a61cf}, !- Handle
  {3be16fd9-1951-4cab-9462-695f93917159}, !- Source Object
  3,                                      !- Outlet Port
  {91e67387-6ced-4b92-a479-d383d837e3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b1df15a-2c47-4a41-818b-9a91a5588e87}, !- Handle
  {91e67387-6ced-4b92-a479-d383d837e3df}, !- Source Object
  3,                                      !- Outlet Port
  {93a0f6a1-4288-45f2-9f73-5769aa8f6816}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {89357c0b-3308-4f24-bc3e-c9a1124e6fc9}, !- Handle
  Hospital BLDG_SWH_SCH,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  {a64b776e-4836-4672-8750-66fa35b4512e}, !- Default Day Schedule Name
  {d1e956fa-2a28-42d9-aedb-9c5af8177fbf}, !- Summer Design Day Schedule Name
  {96642fe3-34d1-4110-884a-0d5e184f2941}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a64b776e-4836-4672-8750-66fa35b4512e}, !- Handle
  Hospital BLDG_SWH_SCH Default,          !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0425,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.085,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1275,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.17,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2725,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.375,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.4775,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.58,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.6,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.64,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.66,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.69,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.72,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.78,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.79,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.8,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.81,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.82,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.7925,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.765,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.7375,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.71,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.7375,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.765,                                  !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.7925,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.82,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.81,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.8,                                    !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.79,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.78,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.77,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.76,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.75,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.74,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.7125,                                 !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.685,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.6575,                                 !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.63,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.575,                                  !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.52,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.465,                                  !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.41,                                   !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3525,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.295,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.2375,                                 !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.18,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.18,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  45,                                     !- Minute 51
  0.16,                                   !- Value Until Time 51
  21,                                     !- Hour 52
  0,                                      !- Minute 52
  0.14,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  15,                                     !- Minute 53
  0.12,                                   !- Value Until Time 53
  21,                                     !- Hour 54
  30,                                     !- Minute 54
  0.1,                                    !- Value Until Time 54
  21,                                     !- Hour 55
  45,                                     !- Minute 55
  0.075,                                  !- Value Until Time 55
  22,                                     !- Hour 56
  0,                                      !- Minute 56
  0.05,                                   !- Value Until Time 56
  22,                                     !- Hour 57
  15,                                     !- Minute 57
  0.025,                                  !- Value Until Time 57
  22,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:Schedule:Day,
  {d1e956fa-2a28-42d9-aedb-9c5af8177fbf}, !- Handle
  Hospital BLDG_SWH_SCH Summer Design Day, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {96642fe3-34d1-4110-884a-0d5e184f2941}, !- Handle
  Hospital BLDG_SWH_SCH Winter Design Day, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {c7fe8ea6-9b40-4527-a126-dc395fcff89b}, !- Handle
  Schedule Rule 28,                       !- Name
  {89357c0b-3308-4f24-bc3e-c9a1124e6fc9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {994f6436-3b94-454d-827f-5c1f5a162e98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {994f6436-3b94-454d-827f-5c1f5a162e98}, !- Handle
  Hospital BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0025,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.005,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0075,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.01,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0575,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.105,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1525,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.22,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.26,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.28,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.285,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.29,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.295,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.2925,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.285,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.2775,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.27,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.2625,                                 !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.255,                                  !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.2475,                                 !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.24,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.23875,                                !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2375,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.23625,                                !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.235,                                  !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0.23375,                                !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2325,                                 !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.23125,                                !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.23,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.23,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.21375,                                !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1975,                                 !- Value Until Time 37
  16,                                     !- Hour 38
  45,                                     !- Minute 38
  0.18125,                                !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.165,                                  !- Value Until Time 39
  17,                                     !- Hour 40
  15,                                     !- Minute 40
  0.14875,                                !- Value Until Time 40
  17,                                     !- Hour 41
  30,                                     !- Minute 41
  0.1325,                                 !- Value Until Time 41
  17,                                     !- Hour 42
  45,                                     !- Minute 42
  0.11625,                                !- Value Until Time 42
  18,                                     !- Hour 43
  0,                                      !- Minute 43
  0.1,                                    !- Value Until Time 43
  18,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0875,                                 !- Value Until Time 44
  18,                                     !- Hour 45
  30,                                     !- Minute 45
  0.075,                                  !- Value Until Time 45
  18,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0625,                                 !- Value Until Time 46
  19,                                     !- Hour 47
  0,                                      !- Minute 47
  0.05,                                   !- Value Until Time 47
  19,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0375,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  30,                                     !- Minute 49
  0.025,                                  !- Value Until Time 49
  19,                                     !- Hour 50
  45,                                     !- Minute 50
  0.0125,                                 !- Value Until Time 50
  20,                                     !- Hour 51
  0,                                      !- Minute 51
  0,                                      !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0;                                      !- Value Until Time 52

OS:WaterUse:Connections,
  {374a74ca-543e-46bc-840b-ddb29515dcb3}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F, !- Name
  {ac5dc63d-3499-4064-a3fb-e545f2d0018f}, !- Inlet Node Name
  {b66ac767-7042-4154-b6ae-8cba98838820}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c27a2aa7-96ae-4e8a-8999-4c3b8478cba4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {21cf02ea-879b-401a-9aa2-161be8ea9aee}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.61225999057961e-06,                   !- Peak Flow Rate {m3/s}
  {6a4f6ee0-770c-4827-991c-60277909bf25}, !- Target Temperature Schedule Name
  {5f56fa1f-bde9-4652-8470-d7e1c27031f5}, !- Sensible Fraction Schedule Name
  {2ace9f5a-97ba-4233-be5b-29fd0e37c3d1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c27a2aa7-96ae-4e8a-8999-4c3b8478cba4}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Service Water Use 0.04gpm at 140F, !- Name
  {21cf02ea-879b-401a-9aa2-161be8ea9aee}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {89357c0b-3308-4f24-bc3e-c9a1124e6fc9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d1057ff9-6696-46f8-b2cf-daa37bf83ebd}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 WUC 0.23gpm at 140F, !- Name
  {963da25b-f910-4be2-80ef-ad45791b80f2}, !- Inlet Node Name
  {a61b0bfb-aff5-4928-82db-a584c05e0dd7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {055171fc-f156-4a6f-8ec2-d1fd50aedbaa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2f388bb6-bd86-4fbf-b612-8a02ba47300c}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 Service Water Use Def 0.23gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.43535938232033e-05,                   !- Peak Flow Rate {m3/s}
  {6a4f6ee0-770c-4827-991c-60277909bf25}, !- Target Temperature Schedule Name
  {5f56fa1f-bde9-4652-8470-d7e1c27031f5}, !- Sensible Fraction Schedule Name
  {2ace9f5a-97ba-4233-be5b-29fd0e37c3d1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {055171fc-f156-4a6f-8ec2-d1fd50aedbaa}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 Service Water Use 0.23gpm at 140F, !- Name
  {2f388bb6-bd86-4fbf-b612-8a02ba47300c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {89357c0b-3308-4f24-bc3e-c9a1124e6fc9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {09e5da72-b270-43f0-81f7-5da83b41276a}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 WUC 0.75gpm at 140F, !- Name
  {d2d0b8b5-c3f4-415a-be05-617937f5179a}, !- Inlet Node Name
  {57f58045-4fd8-46ae-855c-861aa4a8134e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a49df06-608a-43a6-9306-605a895435c7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {89f964cf-247a-4551-95ff-258ff040f716}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Service Water Use Def 0.75gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.7601204004569e-05,                    !- Peak Flow Rate {m3/s}
  {6a4f6ee0-770c-4827-991c-60277909bf25}, !- Target Temperature Schedule Name
  {5f56fa1f-bde9-4652-8470-d7e1c27031f5}, !- Sensible Fraction Schedule Name
  {2ace9f5a-97ba-4233-be5b-29fd0e37c3d1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8a49df06-608a-43a6-9306-605a895435c7}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Service Water Use 0.75gpm at 140F, !- Name
  {89f964cf-247a-4551-95ff-258ff040f716}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f25cf2fa-acc4-4c5e-a003-45d14944b3d1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e35c5678-b96b-4271-bd9d-38f3b8e6f340}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F, !- Name
  {ce93af23-69c8-4583-bdaa-842a4ac282bd}, !- Inlet Node Name
  {ea42f78f-afec-41fc-8d48-72990817ba50}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a68812fd-f4f3-4652-be47-9955ab1b46ca}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0b959044-f7f8-4acf-a5df-4256f72f6ffb}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  6.4825380037593e-07,                    !- Peak Flow Rate {m3/s}
  {6a4f6ee0-770c-4827-991c-60277909bf25}, !- Target Temperature Schedule Name
  {5f56fa1f-bde9-4652-8470-d7e1c27031f5}, !- Sensible Fraction Schedule Name
  {2ace9f5a-97ba-4233-be5b-29fd0e37c3d1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a68812fd-f4f3-4652-be47-9955ab1b46ca}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm at 140F, !- Name
  {0b959044-f7f8-4acf-a5df-4256f72f6ffb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {89357c0b-3308-4f24-bc3e-c9a1124e6fc9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {20b3afa6-5700-40f8-8aaa-bb0f8ac0f9d6}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F, !- Name
  {f62070e2-3bad-4509-a559-70b46046e870}, !- Inlet Node Name
  {d2e73ee8-3f19-4457-b2cf-a05a1bac5de8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {43dc3a20-6e65-43dc-b467-caa538f66489}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bb3b7c99-e9c2-44f8-9e96-8f5f73261183}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  6.5195810786728e-07,                    !- Peak Flow Rate {m3/s}
  {6a4f6ee0-770c-4827-991c-60277909bf25}, !- Target Temperature Schedule Name
  {5f56fa1f-bde9-4652-8470-d7e1c27031f5}, !- Sensible Fraction Schedule Name
  {2ace9f5a-97ba-4233-be5b-29fd0e37c3d1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {43dc3a20-6e65-43dc-b467-caa538f66489}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm at 140F, !- Name
  {bb3b7c99-e9c2-44f8-9e96-8f5f73261183}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f25cf2fa-acc4-4c5e-a003-45d14944b3d1}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {e73e5da0-45fc-4ba0-a472-222029791157}, !- Handle
  Hospital Shared Service Water Loop,     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {32013352-f441-4bd8-8aa6-84cac8749af7}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  7.50157141413841e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00900188569696609,                    !- Plant Loop Volume {m3}
  {2d2cec3e-c18f-414c-9dd8-0418c171bc54}, !- Plant Side Inlet Node Name
  {4cbfbb2c-235f-4132-ac1a-7575a3217e7a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fd78d11f-de96-42a8-8c12-32fd18c6c7bc}, !- Demand Side Inlet Node Name
  {7c5ab3d7-e1b5-41e1-bec8-6ec51857f5ac}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1059d4be-cb47-4531-ad04-84439f11c1d1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cbf5cfb4-8612-4b9b-882c-1e2d5e0fcbf5}, !- Demand Mixer Name
  {42d1fff1-f35c-4fa7-8889-1e6bf00e67d0}, !- Demand Splitter Name
  {cfd14bab-395b-471a-93f7-c41429984ce7}, !- Supply Mixer Name
  {a1b39ce4-94a1-404e-a380-70954e8f5d54}; !- Supply Splitter Name

OS:Node,
  {6de01a66-52c7-4ee4-99dc-6daf281d00db}, !- Handle
  Hospital Shared Service Water Loop Supply Inlet Node, !- Name
  {2d2cec3e-c18f-414c-9dd8-0418c171bc54}, !- Inlet Port
  {16eb2cb7-e897-4514-a747-919d637e59b8}; !- Outlet Port

OS:Node,
  {32013352-f441-4bd8-8aa6-84cac8749af7}, !- Handle
  Hospital Shared Service Water Loop Supply Outlet Node, !- Name
  {59a83f66-a685-45bc-8691-cffd53fc33bb}, !- Inlet Port
  {4cbfbb2c-235f-4132-ac1a-7575a3217e7a}; !- Outlet Port

OS:Node,
  {005b3160-532d-4991-8b84-aa9c8b975665}, !- Handle
  61gal Electricity Water Heater - 61kBtu/hr Supply Inlet Water Node, !- Name
  {ea168359-beed-4ac5-bb6d-ef4393b20dad}, !- Inlet Port
  {a136a054-967d-4013-b4d1-c23fba67bc3b}; !- Outlet Port

OS:Connector:Mixer,
  {cfd14bab-395b-471a-93f7-c41429984ce7}, !- Handle
  Connector Mixer 5,                      !- Name
  {a73f57dd-13b3-4550-a428-ca3f811d5736}, !- Outlet Branch Name
  {b93ed315-e5e4-4e11-aad2-35818ede251c}, !- Inlet Branch Name 1
  {3eb48652-6a72-4e96-acc5-a0912821393b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a1b39ce4-94a1-404e-a380-70954e8f5d54}, !- Handle
  Connector Splitter 5,                   !- Name
  {9a0f1aca-b1bd-4145-bb2e-204df89d1577}, !- Inlet Branch Name
  {ea168359-beed-4ac5-bb6d-ef4393b20dad}, !- Outlet Branch Name 1
  {ca4ad07b-b6f8-4757-9b4d-a4e36a6d7675}; !- Outlet Branch Name 2

OS:Connection,
  {2d2cec3e-c18f-414c-9dd8-0418c171bc54}, !- Handle
  {e73e5da0-45fc-4ba0-a472-222029791157}, !- Source Object
  14,                                     !- Outlet Port
  {6de01a66-52c7-4ee4-99dc-6daf281d00db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea168359-beed-4ac5-bb6d-ef4393b20dad}, !- Handle
  {a1b39ce4-94a1-404e-a380-70954e8f5d54}, !- Source Object
  3,                                      !- Outlet Port
  {005b3160-532d-4991-8b84-aa9c8b975665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cbfbb2c-235f-4132-ac1a-7575a3217e7a}, !- Handle
  {32013352-f441-4bd8-8aa6-84cac8749af7}, !- Source Object
  3,                                      !- Outlet Port
  {e73e5da0-45fc-4ba0-a472-222029791157}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4e5853e2-9667-461e-a54d-9f953e3cbca0}, !- Handle
  Hospital Shared Service Water Loop Demand Inlet Node, !- Name
  {fd78d11f-de96-42a8-8c12-32fd18c6c7bc}, !- Inlet Port
  {08ab21df-ccce-42ab-9dae-d67cbba12a13}; !- Outlet Port

OS:Node,
  {6af78b36-7028-47d2-ab08-5a63f3f390ec}, !- Handle
  Hospital Shared Service Water Loop Demand Outlet Node, !- Name
  {89bca62c-35c7-4feb-8a93-1bcb2f2daa4e}, !- Inlet Port
  {7c5ab3d7-e1b5-41e1-bec8-6ec51857f5ac}; !- Outlet Port

OS:Node,
  {83e53a4a-c5a6-4220-a0ee-71c99f46cb0e}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {6a732a6d-f61e-4226-aeeb-eaaa97209238}, !- Inlet Port
  {b9575c68-5473-4aaf-99bf-5887b80382e1}; !- Outlet Port

OS:Connector:Mixer,
  {cbf5cfb4-8612-4b9b-882c-1e2d5e0fcbf5}, !- Handle
  Connector Mixer 6,                      !- Name
  {64acfd17-5e0d-44a4-b607-4d7fd9282f3c}, !- Outlet Branch Name
  {2896183c-952e-41b0-b664-68862a397280}, !- Inlet Branch Name 1
  {8100e2fb-f074-4962-8326-5c528575c22b}, !- Inlet Branch Name 2
  {511a7ca6-37e0-4a78-8255-6e134db00b38}, !- Inlet Branch Name 3
  {3d10b67e-ebdb-4974-b7cb-3cecf7ab705f}, !- Inlet Branch Name 4
  {42faa856-58a0-423c-9276-f49ffcdc94f9}, !- Inlet Branch Name 5
  {3b4b83e9-fb55-42ea-ba3b-254bf733d30c}, !- Inlet Branch Name 6
  {5d4b2a86-5a2f-4dcb-a794-bb7d76b0c5bb}, !- Inlet Branch Name 7
  {d6feff47-7ae6-491a-8b97-9bd6e2e14b90}, !- Inlet Branch Name 8
  {73f5b9d6-929a-4d6f-aa2c-8d69fa4f3dc0}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {42d1fff1-f35c-4fa7-8889-1e6bf00e67d0}, !- Handle
  Connector Splitter 6,                   !- Name
  {be5a4668-0c22-444f-a4e0-72cf1b03464b}, !- Inlet Branch Name
  {6a732a6d-f61e-4226-aeeb-eaaa97209238}, !- Outlet Branch Name 1
  {8aaa8c6f-0813-4591-8753-d547a4a005ba}, !- Outlet Branch Name 2
  {4991dbc4-4a3b-4228-8c2c-985edb3fc3a1}, !- Outlet Branch Name 3
  {c3181f7a-8a85-4576-8d85-3766df33dfd0}, !- Outlet Branch Name 4
  {fe053781-ff4e-4dd1-9979-b9a324c3106c}, !- Outlet Branch Name 5
  {87569de1-1ffd-4b8a-beaf-3e40afe02db6}, !- Outlet Branch Name 6
  {d0ca0509-b8e2-42cb-a7c9-2cf4f596e277}, !- Outlet Branch Name 7
  {18af6ba2-193c-4864-8aea-126fc96403a3}, !- Outlet Branch Name 8
  {9e75e46b-8394-44af-a2d9-a23f1dea0850}; !- Outlet Branch Name 9

OS:Connection,
  {fd78d11f-de96-42a8-8c12-32fd18c6c7bc}, !- Handle
  {e73e5da0-45fc-4ba0-a472-222029791157}, !- Source Object
  17,                                     !- Outlet Port
  {4e5853e2-9667-461e-a54d-9f953e3cbca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a732a6d-f61e-4226-aeeb-eaaa97209238}, !- Handle
  {42d1fff1-f35c-4fa7-8889-1e6bf00e67d0}, !- Source Object
  3,                                      !- Outlet Port
  {83e53a4a-c5a6-4220-a0ee-71c99f46cb0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c5ab3d7-e1b5-41e1-bec8-6ec51857f5ac}, !- Handle
  {6af78b36-7028-47d2-ab08-5a63f3f390ec}, !- Source Object
  3,                                      !- Outlet Port
  {e73e5da0-45fc-4ba0-a472-222029791157}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3bb65771-457f-4091-a7c9-cc73d9d61b7f}, !- Handle
  {e73e5da0-45fc-4ba0-a472-222029791157}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1059d4be-cb47-4531-ad04-84439f11c1d1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {67312349-0313-4b51-b998-f360deab1132}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {8c416a63-6a0c-42f0-b7ef-a768c752f631}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {c98b8d27-d62a-4d60-aa76-07d1c9978e79}, !- Schedule Name
  {32013352-f441-4bd8-8aa6-84cac8749af7}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {a4e6ef97-df14-4a89-9159-8ddf02983f6a}, !- Handle
  Hospital Shared Service Water Loop Circulator Pump, !- Name
  {16eb2cb7-e897-4514-a747-919d637e59b8}, !- Inlet Node Name
  {26f750f5-2a0c-47a4-8a35-86df323329d0}, !- Outlet Node Name
  7.50157141413841e-05,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  3.48449090304924,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {da15fb77-a764-4ee7-a0c6-d8487f57ad47}, !- Handle
  Hospital Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {26f750f5-2a0c-47a4-8a35-86df323329d0}, !- Inlet Port
  {9a0f1aca-b1bd-4145-bb2e-204df89d1577}; !- Outlet Port

OS:Connection,
  {16eb2cb7-e897-4514-a747-919d637e59b8}, !- Handle
  {6de01a66-52c7-4ee4-99dc-6daf281d00db}, !- Source Object
  3,                                      !- Outlet Port
  {a4e6ef97-df14-4a89-9159-8ddf02983f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26f750f5-2a0c-47a4-8a35-86df323329d0}, !- Handle
  {a4e6ef97-df14-4a89-9159-8ddf02983f6a}, !- Source Object
  3,                                      !- Outlet Port
  {da15fb77-a764-4ee7-a0c6-d8487f57ad47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a0f1aca-b1bd-4145-bb2e-204df89d1577}, !- Handle
  {da15fb77-a764-4ee7-a0c6-d8487f57ad47}, !- Source Object
  3,                                      !- Outlet Port
  {a1b39ce4-94a1-404e-a380-70954e8f5d54}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {b193700f-5e35-4353-bf02-c4d5821fc0da}, !- Handle
  61gal Electricity Water Heater - 61kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.232518707552634,                      !- Tank Volume {m3}
  {c98b8d27-d62a-4d60-aa76-07d1c9978e79}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  18001.8741279575,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {0f5d73d7-27df-4d44-878a-3e23c2ea552b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.21794772352674,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.21794772352674,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a136a054-967d-4013-b4d1-c23fba67bc3b}, !- Use Side Inlet Node Name
  {a3cc9716-4739-4bb1-be2b-36ae52273f67}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {c1ec12f0-b8b7-4ef9-9f00-e818a95e3054}, !- Handle
  {b193700f-5e35-4353-bf02-c4d5821fc0da}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:ScheduleTypeLimits,
  {f6df7656-f906-4e4c-a314-2fee2f0580c0}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {de5a8574-58ea-455e-850a-0c14f05b0df7}, !- Handle
  61gal Electricity Water Heater - 61kBtu/hr Supply Outlet Water Node, !- Name
  {a3cc9716-4739-4bb1-be2b-36ae52273f67}, !- Inlet Port
  {b93ed315-e5e4-4e11-aad2-35818ede251c}; !- Outlet Port

OS:Connection,
  {a136a054-967d-4013-b4d1-c23fba67bc3b}, !- Handle
  {005b3160-532d-4991-8b84-aa9c8b975665}, !- Source Object
  3,                                      !- Outlet Port
  {b193700f-5e35-4353-bf02-c4d5821fc0da}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a3cc9716-4739-4bb1-be2b-36ae52273f67}, !- Handle
  {b193700f-5e35-4353-bf02-c4d5821fc0da}, !- Source Object
  32,                                     !- Outlet Port
  {de5a8574-58ea-455e-850a-0c14f05b0df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b93ed315-e5e4-4e11-aad2-35818ede251c}, !- Handle
  {de5a8574-58ea-455e-850a-0c14f05b0df7}, !- Source Object
  3,                                      !- Outlet Port
  {cfd14bab-395b-471a-93f7-c41429984ce7}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {4cf0aee5-4301-4900-b63a-b61729545f6a}, !- Handle
  {b193700f-5e35-4353-bf02-c4d5821fc0da}; !- Object Name

OS:Schedule:Ruleset,
  {49023ea8-89d6-4bdf-9ed6-71e551b5b0dc}, !- Handle
  Hospital Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  {d53e6679-9b8d-42c2-9739-76ae11914c59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d53e6679-9b8d-42c2-9739-76ae11914c59}, !- Handle
  Hospital Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {47faf657-892d-4b7e-aa1d-00be1d60116b}, !- Handle
  Hospital Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {a119d2a6-c655-4630-a090-8cbc43cb8d73}, !- Schedule Type Limits Name
  {ddb5e0cb-e71e-4a00-b8a2-15d34f5064ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ddb5e0cb-e71e-4a00-b8a2-15d34f5064ed}, !- Handle
  Hospital Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {a119d2a6-c655-4630-a090-8cbc43cb8d73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {e92b8faf-c792-40b6-9b63-33fdf5c1abd5}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b3f57239-a588-4ac3-8780-655769339e9d}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {e92b8faf-c792-40b6-9b63-33fdf5c1abd5}; !- Layer 1

OS:Pipe:Indoor,
  {85589570-9257-46c4-8e33-f281ece91eb7}, !- Handle
  Hospital Shared Service Water Loop Pipe 413.5533905932739ft, !- Name
  {b3f57239-a588-4ac3-8780-655769339e9d}, !- Construction
  {08ab21df-ccce-42ab-9dae-d67cbba12a13}, !- Fluid Inlet Node
  {3be80896-d81c-49e9-998b-71051a46cf3a}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {49023ea8-89d6-4bdf-9ed6-71e551b5b0dc}, !- Ambient Temperature Schedule
  {47faf657-892d-4b7e-aa1d-00be1d60116b}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  126.05107345283;                        !- Pipe Length {m}

OS:Node,
  {f995c838-55f7-4fb9-a5a6-02f9d99a0190}, !- Handle
  Hospital Shared Service Water Loop Pipe 413.5533905932739ft Outlet Water Node, !- Name
  {3be80896-d81c-49e9-998b-71051a46cf3a}, !- Inlet Port
  {be5a4668-0c22-444f-a4e0-72cf1b03464b}; !- Outlet Port

OS:Connection,
  {08ab21df-ccce-42ab-9dae-d67cbba12a13}, !- Handle
  {4e5853e2-9667-461e-a54d-9f953e3cbca0}, !- Source Object
  3,                                      !- Outlet Port
  {85589570-9257-46c4-8e33-f281ece91eb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3be80896-d81c-49e9-998b-71051a46cf3a}, !- Handle
  {85589570-9257-46c4-8e33-f281ece91eb7}, !- Source Object
  4,                                      !- Outlet Port
  {f995c838-55f7-4fb9-a5a6-02f9d99a0190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5a4668-0c22-444f-a4e0-72cf1b03464b}, !- Handle
  {f995c838-55f7-4fb9-a5a6-02f9d99a0190}, !- Source Object
  3,                                      !- Outlet Port
  {42d1fff1-f35c-4fa7-8889-1e6bf00e67d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {77f0ae51-bbcd-444d-9b7b-42ce1096ddcd}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {ec84c92a-1d92-4ae2-8d99-f308d29f37de}, !- Inlet Node Name
  {57bfbb35-3a50-4067-bdb7-b87853f6d31a}; !- Outlet Node Name

OS:Node,
  {1012930e-c7f0-4d40-88fd-9c450367780d}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {ca4ad07b-b6f8-4757-9b4d-a4e36a6d7675}, !- Inlet Port
  {ec84c92a-1d92-4ae2-8d99-f308d29f37de}; !- Outlet Port

OS:Connection,
  {ca4ad07b-b6f8-4757-9b4d-a4e36a6d7675}, !- Handle
  {a1b39ce4-94a1-404e-a380-70954e8f5d54}, !- Source Object
  4,                                      !- Outlet Port
  {1012930e-c7f0-4d40-88fd-9c450367780d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4231eda0-fc7f-4544-b804-bc5121317ee3}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {57bfbb35-3a50-4067-bdb7-b87853f6d31a}, !- Inlet Port
  {3eb48652-6a72-4e96-acc5-a0912821393b}; !- Outlet Port

OS:Connection,
  {ec84c92a-1d92-4ae2-8d99-f308d29f37de}, !- Handle
  {1012930e-c7f0-4d40-88fd-9c450367780d}, !- Source Object
  3,                                      !- Outlet Port
  {77f0ae51-bbcd-444d-9b7b-42ce1096ddcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57bfbb35-3a50-4067-bdb7-b87853f6d31a}, !- Handle
  {77f0ae51-bbcd-444d-9b7b-42ce1096ddcd}, !- Source Object
  3,                                      !- Outlet Port
  {4231eda0-fc7f-4544-b804-bc5121317ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eb48652-6a72-4e96-acc5-a0912821393b}, !- Handle
  {4231eda0-fc7f-4544-b804-bc5121317ee3}, !- Source Object
  3,                                      !- Outlet Port
  {cfd14bab-395b-471a-93f7-c41429984ce7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c874a12b-d9e5-48b4-abab-a22a0c0da254}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {b9575c68-5473-4aaf-99bf-5887b80382e1}, !- Inlet Node Name
  {85fbde85-baac-4d51-b4f3-cc5da6d110cf}; !- Outlet Node Name

OS:Node,
  {40833a74-50df-401c-b9c8-d86601f3833f}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {85fbde85-baac-4d51-b4f3-cc5da6d110cf}, !- Inlet Port
  {2896183c-952e-41b0-b664-68862a397280}; !- Outlet Port

OS:Connection,
  {b9575c68-5473-4aaf-99bf-5887b80382e1}, !- Handle
  {83e53a4a-c5a6-4220-a0ee-71c99f46cb0e}, !- Source Object
  3,                                      !- Outlet Port
  {c874a12b-d9e5-48b4-abab-a22a0c0da254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85fbde85-baac-4d51-b4f3-cc5da6d110cf}, !- Handle
  {c874a12b-d9e5-48b4-abab-a22a0c0da254}, !- Source Object
  3,                                      !- Outlet Port
  {40833a74-50df-401c-b9c8-d86601f3833f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2896183c-952e-41b0-b664-68862a397280}, !- Handle
  {40833a74-50df-401c-b9c8-d86601f3833f}, !- Source Object
  3,                                      !- Outlet Port
  {cbf5cfb4-8612-4b9b-882c-1e2d5e0fcbf5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {68a044b9-7b92-430a-a337-0d369d4bc3b4}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {b16175f4-682a-461d-8198-97477ffd13f9}, !- Inlet Node Name
  {59a83f66-a685-45bc-8691-cffd53fc33bb}; !- Outlet Node Name

OS:Node,
  {48896758-3d77-499a-8e8c-fb068f13a70a}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {a73f57dd-13b3-4550-a428-ca3f811d5736}, !- Inlet Port
  {b16175f4-682a-461d-8198-97477ffd13f9}; !- Outlet Port

OS:Connection,
  {a73f57dd-13b3-4550-a428-ca3f811d5736}, !- Handle
  {cfd14bab-395b-471a-93f7-c41429984ce7}, !- Source Object
  2,                                      !- Outlet Port
  {48896758-3d77-499a-8e8c-fb068f13a70a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b16175f4-682a-461d-8198-97477ffd13f9}, !- Handle
  {48896758-3d77-499a-8e8c-fb068f13a70a}, !- Source Object
  3,                                      !- Outlet Port
  {68a044b9-7b92-430a-a337-0d369d4bc3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a83f66-a685-45bc-8691-cffd53fc33bb}, !- Handle
  {68a044b9-7b92-430a-a337-0d369d4bc3b4}, !- Source Object
  3,                                      !- Outlet Port
  {32013352-f441-4bd8-8aa6-84cac8749af7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {494b41c9-1e84-470d-ad2f-343053bdbc13}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {0d262630-9255-4e1d-8b21-97d37422acd4}, !- Inlet Node Name
  {89bca62c-35c7-4feb-8a93-1bcb2f2daa4e}; !- Outlet Node Name

OS:Node,
  {f4561c7b-a16e-478c-80c2-5fead8721527}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {64acfd17-5e0d-44a4-b607-4d7fd9282f3c}, !- Inlet Port
  {0d262630-9255-4e1d-8b21-97d37422acd4}; !- Outlet Port

OS:Connection,
  {64acfd17-5e0d-44a4-b607-4d7fd9282f3c}, !- Handle
  {cbf5cfb4-8612-4b9b-882c-1e2d5e0fcbf5}, !- Source Object
  2,                                      !- Outlet Port
  {f4561c7b-a16e-478c-80c2-5fead8721527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d262630-9255-4e1d-8b21-97d37422acd4}, !- Handle
  {f4561c7b-a16e-478c-80c2-5fead8721527}, !- Source Object
  3,                                      !- Outlet Port
  {494b41c9-1e84-470d-ad2f-343053bdbc13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89bca62c-35c7-4feb-8a93-1bcb2f2daa4e}, !- Handle
  {494b41c9-1e84-470d-ad2f-343053bdbc13}, !- Source Object
  3,                                      !- Outlet Port
  {6af78b36-7028-47d2-ab08-5a63f3f390ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {062f7982-a5c2-45ad-ba1d-6e4b7083e238}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 WUC 0.08gpm at 140F Inlet Water Node, !- Name
  {8aaa8c6f-0813-4591-8753-d547a4a005ba}, !- Inlet Port
  {28a39c50-17ab-4cbc-9faa-e0a550610997}; !- Outlet Port

OS:Connection,
  {8aaa8c6f-0813-4591-8753-d547a4a005ba}, !- Handle
  {42d1fff1-f35c-4fa7-8889-1e6bf00e67d0}, !- Source Object
  4,                                      !- Outlet Port
  {062f7982-a5c2-45ad-ba1d-6e4b7083e238}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6dcf7ce-9ce9-4bbd-8e51-cb26a8dbc64b}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 WUC 0.08gpm at 140F Outlet Water Node, !- Name
  {19995b1a-5e0c-42b7-9876-cafe7cd717aa}, !- Inlet Port
  {8100e2fb-f074-4962-8326-5c528575c22b}; !- Outlet Port

OS:Connection,
  {28a39c50-17ab-4cbc-9faa-e0a550610997}, !- Handle
  {062f7982-a5c2-45ad-ba1d-6e4b7083e238}, !- Source Object
  3,                                      !- Outlet Port
  {6ae64524-babf-4429-938d-dee8c0d00017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19995b1a-5e0c-42b7-9876-cafe7cd717aa}, !- Handle
  {6ae64524-babf-4429-938d-dee8c0d00017}, !- Source Object
  3,                                      !- Outlet Port
  {c6dcf7ce-9ce9-4bbd-8e51-cb26a8dbc64b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8100e2fb-f074-4962-8326-5c528575c22b}, !- Handle
  {c6dcf7ce-9ce9-4bbd-8e51-cb26a8dbc64b}, !- Source Object
  3,                                      !- Outlet Port
  {cbf5cfb4-8612-4b9b-882c-1e2d5e0fcbf5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b8574d33-523c-4b4b-a651-99c5ba24fd61}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {4991dbc4-4a3b-4228-8c2c-985edb3fc3a1}, !- Inlet Port
  {455d8efa-fa2a-4a1a-9634-65336f7c77c3}; !- Outlet Port

OS:Connection,
  {4991dbc4-4a3b-4228-8c2c-985edb3fc3a1}, !- Handle
  {42d1fff1-f35c-4fa7-8889-1e6bf00e67d0}, !- Source Object
  5,                                      !- Outlet Port
  {b8574d33-523c-4b4b-a651-99c5ba24fd61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18853fe6-daa9-4a5c-857b-7759e5ea7947}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {d61deeea-38ec-4cfc-8898-2ba7f2c55e71}, !- Inlet Port
  {511a7ca6-37e0-4a78-8255-6e134db00b38}; !- Outlet Port

OS:Connection,
  {455d8efa-fa2a-4a1a-9634-65336f7c77c3}, !- Handle
  {b8574d33-523c-4b4b-a651-99c5ba24fd61}, !- Source Object
  3,                                      !- Outlet Port
  {4b6ae93f-4142-445d-a0bd-52ef15b26ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61deeea-38ec-4cfc-8898-2ba7f2c55e71}, !- Handle
  {4b6ae93f-4142-445d-a0bd-52ef15b26ec8}, !- Source Object
  3,                                      !- Outlet Port
  {18853fe6-daa9-4a5c-857b-7759e5ea7947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {511a7ca6-37e0-4a78-8255-6e134db00b38}, !- Handle
  {18853fe6-daa9-4a5c-857b-7759e5ea7947}, !- Source Object
  3,                                      !- Outlet Port
  {cbf5cfb4-8612-4b9b-882c-1e2d5e0fcbf5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4b653b0f-bd8d-471f-914e-a725638de6d1}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F Inlet Water Node, !- Name
  {c3181f7a-8a85-4576-8d85-3766df33dfd0}, !- Inlet Port
  {401df53b-4737-4ef6-b5e0-ddb4b69f1515}; !- Outlet Port

OS:Connection,
  {c3181f7a-8a85-4576-8d85-3766df33dfd0}, !- Handle
  {42d1fff1-f35c-4fa7-8889-1e6bf00e67d0}, !- Source Object
  6,                                      !- Outlet Port
  {4b653b0f-bd8d-471f-914e-a725638de6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d71c50d-6341-4083-b6b5-7865c700125b}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F Outlet Water Node, !- Name
  {52de5e00-99fe-446f-a8ef-29da66011d04}, !- Inlet Port
  {3d10b67e-ebdb-4974-b7cb-3cecf7ab705f}; !- Outlet Port

OS:Connection,
  {401df53b-4737-4ef6-b5e0-ddb4b69f1515}, !- Handle
  {4b653b0f-bd8d-471f-914e-a725638de6d1}, !- Source Object
  3,                                      !- Outlet Port
  {e586c170-a4ca-43ff-91a3-32bd29b36acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52de5e00-99fe-446f-a8ef-29da66011d04}, !- Handle
  {e586c170-a4ca-43ff-91a3-32bd29b36acc}, !- Source Object
  3,                                      !- Outlet Port
  {1d71c50d-6341-4083-b6b5-7865c700125b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d10b67e-ebdb-4974-b7cb-3cecf7ab705f}, !- Handle
  {1d71c50d-6341-4083-b6b5-7865c700125b}, !- Source Object
  3,                                      !- Outlet Port
  {cbf5cfb4-8612-4b9b-882c-1e2d5e0fcbf5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b0d6e1b1-b093-4839-a825-364c7611d4c7}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F Inlet Water Node, !- Name
  {fe053781-ff4e-4dd1-9979-b9a324c3106c}, !- Inlet Port
  {ac5dc63d-3499-4064-a3fb-e545f2d0018f}; !- Outlet Port

OS:Connection,
  {fe053781-ff4e-4dd1-9979-b9a324c3106c}, !- Handle
  {42d1fff1-f35c-4fa7-8889-1e6bf00e67d0}, !- Source Object
  7,                                      !- Outlet Port
  {b0d6e1b1-b093-4839-a825-364c7611d4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05ad2c18-791f-465d-bf8a-96b0617c848c}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F Outlet Water Node, !- Name
  {b66ac767-7042-4154-b6ae-8cba98838820}, !- Inlet Port
  {42faa856-58a0-423c-9276-f49ffcdc94f9}; !- Outlet Port

OS:Connection,
  {ac5dc63d-3499-4064-a3fb-e545f2d0018f}, !- Handle
  {b0d6e1b1-b093-4839-a825-364c7611d4c7}, !- Source Object
  3,                                      !- Outlet Port
  {374a74ca-543e-46bc-840b-ddb29515dcb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b66ac767-7042-4154-b6ae-8cba98838820}, !- Handle
  {374a74ca-543e-46bc-840b-ddb29515dcb3}, !- Source Object
  3,                                      !- Outlet Port
  {05ad2c18-791f-465d-bf8a-96b0617c848c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42faa856-58a0-423c-9276-f49ffcdc94f9}, !- Handle
  {05ad2c18-791f-465d-bf8a-96b0617c848c}, !- Source Object
  3,                                      !- Outlet Port
  {cbf5cfb4-8612-4b9b-882c-1e2d5e0fcbf5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {16781bdf-5701-4a2d-9b42-c5595465324e}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 WUC 0.23gpm at 140F Inlet Water Node, !- Name
  {87569de1-1ffd-4b8a-beaf-3e40afe02db6}, !- Inlet Port
  {963da25b-f910-4be2-80ef-ad45791b80f2}; !- Outlet Port

OS:Connection,
  {87569de1-1ffd-4b8a-beaf-3e40afe02db6}, !- Handle
  {42d1fff1-f35c-4fa7-8889-1e6bf00e67d0}, !- Source Object
  8,                                      !- Outlet Port
  {16781bdf-5701-4a2d-9b42-c5595465324e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bec0825d-5ef9-46ae-926a-c9c76f5ef4a3}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 WUC 0.23gpm at 140F Outlet Water Node, !- Name
  {a61b0bfb-aff5-4928-82db-a584c05e0dd7}, !- Inlet Port
  {3b4b83e9-fb55-42ea-ba3b-254bf733d30c}; !- Outlet Port

OS:Connection,
  {963da25b-f910-4be2-80ef-ad45791b80f2}, !- Handle
  {16781bdf-5701-4a2d-9b42-c5595465324e}, !- Source Object
  3,                                      !- Outlet Port
  {d1057ff9-6696-46f8-b2cf-daa37bf83ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a61b0bfb-aff5-4928-82db-a584c05e0dd7}, !- Handle
  {d1057ff9-6696-46f8-b2cf-daa37bf83ebd}, !- Source Object
  3,                                      !- Outlet Port
  {bec0825d-5ef9-46ae-926a-c9c76f5ef4a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b4b83e9-fb55-42ea-ba3b-254bf733d30c}, !- Handle
  {bec0825d-5ef9-46ae-926a-c9c76f5ef4a3}, !- Source Object
  3,                                      !- Outlet Port
  {cbf5cfb4-8612-4b9b-882c-1e2d5e0fcbf5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e1762314-3c9a-44e7-ae33-7d44c0bcddb0}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 WUC 0.75gpm at 140F Inlet Water Node, !- Name
  {d0ca0509-b8e2-42cb-a7c9-2cf4f596e277}, !- Inlet Port
  {d2d0b8b5-c3f4-415a-be05-617937f5179a}; !- Outlet Port

OS:Connection,
  {d0ca0509-b8e2-42cb-a7c9-2cf4f596e277}, !- Handle
  {42d1fff1-f35c-4fa7-8889-1e6bf00e67d0}, !- Source Object
  9,                                      !- Outlet Port
  {e1762314-3c9a-44e7-ae33-7d44c0bcddb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e116d8c4-d96c-48c7-a304-7a8070a148d9}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 WUC 0.75gpm at 140F Outlet Water Node, !- Name
  {57f58045-4fd8-46ae-855c-861aa4a8134e}, !- Inlet Port
  {5d4b2a86-5a2f-4dcb-a794-bb7d76b0c5bb}; !- Outlet Port

OS:Connection,
  {d2d0b8b5-c3f4-415a-be05-617937f5179a}, !- Handle
  {e1762314-3c9a-44e7-ae33-7d44c0bcddb0}, !- Source Object
  3,                                      !- Outlet Port
  {09e5da72-b270-43f0-81f7-5da83b41276a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f58045-4fd8-46ae-855c-861aa4a8134e}, !- Handle
  {09e5da72-b270-43f0-81f7-5da83b41276a}, !- Source Object
  3,                                      !- Outlet Port
  {e116d8c4-d96c-48c7-a304-7a8070a148d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d4b2a86-5a2f-4dcb-a794-bb7d76b0c5bb}, !- Handle
  {e116d8c4-d96c-48c7-a304-7a8070a148d9}, !- Source Object
  3,                                      !- Outlet Port
  {cbf5cfb4-8612-4b9b-882c-1e2d5e0fcbf5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {45235c4b-c685-42a5-90f4-501997ee7df6}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {18af6ba2-193c-4864-8aea-126fc96403a3}, !- Inlet Port
  {ce93af23-69c8-4583-bdaa-842a4ac282bd}; !- Outlet Port

OS:Connection,
  {18af6ba2-193c-4864-8aea-126fc96403a3}, !- Handle
  {42d1fff1-f35c-4fa7-8889-1e6bf00e67d0}, !- Source Object
  10,                                     !- Outlet Port
  {45235c4b-c685-42a5-90f4-501997ee7df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9b01b2e-0628-4c26-a50b-f6075c2fcdc4}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {ea42f78f-afec-41fc-8d48-72990817ba50}, !- Inlet Port
  {d6feff47-7ae6-491a-8b97-9bd6e2e14b90}; !- Outlet Port

OS:Connection,
  {ce93af23-69c8-4583-bdaa-842a4ac282bd}, !- Handle
  {45235c4b-c685-42a5-90f4-501997ee7df6}, !- Source Object
  3,                                      !- Outlet Port
  {e35c5678-b96b-4271-bd9d-38f3b8e6f340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea42f78f-afec-41fc-8d48-72990817ba50}, !- Handle
  {e35c5678-b96b-4271-bd9d-38f3b8e6f340}, !- Source Object
  3,                                      !- Outlet Port
  {a9b01b2e-0628-4c26-a50b-f6075c2fcdc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6feff47-7ae6-491a-8b97-9bd6e2e14b90}, !- Handle
  {a9b01b2e-0628-4c26-a50b-f6075c2fcdc4}, !- Source Object
  3,                                      !- Outlet Port
  {cbf5cfb4-8612-4b9b-882c-1e2d5e0fcbf5}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {bfd90b51-a73c-44ab-8fb6-734f5ed2d26b}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {9e75e46b-8394-44af-a2d9-a23f1dea0850}, !- Inlet Port
  {f62070e2-3bad-4509-a559-70b46046e870}; !- Outlet Port

OS:Connection,
  {9e75e46b-8394-44af-a2d9-a23f1dea0850}, !- Handle
  {42d1fff1-f35c-4fa7-8889-1e6bf00e67d0}, !- Source Object
  11,                                     !- Outlet Port
  {bfd90b51-a73c-44ab-8fb6-734f5ed2d26b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7cb65fb-cecf-499a-8ba6-17a437de9405}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {d2e73ee8-3f19-4457-b2cf-a05a1bac5de8}, !- Inlet Port
  {73f5b9d6-929a-4d6f-aa2c-8d69fa4f3dc0}; !- Outlet Port

OS:Connection,
  {f62070e2-3bad-4509-a559-70b46046e870}, !- Handle
  {bfd90b51-a73c-44ab-8fb6-734f5ed2d26b}, !- Source Object
  3,                                      !- Outlet Port
  {20b3afa6-5700-40f8-8aaa-bb0f8ac0f9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2e73ee8-3f19-4457-b2cf-a05a1bac5de8}, !- Handle
  {20b3afa6-5700-40f8-8aaa-bb0f8ac0f9d6}, !- Source Object
  3,                                      !- Outlet Port
  {f7cb65fb-cecf-499a-8ba6-17a437de9405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f5b9d6-929a-4d6f-aa2c-8d69fa4f3dc0}, !- Handle
  {f7cb65fb-cecf-499a-8ba6-17a437de9405}, !- Source Object
  3,                                      !- Outlet Port
  {cbf5cfb4-8612-4b9b-882c-1e2d5e0fcbf5}, !- Target Object
  11;                                     !- Inlet Port

OS:Refrigeration:WalkIn,
  {6e59944a-a7d0-4ce8-a930-7645fe9edf71}, !- Handle
  Hospital Cooler,                        !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  7912.91889465,                          !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  600,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  360,                                    !- Rated Total Lighting Power {W}
  {22e53ae4-7d0f-4e96-b4e9-be01635a05b1}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {6f7582e0-7dc5-4a04-9b84-d49bb4671dda}, !- Defrost Schedule Name
  {d735c2c8-0b1a-4597-ac82-57365654d038}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  33.4450944,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {14737056-6321-4cfa-89fb-3ae8d763e5c4}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {14737056-6321-4cfa-89fb-3ae8d763e5c4}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {43694d47-88ff-414f-a965-ba38e30585e0}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {72bd5acc-4b68-4c55-8ea2-9822c0edfda3}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {22e53ae4-7d0f-4e96-b4e9-be01635a05b1}, !- Handle
  Always On,                              !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  {9399e4e0-1047-4a6d-9737-e4e573fc1040}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9399e4e0-1047-4a6d-9737-e4e573fc1040}, !- Handle
  Always On Default,                      !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {72bd5acc-4b68-4c55-8ea2-9822c0edfda3}, !- Handle
  door_wi_sched,                          !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  {2ff59821-45c8-423f-8770-82f0f9c2b0a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ff59821-45c8-423f-8770-82f0f9c2b0a4}, !- Handle
  door_wi_sched Default,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2045b28c-5d08-41bc-9cf7-f9382c292cbf}, !- Handle
  {6e59944a-a7d0-4ce8-a930-7645fe9edf71}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {6f7582e0-7dc5-4a04-9b84-d49bb4671dda}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  {6878c624-c128-4c7e-ac11-1b515b2d6fea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6878c624-c128-4c7e-ac11-1b515b2d6fea}, !- Handle
  Refrigeration Defrost Schedule Default - Hospital Cooler, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {d735c2c8-0b1a-4597-ac82-57365654d038}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  {4f0d35f0-dac9-4664-8b39-a9382abd5052}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f0d35f0-dac9-4664-8b39-a9382abd5052}, !- Handle
  Refrigeration Dripdown Schedule Default - Hospital Cooler, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {e03ffde5-956d-4e9d-8033-cecaf33f6e86}, !- Handle
  Medium Temperature,                     !- Name
  {6f017132-2646-4659-bbce-621c6f10fe71}, !- Refrigerated CaseAndWalkInList Name
  {4839da3a-a41c-4d55-8b6e-ed3bffe4e0fe}, !- Refrigeration TransferLoad List Name
  {b5f3e54b-9f7e-4bd0-b4f0-a464a57c88e3}, !- Refrigeration Condenser Name
  {05390cbc-e3fe-431a-8102-60a667e544aa}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {f6c976e4-1633-4e09-8d28-e1eb3f9858b2}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {6f017132-2646-4659-bbce-621c6f10fe71}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {6e59944a-a7d0-4ce8-a930-7645fe9edf71}; !- Model Object 1

OS:ModelObjectList,
  {4839da3a-a41c-4d55-8b6e-ed3bffe4e0fe}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {05390cbc-e3fe-431a-8102-60a667e544aa}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {73a4eecf-d7bd-476f-b85a-8c33a0e1dcd9}, !- Model Object 1
  {8434e106-1de8-4a93-a577-21d332b717ea}; !- Model Object 2

OS:ModelObjectList,
  {f6c976e4-1633-4e09-8d28-e1eb3f9858b2}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {73a4eecf-d7bd-476f-b85a-8c33a0e1dcd9}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {b42f17f2-1032-4ee7-89f2-6bb596170375}, !- Refrigeration Compressor Power Curve Name
  {9f5c4349-b61b-4a97-b12c-d29b30dc9ff4}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {b42f17f2-1032-4ee7-89f2-6bb596170375}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {9f5c4349-b61b-4a97-b12c-d29b30dc9ff4}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {8434e106-1de8-4a93-a577-21d332b717ea}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {b42f17f2-1032-4ee7-89f2-6bb596170375}, !- Refrigeration Compressor Power Curve Name
  {9f5c4349-b61b-4a97-b12c-d29b30dc9ff4}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Linear,
  {1ee08d60-8a56-4843-bf65-d4d141ca7430}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {b5f3e54b-9f7e-4bd0-b4f0-a464a57c88e3}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {1ee08d60-8a56-4843-bf65-d4d141ca7430}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  293.071070195668,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {67f5a1f4-9cf1-448a-af1e-f8d9ed06bc30}, !- Handle
  Hospital Freezer,                       !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  8059.45442973611,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  760,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  360,                                    !- Rated Total Lighting Power {W}
  {22e53ae4-7d0f-4e96-b4e9-be01635a05b1}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {6bff6328-0076-450b-9ce2-cac7935b8fb7}, !- Defrost Schedule Name
  {bd4cf543-c3c1-4022-84c4-f611302049ff}, !- Defrost Drip-Down Schedule Name
  4000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  33.4450944,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {d020f246-06c5-416b-80a1-5d433487e18b}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {d020f246-06c5-416b-80a1-5d433487e18b}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {43694d47-88ff-414f-a965-ba38e30585e0}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {72bd5acc-4b68-4c55-8ea2-9822c0edfda3}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {5fafe559-d44a-4117-b4ba-21d2aa2b1b01}, !- Handle
  {67f5a1f4-9cf1-448a-af1e-f8d9ed06bc30}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {6bff6328-0076-450b-9ce2-cac7935b8fb7}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  {5e787ad2-8452-4468-86f2-573324327894}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e787ad2-8452-4468-86f2-573324327894}, !- Handle
  Refrigeration Defrost Schedule Default - Hospital Freezer, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {bd4cf543-c3c1-4022-84c4-f611302049ff}, !- Handle
  Refrigeration Dripdown Schedule 1,      !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  {d787d43a-a158-41f5-ad26-5ee197339b41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d787d43a-a158-41f5-ad26-5ee197339b41}, !- Handle
  Refrigeration Dripdown Schedule Default - Hospital Freezer, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {3afb0e76-3eaf-43c9-9bbf-5a2f86e2d402}, !- Handle
  Low Temperature,                        !- Name
  {22026532-fab8-47b0-af3e-673e486ee7b4}, !- Refrigerated CaseAndWalkInList Name
  {ba648a2d-df33-44e8-86ce-395e9aa00e99}, !- Refrigeration TransferLoad List Name
  {2bfd5f83-b6e4-44c3-b822-6630b42d11f7}, !- Refrigeration Condenser Name
  {b8860b31-ec73-42f7-b972-8edb5f959d51}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {01e59ba0-419d-43bb-a58b-f86020d552cb}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {22026532-fab8-47b0-af3e-673e486ee7b4}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {67f5a1f4-9cf1-448a-af1e-f8d9ed06bc30}; !- Model Object 1

OS:ModelObjectList,
  {ba648a2d-df33-44e8-86ce-395e9aa00e99}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {b8860b31-ec73-42f7-b972-8edb5f959d51}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {231b5efe-80b5-4602-a66f-73533f643790}; !- Model Object 1

OS:ModelObjectList,
  {01e59ba0-419d-43bb-a58b-f86020d552cb}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {231b5efe-80b5-4602-a66f-73533f643790}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {44b0e628-1066-42c3-a004-19b533bb252c}, !- Refrigeration Compressor Power Curve Name
  {90935b2d-8481-4b3b-a9e8-786a914ca7d9}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {44b0e628-1066-42c3-a004-19b533bb252c}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {90935b2d-8481-4b3b-a9e8-786a914ca7d9}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {c979592f-6b2b-4a50-a378-f6c820b58c5a}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {2bfd5f83-b6e4-44c3-b822-6630b42d11f7}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {c979592f-6b2b-4a50-a378-f6c820b58c5a}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  298.498312236328,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {917c853b-af2d-431d-94df-2c9579e08d04}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Handle
  Hospital Bldg HtgSetp,                  !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  {3d023dfc-d5b0-4f70-b71f-7660028891cd}, !- Default Day Schedule Name
  {c87c5c2e-dc8e-4f5a-8c59-a861cc1f2ea2}, !- Summer Design Day Schedule Name
  {89a7a0ed-4a2e-48ce-af22-beddfafde604}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3d023dfc-d5b0-4f70-b71f-7660028891cd}, !- Handle
  Hospital Bldg HtgSetp Default,          !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c87c5c2e-dc8e-4f5a-8c59-a861cc1f2ea2}, !- Handle
  Hospital Bldg HtgSetp Summer Design Day, !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {89a7a0ed-4a2e-48ce-af22-beddfafde604}, !- Handle
  Hospital Bldg HtgSetp Winter Design Day, !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}, !- Handle
  Hospital Bldg ClgSetp,                  !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  {9f612d28-00fa-4c4d-be03-6cd0b4be792b}, !- Default Day Schedule Name
  {87ca3595-b319-4f1f-ac11-e75145201530}, !- Summer Design Day Schedule Name
  {1157d92b-c119-4a34-bd48-09e63063761f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f612d28-00fa-4c4d-be03-6cd0b4be792b}, !- Handle
  Hospital Bldg ClgSetp Default,          !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {87ca3595-b319-4f1f-ac11-e75145201530}, !- Handle
  Hospital Bldg ClgSetp Summer Design Day, !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {1157d92b-c119-4a34-bd48-09e63063761f}, !- Handle
  Hospital Bldg ClgSetp Winter Design Day, !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {55ad84c9-5941-4206-91b2-941a4702a63a}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e671fc24-0406-4dda-aa50-3fdf1950e2d6}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {edb43577-858e-47e7-a1bd-67c20d619b0e}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f345e036-16fe-47f1-9c5e-34c97354cebe}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3192fec-91a7-4fd2-a697-d5fe37a661eb}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2df3468-e12c-4b75-b2b3-273477517fe5}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d43027d0-0e40-4835-913d-758380f2a458}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15b2dbf8-9578-4e7e-ae2b-70d550b2f841}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79771545-fd9b-44cf-9c4c-732408610602}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60523fdf-4de8-4b58-8c84-4ece0402543d}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Handle
  Hospital Critical HtgSetp,              !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  {cf405167-9663-45e4-87fb-66bdd31de0e7}, !- Default Day Schedule Name
  {172637f9-e22e-491b-9833-594bef760aac}, !- Summer Design Day Schedule Name
  {36987206-2128-4347-9718-664117fda06e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf405167-9663-45e4-87fb-66bdd31de0e7}, !- Handle
  Hospital Critical HtgSetp Default,      !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  19,                                     !- Hour 1
  30,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:Schedule:Day,
  {36987206-2128-4347-9718-664117fda06e}, !- Handle
  Hospital Critical HtgSetp Winter Design Day, !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {172637f9-e22e-491b-9833-594bef760aac}, !- Handle
  Hospital Critical HtgSetp Summer Design Day, !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {50b9574d-2e30-4f29-9cb6-9e17ca287217}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ba71ed3-d94b-4e86-aa6b-5462f4dacd07}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53c63a7c-51b7-4b84-a7f3-809bb5fb411b}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {767abba8-d02e-4034-87d5-f4d62fabac8f}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3e448d4-2864-4ee3-9987-652505c5239b}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67337d23-6120-4e08-a875-47fc654f056f}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b953e71-bd76-4b3d-8bc7-78d7607a267c}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a52a9240-deb5-4ca8-9804-09beb131ef1b}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {001e7160-9797-4b37-aef5-f7c8e66afc3d}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d36477c-96e5-4b10-871c-3b1acc7a821e}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83629691-417f-4362-bd4b-81ba03700753}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7de50705-c9f4-4b54-8eee-d1a80dcd0c06}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfe36054-8cb7-44dd-8ff1-ff93a3ebeebe}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55139094-9306-480e-8e81-24c81fd03d2b}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd61b068-5963-4a99-ba15-2766acabb6a5}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8134e00b-fdaf-4345-8bd4-6cc3348584bf}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1d3c922-647a-4d90-9b9f-c78d15cd0918}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9d06c66-0e0b-422a-9dfb-b91fe89786eb}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f57d2612-8cba-49a2-977a-680468bd448f}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ce075f8-52f4-4f09-8870-447cb0b541dd}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {463b8403-8f30-498e-86f4-fbb12d0a97c7}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c63cb8a0-8e64-4096-8937-452c673af440}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52c9ef65-55f8-4ba7-9210-a72636520008}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ba2569b-c653-4521-8b1d-d3b6b6fc3b41}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43c1f040-33bb-4359-aba8-347a305b2e93}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf7d76ff-5690-4679-bd82-4f1de4db42f2}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {30711de8-cd94-4798-a09c-52aaa322137f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b424446e-7e9e-4b1e-a7ea-7ac1c7d7f628}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf686266-1e19-4d96-b889-334cba43fd7c}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {360a9406-afb8-4e5a-be28-3b8722ff67b4}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a648b80c-e947-44aa-bbad-a2e7fa8147e4}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c77346a1-f88a-4875-ab3a-7c194995fcb8}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20b59e3a-711f-4ff8-8e99-049ea0751398}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff454838-4eab-4f20-9b2e-90baf137551c}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a884223a-fab6-4fa6-b588-2e81e68a072c}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73e8021c-404b-4884-ace1-cc974ceb6efb}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d327a65-519b-4712-954d-d504d28b62c6}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd879369-209e-40b7-95b1-e6389bfbe224}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d609e8e3-1065-45d4-9a0d-b413fe56131e}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16f572ad-010f-45f0-87fb-24cdb59cfb0b}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {566f5541-762a-4ec0-95d2-db9a520d5c9f}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8163f363-fc16-4ef1-93a2-105109233a53}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {840e21a6-75f5-43c3-9e0d-dcc73c88db11}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41311710-0abd-4067-944d-11043b05c0a8}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {887454f8-f8de-4091-9c9a-29d7f0f24bdb}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74e00351-059f-4bc8-826b-659285743281}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce9fc25f-8a9c-49c4-9c74-e78b14ffbc78}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4584c9d9-4ddf-4dea-a028-178f55d5428f}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78745c89-a1a8-4d31-96c8-fe2dfe8734fd}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64afb5ad-be8d-430a-b660-f24f7701e1a9}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {120b75ea-7866-4189-8de3-07ca759ec76b}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {251ec99f-865e-456d-b608-8edb8beb3e52}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}, !- Handle
  Hospital Critical ClgSetp,              !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  {cc1853ef-ff9a-4815-bf90-19c1c36ae360}, !- Default Day Schedule Name
  {12ec1c1c-75c5-473a-967b-9d74f84de4f1}, !- Summer Design Day Schedule Name
  {4f18737f-11c0-44cf-809d-689d18d62c3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc1853ef-ff9a-4815-bf90-19c1c36ae360}, !- Handle
  Hospital Critical ClgSetp Default,      !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  19,                                     !- Hour 1
  30,                                     !- Minute 1
  22.2,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2;                                   !- Value Until Time 2

OS:Schedule:Day,
  {4f18737f-11c0-44cf-809d-689d18d62c3f}, !- Handle
  Hospital Critical ClgSetp Winter Design Day, !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {12ec1c1c-75c5-473a-967b-9d74f84de4f1}, !- Handle
  Hospital Critical ClgSetp Summer Design Day, !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {276a5fac-f1de-46e2-a9cf-6c8756dc38b1}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0032b030-0e29-4b2a-bcbf-490797494f7f}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33786f26-e700-40d0-b1d4-0faa2a9197cf}, !- Handle
  Hospital PatCorridor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2aea472-39e2-4845-8bb7-257083a137d2}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e6c98cc-5fe3-4d76-a1e7-69cdb9b49ca0}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {efe296c2-42cc-4efb-84c5-b48d1d98d629}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96de3a11-8cb2-47bf-a397-514d2463a206}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62e319f8-092c-4102-9a48-88d70123c443}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3dba7fab-8a38-4d88-972e-746a4403b99d}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ff6b97b-9c32-4e2f-985c-732196b3a22a}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {714c1532-e7b2-49ac-bd61-28870a6e321f}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Heating Setpoint Temperature Schedule Name
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32954f23-f6ab-40d7-8cc8-ff703ad8adf9}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {68052891-c125-4052-8d8e-e4ef464b349d}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a400e58b-a33c-44d5-9a09-b16ce6fcc3ec}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1d65c1e-167f-4bfb-bb5e-e1f270a49d82}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {832bc334-d84c-4d73-bcc4-ac1c90b99922}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94d0ade0-3a97-49db-bc0c-36f3eec5c789}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Heating Setpoint Temperature Schedule Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {6e0f31af-ee11-4fa8-85f8-9b23da4f8c23}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {01abca4e-b5a7-40be-a751-35774b187ea3}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {6e0f31af-ee11-4fa8-85f8-9b23da4f8c23}; !- Layer 1

OS:InternalMass:Definition,
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Handle
  Internal Mass Definition 1,             !- Name
  {01abca4e-b5a7-40be-a751-35774b187ea3}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0414763b-94fa-43c4-84ec-30c788cd8a26}, !- Handle
  Hospital PatRoom C end_b - Story top Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {e24248ca-f7ce-419c-9e62-f8dd3754c5c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d66bf627-6fda-4997-b8d2-4f027f603255}, !- Handle
  Hospital Corridor B end_b - Story top Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {fe2201e7-78c3-4c51-bfeb-99803ed4fcf9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6d0ec2f2-a69f-4c9c-8cdb-b8fef915e3b0}, !- Handle
  Hospital PatRoom C  - Story top Mass,   !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {73866629-598a-41fa-a5ad-47711ef73424}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7f06b3f6-f7e0-496c-87fa-82959c6cff37}, !- Handle
  Hospital PatRoom A end_b - Story top Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {dc37ceaa-b64e-48e6-b138-d4e38ce3dab1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {947b831b-0423-4f40-8933-b9fc4b614997}, !- Handle
  Hospital Corridor B  - Story top Mass,  !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {1cfae99a-aa2a-41a8-b5e9-a8edcf5d082a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b5e3adf-d588-4962-b069-610f8d61c447}, !- Handle
  Hospital PatRoom A  - Story top Mass,   !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {bdc891e0-a860-4af9-a3ed-135b8b24cea9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3e8d3266-6dc0-40a8-8f2b-c3867b5cf760}, !- Handle
  Hospital PatRoom C end_a - Story top Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {31372985-b439-465f-89cb-eae62d56d8d9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5b8ce6a7-5f17-4a96-8389-1f9d4ca99552}, !- Handle
  Hospital Corridor B end_a - Story top Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {00deba55-89c3-4774-9b4d-cfb9a21b37a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f89e7413-a7bd-430b-9be3-cd870dd6e18a}, !- Handle
  Hospital Lobby B end_b - Story mid Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {b350b72d-1e0e-4f09-a88c-d84615219411}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {096549f2-8c5a-4fc9-b5c2-a3c5a92433b1}, !- Handle
  Hospital Lobby A end_b - Story mid Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {b46b94e0-8776-44f8-8eb8-001f6a45070e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {03b3554e-0ec6-40e8-bf39-eb6120ab9331}, !- Handle
  Hospital Lobby C  - Story mid Mass,     !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {8b4e0796-12ad-44f8-900a-3fa7ef9ef826}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f2e93c76-0cd4-4668-9840-303ef50dbcc0}, !- Handle
  Hospital Lobby B  - Story mid Mass,     !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {c5ac543e-0794-46a8-b58d-8fed113a2691}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {07d37684-1365-4a43-bd60-73e1f27f0b7c}, !- Handle
  Hospital Lobby A  - Story mid Mass,     !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {f259122c-f66f-474f-be2f-bda2487755d9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cdd9ab2c-291c-428a-bc60-572a2a024223}, !- Handle
  Hospital PatRoom A end_a - Story top Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {b3802ee2-3618-45c1-8b5d-6aa64f0542cf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e6f7964c-cd7d-4505-a3d8-0f9f21171789}, !- Handle
  Hospital Lobby C end_b - Story mid Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {7b106950-926d-44b0-99a9-ef9d8fa73e4b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b9852561-c1ae-47bb-9b98-682060c86cf9}, !- Handle
  Hospital ER_NurseStn C  - Story mid Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {c0b7bfd3-589d-4287-a5db-d1889c92d0be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9318b6e4-30ff-4e59-b624-a6628bb1d3f5}, !- Handle
  Hospital ER_NurseStn B  - Story mid Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {984c4e88-64b8-4311-bcd0-da6f00d37da3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {367a7698-0475-453c-98c1-7c4a15cb2d44}, !- Handle
  Hospital ER_NurseStn A  - Story mid Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {1a0efb8d-a623-4bbc-b7c1-6e4b61465904}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {01b7778c-3a88-4206-aa6c-fc007f28c653}, !- Handle
  Hospital Office C end_a - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {8027f08c-6f14-4257-a93a-762cb2b70b82}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd988ec8-e106-448e-9fe6-cd6776a8f420}, !- Handle
  Hospital ICU_NurseStn A  - Story mid Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {31b0a6d1-3596-4e6e-8154-83bad1237128}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b565d02-1033-4b56-aa05-f22fc98aaa5b}, !- Handle
  Hospital ICU_NurseStn C  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {d5caef96-0b5f-4316-a022-0c2d0b13cf38}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {da8978d0-a888-4a24-b2d1-8718eb2c078b}, !- Handle
  Hospital Office B  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {37fb1a67-76bd-4277-a3ea-5eba4f0f753c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {28dd3144-b0ea-485f-9c2f-db26c9d0d46e}, !- Handle
  Hospital NurseStn B end_a - Story mid Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {917b978d-4cda-4827-b8bc-231388f5fa53}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf6e0c86-5cab-47ca-a816-4097917dd386}, !- Handle
  Hospital Dining C  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {08abcee4-f9e5-45fa-973d-95dd204a6c09}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {13f53847-5246-4f26-aab2-ff3c24c06473}, !- Handle
  Hospital Dining B  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {97fa0430-3311-49de-bfc0-a3d5dc619715}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d41a694f-bfbe-44e5-8fc2-00d979a8fdd3}, !- Handle
  Hospital Corridor B  - Story mid Mass,  !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {2e0d1e6a-5a85-40cf-b1dc-8b92f27bda2d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {defbbe7c-06b2-4d76-a441-03a9208fa649}, !- Handle
  Hospital Radiology A  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {fc9bbc7d-7bb8-4aca-bc5c-e67231935568}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {857418da-3792-4906-841b-87a376daa558}, !- Handle
  Hospital Kitchen A  - Story mid Mass,   !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {8147a04d-67b9-459e-b5c0-4788f0c7e419}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {44c284b6-295f-430b-abef-3fab975dceec}, !- Handle
  Hospital Dining A  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {4068d7b7-ba86-4943-a4be-e6062f972051}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4f0fbd1e-7177-434c-afc9-beeb4bd6f183}, !- Handle
  Hospital ICU_Open A end_b - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {5883ebfa-a614-4fbb-b21a-dca3a11a1621}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a484550a-fbaf-44b8-9019-51bbb5a05d60}, !- Handle
  Hospital ICU_NurseStn B  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {6aaf0f9b-0188-4e26-bfce-145e94925ceb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d2440c68-a231-441e-b5cd-9bacf1468e34}, !- Handle
  Hospital Office C  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {9f11d4cf-1f9c-469a-89eb-d1191b36a592}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {378a2613-b169-420c-89ea-e339f3ea6b58}, !- Handle
  Hospital ICU_PatRm C  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {5e8881ab-cc09-47ee-b22b-87ad7c41b654}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ffb16ce5-ef34-49c5-b914-b081e4789f9a}, !- Handle
  Hospital ER_Exam C  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {f43de281-efbe-470d-a778-d7f63641230b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e52c73bc-1c9e-4f65-908d-00c3d7e70593}, !- Handle
  Hospital ICU_NurseStn C  - Story mid Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {f1a9a9de-da58-4889-b504-83b8c97f034b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {14c2b994-5edd-4f87-9b87-244479048fb4}, !- Handle
  Hospital PhysTherapy C  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {db0f9707-04c9-408e-8ed7-3137d0334aba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {09e36d3d-ff98-4565-a77b-357388b0ff3b}, !- Handle
  Hospital PhysTherapy B  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {d5bca3cc-2e24-4a45-9357-adf0fc62900b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0b61074d-877e-4b4f-952e-1732eb552362}, !- Handle
  Hospital ICU_Open C  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {cbb3936f-cdf1-4133-86aa-4e12c692361c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0b623db0-3960-4cbe-b691-c5e950bac671}, !- Handle
  Hospital Radiology B  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {75f147c7-385b-4f9a-9440-ad83066510e8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f51b3df3-8493-40af-8bca-c829440f8f86}, !- Handle
  Hospital Office B end_a - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {299000e6-935f-4362-a50a-3de908473674}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {27a3dc27-42b5-42cb-b411-18514706f259}, !- Handle
  Hospital Office A  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {6a51e963-a4e6-40e0-8441-2d8cb03aaf87}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b34642f8-e72d-436b-975e-7a593eb23643}, !- Handle
  Hospital ER_Trauma C  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {b8361ae1-a331-4811-91a1-297d428b0c54}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {984c1e7d-f997-4496-abf5-d93020468ef1}, !- Handle
  Hospital ER_Trauma B  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {090c6923-02a2-4652-8726-db4e3265f09f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf6ba6ef-fcc9-4903-934f-df7efc7d3c3f}, !- Handle
  Hospital ER_Exam B  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {e4885f5a-a67e-4aec-b423-dee319eb86d5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {73c3bc78-906f-4c22-bfbc-4f0847738f6f}, !- Handle
  Hospital ER_Triage B  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {bb41050c-054b-41f0-abb0-c09a819ff6db}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c6f5d54-e16c-4b1f-abdd-0b5a72675744}, !- Handle
  Hospital ER_Exam A  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {650b61aa-29e8-48cf-9392-cf9949df6e97}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {274acf1b-7285-42a3-b94a-e8abe0daf600}, !- Handle
  Hospital NurseStn B  - Story mid Mass,  !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {de7e7f52-d141-424a-a11f-ecc609215b49}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5c838526-c604-48e5-8bf3-3fde07bf3575}, !- Handle
  Hospital PatRoom C  - Story mid Mass,   !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {7305d325-7fdd-466a-b61e-b17c2391ce9b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ced8a24c-dd39-417b-bd5e-0dd26ce4fffe}, !- Handle
  Hospital Radiology C  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {52b5377c-31e8-4a27-89cb-bee7e5e429ac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3e17b743-1daf-4161-920b-eaf6d7d385f6}, !- Handle
  Hospital Dining A  - Story mid Mass,    !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {4f39d854-4ba5-4dbe-929a-523d26976dbf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {352d2084-b973-4da7-bce9-7ebe2975b299}, !- Handle
  Hospital ER_Triage A  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {28db76d0-da42-4b3c-bd64-909bc946d7d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd22639c-1b44-4bbe-bcb3-84aff17b3c57}, !- Handle
  Hospital Lab A  - Story ground Mass,    !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {6d0a48d0-4941-4511-b1f9-b0aac4a4563b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58f355f6-ab5c-41d0-91ca-f1f542cb3c01}, !- Handle
  Hospital ER_Trauma A  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {7ea9504a-1415-4a60-9f3c-7fb212ecc6b3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9d3d6bfe-88b2-4155-9398-33f56fb91c4b}, !- Handle
  Hospital NurseStn C  - Story mid Mass,  !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {80f2a9ad-bffd-4c87-ace7-136a787bee3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c15a262-60dd-4c97-8e24-cc7247c95a8f}, !- Handle
  Hospital Lab B  - Story ground Mass,    !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {b2b41571-dcb8-479e-a368-5ccd759c1046}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {026a63fa-c6bb-484a-9acf-ec76480b19c1}, !- Handle
  Hospital ICU_NurseStn A  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {54c78632-4c68-46ee-b929-6729c9851c64}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ee3a4961-5e06-496a-9193-31e432e1399b}, !- Handle
  Hospital Lab C  - Story ground Mass,    !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {2400a1ec-dda1-49fc-bdad-f4951f742f77}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a8c9181e-7c9a-4f0c-a330-5510f127f757}, !- Handle
  Hospital OR A  - Story ground Mass,     !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {c49fcf24-6d39-45af-9fba-eb6a441d0f24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {26523935-6ccd-4393-93d4-634d984c8b89}, !- Handle
  Hospital ICU_PatRm B  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {34db16ea-040a-47aa-993a-0eccf6236555}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {825b921a-e314-4e82-abcc-aef8f2d8ad74}, !- Handle
  Hospital Dining C  - Story mid Mass,    !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {715e6fd8-4682-4e54-9105-55516c257bff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3906ab45-064d-451f-97c7-62407466269d}, !- Handle
  Hospital PhysTherapy A  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {c5c616d3-d965-44b8-87b6-aaffbb475177}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4f5feb35-865c-4fd2-8c4c-ede021717db1}, !- Handle
  Hospital Office A end_a - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {3e88c281-7585-4dea-ac0e-69243b6139de}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {396fbfd9-d2ec-4c03-b50b-d3b6bea02637}, !- Handle
  Hospital ER_Triage C  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {a84f96a7-3cba-4a0d-90b8-03469d62ed36}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c744a76e-897d-4481-b104-3338c81571ef}, !- Handle
  Hospital OR B  - Story ground Mass,     !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {da679620-4596-4fc4-9d48-1b7239572c0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ef0e5e6f-653f-48c6-a107-4e9f0513761b}, !- Handle
  Hospital OR C  - Story ground Mass,     !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {1c0d7b49-392f-4e6e-a24e-39e075f98e96}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a528c74a-799f-499c-af67-4584ff09202b}, !- Handle
  Hospital ICU_Open A  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {94360749-c95f-4189-8554-45ed160a3153}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8a278f67-7966-4ea9-adc9-d20dadecbc75}, !- Handle
  Hospital NurseStn A  - Story mid Mass,  !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {a2d3be6e-8081-47cf-adc4-1f9020f03ad3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f936045c-0d39-4c26-bc14-7be2f6efda4e}, !- Handle
  Hospital ICU_Open B  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {1d417f05-5143-4faa-a96f-738792a1f03e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98882b9f-c0d5-4ff7-83ee-756634eab768}, !- Handle
  Hospital ICU_Open B end_b - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {0e31c827-c800-4b3c-9004-3ad4b89327dd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e4977da7-f8d9-493c-bdaf-527f610e9c06}, !- Handle
  Hospital NurseStn C end_a - Story mid Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {8deb7661-a98f-4df6-98da-f1d23b5151ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {834365d5-9639-457b-887b-32ee75e9dfe7}, !- Handle
  Hospital ICU_Open C end_b - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {e7bcebd0-9fc9-4234-a1ac-26e852f4adcb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34a4f13e-d125-41ba-9f66-d6231626f54d}, !- Handle
  Hospital NurseStn A end_a - Story mid Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {887a7477-6ae6-4411-a2af-e52737f374ec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {73ef0861-ffca-4759-933d-8feac492e59b}, !- Handle
  Hospital ICU_NurseStn B  - Story mid Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {0d271f68-748a-44e4-8428-5242bf95b8c1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0db37dc1-3b99-415e-8e22-5b72e97ee2d1}, !- Handle
  Hospital Dining B  - Story mid Mass,    !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {ffc95bb5-8927-4181-ab03-e3103d4d6e85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cd9c83a1-dffe-4f42-aa71-fd32b834df27}, !- Handle
  Hospital ICU_PatRm A  - Story ground Mass, !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {28382e75-9b41-489a-965b-55599c0d88a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0b7e4945-b22e-4d4b-ab81-efdbdd96115e}, !- Handle
  Hospital Kitchen B  - Story mid Mass,   !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {982b40b5-a816-4623-8014-ea4cae34fe8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {448d858e-fd0c-4f12-ae14-7d37ea5efbe2}, !- Handle
  Hospital Kitchen C  - Story mid Mass,   !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {be6ff7c2-c9b4-4870-97f3-514e2d6f3546}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0d5d3672-d61e-4cae-9319-e57fbd662b20}, !- Handle
  Hospital PatRoom A  - Story mid Mass,   !- Name
  {3df30bf7-d5dc-4ba0-8bd3-ecea3f12c7df}, !- Internal Mass Definition Name
  {545020c3-104b-4be0-a4c1-a60822d49af0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {ae7f6b51-471a-415b-9eab-6f730429aaf1}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {70f0a4bb-b938-4022-9c0b-09e4c5f2e21e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.0277421313642407,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  3.32905576370888,                       !- Plant Loop Volume {m3}
  {da78e9db-cffe-479e-99eb-7bcb44f03980}, !- Plant Side Inlet Node Name
  {fe4d6bcc-9771-405b-a9af-ebc2d4a43c22}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {91b7cb10-879a-4cc8-a705-cca88f108588}, !- Demand Side Inlet Node Name
  {a776d66f-75fc-4b08-bba7-aff79d7437c0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {369ce823-faad-4985-8277-15aa17a16d27}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Demand Mixer Name
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Demand Splitter Name
  {5e440b38-3942-4662-a10f-8f205c6a2d56}, !- Supply Mixer Name
  {d4a97249-c9f2-4284-87c2-073780f1560a}; !- Supply Splitter Name

OS:Node,
  {edaa4e66-2c3f-48a0-9ff4-fc89893059d7}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {da78e9db-cffe-479e-99eb-7bcb44f03980}, !- Inlet Port
  {e81a5c0e-22ec-4773-b2b0-3fe87a9c3df3}; !- Outlet Port

OS:Node,
  {70f0a4bb-b938-4022-9c0b-09e4c5f2e21e}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {41069206-66fe-4eda-b96f-b7ef73566429}, !- Inlet Port
  {fe4d6bcc-9771-405b-a9af-ebc2d4a43c22}; !- Outlet Port

OS:Node,
  {7ff13901-79a9-4f95-9629-1ce91ff2224c}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {d16f35c2-737e-4455-9dc2-b33772106df2}, !- Inlet Port
  {fd3a2e7e-4125-4859-b4f6-fffecc1c1906}; !- Outlet Port

OS:Connector:Mixer,
  {5e440b38-3942-4662-a10f-8f205c6a2d56}, !- Handle
  Connector Mixer 7,                      !- Name
  {777ed6f2-2e06-4b5d-9484-0232ced509cd}, !- Outlet Branch Name
  {6eff4b4d-8b51-4457-b236-c956ef16d4c8}, !- Inlet Branch Name 1
  {6909730c-97bb-42f9-87de-722dc711a486}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d4a97249-c9f2-4284-87c2-073780f1560a}, !- Handle
  Connector Splitter 7,                   !- Name
  {e687db3e-574c-4a23-a8b4-810c03e17d7d}, !- Inlet Branch Name
  {d16f35c2-737e-4455-9dc2-b33772106df2}, !- Outlet Branch Name 1
  {e9a27f62-5339-48c7-9357-e13436499b0a}; !- Outlet Branch Name 2

OS:Connection,
  {da78e9db-cffe-479e-99eb-7bcb44f03980}, !- Handle
  {ae7f6b51-471a-415b-9eab-6f730429aaf1}, !- Source Object
  14,                                     !- Outlet Port
  {edaa4e66-2c3f-48a0-9ff4-fc89893059d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d16f35c2-737e-4455-9dc2-b33772106df2}, !- Handle
  {d4a97249-c9f2-4284-87c2-073780f1560a}, !- Source Object
  3,                                      !- Outlet Port
  {7ff13901-79a9-4f95-9629-1ce91ff2224c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe4d6bcc-9771-405b-a9af-ebc2d4a43c22}, !- Handle
  {70f0a4bb-b938-4022-9c0b-09e4c5f2e21e}, !- Source Object
  3,                                      !- Outlet Port
  {ae7f6b51-471a-415b-9eab-6f730429aaf1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2af760ad-59c0-4098-a2d7-9009a35b37e9}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {91b7cb10-879a-4cc8-a705-cca88f108588}, !- Inlet Port
  {9fd49415-6af2-4960-9fdb-bcf3c2003113}; !- Outlet Port

OS:Node,
  {40d016bd-3f79-454e-960e-c416a8de3d0c}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {52c12e30-3398-4f26-8c50-b31ec438fa1f}, !- Inlet Port
  {a776d66f-75fc-4b08-bba7-aff79d7437c0}; !- Outlet Port

OS:Node,
  {e043063e-8b4c-4690-a6e4-c03d5e4931f0}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {e35d3c7a-18bf-4c30-ae44-e8ce7aaeeb3a}, !- Inlet Port
  {7a38321c-241e-4a2e-9b98-b50940633acc}; !- Outlet Port

OS:Connector:Mixer,
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Handle
  Connector Mixer 8,                      !- Name
  {a36900ea-e849-4f6e-b972-4f03e7c6ff87}, !- Outlet Branch Name
  {b8fa85aa-f031-4d64-8e38-3ce1e8a2c087}, !- Inlet Branch Name 1
  {3fe02118-3eb3-47c7-ba21-82208942a5b7}, !- Inlet Branch Name 2
  {85771e99-e042-4a6b-a00f-634d053c1184}, !- Inlet Branch Name 3
  {dd20bc48-3589-4099-9032-dc78ed021371}, !- Inlet Branch Name 4
  {15632cd4-c22c-4adc-84b5-463da8140f51}, !- Inlet Branch Name 5
  {b3fd1595-b198-430e-9436-c65e43f9c260}, !- Inlet Branch Name 6
  {0d8fc9d2-00a4-4239-b405-e9c8343cf938}, !- Inlet Branch Name 7
  {5f63e334-24fa-4902-8150-8e426098a8ad}, !- Inlet Branch Name 8
  {6561838f-089d-432a-8f2c-4137e0493990}, !- Inlet Branch Name 9
  {21c14264-20d2-447c-bf3d-8f7c1a50b1f0}, !- Inlet Branch Name 10
  {b166b748-f4ca-4cd1-9670-056dbec5cd30}, !- Inlet Branch Name 11
  {7955d744-60ae-4603-81ac-6d82c522c823}, !- Inlet Branch Name 12
  {fe22be2e-43dd-4e06-a4a8-0d594fbc3829}, !- Inlet Branch Name 13
  {a18cdc33-3ffc-40f2-a4e0-4479d0ebf280}, !- Inlet Branch Name 14
  {4689c219-7bf2-4ebb-8174-89c278946093}, !- Inlet Branch Name 15
  {dae8080f-e72e-4666-92db-cf621c11e3fa}, !- Inlet Branch Name 16
  {ff526658-407e-418b-867b-eb015510b718}, !- Inlet Branch Name 17
  {ad656e87-77b4-4309-a001-5df35156343b}, !- Inlet Branch Name 18
  {2c1c7dad-22bd-4491-a295-c160f9e05a46}, !- Inlet Branch Name 19
  {9509a168-617b-42cb-98d7-e9302b4d0a99}, !- Inlet Branch Name 20
  {15db6247-c6bc-4ac5-b694-bc25380a9647}, !- Inlet Branch Name 21
  {4071764e-680c-43b3-8be7-efeccc1ee8f5}, !- Inlet Branch Name 22
  {bcdf37fb-2657-4f98-91a5-418b883b9a14}, !- Inlet Branch Name 23
  {50924d9e-da4d-428b-b938-faf83d560079}, !- Inlet Branch Name 24
  {7478cda6-ed77-406f-8f06-f7e73be505d8}, !- Inlet Branch Name 25
  {f5c2c2f4-e961-4958-8ffd-ef1de5a3cc51}, !- Inlet Branch Name 26
  {1b6ddb55-dd6a-4b91-b907-f06e9462b74f}, !- Inlet Branch Name 27
  {8717ff71-3f7e-4cd4-99fb-ffcc3d8c22d4}, !- Inlet Branch Name 28
  {b45fbe25-3451-4992-9354-e5993545132b}, !- Inlet Branch Name 29
  {094da6f5-94d1-4da6-8d22-898a8a5511ca}, !- Inlet Branch Name 30
  {a463d684-471a-40d0-bdf8-d2a97031978c}, !- Inlet Branch Name 31
  {64f110b5-aa1a-4050-bcc7-59d1e8660043}, !- Inlet Branch Name 32
  {2ee3ee06-b346-449e-a78e-39dabd55bb6a}, !- Inlet Branch Name 33
  {82f62bd9-3db5-4d5d-a37d-f7ef6d4c4a4e}, !- Inlet Branch Name 34
  {c91c60c1-e67b-43f6-bafa-91d6b06e8156}, !- Inlet Branch Name 35
  {242195c9-447f-4e8a-939a-6ce2e0fe1091}, !- Inlet Branch Name 36
  {b053560e-327f-490f-a560-ab90f641f342}, !- Inlet Branch Name 37
  {e9fa80c8-9183-4079-a3b4-6c94e89c8cfa}, !- Inlet Branch Name 38
  {9613e22e-826e-404c-b3b4-38df3c069160}, !- Inlet Branch Name 39
  {0e489fed-7019-4f55-9bd7-5b534e696d6f}, !- Inlet Branch Name 40
  {cd6c9e99-16d3-44cf-92a1-51ea26022f87}, !- Inlet Branch Name 41
  {fabb42dc-1c67-4768-9cb0-e2efa6ee013b}, !- Inlet Branch Name 42
  {9232d077-967e-41f3-b17a-0c5286701fc9}, !- Inlet Branch Name 43
  {9955cadf-bbe6-494c-85e5-038531ca41a7}, !- Inlet Branch Name 44
  {83fc38dc-19e8-4e14-a59d-fc40ac87b7b1}, !- Inlet Branch Name 45
  {13a072d2-17ac-4a9c-a726-cff15754aa7d}, !- Inlet Branch Name 46
  {37dc39fd-f3a9-4404-9d94-273f9b203abc}, !- Inlet Branch Name 47
  {f44618e7-5ab4-472a-8636-e40545449543}, !- Inlet Branch Name 48
  {c582dae4-9bdb-4f0e-81da-b3bfb0c41173}, !- Inlet Branch Name 49
  {ac8e03fd-9813-43c4-a41e-b04dd0f6ec7d}, !- Inlet Branch Name 50
  {8cf1a87f-fc7c-4e61-a935-d84513fa1fc8}, !- Inlet Branch Name 51
  {83619f91-875d-44b0-9f62-11a13eaeac95}, !- Inlet Branch Name 52
  {d31881ff-f71c-413c-a9c3-16569d38163f}, !- Inlet Branch Name 53
  {3722f6a8-1d0a-4368-9be9-6bb7cbbe93ff}, !- Inlet Branch Name 54
  {a0280ca9-be91-4248-9aa2-a71f6ace976a}, !- Inlet Branch Name 55
  {81d5dd22-8892-47df-bc70-180d91b18f00}, !- Inlet Branch Name 56
  {2a0c656f-2250-40b0-b070-d61feeacadc8}, !- Inlet Branch Name 57
  {2eff5acb-3418-4540-b068-a07b972920ef}, !- Inlet Branch Name 58
  {cf92026d-1e26-4d91-b15d-389c9fdbd81c}, !- Inlet Branch Name 59
  {90706507-1759-420d-ae52-564318fa1a8e}, !- Inlet Branch Name 60
  {f3a9a945-4550-4361-9d61-222085bea751}, !- Inlet Branch Name 61
  {40db8c78-0353-4915-8344-516df421acee}, !- Inlet Branch Name 62
  {8a27efaf-900d-4807-85e5-feb05de2a2ea}, !- Inlet Branch Name 63
  {aacd4944-cf37-4d78-bc02-c59bc53b406d}, !- Inlet Branch Name 64
  {24da1b78-655a-46ea-9c1b-1673afbf310e}, !- Inlet Branch Name 65
  {70cffd05-3f40-489d-b7cf-9e806c6fc45e}, !- Inlet Branch Name 66
  {159f6c69-110e-4263-92ca-66bf0c350542}, !- Inlet Branch Name 67
  {13c6353d-93b3-4cb9-a59b-ac89ac6e81ee}, !- Inlet Branch Name 68
  {d582bcd6-5aa8-44b2-8751-43823db9a9d0}, !- Inlet Branch Name 69
  {0b5de9f5-3142-4933-b612-59a532bd08a3}, !- Inlet Branch Name 70
  {48357c69-182f-4b9f-9ba4-a57060ba5114}, !- Inlet Branch Name 71
  {2f5beb73-720a-42b9-a5e3-179aba122a5e}, !- Inlet Branch Name 72
  {706d4c17-a755-47e4-8fdb-ecd21fb1ff88}, !- Inlet Branch Name 73
  {6a35117d-be52-4ef6-b3ed-c28646754d18}, !- Inlet Branch Name 74
  {75a633d2-db9a-4c98-bd8c-b9df19b73c2f}, !- Inlet Branch Name 75
  {9df7e517-8d0f-47eb-9adf-673d8a7d5a81}, !- Inlet Branch Name 76
  {cba64b05-9541-4491-a89c-6684e7fd8360}, !- Inlet Branch Name 77
  {087ca22e-0b37-49f4-826a-983e2e3a41be}, !- Inlet Branch Name 78
  {f8e15133-d177-464e-8481-b69690c23a31}, !- Inlet Branch Name 79
  {96fb75ac-6915-4562-9e92-edc755b4f328}, !- Inlet Branch Name 80
  {0fe2228f-ab23-4070-838d-cd7137fdc2f1}, !- Inlet Branch Name 81
  {4d2f0c33-1eb1-4d9b-916d-43c5eeb08253}; !- Inlet Branch Name 82

OS:Connector:Splitter,
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Handle
  Connector Splitter 8,                   !- Name
  {e3c1f464-c475-432d-b9d2-eadf1067b854}, !- Inlet Branch Name
  {e35d3c7a-18bf-4c30-ae44-e8ce7aaeeb3a}, !- Outlet Branch Name 1
  {68a43019-0699-4e23-be8c-6be8b112eda5}, !- Outlet Branch Name 2
  {cd2a8691-6b51-4d2c-ab26-f6c29daa9204}, !- Outlet Branch Name 3
  {a1810a78-3c76-432d-9464-4c18701170e6}, !- Outlet Branch Name 4
  {f769597c-7ce3-4b9a-8638-94d84db209b0}, !- Outlet Branch Name 5
  {e5306efa-e4f8-4064-8cd8-f0520bc5692a}, !- Outlet Branch Name 6
  {6f5a52e4-0cbc-4c87-b981-90ecfaa8c2eb}, !- Outlet Branch Name 7
  {df4a9659-449d-4c88-9ca8-d009a63f8e41}, !- Outlet Branch Name 8
  {e6da337a-7b13-41f9-bec4-36e7b0a7ca9c}, !- Outlet Branch Name 9
  {58f718d7-80d0-4590-8206-68ad0f55e19d}, !- Outlet Branch Name 10
  {f311b439-b2d1-4b6e-aa4e-cb875e2dc64f}, !- Outlet Branch Name 11
  {9ffae99c-5b11-4c6e-b77b-6506b765d14a}, !- Outlet Branch Name 12
  {c2f65c73-f8b9-4560-a89a-0de70d27f9fe}, !- Outlet Branch Name 13
  {65bbe8c6-8946-4c27-8c63-8c91be998f6e}, !- Outlet Branch Name 14
  {c57bf784-e7c3-490a-90d1-58478fe15457}, !- Outlet Branch Name 15
  {2d94afb1-6bd4-495e-b818-4c9e5b6a06d0}, !- Outlet Branch Name 16
  {40265167-c2a6-4949-889a-8c1dafe06c46}, !- Outlet Branch Name 17
  {8d1ff56e-c325-42f5-8fe5-61a2eb9067b2}, !- Outlet Branch Name 18
  {fee156e0-a7d6-4e99-879e-7fcc4f8ac87a}, !- Outlet Branch Name 19
  {14314b67-47a9-4b04-96d8-97b58eb834b8}, !- Outlet Branch Name 20
  {e9b6dea7-fe79-405f-9063-74d47304d38e}, !- Outlet Branch Name 21
  {cd2c3b01-2666-47a3-b227-a63ff42e8581}, !- Outlet Branch Name 22
  {d5d7d88c-b485-43cc-b131-4437063c40b3}, !- Outlet Branch Name 23
  {33e956f0-abf0-4eab-bcef-cea1ab83188a}, !- Outlet Branch Name 24
  {3b8f10aa-ec9e-4ab8-b196-e1a252fba8ed}, !- Outlet Branch Name 25
  {a4c9a31a-5885-4b72-92a5-753776d82ac7}, !- Outlet Branch Name 26
  {69907c24-77fb-445d-a83b-9188241807f3}, !- Outlet Branch Name 27
  {1bc1fcaa-e884-4ee5-a882-efceb4ac8fac}, !- Outlet Branch Name 28
  {53f0364d-f47e-4e97-be67-e895dfe50e77}, !- Outlet Branch Name 29
  {44c296ed-cdaa-4283-947e-f81d59384f15}, !- Outlet Branch Name 30
  {c63659e0-5772-47ed-b396-dccff7c4b26d}, !- Outlet Branch Name 31
  {4a459049-10ca-403e-9b16-b5886b6dec69}, !- Outlet Branch Name 32
  {97d64c07-205d-446c-91cc-5bd3750f324a}, !- Outlet Branch Name 33
  {423d8fd1-6514-4b6b-87cc-6411be3bef86}, !- Outlet Branch Name 34
  {cdc1145f-6f79-4aef-83a0-43123ca4da73}, !- Outlet Branch Name 35
  {dd04b599-2430-4cc1-a34e-312d2961aa89}, !- Outlet Branch Name 36
  {dcfdeab5-47df-4355-b085-7d1c50bbe4c6}, !- Outlet Branch Name 37
  {2fac2b97-cc99-499d-b7b0-6b2b57a0ec0c}, !- Outlet Branch Name 38
  {20260843-1726-4a7b-8e86-a0087720c0c4}, !- Outlet Branch Name 39
  {9b65bb80-b6f4-4975-be94-54362348bad9}, !- Outlet Branch Name 40
  {a672957d-ab7a-422c-a3c1-cafdf9d50d24}, !- Outlet Branch Name 41
  {84a57912-886b-45e4-b537-e43a516b6704}, !- Outlet Branch Name 42
  {11a11c10-0fb6-44ca-979d-0150eafa9af8}, !- Outlet Branch Name 43
  {c259e82c-ba4f-485e-a85d-9f68ac9ef7b0}, !- Outlet Branch Name 44
  {51b47d08-7ff6-4d18-8ff2-9ab7f3a53e05}, !- Outlet Branch Name 45
  {2b22bfd9-a3ff-456b-9813-4f35925e83b5}, !- Outlet Branch Name 46
  {3670817f-1ba2-472b-86ee-0807d1f38b4c}, !- Outlet Branch Name 47
  {cc01f1ff-22e0-484d-8c74-3933aa4e07aa}, !- Outlet Branch Name 48
  {e7e4ef41-4f5b-4049-842f-80866fb6623f}, !- Outlet Branch Name 49
  {cde460f5-50b8-4880-8ea8-f2479a0c0041}, !- Outlet Branch Name 50
  {ec4f5532-984f-4c63-8e8b-2ad217554449}, !- Outlet Branch Name 51
  {bc2326c3-e30e-4ce2-a0c2-af6ec86172b4}, !- Outlet Branch Name 52
  {5a08b45c-d050-4945-a8bf-abe53aedf89e}, !- Outlet Branch Name 53
  {bb030438-aadb-46e6-9f7c-4b888a717872}, !- Outlet Branch Name 54
  {dd261c62-360f-4bcc-8556-ffd085153d6b}, !- Outlet Branch Name 55
  {5f4e771e-822b-43cd-b900-ef6fa977cf50}, !- Outlet Branch Name 56
  {e225d0b2-bb39-4023-9eb3-db12afbf9e87}, !- Outlet Branch Name 57
  {e8c42ef2-1c4d-4ccb-b055-52376801876c}, !- Outlet Branch Name 58
  {a032bea6-e03c-47da-853e-35e65420fa59}, !- Outlet Branch Name 59
  {fc6f177e-972f-4b6a-be23-6a9cc9a23fab}, !- Outlet Branch Name 60
  {bc24e418-afcb-4829-98df-2b38f6e1db51}, !- Outlet Branch Name 61
  {a0e979f3-7184-4223-b562-f2bfbc2d60d2}, !- Outlet Branch Name 62
  {9c727bb9-ff91-48cc-a88a-343580e28faa}, !- Outlet Branch Name 63
  {9ee28815-9b79-4b52-bc88-e153e6407043}, !- Outlet Branch Name 64
  {eb4a1e10-8ecb-4643-9e5b-ef5ed369a7d6}, !- Outlet Branch Name 65
  {b3fd6fd3-b44a-4cb3-a852-4ce216cb92d7}, !- Outlet Branch Name 66
  {2f85f147-4605-43db-ad69-836d56ae1c88}, !- Outlet Branch Name 67
  {32094be2-d5f7-44dc-8630-70dcff02207e}, !- Outlet Branch Name 68
  {60402bc2-85da-43f2-99de-f2bcdf3e2a22}, !- Outlet Branch Name 69
  {a5fc4f4a-64af-4676-99f6-06073f994eb1}, !- Outlet Branch Name 70
  {39be8486-23f8-4b63-9c4f-73fbe533cf14}, !- Outlet Branch Name 71
  {cb517480-8ff2-4104-bdb5-8be76c74caaa}, !- Outlet Branch Name 72
  {194349cf-cd38-43b3-a2d8-0cec60b3fe8f}, !- Outlet Branch Name 73
  {b817d724-2439-4a93-ad5c-d4230365655b}, !- Outlet Branch Name 74
  {553903cb-2e10-4806-b624-6ae77f6ffd03}, !- Outlet Branch Name 75
  {35a07aa7-6514-4f90-a3dc-91dfc31a3e4d}, !- Outlet Branch Name 76
  {7aaebcf1-b3f6-4a5a-bc8d-3cb2c6ddbbe7}, !- Outlet Branch Name 77
  {0b668003-a93c-4995-9cd7-af36f1d3e9c7}, !- Outlet Branch Name 78
  {3c7a83fb-4ba0-4dce-971e-163fccb65614}, !- Outlet Branch Name 79
  {74bddf64-a02a-4328-96e3-cd20c352d12e}, !- Outlet Branch Name 80
  {59bf8ed8-5094-42a5-ab04-aa45e5c4a63a}, !- Outlet Branch Name 81
  {85085e8f-4695-4278-9beb-6711071912e6}; !- Outlet Branch Name 82

OS:Connection,
  {91b7cb10-879a-4cc8-a705-cca88f108588}, !- Handle
  {ae7f6b51-471a-415b-9eab-6f730429aaf1}, !- Source Object
  17,                                     !- Outlet Port
  {2af760ad-59c0-4098-a2d7-9009a35b37e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e35d3c7a-18bf-4c30-ae44-e8ce7aaeeb3a}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  3,                                      !- Outlet Port
  {e043063e-8b4c-4690-a6e4-c03d5e4931f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a776d66f-75fc-4b08-bba7-aff79d7437c0}, !- Handle
  {40d016bd-3f79-454e-960e-c416a8de3d0c}, !- Source Object
  3,                                      !- Outlet Port
  {ae7f6b51-471a-415b-9eab-6f730429aaf1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8412ddf2-6269-4148-87e1-c3a6c8092ba1}, !- Handle
  {ae7f6b51-471a-415b-9eab-6f730429aaf1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {369ce823-faad-4985-8277-15aa17a16d27}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {2cc05579-0dae-4ea2-a88f-20a198009d67}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  {0fa8034c-78ae-4083-b22a-a3c957e8cd2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fa8034c-78ae-4083-b22a-a3c957e8cd2b}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2e5f4067-7879-438d-853d-a68048180345}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {2cc05579-0dae-4ea2-a88f-20a198009d67}, !- Schedule Name
  {70f0a4bb-b938-4022-9c0b-09e4c5f2e21e}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c31d152c-87b6-4cf4-bc91-19a67606c6c4}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {e81a5c0e-22ec-4773-b2b0-3fe87a9c3df3}, !- Inlet Node Name
  {4960d5e8-6548-4816-8f31-c95b94a0026d}, !- Outlet Node Name
  0.0277421313642407,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  7127.03800153239,                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {7ead9bdb-ae08-492a-87aa-55f838572687}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {4960d5e8-6548-4816-8f31-c95b94a0026d}, !- Inlet Port
  {e687db3e-574c-4a23-a8b4-810c03e17d7d}; !- Outlet Port

OS:Connection,
  {e81a5c0e-22ec-4773-b2b0-3fe87a9c3df3}, !- Handle
  {edaa4e66-2c3f-48a0-9ff4-fc89893059d7}, !- Source Object
  3,                                      !- Outlet Port
  {c31d152c-87b6-4cf4-bc91-19a67606c6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4960d5e8-6548-4816-8f31-c95b94a0026d}, !- Handle
  {c31d152c-87b6-4cf4-bc91-19a67606c6c4}, !- Source Object
  3,                                      !- Outlet Port
  {7ead9bdb-ae08-492a-87aa-55f838572687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e687db3e-574c-4a23-a8b4-810c03e17d7d}, !- Handle
  {7ead9bdb-ae08-492a-87aa-55f838572687}, !- Source Object
  3,                                      !- Outlet Port
  {d4a97249-c9f2-4284-87c2-073780f1560a}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {be6dae35-40a5-4b51-9c03-bd65d3293c75}, !- Handle
  Boiler 4248kBtu/hr 0.76 Thermal Eff 4196kBtu/hr 0.8 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  1268336.95541545,                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {01a0a3d8-cf78-41e8-a8e9-22bf0297b8c5}, !- Normalized Boiler Efficiency Curve Name
  0.0277421313642407,                     !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {fd3a2e7e-4125-4859-b4f6-fffecc1c1906}, !- Boiler Water Inlet Node Name
  {53754200-83b1-480d-ad1e-2ec18c3b0791}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {7f8cae1f-691c-4827-92cd-f692fb310244}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {53754200-83b1-480d-ad1e-2ec18c3b0791}, !- Inlet Port
  {6eff4b4d-8b51-4457-b236-c956ef16d4c8}; !- Outlet Port

OS:Connection,
  {fd3a2e7e-4125-4859-b4f6-fffecc1c1906}, !- Handle
  {7ff13901-79a9-4f95-9629-1ce91ff2224c}, !- Source Object
  3,                                      !- Outlet Port
  {be6dae35-40a5-4b51-9c03-bd65d3293c75}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {53754200-83b1-480d-ad1e-2ec18c3b0791}, !- Handle
  {be6dae35-40a5-4b51-9c03-bd65d3293c75}, !- Source Object
  12,                                     !- Outlet Port
  {7f8cae1f-691c-4827-92cd-f692fb310244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eff4b4d-8b51-4457-b236-c956ef16d4c8}, !- Handle
  {7f8cae1f-691c-4827-92cd-f692fb310244}, !- Source Object
  3,                                      !- Outlet Port
  {5e440b38-3942-4662-a10f-8f205c6a2d56}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e18e3427-248a-4ec6-85c2-172c6bc0addc}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {52821525-f0a7-4207-a1ec-0f4b4cfece35}, !- Inlet Node Name
  {aa3c6136-c1f7-4c6f-9c96-553db8c3379c}; !- Outlet Node Name

OS:Node,
  {808d9a19-34b5-4f06-9dda-c23c267c3f23}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {e9a27f62-5339-48c7-9357-e13436499b0a}, !- Inlet Port
  {52821525-f0a7-4207-a1ec-0f4b4cfece35}; !- Outlet Port

OS:Connection,
  {e9a27f62-5339-48c7-9357-e13436499b0a}, !- Handle
  {d4a97249-c9f2-4284-87c2-073780f1560a}, !- Source Object
  4,                                      !- Outlet Port
  {808d9a19-34b5-4f06-9dda-c23c267c3f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcc9d90a-6d9d-4162-901e-bbc6e3d472b1}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {aa3c6136-c1f7-4c6f-9c96-553db8c3379c}, !- Inlet Port
  {6909730c-97bb-42f9-87de-722dc711a486}; !- Outlet Port

OS:Connection,
  {52821525-f0a7-4207-a1ec-0f4b4cfece35}, !- Handle
  {808d9a19-34b5-4f06-9dda-c23c267c3f23}, !- Source Object
  3,                                      !- Outlet Port
  {e18e3427-248a-4ec6-85c2-172c6bc0addc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa3c6136-c1f7-4c6f-9c96-553db8c3379c}, !- Handle
  {e18e3427-248a-4ec6-85c2-172c6bc0addc}, !- Source Object
  3,                                      !- Outlet Port
  {fcc9d90a-6d9d-4162-901e-bbc6e3d472b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6909730c-97bb-42f9-87de-722dc711a486}, !- Handle
  {fcc9d90a-6d9d-4162-901e-bbc6e3d472b1}, !- Source Object
  3,                                      !- Outlet Port
  {5e440b38-3942-4662-a10f-8f205c6a2d56}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2a273f36-fb41-4cbe-9bbf-5dbdf455a819}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {7a38321c-241e-4a2e-9b98-b50940633acc}, !- Inlet Node Name
  {bf65d3d3-b589-4c95-9be2-8e7c5b8e1b4a}; !- Outlet Node Name

OS:Node,
  {0fad723d-b222-4824-a0f6-cb7c80c01b61}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {bf65d3d3-b589-4c95-9be2-8e7c5b8e1b4a}, !- Inlet Port
  {b8fa85aa-f031-4d64-8e38-3ce1e8a2c087}; !- Outlet Port

OS:Connection,
  {7a38321c-241e-4a2e-9b98-b50940633acc}, !- Handle
  {e043063e-8b4c-4690-a6e4-c03d5e4931f0}, !- Source Object
  3,                                      !- Outlet Port
  {2a273f36-fb41-4cbe-9bbf-5dbdf455a819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf65d3d3-b589-4c95-9be2-8e7c5b8e1b4a}, !- Handle
  {2a273f36-fb41-4cbe-9bbf-5dbdf455a819}, !- Source Object
  3,                                      !- Outlet Port
  {0fad723d-b222-4824-a0f6-cb7c80c01b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8fa85aa-f031-4d64-8e38-3ce1e8a2c087}, !- Handle
  {0fad723d-b222-4824-a0f6-cb7c80c01b61}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {70785e60-970a-46ad-9875-4ecc8d3ded12}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {79b52415-ecc2-4cea-bd07-5ec3d88e498e}, !- Inlet Node Name
  {41069206-66fe-4eda-b96f-b7ef73566429}; !- Outlet Node Name

OS:Node,
  {b17cdae3-dcbb-4733-a318-a58e4be63c18}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {777ed6f2-2e06-4b5d-9484-0232ced509cd}, !- Inlet Port
  {79b52415-ecc2-4cea-bd07-5ec3d88e498e}; !- Outlet Port

OS:Connection,
  {777ed6f2-2e06-4b5d-9484-0232ced509cd}, !- Handle
  {5e440b38-3942-4662-a10f-8f205c6a2d56}, !- Source Object
  2,                                      !- Outlet Port
  {b17cdae3-dcbb-4733-a318-a58e4be63c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b52415-ecc2-4cea-bd07-5ec3d88e498e}, !- Handle
  {b17cdae3-dcbb-4733-a318-a58e4be63c18}, !- Source Object
  3,                                      !- Outlet Port
  {70785e60-970a-46ad-9875-4ecc8d3ded12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41069206-66fe-4eda-b96f-b7ef73566429}, !- Handle
  {70785e60-970a-46ad-9875-4ecc8d3ded12}, !- Source Object
  3,                                      !- Outlet Port
  {70f0a4bb-b938-4022-9c0b-09e4c5f2e21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {550c1e90-87d4-402e-b26d-5301a8394700}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {9fd49415-6af2-4960-9fdb-bcf3c2003113}, !- Inlet Node Name
  {a03a2b5a-37f6-4514-bf60-dec0a46c8d56}; !- Outlet Node Name

OS:Node,
  {1973248f-1213-4b1b-84ac-9c41594abfb7}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {a03a2b5a-37f6-4514-bf60-dec0a46c8d56}, !- Inlet Port
  {e3c1f464-c475-432d-b9d2-eadf1067b854}; !- Outlet Port

OS:Connection,
  {9fd49415-6af2-4960-9fdb-bcf3c2003113}, !- Handle
  {2af760ad-59c0-4098-a2d7-9009a35b37e9}, !- Source Object
  3,                                      !- Outlet Port
  {550c1e90-87d4-402e-b26d-5301a8394700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a03a2b5a-37f6-4514-bf60-dec0a46c8d56}, !- Handle
  {550c1e90-87d4-402e-b26d-5301a8394700}, !- Source Object
  3,                                      !- Outlet Port
  {1973248f-1213-4b1b-84ac-9c41594abfb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c1f464-c475-432d-b9d2-eadf1067b854}, !- Handle
  {1973248f-1213-4b1b-84ac-9c41594abfb7}, !- Source Object
  3,                                      !- Outlet Port
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2242b9b3-2e0d-4b16-8f0b-c861c50fc48f}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {353fc483-6c18-43b5-ad71-ad274c1e5e93}, !- Inlet Node Name
  {52c12e30-3398-4f26-8c50-b31ec438fa1f}; !- Outlet Node Name

OS:Node,
  {e68b9bb8-b4b3-4aaa-9649-b6eea3ddd3ce}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {a36900ea-e849-4f6e-b972-4f03e7c6ff87}, !- Inlet Port
  {353fc483-6c18-43b5-ad71-ad274c1e5e93}; !- Outlet Port

OS:Connection,
  {a36900ea-e849-4f6e-b972-4f03e7c6ff87}, !- Handle
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Source Object
  2,                                      !- Outlet Port
  {e68b9bb8-b4b3-4aaa-9649-b6eea3ddd3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {353fc483-6c18-43b5-ad71-ad274c1e5e93}, !- Handle
  {e68b9bb8-b4b3-4aaa-9649-b6eea3ddd3ce}, !- Source Object
  3,                                      !- Outlet Port
  {2242b9b3-2e0d-4b16-8f0b-c861c50fc48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c12e30-3398-4f26-8c50-b31ec438fa1f}, !- Handle
  {2242b9b3-2e0d-4b16-8f0b-c861c50fc48f}, !- Source Object
  3,                                      !- Outlet Port
  {40d016bd-3f79-454e-960e-c416a8de3d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {367847a9-36c7-4760-bddf-267073ca9e4a}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0e7e3d7b-8895-483b-a249-2a0cea408b7d}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.086251060414119,                      !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  10.3501272496943,                       !- Plant Loop Volume {m3}
  {47349e94-a0ca-4ecd-81ac-3a095431b562}, !- Plant Side Inlet Node Name
  {6bd60a48-5e28-4516-96f2-1fbe4b8e4f0f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5e087106-415a-4778-9f6a-c3a0cb89cf6e}, !- Demand Side Inlet Node Name
  {ebb54529-0547-4470-b931-994716175119}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5d40ccbd-6fff-4a44-9927-a4f406e58469}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Demand Mixer Name
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Demand Splitter Name
  {ab978ef0-f004-45a0-acf6-448ab9a98e4d}, !- Supply Mixer Name
  {0421936e-9d88-4c31-8447-df210c3086c5}; !- Supply Splitter Name

OS:Node,
  {bfcf694d-9237-45b0-aa75-d5e522f12e3a}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {47349e94-a0ca-4ecd-81ac-3a095431b562}, !- Inlet Port
  {f5d6a80e-1d6c-41f7-a972-64984374384b}; !- Outlet Port

OS:Node,
  {0e7e3d7b-8895-483b-a249-2a0cea408b7d}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {9842f15b-0f0d-4305-b82f-07d2085ae105}, !- Inlet Port
  {6bd60a48-5e28-4516-96f2-1fbe4b8e4f0f}; !- Outlet Port

OS:Node,
  {8683d04c-7fb2-44ae-9865-36166321a5fc}, !- Handle
  ComStock DOE Ref Pre-1980    Chiller 0 Supply Inlet Water Node, !- Name
  {81c8579f-ae89-49ff-a63a-1ee63687a88b}, !- Inlet Port
  {f1665812-b67f-461f-a259-8e0a6a73c02a}; !- Outlet Port

OS:Connector:Mixer,
  {ab978ef0-f004-45a0-acf6-448ab9a98e4d}, !- Handle
  Connector Mixer 9,                      !- Name
  {734836d7-5c7c-480c-81d5-cf93fdf10cf8}, !- Outlet Branch Name
  {de621363-9d4c-4fef-9e96-d2badbd45e08}, !- Inlet Branch Name 1
  {61ee2cf3-7aad-4151-a73c-1b0d72802bdb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0421936e-9d88-4c31-8447-df210c3086c5}, !- Handle
  Connector Splitter 9,                   !- Name
  {2ba772ff-d64f-4401-8ea3-83d798f02641}, !- Inlet Branch Name
  {81c8579f-ae89-49ff-a63a-1ee63687a88b}, !- Outlet Branch Name 1
  {db490819-e49d-4f15-b378-4b241a97fe93}; !- Outlet Branch Name 2

OS:Connection,
  {47349e94-a0ca-4ecd-81ac-3a095431b562}, !- Handle
  {367847a9-36c7-4760-bddf-267073ca9e4a}, !- Source Object
  14,                                     !- Outlet Port
  {bfcf694d-9237-45b0-aa75-d5e522f12e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81c8579f-ae89-49ff-a63a-1ee63687a88b}, !- Handle
  {0421936e-9d88-4c31-8447-df210c3086c5}, !- Source Object
  3,                                      !- Outlet Port
  {8683d04c-7fb2-44ae-9865-36166321a5fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bd60a48-5e28-4516-96f2-1fbe4b8e4f0f}, !- Handle
  {0e7e3d7b-8895-483b-a249-2a0cea408b7d}, !- Source Object
  3,                                      !- Outlet Port
  {367847a9-36c7-4760-bddf-267073ca9e4a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6e34c009-4fe8-4e63-b5cf-a2ee45808802}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {5e087106-415a-4778-9f6a-c3a0cb89cf6e}, !- Inlet Port
  {eaa1fd84-3cc4-4f48-ab5c-9e5e413a6899}; !- Outlet Port

OS:Node,
  {8dce4ab9-16e9-4f1b-9b4e-152c6850991c}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {92e57189-3e84-46ad-9d9a-f597ccdc4a48}, !- Inlet Port
  {ebb54529-0547-4470-b931-994716175119}; !- Outlet Port

OS:Node,
  {d7552c8a-ccd5-4eac-8b0b-e264f3a7d018}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {0b2c910b-7025-4b9f-9047-44994ec578c2}, !- Inlet Port
  {822d3bd7-4406-457a-b5ff-a4491fef5b77}; !- Outlet Port

OS:Connector:Mixer,
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Handle
  Connector Mixer 10,                     !- Name
  {18433fa8-5fe1-4492-9f31-88cace2d2b99}, !- Outlet Branch Name
  {d354fe2b-354e-41ba-85d7-6b5fa95e93f0}, !- Inlet Branch Name 1
  {0cb3309f-7b4e-4ded-b7d0-1daa3f831fcd}, !- Inlet Branch Name 2
  {7bd1f753-eb25-4b55-9ad7-86ec2083a3f9}, !- Inlet Branch Name 3
  {31ecaafd-c965-48f5-aab5-ad89e1a6b789}, !- Inlet Branch Name 4
  {27f3948d-c2b9-449b-8708-8e0d21063be4}, !- Inlet Branch Name 5
  {989e2019-be19-4c6c-afc9-b331873c66bd}, !- Inlet Branch Name 6
  {cc2a8c80-a1cc-4ed1-ae30-8fa274ecdb48}, !- Inlet Branch Name 7
  {bbecbf8e-2e4c-4e9a-a150-8ca8d6399ef3}, !- Inlet Branch Name 8
  {fb50e999-8f5b-4bd9-bd57-49bd6cc206b7}, !- Inlet Branch Name 9
  {6eb41fec-e440-49ae-a0ae-795e8ecb9b52}, !- Inlet Branch Name 10
  {8c24a658-24ff-4d99-8e09-37c352af607f}, !- Inlet Branch Name 11
  {a89ccc1b-16de-428e-8b28-c6f66fad0ab2}, !- Inlet Branch Name 12
  {1ae8a69a-f548-40f8-aab9-e0b3abfae615}, !- Inlet Branch Name 13
  {cffd945e-8245-415d-abc8-5f9169f592f9}, !- Inlet Branch Name 14
  {11eeba82-5a92-4d74-9f99-a02edec049e0}, !- Inlet Branch Name 15
  {6760dd85-5e8e-4644-b93a-6d5e4c4cc8ea}, !- Inlet Branch Name 16
  {b85aa676-3680-49ec-a72c-df47ffc54db2}, !- Inlet Branch Name 17
  {16286f88-126e-4ece-8e81-78da79dbb082}, !- Inlet Branch Name 18
  {fa36df74-ba9c-4942-972e-4c0ce5166603}, !- Inlet Branch Name 19
  {3a86419e-4734-479f-92b6-54b2a4728911}, !- Inlet Branch Name 20
  {69302654-2f0d-4f3e-bd0a-459b4899db02}, !- Inlet Branch Name 21
  {aeda2f22-35bd-4772-a105-2495a78382d9}, !- Inlet Branch Name 22
  {813eabb6-d8f7-4ace-a7ad-3125ece4ba89}, !- Inlet Branch Name 23
  {41070706-3efb-4e84-867f-632341b373f9}, !- Inlet Branch Name 24
  {75e07fe4-224d-4591-83e5-5fbfb2dbb350}, !- Inlet Branch Name 25
  {ce80d69c-d258-4877-b74c-ac915e323312}, !- Inlet Branch Name 26
  {c3a2d518-d7dc-4f29-8ce4-bbb4850777c8}, !- Inlet Branch Name 27
  {71e0600d-77c7-4035-bc22-16af6db88eb1}, !- Inlet Branch Name 28
  {ba1d03ec-8f06-4a11-ac2f-a58754a81316}, !- Inlet Branch Name 29
  {97f9f6cb-4388-480f-9442-4330483d68aa}, !- Inlet Branch Name 30
  {d1fbee73-7c3b-428d-92e0-0d1eaa691426}, !- Inlet Branch Name 31
  {b928d08d-bc87-44e3-89e9-e15b20e897ca}, !- Inlet Branch Name 32
  {78de755a-1d7a-4cdc-98c7-04171fabaa85}, !- Inlet Branch Name 33
  {f59d652f-a1fd-44ea-bb29-b42ef0982c4b}, !- Inlet Branch Name 34
  {73a38892-4414-4036-8859-95bcc9495842}, !- Inlet Branch Name 35
  {f8eaa079-6eff-4ac1-8cf0-de11798d4dd1}, !- Inlet Branch Name 36
  {71eead7e-1ad7-448f-b7c3-6d5304c43da6}, !- Inlet Branch Name 37
  {bd2a412b-8c61-4808-abbf-08d47a1451a2}, !- Inlet Branch Name 38
  {611bf2dd-6e3e-4a9e-96a7-464b8d9af994}, !- Inlet Branch Name 39
  {07284dba-13fd-4fc3-91ff-f510c8b9e21b}, !- Inlet Branch Name 40
  {2087de42-354d-49fd-ac0d-dd68864eac68}, !- Inlet Branch Name 41
  {dc775362-052c-4b27-822c-268b0aa8f3f2}, !- Inlet Branch Name 42
  {144e3e58-e896-45b9-9902-cde2874c40bb}, !- Inlet Branch Name 43
  {2fb8f29f-9353-4378-bb55-65f64791ef7a}, !- Inlet Branch Name 44
  {e3febab7-ac38-4740-98b1-c720415ed4f0}, !- Inlet Branch Name 45
  {59efe615-cb18-4387-87c1-b95c49c68db7}, !- Inlet Branch Name 46
  {0da46bc4-2bfe-4aba-b988-e7352b186d9d}, !- Inlet Branch Name 47
  {bb288475-09ca-4c2d-b088-43d92970b876}, !- Inlet Branch Name 48
  {98f66326-d14a-4dec-a9e4-2c51c5f41485}, !- Inlet Branch Name 49
  {3e17bd60-f117-4e80-ad9a-f3d5cb5cbd69}, !- Inlet Branch Name 50
  {c45097b6-d3fc-4302-aa6d-3bf86f83fcaf}, !- Inlet Branch Name 51
  {74f751bf-98cb-41d8-9359-0a33ca3d26e4}, !- Inlet Branch Name 52
  {df77939a-5bb3-46f5-b09a-36f9b7a10ff8}, !- Inlet Branch Name 53
  {ff10ce18-6e59-448f-9ca4-eba2c555ea07}, !- Inlet Branch Name 54
  {6323af23-c420-4a8b-a919-6126cc2e563b}, !- Inlet Branch Name 55
  {02f96b01-1626-4dbc-a18a-71f4897fbd36}, !- Inlet Branch Name 56
  {0f5ae6ef-8c0d-45e5-958a-1a35b3ab7ab7}, !- Inlet Branch Name 57
  {26bb4c38-e9f8-499e-9318-b6ff210db873}, !- Inlet Branch Name 58
  {3d32354e-9200-494a-a2cf-e2b1bdebcd52}, !- Inlet Branch Name 59
  {056c1a2b-94ec-46ac-ad48-404ca6907d8b}, !- Inlet Branch Name 60
  {aba5bab4-c9dd-4bf4-ac62-528c4f504441}, !- Inlet Branch Name 61
  {c0d841be-0cd6-4c05-b9f3-8082d30c3974}, !- Inlet Branch Name 62
  {889829af-ba4e-451f-9f68-6dc5cdb05064}, !- Inlet Branch Name 63
  {d3d6c02f-fa8d-4a74-9e1d-2afdb6b03fce}, !- Inlet Branch Name 64
  {72d3748a-5934-4054-b890-93fd624f0b79}, !- Inlet Branch Name 65
  {f1063d95-6033-41df-b235-e24a4f89da3a}, !- Inlet Branch Name 66
  {be4d5fb2-34fa-4dee-9b6c-bea7abf46a61}, !- Inlet Branch Name 67
  {b05136cc-e38d-4e36-b00a-82b4286d579f}, !- Inlet Branch Name 68
  {1fd0dbd5-b87d-41d3-a632-987c05440626}, !- Inlet Branch Name 69
  {b5436af5-6e02-44b6-b1b3-926e1872f434}, !- Inlet Branch Name 70
  {4f8fe20f-88b1-4349-aadb-6b8e1c851818}, !- Inlet Branch Name 71
  {8ab3d372-53d6-45a4-934e-7dc741f67b1a}, !- Inlet Branch Name 72
  {c0c5964d-92c4-4cdd-bbf7-d1306b74f24a}, !- Inlet Branch Name 73
  {7534ca9f-195e-47be-b60a-8de2ccaf0ae2}, !- Inlet Branch Name 74
  {80303804-5b20-4cb7-9c62-a0b926e28b0a}, !- Inlet Branch Name 75
  {30e83e1a-f4ad-4cfa-8691-66081b3d9d47}, !- Inlet Branch Name 76
  {1754bb24-0865-4c4e-8543-20d42c8adac7}, !- Inlet Branch Name 77
  {7cb9d0b8-1fa8-43fc-a3b3-99f1b513d762}, !- Inlet Branch Name 78
  {3571bb5a-35c2-4517-957a-211f5d1208eb}, !- Inlet Branch Name 79
  {99bd9bcd-6f22-485e-9122-818f1a9b130c}, !- Inlet Branch Name 80
  {ef1d8d37-31a5-476b-b022-eb0a2064f6ef}, !- Inlet Branch Name 81
  {2d4da40e-974f-4f64-ac51-18ff61b2fdd4}; !- Inlet Branch Name 82

OS:Connector:Splitter,
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Handle
  Connector Splitter 10,                  !- Name
  {f1b26830-545d-499c-88aa-c816b1f01f7d}, !- Inlet Branch Name
  {0b2c910b-7025-4b9f-9047-44994ec578c2}, !- Outlet Branch Name 1
  {86fb14da-4c40-4c26-87d0-6572f1985263}, !- Outlet Branch Name 2
  {9360e699-9d09-41e0-9588-7365505ce6db}, !- Outlet Branch Name 3
  {e48b9411-e797-4df5-bc97-223838fbcb8e}, !- Outlet Branch Name 4
  {45bcae2d-c981-43bf-becd-14175cd9f577}, !- Outlet Branch Name 5
  {75171ca4-f522-4053-82c3-6f68ac386811}, !- Outlet Branch Name 6
  {11bb0ecb-2c17-4745-9ff2-ceea4427bf45}, !- Outlet Branch Name 7
  {418d352d-e109-4852-82a3-b09e059f8656}, !- Outlet Branch Name 8
  {699c22f4-a756-4064-a9ac-b84d3d04bc51}, !- Outlet Branch Name 9
  {e7e4ce84-7211-4114-886e-cb51b10d9149}, !- Outlet Branch Name 10
  {e6fddf18-ed01-41ec-b7ae-2bcee7f36098}, !- Outlet Branch Name 11
  {e9be0ff0-3508-410e-96fb-13cd9059f9e8}, !- Outlet Branch Name 12
  {9b3b9fb5-6707-4ff2-8118-1d13e58cfb91}, !- Outlet Branch Name 13
  {f3318a21-9ba3-4a7d-9a7d-9c10561a48f5}, !- Outlet Branch Name 14
  {e4c1fd32-7076-49b0-96d6-450b316e677a}, !- Outlet Branch Name 15
  {b44effae-045c-4617-a50a-d7b9cfe8184f}, !- Outlet Branch Name 16
  {9282c645-572e-48da-bc0e-856923c732b0}, !- Outlet Branch Name 17
  {9b2ad289-3344-42a5-a932-313cd160dc74}, !- Outlet Branch Name 18
  {04379124-314e-4687-9662-9d900ba6e334}, !- Outlet Branch Name 19
  {83286597-7b2d-483f-8ae8-7076b71f93c2}, !- Outlet Branch Name 20
  {aef16660-64de-49ce-ba71-691b0ede844e}, !- Outlet Branch Name 21
  {e6202ba6-c879-4bef-8b8c-f6d050968542}, !- Outlet Branch Name 22
  {a118a5d1-c02a-4355-9ddc-ebaa47946992}, !- Outlet Branch Name 23
  {047babf8-ee99-45d8-9791-6f208fb5e458}, !- Outlet Branch Name 24
  {f879a66b-d56c-4d07-88a2-50f4d969b8b0}, !- Outlet Branch Name 25
  {8958f659-a07e-455a-bde8-9b0108d55be5}, !- Outlet Branch Name 26
  {cc297cab-dcc5-4550-8a6c-da42f616beb4}, !- Outlet Branch Name 27
  {d1e28965-1093-48fe-a5d5-d60aafb19fa9}, !- Outlet Branch Name 28
  {dc496757-0d01-47ef-9538-c423ee669511}, !- Outlet Branch Name 29
  {472c16c1-8735-4010-833d-a31100038087}, !- Outlet Branch Name 30
  {a30c5284-53bf-4510-acd9-227b725fcd36}, !- Outlet Branch Name 31
  {d4f96f64-5b06-4440-88dc-24894a7f2d39}, !- Outlet Branch Name 32
  {5a5ae062-706c-456e-b111-a7cd295f350c}, !- Outlet Branch Name 33
  {0ab2dc06-5d7b-4260-ab6d-c5b3ff5ed69c}, !- Outlet Branch Name 34
  {4e965f70-7a77-4ba2-b31f-a907306f8c55}, !- Outlet Branch Name 35
  {d60a4aac-a6c6-4dfe-a7b6-baee73cb7259}, !- Outlet Branch Name 36
  {2a7975ab-7def-4ac6-8471-dc77334ff994}, !- Outlet Branch Name 37
  {483bd00b-0274-465f-a9f5-4c0595229957}, !- Outlet Branch Name 38
  {60052af7-6130-47f0-8f4d-7a587469a993}, !- Outlet Branch Name 39
  {78e4310e-bf30-4941-a64b-16b29aa15b2b}, !- Outlet Branch Name 40
  {d75b2dbd-37e4-4372-8256-391208f49111}, !- Outlet Branch Name 41
  {da5a75fd-2938-44dd-8372-c1e11ab264ac}, !- Outlet Branch Name 42
  {be9cb234-4791-487b-840f-94aa3c67ddc1}, !- Outlet Branch Name 43
  {f886ae99-6dcf-4157-abcd-166bee832268}, !- Outlet Branch Name 44
  {14eff946-3e36-44ea-b287-5a0eb6ebaecd}, !- Outlet Branch Name 45
  {9cad61ca-d0f6-4c91-8f97-e27fa1822283}, !- Outlet Branch Name 46
  {8a06e7e3-d63e-4963-ad00-151a2d4fda9e}, !- Outlet Branch Name 47
  {10ca1d0b-caeb-4b13-80f5-5e4d1c43a2f5}, !- Outlet Branch Name 48
  {cb164be3-19a2-4877-838a-1d15ca956e69}, !- Outlet Branch Name 49
  {239428eb-30ab-49a7-9263-21c800652738}, !- Outlet Branch Name 50
  {b9f3faa2-a592-4e0e-a311-330b2014921f}, !- Outlet Branch Name 51
  {3b3a9c67-4dbd-474f-85be-f4509c5be1e1}, !- Outlet Branch Name 52
  {44ad0e12-1c93-49c7-8202-165fddabae1a}, !- Outlet Branch Name 53
  {eb60799d-6630-49e0-af34-1d07f4018664}, !- Outlet Branch Name 54
  {28ad1346-4852-4e27-ae35-38e03c26da0a}, !- Outlet Branch Name 55
  {ed906468-eb4c-4805-839b-3d2f5f10b237}, !- Outlet Branch Name 56
  {0bf9a6d7-9343-4b25-b579-1b374695fadd}, !- Outlet Branch Name 57
  {a8ed5503-c49f-41a9-b3d9-756c4a906bfd}, !- Outlet Branch Name 58
  {7aba1205-0710-4b2d-987e-b6a3920181d9}, !- Outlet Branch Name 59
  {b4951919-8dac-45b4-a602-719bed92bb47}, !- Outlet Branch Name 60
  {90eee634-36e2-4eb6-86d0-854bd0f872fd}, !- Outlet Branch Name 61
  {3c9ae5f3-0589-47ed-9c3e-6ede82260014}, !- Outlet Branch Name 62
  {906e0f7e-3ecd-461d-bd09-6049196add50}, !- Outlet Branch Name 63
  {f9e96293-c18c-4932-943d-ba5f8bf819bf}, !- Outlet Branch Name 64
  {f028dad0-6879-443e-be03-e39653522f05}, !- Outlet Branch Name 65
  {f9bec2cc-14f5-4e0a-936a-e4f1204d3016}, !- Outlet Branch Name 66
  {e0f42630-7ee8-4701-9aea-72f1518643f4}, !- Outlet Branch Name 67
  {655778d1-d327-4770-a3e5-5285f0bf08f4}, !- Outlet Branch Name 68
  {3f467779-d228-4eae-af83-191b64ab20b9}, !- Outlet Branch Name 69
  {d911690a-73f6-450f-ab42-135e46456c89}, !- Outlet Branch Name 70
  {fc3e5977-5399-4495-9cd7-c862721ccafe}, !- Outlet Branch Name 71
  {09fa71d0-1caa-492a-9d02-1acf38950c79}, !- Outlet Branch Name 72
  {d1ed8eca-8b13-4272-854b-fef642f56801}, !- Outlet Branch Name 73
  {42db2f3d-0e6b-429c-ab29-bbd82c1ea405}, !- Outlet Branch Name 74
  {84ed6795-0d22-450f-9f15-edc18b8f6c37}, !- Outlet Branch Name 75
  {ed1c5fee-1b49-4f1a-9e5f-f48201539540}, !- Outlet Branch Name 76
  {12b4788e-d255-4f2a-9e6d-fb03be0b535f}, !- Outlet Branch Name 77
  {1ed9c78f-138b-4805-9a51-90e5ac48f7dc}, !- Outlet Branch Name 78
  {eb894d7b-ebae-49f2-8f2e-b975bb579760}, !- Outlet Branch Name 79
  {9b126147-97c6-415d-bee0-b06f53fee047}, !- Outlet Branch Name 80
  {3f345a94-1ed3-43c5-90ba-90a29e738305}, !- Outlet Branch Name 81
  {0a57c821-63a0-415e-847b-25684c1c1480}; !- Outlet Branch Name 82

OS:Connection,
  {5e087106-415a-4778-9f6a-c3a0cb89cf6e}, !- Handle
  {367847a9-36c7-4760-bddf-267073ca9e4a}, !- Source Object
  17,                                     !- Outlet Port
  {6e34c009-4fe8-4e63-b5cf-a2ee45808802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2c910b-7025-4b9f-9047-44994ec578c2}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  3,                                      !- Outlet Port
  {d7552c8a-ccd5-4eac-8b0b-e264f3a7d018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb54529-0547-4470-b931-994716175119}, !- Handle
  {8dce4ab9-16e9-4f1b-9b4e-152c6850991c}, !- Source Object
  3,                                      !- Outlet Port
  {367847a9-36c7-4760-bddf-267073ca9e4a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5fbfdc2a-66d9-4aea-ac7b-0adae729d3d5}, !- Handle
  {367847a9-36c7-4760-bddf-267073ca9e4a}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5d40ccbd-6fff-4a44-9927-a4f406e58469}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {db67f959-f87f-4a67-a3c6-d2e0e7d56c76}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  {7b0e8d2a-f81d-4f68-8066-d5398f1d974b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b0e8d2a-f81d-4f68-8066-d5398f1d974b}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d46e31a2-beed-4096-90d4-38819f8a3ba7}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {db67f959-f87f-4a67-a3c6-d2e0e7d56c76}, !- Schedule Name
  {0e7e3d7b-8895-483b-a249-2a0cea408b7d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {b62fc00f-4b6a-4029-a7b0-7fec3e94b37d}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {f5d6a80e-1d6c-41f7-a972-64984374384b}, !- Inlet Node Name
  {879b9c92-8d13-4e07-bb15-2247a3236217}, !- Outlet Node Name
  0.086251060414119,                      !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  21462.7199041335,                       !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {2317d469-bac7-4511-981c-b3d32b6c0a94}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {879b9c92-8d13-4e07-bb15-2247a3236217}, !- Inlet Port
  {2ba772ff-d64f-4401-8ea3-83d798f02641}; !- Outlet Port

OS:Connection,
  {f5d6a80e-1d6c-41f7-a972-64984374384b}, !- Handle
  {bfcf694d-9237-45b0-aa75-d5e522f12e3a}, !- Source Object
  3,                                      !- Outlet Port
  {b62fc00f-4b6a-4029-a7b0-7fec3e94b37d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {879b9c92-8d13-4e07-bb15-2247a3236217}, !- Handle
  {b62fc00f-4b6a-4029-a7b0-7fec3e94b37d}, !- Source Object
  3,                                      !- Outlet Port
  {2317d469-bac7-4511-981c-b3d32b6c0a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ba772ff-d64f-4401-8ea3-83d798f02641}, !- Handle
  {2317d469-bac7-4511-981c-b3d32b6c0a94}, !- Source Object
  3,                                      !- Outlet Port
  {0421936e-9d88-4c31-8447-df210c3086c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {b67b8c50-82b8-493c-9fcd-8f56fe6b481a}, !- Handle
  ComStock DOE Ref Pre-1980    Chiller 0 519tons 1.332kW/ton 538tons 1.256kW/ton, !- Name
  2031440.95624456,                       !- Reference Capacity {W}
  2.8,                                    !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.086251060414119,                      !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {8eb221f0-daf1-4d60-b541-5211829ac4d9}, !- Cooling Capacity Function of Temperature Curve Name
  {9a11c614-0488-4cf4-9924-91a12ff2c0d2}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {1deec79d-74a4-47f9-9dbe-881d706c7f0d}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {f1665812-b67f-461f-a259-8e0a6a73c02a}, !- Chilled Water Inlet Node Name
  {341c4aa4-77a7-49d0-b4d4-491f144df5e9}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {ae3ba3fa-b671-4186-9e39-4cc2aadd319f}, !- Handle
  ComStock DOE Ref Pre-1980    Chiller 0 Supply Outlet Water Node, !- Name
  {341c4aa4-77a7-49d0-b4d4-491f144df5e9}, !- Inlet Port
  {de621363-9d4c-4fef-9e96-d2badbd45e08}; !- Outlet Port

OS:Connection,
  {f1665812-b67f-461f-a259-8e0a6a73c02a}, !- Handle
  {8683d04c-7fb2-44ae-9865-36166321a5fc}, !- Source Object
  3,                                      !- Outlet Port
  {b67b8c50-82b8-493c-9fcd-8f56fe6b481a}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {341c4aa4-77a7-49d0-b4d4-491f144df5e9}, !- Handle
  {b67b8c50-82b8-493c-9fcd-8f56fe6b481a}, !- Source Object
  16,                                     !- Outlet Port
  {ae3ba3fa-b671-4186-9e39-4cc2aadd319f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de621363-9d4c-4fef-9e96-d2badbd45e08}, !- Handle
  {ae3ba3fa-b671-4186-9e39-4cc2aadd319f}, !- Source Object
  3,                                      !- Outlet Port
  {ab978ef0-f004-45a0-acf6-448ab9a98e4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {33146ec1-38f5-4441-b546-65cde9b5dc2c}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {c406e8ed-4e23-48c7-b18b-1dbc31125064}, !- Inlet Node Name
  {3ecbff7c-922c-47d2-9482-1eeb4df3f182}; !- Outlet Node Name

OS:Node,
  {c2af910f-5e4d-47e4-a708-80a53e3e64d7}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {db490819-e49d-4f15-b378-4b241a97fe93}, !- Inlet Port
  {c406e8ed-4e23-48c7-b18b-1dbc31125064}; !- Outlet Port

OS:Connection,
  {db490819-e49d-4f15-b378-4b241a97fe93}, !- Handle
  {0421936e-9d88-4c31-8447-df210c3086c5}, !- Source Object
  4,                                      !- Outlet Port
  {c2af910f-5e4d-47e4-a708-80a53e3e64d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d126dbf0-3766-4de0-95ef-353f099e6fa4}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {3ecbff7c-922c-47d2-9482-1eeb4df3f182}, !- Inlet Port
  {61ee2cf3-7aad-4151-a73c-1b0d72802bdb}; !- Outlet Port

OS:Connection,
  {c406e8ed-4e23-48c7-b18b-1dbc31125064}, !- Handle
  {c2af910f-5e4d-47e4-a708-80a53e3e64d7}, !- Source Object
  3,                                      !- Outlet Port
  {33146ec1-38f5-4441-b546-65cde9b5dc2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ecbff7c-922c-47d2-9482-1eeb4df3f182}, !- Handle
  {33146ec1-38f5-4441-b546-65cde9b5dc2c}, !- Source Object
  3,                                      !- Outlet Port
  {d126dbf0-3766-4de0-95ef-353f099e6fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61ee2cf3-7aad-4151-a73c-1b0d72802bdb}, !- Handle
  {d126dbf0-3766-4de0-95ef-353f099e6fa4}, !- Source Object
  3,                                      !- Outlet Port
  {ab978ef0-f004-45a0-acf6-448ab9a98e4d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d1b7d585-6bff-46d5-8999-833d125b4a1a}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {822d3bd7-4406-457a-b5ff-a4491fef5b77}, !- Inlet Node Name
  {c4003acf-90aa-4517-a1c4-a9deb3997597}; !- Outlet Node Name

OS:Node,
  {f5cdd911-c4f8-4009-b9d6-28ed6a4b935b}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {c4003acf-90aa-4517-a1c4-a9deb3997597}, !- Inlet Port
  {d354fe2b-354e-41ba-85d7-6b5fa95e93f0}; !- Outlet Port

OS:Connection,
  {822d3bd7-4406-457a-b5ff-a4491fef5b77}, !- Handle
  {d7552c8a-ccd5-4eac-8b0b-e264f3a7d018}, !- Source Object
  3,                                      !- Outlet Port
  {d1b7d585-6bff-46d5-8999-833d125b4a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4003acf-90aa-4517-a1c4-a9deb3997597}, !- Handle
  {d1b7d585-6bff-46d5-8999-833d125b4a1a}, !- Source Object
  3,                                      !- Outlet Port
  {f5cdd911-c4f8-4009-b9d6-28ed6a4b935b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d354fe2b-354e-41ba-85d7-6b5fa95e93f0}, !- Handle
  {f5cdd911-c4f8-4009-b9d6-28ed6a4b935b}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {488a9060-cfa9-4b38-aa00-0d0630f09f81}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {98b2d68d-947d-4f02-8e75-3327f32b4e38}, !- Inlet Node Name
  {9842f15b-0f0d-4305-b82f-07d2085ae105}; !- Outlet Node Name

OS:Node,
  {cce57c6d-9277-4441-85da-45a2fc22624d}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {734836d7-5c7c-480c-81d5-cf93fdf10cf8}, !- Inlet Port
  {98b2d68d-947d-4f02-8e75-3327f32b4e38}; !- Outlet Port

OS:Connection,
  {734836d7-5c7c-480c-81d5-cf93fdf10cf8}, !- Handle
  {ab978ef0-f004-45a0-acf6-448ab9a98e4d}, !- Source Object
  2,                                      !- Outlet Port
  {cce57c6d-9277-4441-85da-45a2fc22624d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98b2d68d-947d-4f02-8e75-3327f32b4e38}, !- Handle
  {cce57c6d-9277-4441-85da-45a2fc22624d}, !- Source Object
  3,                                      !- Outlet Port
  {488a9060-cfa9-4b38-aa00-0d0630f09f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9842f15b-0f0d-4305-b82f-07d2085ae105}, !- Handle
  {488a9060-cfa9-4b38-aa00-0d0630f09f81}, !- Source Object
  3,                                      !- Outlet Port
  {0e7e3d7b-8895-483b-a249-2a0cea408b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1290f98b-123c-4793-a668-1611ab82218b}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {eaa1fd84-3cc4-4f48-ab5c-9e5e413a6899}, !- Inlet Node Name
  {d893bb92-960d-4473-8308-360b42b1d143}; !- Outlet Node Name

OS:Node,
  {43fd4f6f-eae8-4d1b-be41-b9d66c033de8}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {d893bb92-960d-4473-8308-360b42b1d143}, !- Inlet Port
  {f1b26830-545d-499c-88aa-c816b1f01f7d}; !- Outlet Port

OS:Connection,
  {eaa1fd84-3cc4-4f48-ab5c-9e5e413a6899}, !- Handle
  {6e34c009-4fe8-4e63-b5cf-a2ee45808802}, !- Source Object
  3,                                      !- Outlet Port
  {1290f98b-123c-4793-a668-1611ab82218b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d893bb92-960d-4473-8308-360b42b1d143}, !- Handle
  {1290f98b-123c-4793-a668-1611ab82218b}, !- Source Object
  3,                                      !- Outlet Port
  {43fd4f6f-eae8-4d1b-be41-b9d66c033de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b26830-545d-499c-88aa-c816b1f01f7d}, !- Handle
  {43fd4f6f-eae8-4d1b-be41-b9d66c033de8}, !- Source Object
  3,                                      !- Outlet Port
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3fd5717e-107a-4b19-b63a-0cd4a386512a}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {eaf6677f-f3b8-4a0f-9c18-45f6022a2998}, !- Inlet Node Name
  {92e57189-3e84-46ad-9d9a-f597ccdc4a48}; !- Outlet Node Name

OS:Node,
  {c880d354-a791-491e-a778-d199731c06aa}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {18433fa8-5fe1-4492-9f31-88cace2d2b99}, !- Inlet Port
  {eaf6677f-f3b8-4a0f-9c18-45f6022a2998}; !- Outlet Port

OS:Connection,
  {18433fa8-5fe1-4492-9f31-88cace2d2b99}, !- Handle
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Source Object
  2,                                      !- Outlet Port
  {c880d354-a791-491e-a778-d199731c06aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf6677f-f3b8-4a0f-9c18-45f6022a2998}, !- Handle
  {c880d354-a791-491e-a778-d199731c06aa}, !- Source Object
  3,                                      !- Outlet Port
  {3fd5717e-107a-4b19-b63a-0cd4a386512a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e57189-3e84-46ad-9d9a-f597ccdc4a48}, !- Handle
  {3fd5717e-107a-4b19-b63a-0cd4a386512a}, !- Source Object
  3,                                      !- Outlet Port
  {8dce4ab9-16e9-4f1b-9b4e-152c6850991c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bcb3cc80-ba12-4720-913a-f956686ee8e8}, !- Handle
  42 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {165e095a-8027-4366-a57f-22afb8e6583f}, !- Availability Schedule
  {dc4bf4bb-eb46-4d00-8411-4fc9aba21e98}, !- Availability Manager List Name
  7.94303249225129,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6761756a-2d51-492b-8f37-441c6bd7f43c}, !- Supply Side Inlet Node Name
  {a6366dbb-1acf-4c3d-bab0-d4eb5f80cbd3}, !- Demand Side Outlet Node Name
  {de3d04af-0fea-4358-b77a-82d8b1491bfa}, !- Demand Side Inlet Node A
  {c239ac4c-e235-400c-a1c7-7600a6bb3590}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Demand Mixer Name
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {09ddc40f-534a-45fa-a9a3-e1fc6aeeea30}, !- Handle
  42 Zone DOAS Supply Inlet Node,         !- Name
  {6761756a-2d51-492b-8f37-441c6bd7f43c}, !- Inlet Port
  {56238541-c0c4-430b-bb96-bf517e352583}; !- Outlet Port

OS:Node,
  {8e6368de-bbec-4a72-b3a4-c76f095b86d3}, !- Handle
  42 Zone DOAS Supply Outlet Node,        !- Name
  {f534e75f-4a71-46ad-9d1c-49ec90e06d7d}, !- Inlet Port
  {c239ac4c-e235-400c-a1c7-7600a6bb3590}; !- Outlet Port

OS:Connection,
  {6761756a-2d51-492b-8f37-441c6bd7f43c}, !- Handle
  {bcb3cc80-ba12-4720-913a-f956686ee8e8}, !- Source Object
  9,                                      !- Outlet Port
  {09ddc40f-534a-45fa-a9a3-e1fc6aeeea30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c239ac4c-e235-400c-a1c7-7600a6bb3590}, !- Handle
  {8e6368de-bbec-4a72-b3a4-c76f095b86d3}, !- Source Object
  3,                                      !- Outlet Port
  {bcb3cc80-ba12-4720-913a-f956686ee8e8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {941a354d-cde1-4f6f-8501-514dcbe6f99a}, !- Handle
  42 Zone DOAS Demand Inlet Node,         !- Name
  {de3d04af-0fea-4358-b77a-82d8b1491bfa}, !- Inlet Port
  {2a4c2a25-20c3-4e66-a2db-65bdb9ebafa3}; !- Outlet Port

OS:Node,
  {b88e1afe-d020-46a8-9e4d-116ac1d76568}, !- Handle
  42 Zone DOAS Demand Outlet Node,        !- Name
  {da4889b0-de45-4477-8c3f-91f3f0fec571}, !- Inlet Port
  {a6366dbb-1acf-4c3d-bab0-d4eb5f80cbd3}; !- Outlet Port

OS:Node,
  {72e9b252-908b-463a-b7e1-5484ac08f417}, !- Handle
  Zone Hospital Dining A  - Story ground Air Terminal Outlet Air Node, !- Name
  {08b754b3-2626-48cf-9cf7-0dd26bf52921}, !- Inlet Port
  {53ff6907-8085-4f35-9315-9c2fd5ddcde5}; !- Outlet Port

OS:Connection,
  {de3d04af-0fea-4358-b77a-82d8b1491bfa}, !- Handle
  {bcb3cc80-ba12-4720-913a-f956686ee8e8}, !- Source Object
  11,                                     !- Outlet Port
  {941a354d-cde1-4f6f-8501-514dcbe6f99a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6366dbb-1acf-4c3d-bab0-d4eb5f80cbd3}, !- Handle
  {b88e1afe-d020-46a8-9e4d-116ac1d76568}, !- Source Object
  3,                                      !- Outlet Port
  {bcb3cc80-ba12-4720-913a-f956686ee8e8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2a4c2a25-20c3-4e66-a2db-65bdb9ebafa3}, !- Inlet Node Name
  {1de29393-58fb-43eb-8c0e-84b4a7e9d765}, !- Outlet Node Name 1
  {59c020a7-da04-473b-beef-ca33cf18009b}, !- Outlet Node Name 2
  {b21d4dca-3b67-4981-891a-e4c42a324908}, !- Outlet Node Name 3
  {206e7bf5-0c4c-4c3b-83ce-82924573e520}, !- Outlet Node Name 4
  {daa1c354-e05c-4ee4-b49b-addea37b763a}, !- Outlet Node Name 5
  {00b676a8-6304-4d51-bc95-8eebe9f90238}, !- Outlet Node Name 6
  {d3422bf1-6d3e-4837-866b-a1e33af3b3c4}, !- Outlet Node Name 7
  {210e0f51-6c99-40b5-b859-f0a71be2d897}, !- Outlet Node Name 8
  {ab71c59c-6686-4ecf-8ee4-4eb0814cc1a6}, !- Outlet Node Name 9
  {aa6091dc-c48b-452e-8f59-208160f3afa0}, !- Outlet Node Name 10
  {67486a4b-52f4-44a3-91f0-71cfa2409921}, !- Outlet Node Name 11
  {d66b33ca-55cb-4bbb-9f69-6fbb5d261aed}, !- Outlet Node Name 12
  {48589e2b-73a4-4d3b-83a5-d89d5b341293}, !- Outlet Node Name 13
  {07b84f2f-bd9f-4e41-a49b-64f095b1ed0b}, !- Outlet Node Name 14
  {68f0bf3f-6f96-4597-8916-d8a70be14e14}, !- Outlet Node Name 15
  {a7ed8379-4c8b-4e63-a0d5-f2638052c225}, !- Outlet Node Name 16
  {8dfc2612-d4a3-49d2-9fea-d215aba9a529}, !- Outlet Node Name 17
  {511aea02-9ba1-4750-87b0-3e4c75909198}, !- Outlet Node Name 18
  {3e53fb2d-fe70-435c-ab23-84bc17a19c54}, !- Outlet Node Name 19
  {e4cd7bec-20d5-4eba-b1fc-c6ec39a5ef4e}, !- Outlet Node Name 20
  {227afa8a-cd68-413f-a2b6-b1d6d822953c}, !- Outlet Node Name 21
  {44c6a55c-1e49-4e7c-9e63-097f94487a5f}, !- Outlet Node Name 22
  {381ba7fa-3606-4cb1-91c0-9490f1a059d3}, !- Outlet Node Name 23
  {a26ed88e-f0c8-4625-b0b3-269c6a104179}, !- Outlet Node Name 24
  {b1abf7e7-0a53-422e-91dc-02467c7da644}, !- Outlet Node Name 25
  {c7c116a9-8dfb-405f-92ca-a5dcb00e1fdb}, !- Outlet Node Name 26
  {7453b991-825d-4f09-ab85-622496a22390}, !- Outlet Node Name 27
  {b0f69977-94b3-4058-a4dd-d8f1c781ece6}, !- Outlet Node Name 28
  {717db9f3-b31a-4fbb-8377-a7ed7872d413}, !- Outlet Node Name 29
  {3f5fecdc-8b83-4e85-b08d-20135d178ee2}, !- Outlet Node Name 30
  {39229243-a5e4-41d9-9218-4f777b71f60a}, !- Outlet Node Name 31
  {dac7cf31-9fa5-414b-ae00-e291b9691911}, !- Outlet Node Name 32
  {f4a63829-351e-474d-a4b1-da544abfd5aa}, !- Outlet Node Name 33
  {c5dd768e-6b1e-4429-b03f-e4bb8e322c1b}, !- Outlet Node Name 34
  {2f8369e9-0917-4ce3-a575-161cc1de69b5}, !- Outlet Node Name 35
  {fb93ffd1-6b9d-4270-a2e8-67ff6a3bc688}, !- Outlet Node Name 36
  {40325c72-877f-4c1d-9892-bb25a2dd8e65}, !- Outlet Node Name 37
  {6e07c268-b210-4f3f-bbf1-f4ec08f53ac5}, !- Outlet Node Name 38
  {fc3cb42d-501c-44ce-85c4-8c91b102066a}, !- Outlet Node Name 39
  {136eac89-1b05-4d8f-9db4-860df7ff74e9}, !- Outlet Node Name 40
  {f25a7471-c9e7-4b48-9091-5e3f49594364}, !- Outlet Node Name 41
  {fb2764d7-742c-460b-a2d4-3b2bacb90afd}; !- Outlet Node Name 42

OS:AirLoopHVAC:ZoneMixer,
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {da4889b0-de45-4477-8c3f-91f3f0fec571}, !- Outlet Node Name
  {2f6a4358-32cb-404e-85dc-f903894a03a0}, !- Inlet Node Name 1
  {a02d6b40-89a4-4d32-b343-bfe29d073465}, !- Inlet Node Name 2
  {dadd4b2e-1db7-4b46-a2c1-36fefb18df33}, !- Inlet Node Name 3
  {849046da-73e0-4580-af92-d949ebc491ae}, !- Inlet Node Name 4
  {4b3cd614-d05a-48ee-9b77-bfe58596910d}, !- Inlet Node Name 5
  {1b8a5a44-d662-4f06-bd38-36394bfe5812}, !- Inlet Node Name 6
  {24e1e73c-5daf-431d-a36c-c99ccc462b44}, !- Inlet Node Name 7
  {ed40ed65-da2e-462c-802c-eb65c88fca7a}, !- Inlet Node Name 8
  {4eaca87c-033e-4b87-8df6-1ab1a248a035}, !- Inlet Node Name 9
  {957a1385-ef53-4545-8ec6-3377c60a1243}, !- Inlet Node Name 10
  {9480966a-8700-4ca4-90e2-c56445ee902d}, !- Inlet Node Name 11
  {b157b977-3efa-4c66-993e-b41a01f95274}, !- Inlet Node Name 12
  {dcf616fb-a626-4812-bb7f-f9005a0328c2}, !- Inlet Node Name 13
  {a0dbf75e-7c34-47cb-aa63-11da08801f6e}, !- Inlet Node Name 14
  {96bbf8fe-b602-48a3-b88d-d4343121e331}, !- Inlet Node Name 15
  {7ffa166d-1ca6-4fd1-b893-cb9a3228937a}, !- Inlet Node Name 16
  {b5940a90-723b-4577-b4e0-73e00dc15d52}, !- Inlet Node Name 17
  {d8834a0a-cb33-4035-8363-114687f7a070}, !- Inlet Node Name 18
  {52b2ed13-b4cd-426e-9e71-0aadfa785d81}, !- Inlet Node Name 19
  {4ff58466-c7b7-4f73-86a3-3a6462a9f8c7}, !- Inlet Node Name 20
  {866b85f7-ae38-435f-84bf-9a6de9f2a13d}, !- Inlet Node Name 21
  {fde0474b-747d-44bb-9fc1-5673583fa26a}, !- Inlet Node Name 22
  {aec04d56-c262-42a7-9e18-ff2275cbc8c9}, !- Inlet Node Name 23
  {b4c41a15-3f64-41b2-940c-4a1eb6a51fc5}, !- Inlet Node Name 24
  {ee8eb395-4796-47fc-aadd-a40c556aa5d1}, !- Inlet Node Name 25
  {daecb06a-0f3b-48d3-aafd-fb83f6143fb5}, !- Inlet Node Name 26
  {4b733b8c-3883-453c-8481-c4e53dce11a0}, !- Inlet Node Name 27
  {3091844c-a49c-42c9-9247-6a672a4dca35}, !- Inlet Node Name 28
  {3e18cf26-7b2e-4ae4-8482-d636d2098f9a}, !- Inlet Node Name 29
  {3d957fb2-9856-4256-ae98-15cd6cf3bb04}, !- Inlet Node Name 30
  {52f5f092-4e3a-4c20-b4bd-499d2fe6436f}, !- Inlet Node Name 31
  {d2c77289-dba7-46ff-90ae-5cc45d6fcb06}, !- Inlet Node Name 32
  {fbc05812-7a8a-4c1a-80f6-9ecdbb5e142d}, !- Inlet Node Name 33
  {f5cc71e9-8648-4d99-a6ba-56508110721a}, !- Inlet Node Name 34
  {62647820-3150-4277-955a-ad9e7000d3b6}, !- Inlet Node Name 35
  {126741ae-bcee-4dfc-a0d2-a15f117e0160}, !- Inlet Node Name 36
  {deb1aeaf-970a-4b2d-ae68-b19276a0c5ff}, !- Inlet Node Name 37
  {f867a76d-e5b7-496e-876c-d0dd1c49c38d}, !- Inlet Node Name 38
  {3d0508b6-e3d4-48e7-a76d-6eb7801fe021}, !- Inlet Node Name 39
  {0431b89c-4797-445d-8a14-92f62b4dd0c4}, !- Inlet Node Name 40
  {3189eb87-8d84-4b56-ad33-24a2eed6843a}, !- Inlet Node Name 41
  {e7a05096-dc48-4220-b8eb-5a758fecc4e2}; !- Inlet Node Name 42

OS:Connection,
  {2a4c2a25-20c3-4e66-a2db-65bdb9ebafa3}, !- Handle
  {941a354d-cde1-4f6f-8501-514dcbe6f99a}, !- Source Object
  3,                                      !- Outlet Port
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4889b0-de45-4477-8c3f-91f3f0fec571}, !- Handle
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Source Object
  2,                                      !- Outlet Port
  {b88e1afe-d020-46a8-9e4d-116ac1d76568}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d1a1481a-5a79-4f69-a299-54fc62320904}, !- Handle
  {bcb3cc80-ba12-4720-913a-f956686ee8e8}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  7.94303249225129,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  80798.15,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  349629.69,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {dc4bf4bb-eb46-4d00-8411-4fc9aba21e98}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {d45b5d22-9d00-4cd7-98e8-27656f0245b3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {419f909d-21c0-448a-a8ea-521f8dd79ea3}, !- Handle
  DOAS Supply Fan,                        !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  7.94303249225129,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b7137d6c-1d56-466a-b168-aeff0a2784f4}, !- Air Inlet Node Name
  {f534e75f-4a71-46ad-9d1c-49ec90e06d7d}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {f534e75f-4a71-46ad-9d1c-49ec90e06d7d}, !- Handle
  {419f909d-21c0-448a-a8ea-521f8dd79ea3}, !- Source Object
  9,                                      !- Outlet Port
  {8e6368de-bbec-4a72-b3a4-c76f095b86d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f919272e-175e-4b84-8991-2f023d389561}, !- Handle
  42 Zone DOAS Htg Coil,                  !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  4895.36874353361,                       !- U-Factor Times Area Value {W/K}
  0.00764739424430324,                    !- Maximum Water Flow Rate {m3/s}
  {cba2d370-80b4-48e4-9bef-906f7a0adcd8}, !- Water Inlet Node Name
  {07e61c64-4b5a-43a7-81d8-c1678d213a9a}, !- Water Outlet Node Name
  {bbff911b-c521-4855-bcef-4044eedec6fa}, !- Air Inlet Node Name
  {7ae94293-5874-44c4-b7fe-8e0a8db03ab6}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  349629.68797645,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {71a438b0-63f7-4269-a515-37e17ce49a4d}, !- Handle
  42 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {68a43019-0699-4e23-be8c-6be8b112eda5}, !- Inlet Port
  {cba2d370-80b4-48e4-9bef-906f7a0adcd8}; !- Outlet Port

OS:Connection,
  {68a43019-0699-4e23-be8c-6be8b112eda5}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  4,                                      !- Outlet Port
  {71a438b0-63f7-4269-a515-37e17ce49a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d76a2181-eb2e-457d-8bae-4ad0d6fdcda8}, !- Handle
  42 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {07e61c64-4b5a-43a7-81d8-c1678d213a9a}, !- Inlet Port
  {3fe02118-3eb3-47c7-ba21-82208942a5b7}; !- Outlet Port

OS:Connection,
  {cba2d370-80b4-48e4-9bef-906f7a0adcd8}, !- Handle
  {71a438b0-63f7-4269-a515-37e17ce49a4d}, !- Source Object
  3,                                      !- Outlet Port
  {f919272e-175e-4b84-8991-2f023d389561}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {07e61c64-4b5a-43a7-81d8-c1678d213a9a}, !- Handle
  {f919272e-175e-4b84-8991-2f023d389561}, !- Source Object
  6,                                      !- Outlet Port
  {d76a2181-eb2e-457d-8bae-4ad0d6fdcda8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fe02118-3eb3-47c7-ba21-82208942a5b7}, !- Handle
  {d76a2181-eb2e-457d-8bae-4ad0d6fdcda8}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {962b3a6c-4a11-4da9-a358-ba02b68d033d}, !- Handle
  42 Zone DOAS Htg Coil Controller,       !- Name
  {f919272e-175e-4b84-8991-2f023d389561}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00764739424430324,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ff67c9ad-9d1f-447a-a41d-cece427f8b74}, !- Handle
  42 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {7ae94293-5874-44c4-b7fe-8e0a8db03ab6}, !- Inlet Port
  {b7137d6c-1d56-466a-b168-aeff0a2784f4}; !- Outlet Port

OS:Connection,
  {7ae94293-5874-44c4-b7fe-8e0a8db03ab6}, !- Handle
  {f919272e-175e-4b84-8991-2f023d389561}, !- Source Object
  8,                                      !- Outlet Port
  {ff67c9ad-9d1f-447a-a41d-cece427f8b74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7137d6c-1d56-466a-b168-aeff0a2784f4}, !- Handle
  {ff67c9ad-9d1f-447a-a41d-cece427f8b74}, !- Source Object
  3,                                      !- Outlet Port
  {419f909d-21c0-448a-a8ea-521f8dd79ea3}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {62d4c9c1-9894-443f-acd5-e9d0155e1ecc}, !- Handle
  42 Zone DOAS Clg Coil,                  !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.01029688382164,                       !- Design Water Flow Rate {m3/s}
  7.94303249225129,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.01625,                               !- Design Inlet Air Temperature {C}
  14.0342390698163,                       !- Design Outlet Air Temperature {C}
  0.0145223676777107,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bd9c36cd-41dc-4411-b800-73bcdd2fd9b7}, !- Water Inlet Node Name
  {6ce7cb53-e991-478b-9f80-88241a631589}, !- Water Outlet Node Name
  {8beb6bbb-4321-4637-b662-3321e2ad6240}, !- Air Inlet Node Name
  {2e626ce8-1f70-43d9-a058-67e7475eb3db}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ad75f43f-d4b9-4a9a-8b73-f340e241b4ac}, !- Handle
  42 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {86fb14da-4c40-4c26-87d0-6572f1985263}, !- Inlet Port
  {bd9c36cd-41dc-4411-b800-73bcdd2fd9b7}; !- Outlet Port

OS:Connection,
  {86fb14da-4c40-4c26-87d0-6572f1985263}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  4,                                      !- Outlet Port
  {ad75f43f-d4b9-4a9a-8b73-f340e241b4ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff95a788-6dfd-44bc-959d-fc7fbf1c4d0e}, !- Handle
  42 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {6ce7cb53-e991-478b-9f80-88241a631589}, !- Inlet Port
  {0cb3309f-7b4e-4ded-b7d0-1daa3f831fcd}; !- Outlet Port

OS:Connection,
  {bd9c36cd-41dc-4411-b800-73bcdd2fd9b7}, !- Handle
  {ad75f43f-d4b9-4a9a-8b73-f340e241b4ac}, !- Source Object
  3,                                      !- Outlet Port
  {62d4c9c1-9894-443f-acd5-e9d0155e1ecc}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6ce7cb53-e991-478b-9f80-88241a631589}, !- Handle
  {62d4c9c1-9894-443f-acd5-e9d0155e1ecc}, !- Source Object
  11,                                     !- Outlet Port
  {ff95a788-6dfd-44bc-959d-fc7fbf1c4d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cb3309f-7b4e-4ded-b7d0-1daa3f831fcd}, !- Handle
  {ff95a788-6dfd-44bc-959d-fc7fbf1c4d0e}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d11e64ac-4589-4b7d-9291-5952a703e947}, !- Handle
  42 Zone DOAS Clg Coil Controller,       !- Name
  {62d4c9c1-9894-443f-acd5-e9d0155e1ecc}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  4.62460764284542e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.01029688382164,                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4fa58770-dedd-489c-b57c-f0bc7af246fd}, !- Handle
  42 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {2e626ce8-1f70-43d9-a058-67e7475eb3db}, !- Inlet Port
  {bbff911b-c521-4855-bcef-4044eedec6fa}; !- Outlet Port

OS:Connection,
  {2e626ce8-1f70-43d9-a058-67e7475eb3db}, !- Handle
  {62d4c9c1-9894-443f-acd5-e9d0155e1ecc}, !- Source Object
  13,                                     !- Outlet Port
  {4fa58770-dedd-489c-b57c-f0bc7af246fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbff911b-c521-4855-bcef-4044eedec6fa}, !- Handle
  {4fa58770-dedd-489c-b57c-f0bc7af246fd}, !- Source Object
  3,                                      !- Outlet Port
  {f919272e-175e-4b84-8991-2f023d389561}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {31902217-5809-438c-8fbc-09438aac26d1}, !- Handle
  42 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  7.94303249225129,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  7.94303249225129,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {165e095a-8027-4366-a57f-22afb8e6583f}, !- Minimum Outdoor Air Schedule Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4af4141c-877d-4dbf-8624-e82cd615d84e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4af4141c-877d-4dbf-8624-e82cd615d84e}, !- Handle
  42 Zone DOAS Mechanical Ventilation Controller, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0fc04981-9afb-435a-9026-e5b89b3ba912}, !- Handle
  42 Zone DOAS OA System,                 !- Name
  {31902217-5809-438c-8fbc-09438aac26d1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8821d56c-fa21-4a67-a2a7-046ec9651287}, !- Mixed Air Node Name
  {43a458b5-6a95-4fd6-97da-982537b5dd85}, !- Outdoor Air Stream Node Name
  {0744446e-4e97-4737-84f2-41ed2ed2ee99}, !- Relief Air Stream Node Name
  {b34c8b14-12d6-44fc-83ec-afdb5666541d}; !- Return Air Stream Node Name

OS:Node,
  {f5434cd0-5bf5-41db-9c3a-a32355c17935}, !- Handle
  42 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {4ecbbf36-5ef9-4d66-896c-e001e8d57c89}; !- Outlet Port

OS:Node,
  {3f0ba224-2c8e-4660-accf-4da8b579f54c}, !- Handle
  42 Zone DOAS Relief Air Node,           !- Name
  {84553360-dfae-4a62-bc67-e399baf9b0d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {d49f18be-cba8-4d45-83d0-119550bd2205}, !- Handle
  42 Zone DOAS Mixed Air Node,            !- Name
  {8821d56c-fa21-4a67-a2a7-046ec9651287}, !- Inlet Port
  {8beb6bbb-4321-4637-b662-3321e2ad6240}; !- Outlet Port

OS:Connection,
  {8821d56c-fa21-4a67-a2a7-046ec9651287}, !- Handle
  {0fc04981-9afb-435a-9026-e5b89b3ba912}, !- Source Object
  5,                                      !- Outlet Port
  {d49f18be-cba8-4d45-83d0-119550bd2205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8beb6bbb-4321-4637-b662-3321e2ad6240}, !- Handle
  {d49f18be-cba8-4d45-83d0-119550bd2205}, !- Source Object
  3,                                      !- Outlet Port
  {62d4c9c1-9894-443f-acd5-e9d0155e1ecc}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {2d719fc7-1ff2-46d4-bebe-14107356efac}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  7.94303249225129,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {56238541-c0c4-430b-bb96-bf517e352583}, !- Air Inlet Node Name
  {d2be97c2-2f45-4bf7-94f4-0ca0825f87b6}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {aa4c3975-a07c-418e-9416-f5960f9371db}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {d2be97c2-2f45-4bf7-94f4-0ca0825f87b6}, !- Inlet Port
  {b34c8b14-12d6-44fc-83ec-afdb5666541d}; !- Outlet Port

OS:Connection,
  {56238541-c0c4-430b-bb96-bf517e352583}, !- Handle
  {09ddc40f-534a-45fa-a9a3-e1fc6aeeea30}, !- Source Object
  3,                                      !- Outlet Port
  {2d719fc7-1ff2-46d4-bebe-14107356efac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d2be97c2-2f45-4bf7-94f4-0ca0825f87b6}, !- Handle
  {2d719fc7-1ff2-46d4-bebe-14107356efac}, !- Source Object
  9,                                      !- Outlet Port
  {aa4c3975-a07c-418e-9416-f5960f9371db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b34c8b14-12d6-44fc-83ec-afdb5666541d}, !- Handle
  {aa4c3975-a07c-418e-9416-f5960f9371db}, !- Source Object
  3,                                      !- Outlet Port
  {0fc04981-9afb-435a-9026-e5b89b3ba912}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {7b2d0a37-739a-4bf5-88ff-0d7468a80ca4}, !- Handle
  42 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {8e6368de-bbec-4a72-b3a4-c76f095b86d3}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {d45b5d22-9d00-4cd7-98e8-27656f0245b3}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ab7e9790-d428-4db0-8e8b-e5c6324da65e}, !- Control Zone or Zone List Name
  {f0ca2230-65e0-4d24-b982-f542ac14002d}, !- Cooling Control Zone or Zone List Name
  {60cf87d0-2335-4510-81eb-c3711c5c15e4}, !- Heating Control Zone or Zone List Name
  {016f7b55-61e2-4f8a-8da3-f0ee9b35682b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ab7e9790-d428-4db0-8e8b-e5c6324da65e}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {f0ca2230-65e0-4d24-b982-f542ac14002d}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {60cf87d0-2335-4510-81eb-c3711c5c15e4}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {016f7b55-61e2-4f8a-8da3-f0ee9b35682b}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c9dec3fe-bdb5-45ce-8ff0-f6a7c980045d}, !- Handle
  Zone Hospital Dining A  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {47123fbe-d91f-4bb4-b6e5-ecc13d5bde10}, !- Air Inlet Node Name
  {08b754b3-2626-48cf-9cf7-0dd26bf52921}, !- Air Outlet Node Name
  0.021237634944;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c7c1c25-9f31-416e-9cd3-31f31958f0e5}, !- Handle
  Zone Hospital Dining A  - Story ground Return Air Node, !- Name
  {eaf07bfc-f857-4162-98fe-bdf12c120f24}, !- Inlet Port
  {2f6a4358-32cb-404e-85dc-f903894a03a0}; !- Outlet Port

OS:Connection,
  {53ff6907-8085-4f35-9315-9c2fd5ddcde5}, !- Handle
  {72e9b252-908b-463a-b7e1-5484ac08f417}, !- Source Object
  3,                                      !- Outlet Port
  {5c35749d-40a5-4221-8063-5e123f6ea39e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf07bfc-f857-4162-98fe-bdf12c120f24}, !- Handle
  {1c0ba6d3-b97a-4eac-803f-b9abf73bbcea}, !- Source Object
  2,                                      !- Outlet Port
  {4c7c1c25-9f31-416e-9cd3-31f31958f0e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f6a4358-32cb-404e-85dc-f903894a03a0}, !- Handle
  {4c7c1c25-9f31-416e-9cd3-31f31958f0e5}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a1f76acc-942c-48af-ac85-38c6cc12efcd}, !- Handle
  Zone Hospital Dining A  - Story ground Air Terminal Inlet Air Node, !- Name
  {1de29393-58fb-43eb-8c0e-84b4a7e9d765}, !- Inlet Port
  {47123fbe-d91f-4bb4-b6e5-ecc13d5bde10}; !- Outlet Port

OS:Connection,
  {1de29393-58fb-43eb-8c0e-84b4a7e9d765}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  3,                                      !- Outlet Port
  {a1f76acc-942c-48af-ac85-38c6cc12efcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47123fbe-d91f-4bb4-b6e5-ecc13d5bde10}, !- Handle
  {a1f76acc-942c-48af-ac85-38c6cc12efcd}, !- Source Object
  3,                                      !- Outlet Port
  {c9dec3fe-bdb5-45ce-8ff0-f6a7c980045d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08b754b3-2626-48cf-9cf7-0dd26bf52921}, !- Handle
  {c9dec3fe-bdb5-45ce-8ff0-f6a7c980045d}, !- Source Object
  4,                                      !- Outlet Port
  {72e9b252-908b-463a-b7e1-5484ac08f417}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {182abe1c-341a-444b-88f6-559e0cb9991f}, !- Handle
  Schedule Constant 1,                    !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f572b79d-eb27-4555-b3a8-102b53ce318d}, !- Handle
  Schedule Constant 2,                    !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {175f7c41-6b0d-4f95-9491-1ae7b8c98e9f}, !- Handle
  Zone Hospital Dining B  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {11695b19-3d83-4dcd-9078-974644caee0c}, !- Air Inlet Node Name
  {6b0886d8-cd56-417e-853f-7f46044c41b7}, !- Air Outlet Node Name
  0.134505021312;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e05b98a3-e18d-43b2-bf4a-37e2b804b54e}, !- Handle
  Zone Hospital Dining B  - Story ground Air Terminal Outlet Air Node, !- Name
  {6b0886d8-cd56-417e-853f-7f46044c41b7}, !- Inlet Port
  {77ea8e91-8c69-4543-822e-6e44ff2b7b18}; !- Outlet Port

OS:Node,
  {4bf1a0aa-483b-4a9b-973c-b221265103b3}, !- Handle
  Zone Hospital Dining B  - Story ground Return Air Node, !- Name
  {5033d076-b25f-4a76-953f-eb675a04683b}, !- Inlet Port
  {a02d6b40-89a4-4d32-b343-bfe29d073465}; !- Outlet Port

OS:Connection,
  {77ea8e91-8c69-4543-822e-6e44ff2b7b18}, !- Handle
  {e05b98a3-e18d-43b2-bf4a-37e2b804b54e}, !- Source Object
  3,                                      !- Outlet Port
  {a5cb84c4-27e2-4763-969f-f310adbe7a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5033d076-b25f-4a76-953f-eb675a04683b}, !- Handle
  {2cd449b5-ed2f-4f00-9c6b-92d432d75571}, !- Source Object
  2,                                      !- Outlet Port
  {4bf1a0aa-483b-4a9b-973c-b221265103b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02d6b40-89a4-4d32-b343-bfe29d073465}, !- Handle
  {4bf1a0aa-483b-4a9b-973c-b221265103b3}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b046bcdc-a9c4-4f44-9b0d-4de3b3d4d339}, !- Handle
  Zone Hospital Dining B  - Story ground Air Terminal Inlet Air Node, !- Name
  {59c020a7-da04-473b-beef-ca33cf18009b}, !- Inlet Port
  {11695b19-3d83-4dcd-9078-974644caee0c}; !- Outlet Port

OS:Connection,
  {59c020a7-da04-473b-beef-ca33cf18009b}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  4,                                      !- Outlet Port
  {b046bcdc-a9c4-4f44-9b0d-4de3b3d4d339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11695b19-3d83-4dcd-9078-974644caee0c}, !- Handle
  {b046bcdc-a9c4-4f44-9b0d-4de3b3d4d339}, !- Source Object
  3,                                      !- Outlet Port
  {175f7c41-6b0d-4f95-9491-1ae7b8c98e9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b0886d8-cd56-417e-853f-7f46044c41b7}, !- Handle
  {175f7c41-6b0d-4f95-9491-1ae7b8c98e9f}, !- Source Object
  4,                                      !- Outlet Port
  {e05b98a3-e18d-43b2-bf4a-37e2b804b54e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ecb58434-e360-4f34-89f6-924aa1ae6fa6}, !- Handle
  Schedule Constant 3,                    !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c0e76687-b17a-41eb-bfc1-05bf9e91c3db}, !- Handle
  Schedule Constant 4,                    !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {18645604-9cc0-409e-ad62-dbbbd81831de}, !- Handle
  Zone Hospital Dining C  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {ebb7ec10-738b-49b1-b297-c534bde7b89c}, !- Air Inlet Node Name
  {d10a1585-a546-41f5-a98b-ad6b956e3fe7}, !- Air Outlet Node Name
  0.021237634944;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5f0df3f8-e1ac-4821-9eff-a7e39c41e509}, !- Handle
  Zone Hospital Dining C  - Story ground Air Terminal Outlet Air Node, !- Name
  {d10a1585-a546-41f5-a98b-ad6b956e3fe7}, !- Inlet Port
  {b58bb931-41f3-494b-bddb-fd01b21165dd}; !- Outlet Port

OS:Node,
  {62b301b5-de87-4150-9907-6ff00fc10396}, !- Handle
  Zone Hospital Dining C  - Story ground Return Air Node, !- Name
  {e6559754-15e6-44c4-9dba-ed61d25b3c1f}, !- Inlet Port
  {dadd4b2e-1db7-4b46-a2c1-36fefb18df33}; !- Outlet Port

OS:Connection,
  {b58bb931-41f3-494b-bddb-fd01b21165dd}, !- Handle
  {5f0df3f8-e1ac-4821-9eff-a7e39c41e509}, !- Source Object
  3,                                      !- Outlet Port
  {0fe54e16-fabc-494c-9213-139fbca8e8db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6559754-15e6-44c4-9dba-ed61d25b3c1f}, !- Handle
  {dc70daa2-9f83-4266-81fd-7c1a85f1920d}, !- Source Object
  2,                                      !- Outlet Port
  {62b301b5-de87-4150-9907-6ff00fc10396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dadd4b2e-1db7-4b46-a2c1-36fefb18df33}, !- Handle
  {62b301b5-de87-4150-9907-6ff00fc10396}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a2597df6-caf6-4c03-bca4-d2e2ace2e7f6}, !- Handle
  Zone Hospital Dining C  - Story ground Air Terminal Inlet Air Node, !- Name
  {b21d4dca-3b67-4981-891a-e4c42a324908}, !- Inlet Port
  {ebb7ec10-738b-49b1-b297-c534bde7b89c}; !- Outlet Port

OS:Connection,
  {b21d4dca-3b67-4981-891a-e4c42a324908}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  5,                                      !- Outlet Port
  {a2597df6-caf6-4c03-bca4-d2e2ace2e7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb7ec10-738b-49b1-b297-c534bde7b89c}, !- Handle
  {a2597df6-caf6-4c03-bca4-d2e2ace2e7f6}, !- Source Object
  3,                                      !- Outlet Port
  {18645604-9cc0-409e-ad62-dbbbd81831de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d10a1585-a546-41f5-a98b-ad6b956e3fe7}, !- Handle
  {18645604-9cc0-409e-ad62-dbbbd81831de}, !- Source Object
  4,                                      !- Outlet Port
  {5f0df3f8-e1ac-4821-9eff-a7e39c41e509}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {79dad4f6-25ec-4935-a606-763c0e036dd8}, !- Handle
  Schedule Constant 5,                    !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {81842d8a-2f88-4e66-bd4a-dc8450b99401}, !- Handle
  Schedule Constant 6,                    !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d7423b8f-14e2-4d71-b3c9-18e90aa926d3}, !- Handle
  Zone Hospital ER_Exam A  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {fe6942d8-be50-42ff-8ee4-771256d68ac9}, !- Air Inlet Node Name
  {6f20794b-4e78-433b-98f8-3f30d4f4b4f8}, !- Air Outlet Node Name
  0.0395290673204659;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {55f0a2dc-8efb-4e71-8897-f325321a2f5f}, !- Handle
  Zone Hospital ER_Exam A  - Story ground Air Terminal Outlet Air Node, !- Name
  {6f20794b-4e78-433b-98f8-3f30d4f4b4f8}, !- Inlet Port
  {c128f703-5788-4f95-9be9-46b0b56a449b}; !- Outlet Port

OS:Node,
  {eade3e62-c0f9-48ed-91fe-fea8af9ab925}, !- Handle
  Zone Hospital ER_Exam A  - Story ground Return Air Node, !- Name
  {f0e0a488-1188-4f49-b5c4-9a59af8973fb}, !- Inlet Port
  {849046da-73e0-4580-af92-d949ebc491ae}; !- Outlet Port

OS:Connection,
  {c128f703-5788-4f95-9be9-46b0b56a449b}, !- Handle
  {55f0a2dc-8efb-4e71-8897-f325321a2f5f}, !- Source Object
  3,                                      !- Outlet Port
  {4f0730dd-e93d-47c8-ad3f-b46b9f805f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0e0a488-1188-4f49-b5c4-9a59af8973fb}, !- Handle
  {5190ec96-ab99-4e75-bbfd-a5b3241f5511}, !- Source Object
  2,                                      !- Outlet Port
  {eade3e62-c0f9-48ed-91fe-fea8af9ab925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {849046da-73e0-4580-af92-d949ebc491ae}, !- Handle
  {eade3e62-c0f9-48ed-91fe-fea8af9ab925}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d6dd1951-9951-4eb7-8558-47a53f8373be}, !- Handle
  Zone Hospital ER_Exam A  - Story ground Air Terminal Inlet Air Node, !- Name
  {206e7bf5-0c4c-4c3b-83ce-82924573e520}, !- Inlet Port
  {fe6942d8-be50-42ff-8ee4-771256d68ac9}; !- Outlet Port

OS:Connection,
  {206e7bf5-0c4c-4c3b-83ce-82924573e520}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  6,                                      !- Outlet Port
  {d6dd1951-9951-4eb7-8558-47a53f8373be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe6942d8-be50-42ff-8ee4-771256d68ac9}, !- Handle
  {d6dd1951-9951-4eb7-8558-47a53f8373be}, !- Source Object
  3,                                      !- Outlet Port
  {d7423b8f-14e2-4d71-b3c9-18e90aa926d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f20794b-4e78-433b-98f8-3f30d4f4b4f8}, !- Handle
  {d7423b8f-14e2-4d71-b3c9-18e90aa926d3}, !- Source Object
  4,                                      !- Outlet Port
  {55f0a2dc-8efb-4e71-8897-f325321a2f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9ac50f01-68ac-4396-ba0f-f08ab8aa1378}, !- Handle
  Schedule Constant 7,                    !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {79289ce9-f5f0-4b03-89aa-7e97342f43c1}, !- Handle
  Schedule Constant 8,                    !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a80d1f17-1115-4155-a8d8-c9d9e9e51bc5}, !- Handle
  Zone Hospital ER_Exam B  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {362e6852-0d62-4324-a336-6437423e4271}, !- Air Inlet Node Name
  {3bbd7590-e5ac-46b5-a309-badc2b895432}, !- Air Outlet Node Name
  0.250350759696284;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {df4c9d3d-ab57-41bd-b151-5de8084afa0f}, !- Handle
  Zone Hospital ER_Exam B  - Story ground Air Terminal Outlet Air Node, !- Name
  {3bbd7590-e5ac-46b5-a309-badc2b895432}, !- Inlet Port
  {d7f48462-db79-4925-bb4b-ac4a242f4946}; !- Outlet Port

OS:Node,
  {bba7b22a-f622-4c40-8435-fa2ffb885aad}, !- Handle
  Zone Hospital ER_Exam B  - Story ground Return Air Node, !- Name
  {0919424f-31ac-4849-ad93-0d73250e2d60}, !- Inlet Port
  {4b3cd614-d05a-48ee-9b77-bfe58596910d}; !- Outlet Port

OS:Connection,
  {d7f48462-db79-4925-bb4b-ac4a242f4946}, !- Handle
  {df4c9d3d-ab57-41bd-b151-5de8084afa0f}, !- Source Object
  3,                                      !- Outlet Port
  {f36a650f-f47e-4f15-a846-04376615485d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0919424f-31ac-4849-ad93-0d73250e2d60}, !- Handle
  {9bd7f263-42d6-48a1-9ff3-bba1733a6593}, !- Source Object
  2,                                      !- Outlet Port
  {bba7b22a-f622-4c40-8435-fa2ffb885aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b3cd614-d05a-48ee-9b77-bfe58596910d}, !- Handle
  {bba7b22a-f622-4c40-8435-fa2ffb885aad}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {db925ea0-078c-4d26-84c4-0d7febb716fd}, !- Handle
  Zone Hospital ER_Exam B  - Story ground Air Terminal Inlet Air Node, !- Name
  {daa1c354-e05c-4ee4-b49b-addea37b763a}, !- Inlet Port
  {362e6852-0d62-4324-a336-6437423e4271}; !- Outlet Port

OS:Connection,
  {daa1c354-e05c-4ee4-b49b-addea37b763a}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  7,                                      !- Outlet Port
  {db925ea0-078c-4d26-84c4-0d7febb716fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {362e6852-0d62-4324-a336-6437423e4271}, !- Handle
  {db925ea0-078c-4d26-84c4-0d7febb716fd}, !- Source Object
  3,                                      !- Outlet Port
  {a80d1f17-1115-4155-a8d8-c9d9e9e51bc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3bbd7590-e5ac-46b5-a309-badc2b895432}, !- Handle
  {a80d1f17-1115-4155-a8d8-c9d9e9e51bc5}, !- Source Object
  4,                                      !- Outlet Port
  {df4c9d3d-ab57-41bd-b151-5de8084afa0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3bd0558b-039f-4126-8557-77dcaa576293}, !- Handle
  Schedule Constant 9,                    !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {85c12a4f-056e-4400-826f-1d4a7a657a37}, !- Handle
  Schedule Constant 10,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3acb24d0-005b-4b81-846d-80fb4b698846}, !- Handle
  Zone Hospital ER_Exam C  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {238c2c18-3ce3-40c2-858e-9c9271d9e7c4}, !- Air Inlet Node Name
  {af0e49ac-45cf-4a3e-b905-6845ce1847db}, !- Air Outlet Node Name
  0.0395290673204659;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fac59c53-7bf0-4af7-9cc9-25e899704317}, !- Handle
  Zone Hospital ER_Exam C  - Story ground Air Terminal Outlet Air Node, !- Name
  {af0e49ac-45cf-4a3e-b905-6845ce1847db}, !- Inlet Port
  {9a30d28f-2cb0-48a4-8fe1-471f2952c770}; !- Outlet Port

OS:Node,
  {53823d84-af02-40e9-b6f7-37b200432d82}, !- Handle
  Zone Hospital ER_Exam C  - Story ground Return Air Node, !- Name
  {243d0bf1-f53c-493e-8eda-9f476eeb0e44}, !- Inlet Port
  {1b8a5a44-d662-4f06-bd38-36394bfe5812}; !- Outlet Port

OS:Connection,
  {9a30d28f-2cb0-48a4-8fe1-471f2952c770}, !- Handle
  {fac59c53-7bf0-4af7-9cc9-25e899704317}, !- Source Object
  3,                                      !- Outlet Port
  {a6e4fec7-ddcb-460b-bcb2-fe69128eadc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243d0bf1-f53c-493e-8eda-9f476eeb0e44}, !- Handle
  {96c560f4-f9f2-4789-b0ae-dea422c701f5}, !- Source Object
  2,                                      !- Outlet Port
  {53823d84-af02-40e9-b6f7-37b200432d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b8a5a44-d662-4f06-bd38-36394bfe5812}, !- Handle
  {53823d84-af02-40e9-b6f7-37b200432d82}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7d5c715c-9ff4-4fe4-8312-890eeeb8288b}, !- Handle
  Zone Hospital ER_Exam C  - Story ground Air Terminal Inlet Air Node, !- Name
  {00b676a8-6304-4d51-bc95-8eebe9f90238}, !- Inlet Port
  {238c2c18-3ce3-40c2-858e-9c9271d9e7c4}; !- Outlet Port

OS:Connection,
  {00b676a8-6304-4d51-bc95-8eebe9f90238}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  8,                                      !- Outlet Port
  {7d5c715c-9ff4-4fe4-8312-890eeeb8288b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {238c2c18-3ce3-40c2-858e-9c9271d9e7c4}, !- Handle
  {7d5c715c-9ff4-4fe4-8312-890eeeb8288b}, !- Source Object
  3,                                      !- Outlet Port
  {3acb24d0-005b-4b81-846d-80fb4b698846}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af0e49ac-45cf-4a3e-b905-6845ce1847db}, !- Handle
  {3acb24d0-005b-4b81-846d-80fb4b698846}, !- Source Object
  4,                                      !- Outlet Port
  {fac59c53-7bf0-4af7-9cc9-25e899704317}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2307f339-caef-4d0d-a74c-928963c2f2e5}, !- Handle
  Schedule Constant 11,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0a534a65-6270-419d-aa43-c3f91865c44e}, !- Handle
  Schedule Constant 12,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c5d3893d-1e12-4611-9862-a7c5b2184d13}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {0ef20fcf-0bd5-45f9-bef9-6ae18957741c}, !- Air Inlet Node Name
  {fb13aebf-4dce-4a67-a7bc-748c26145a5c}, !- Air Outlet Node Name
  0.00998208770718829;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5f210e7b-f32c-4d86-95c6-4f014e0302f4}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground Air Terminal Outlet Air Node, !- Name
  {fb13aebf-4dce-4a67-a7bc-748c26145a5c}, !- Inlet Port
  {8080611d-761b-48d9-a5a1-3b86aaf18a92}; !- Outlet Port

OS:Node,
  {9a306240-9d57-4344-bbe2-f63055b41fee}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground Return Air Node, !- Name
  {51c3d63a-4282-4298-b559-addc4c852746}, !- Inlet Port
  {24e1e73c-5daf-431d-a36c-c99ccc462b44}; !- Outlet Port

OS:Connection,
  {8080611d-761b-48d9-a5a1-3b86aaf18a92}, !- Handle
  {5f210e7b-f32c-4d86-95c6-4f014e0302f4}, !- Source Object
  3,                                      !- Outlet Port
  {3c87a333-2781-46e5-b0ab-ad8692b1b07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51c3d63a-4282-4298-b559-addc4c852746}, !- Handle
  {024f7d82-e815-47e4-bb3a-664877e540ef}, !- Source Object
  2,                                      !- Outlet Port
  {9a306240-9d57-4344-bbe2-f63055b41fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24e1e73c-5daf-431d-a36c-c99ccc462b44}, !- Handle
  {9a306240-9d57-4344-bbe2-f63055b41fee}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e0235002-26da-4b46-a445-835d164f5baf}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground Air Terminal Inlet Air Node, !- Name
  {d3422bf1-6d3e-4837-866b-a1e33af3b3c4}, !- Inlet Port
  {0ef20fcf-0bd5-45f9-bef9-6ae18957741c}; !- Outlet Port

OS:Connection,
  {d3422bf1-6d3e-4837-866b-a1e33af3b3c4}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  9,                                      !- Outlet Port
  {e0235002-26da-4b46-a445-835d164f5baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef20fcf-0bd5-45f9-bef9-6ae18957741c}, !- Handle
  {e0235002-26da-4b46-a445-835d164f5baf}, !- Source Object
  3,                                      !- Outlet Port
  {c5d3893d-1e12-4611-9862-a7c5b2184d13}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb13aebf-4dce-4a67-a7bc-748c26145a5c}, !- Handle
  {c5d3893d-1e12-4611-9862-a7c5b2184d13}, !- Source Object
  4,                                      !- Outlet Port
  {5f210e7b-f32c-4d86-95c6-4f014e0302f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c9149e41-aa6a-4dae-ab9d-372556b37533}, !- Handle
  Schedule Constant 13,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0e8872b3-c95e-4c21-96a0-00a462a4e12a}, !- Handle
  Schedule Constant 14,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {443af926-4be8-4de2-98d1-c9f9efd51398}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {14cbcd95-6d52-45f7-a38e-60d6a0203e6b}, !- Air Inlet Node Name
  {600bbf48-dc0a-4d4a-a059-873a3f6eed16}, !- Air Outlet Node Name
  0.0632198888121924;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {485de039-3c68-4a7c-96cc-6e780eae6994}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground Air Terminal Outlet Air Node, !- Name
  {600bbf48-dc0a-4d4a-a059-873a3f6eed16}, !- Inlet Port
  {fd94808b-1667-4e3f-8853-c81cc6a6230e}; !- Outlet Port

OS:Node,
  {a34f1c4f-b01a-4f4b-a884-b02c56eba8de}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground Return Air Node, !- Name
  {d8004151-1bf6-4b99-97fd-333243aafad4}, !- Inlet Port
  {ed40ed65-da2e-462c-802c-eb65c88fca7a}; !- Outlet Port

OS:Connection,
  {fd94808b-1667-4e3f-8853-c81cc6a6230e}, !- Handle
  {485de039-3c68-4a7c-96cc-6e780eae6994}, !- Source Object
  3,                                      !- Outlet Port
  {7d050cb4-c7ec-44e2-b6e4-e9bbd99b4679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8004151-1bf6-4b99-97fd-333243aafad4}, !- Handle
  {68f2241c-6b37-4a04-82ef-5d03afdb03b4}, !- Source Object
  2,                                      !- Outlet Port
  {a34f1c4f-b01a-4f4b-a884-b02c56eba8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed40ed65-da2e-462c-802c-eb65c88fca7a}, !- Handle
  {a34f1c4f-b01a-4f4b-a884-b02c56eba8de}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {cd7a3f45-fb93-4ff7-a4c7-e5c96175b8bb}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground Air Terminal Inlet Air Node, !- Name
  {210e0f51-6c99-40b5-b859-f0a71be2d897}, !- Inlet Port
  {14cbcd95-6d52-45f7-a38e-60d6a0203e6b}; !- Outlet Port

OS:Connection,
  {210e0f51-6c99-40b5-b859-f0a71be2d897}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  10,                                     !- Outlet Port
  {cd7a3f45-fb93-4ff7-a4c7-e5c96175b8bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14cbcd95-6d52-45f7-a38e-60d6a0203e6b}, !- Handle
  {cd7a3f45-fb93-4ff7-a4c7-e5c96175b8bb}, !- Source Object
  3,                                      !- Outlet Port
  {443af926-4be8-4de2-98d1-c9f9efd51398}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {600bbf48-dc0a-4d4a-a059-873a3f6eed16}, !- Handle
  {443af926-4be8-4de2-98d1-c9f9efd51398}, !- Source Object
  4,                                      !- Outlet Port
  {485de039-3c68-4a7c-96cc-6e780eae6994}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {34ac0f03-5117-40ba-82f8-196fe320047a}, !- Handle
  Schedule Constant 15,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {efd80b41-a8f0-49ff-8436-b7748c44fc75}, !- Handle
  Schedule Constant 16,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {50d75c79-4445-484c-832e-af9a57c08c28}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {21bb9440-805f-4609-bf79-3544ec404560}, !- Air Inlet Node Name
  {2299a3dd-32e6-4761-86d2-9b6494513bee}, !- Air Outlet Node Name
  0.00998208770718827;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {63f2fd98-8ca6-4581-82b0-9c6da8b61ab0}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground Air Terminal Outlet Air Node, !- Name
  {2299a3dd-32e6-4761-86d2-9b6494513bee}, !- Inlet Port
  {7f38e4d1-0e28-448c-8a30-51353b455738}; !- Outlet Port

OS:Node,
  {0e07d229-1291-4c66-9afc-957aa3fb80bc}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground Return Air Node, !- Name
  {582bc414-de4a-4fc4-922b-8dcd118692ab}, !- Inlet Port
  {4eaca87c-033e-4b87-8df6-1ab1a248a035}; !- Outlet Port

OS:Connection,
  {7f38e4d1-0e28-448c-8a30-51353b455738}, !- Handle
  {63f2fd98-8ca6-4581-82b0-9c6da8b61ab0}, !- Source Object
  3,                                      !- Outlet Port
  {d29e21e5-dc68-4294-a5bc-33d7cfccfd34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {582bc414-de4a-4fc4-922b-8dcd118692ab}, !- Handle
  {78db8d49-045c-4205-ab74-ecfb96dd7f99}, !- Source Object
  2,                                      !- Outlet Port
  {0e07d229-1291-4c66-9afc-957aa3fb80bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eaca87c-033e-4b87-8df6-1ab1a248a035}, !- Handle
  {0e07d229-1291-4c66-9afc-957aa3fb80bc}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ff0c1781-d773-4cce-b0af-3e9a61b2d7b5}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground Air Terminal Inlet Air Node, !- Name
  {ab71c59c-6686-4ecf-8ee4-4eb0814cc1a6}, !- Inlet Port
  {21bb9440-805f-4609-bf79-3544ec404560}; !- Outlet Port

OS:Connection,
  {ab71c59c-6686-4ecf-8ee4-4eb0814cc1a6}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  11,                                     !- Outlet Port
  {ff0c1781-d773-4cce-b0af-3e9a61b2d7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21bb9440-805f-4609-bf79-3544ec404560}, !- Handle
  {ff0c1781-d773-4cce-b0af-3e9a61b2d7b5}, !- Source Object
  3,                                      !- Outlet Port
  {50d75c79-4445-484c-832e-af9a57c08c28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2299a3dd-32e6-4761-86d2-9b6494513bee}, !- Handle
  {50d75c79-4445-484c-832e-af9a57c08c28}, !- Source Object
  4,                                      !- Outlet Port
  {63f2fd98-8ca6-4581-82b0-9c6da8b61ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {64d29503-2e5e-40ae-b8f9-512a29c654be}, !- Handle
  Schedule Constant 17,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {679c46a2-6693-4bc8-8354-a75eee782b83}, !- Handle
  Schedule Constant 18,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {15ce0b66-a6e8-4c3a-b994-70a9f46c154f}, !- Handle
  Zone Hospital ER_Triage A  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {8098ef33-5758-40d2-8789-4582a8272b82}, !- Air Inlet Node Name
  {79b44c21-149b-45c6-8748-0d4af8209b98}, !- Air Outlet Node Name
  0.0199641754143766;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2257039-e12c-49d5-9fb0-26875051a7f5}, !- Handle
  Zone Hospital ER_Triage A  - Story ground Air Terminal Outlet Air Node, !- Name
  {79b44c21-149b-45c6-8748-0d4af8209b98}, !- Inlet Port
  {0551eb3a-e409-4cdf-9c8c-5d6d674467a7}; !- Outlet Port

OS:Node,
  {ae7cfa16-bc8a-4049-911a-90ea9854237a}, !- Handle
  Zone Hospital ER_Triage A  - Story ground Return Air Node, !- Name
  {e21bbe20-2cbd-4e68-9f56-5b011b193ec8}, !- Inlet Port
  {957a1385-ef53-4545-8ec6-3377c60a1243}; !- Outlet Port

OS:Connection,
  {0551eb3a-e409-4cdf-9c8c-5d6d674467a7}, !- Handle
  {a2257039-e12c-49d5-9fb0-26875051a7f5}, !- Source Object
  3,                                      !- Outlet Port
  {acd8dd6c-c6e1-443d-b457-08cafc01e42f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e21bbe20-2cbd-4e68-9f56-5b011b193ec8}, !- Handle
  {a2b35391-56fe-4bb6-afce-1184b4716a29}, !- Source Object
  2,                                      !- Outlet Port
  {ae7cfa16-bc8a-4049-911a-90ea9854237a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {957a1385-ef53-4545-8ec6-3377c60a1243}, !- Handle
  {ae7cfa16-bc8a-4049-911a-90ea9854237a}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d0596587-d974-4200-9c87-c5b989073ace}, !- Handle
  Zone Hospital ER_Triage A  - Story ground Air Terminal Inlet Air Node, !- Name
  {aa6091dc-c48b-452e-8f59-208160f3afa0}, !- Inlet Port
  {8098ef33-5758-40d2-8789-4582a8272b82}; !- Outlet Port

OS:Connection,
  {aa6091dc-c48b-452e-8f59-208160f3afa0}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  12,                                     !- Outlet Port
  {d0596587-d974-4200-9c87-c5b989073ace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8098ef33-5758-40d2-8789-4582a8272b82}, !- Handle
  {d0596587-d974-4200-9c87-c5b989073ace}, !- Source Object
  3,                                      !- Outlet Port
  {15ce0b66-a6e8-4c3a-b994-70a9f46c154f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79b44c21-149b-45c6-8748-0d4af8209b98}, !- Handle
  {15ce0b66-a6e8-4c3a-b994-70a9f46c154f}, !- Source Object
  4,                                      !- Outlet Port
  {a2257039-e12c-49d5-9fb0-26875051a7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {505ed8de-9cfe-4183-a9d4-4f073544e5eb}, !- Handle
  Schedule Constant 19,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {25f13f8d-d05d-4e93-8a40-62ebe09461a6}, !- Handle
  Schedule Constant 20,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {db5378c9-0d4f-4789-adc8-f12f0cc078f0}, !- Handle
  Zone Hospital ER_Triage B  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {e16c9edf-c544-4db8-a1da-6759ec5e7617}, !- Air Inlet Node Name
  {dfa1a104-8d6d-422b-aa17-cdf515b5eadb}, !- Air Outlet Node Name
  0.126439777624385;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b3e739b5-aa30-4cad-956b-54f8c0f422a8}, !- Handle
  Zone Hospital ER_Triage B  - Story ground Air Terminal Outlet Air Node, !- Name
  {dfa1a104-8d6d-422b-aa17-cdf515b5eadb}, !- Inlet Port
  {a84112aa-5c7c-4d7e-a3e2-cf4146a4ad41}; !- Outlet Port

OS:Node,
  {4359a610-018e-4ab8-9e09-51f941dda1d3}, !- Handle
  Zone Hospital ER_Triage B  - Story ground Return Air Node, !- Name
  {72c72961-d66a-4117-b0d6-a44d10a1856e}, !- Inlet Port
  {9480966a-8700-4ca4-90e2-c56445ee902d}; !- Outlet Port

OS:Connection,
  {a84112aa-5c7c-4d7e-a3e2-cf4146a4ad41}, !- Handle
  {b3e739b5-aa30-4cad-956b-54f8c0f422a8}, !- Source Object
  3,                                      !- Outlet Port
  {096c1537-8cd9-48e3-8c51-acd9541680c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c72961-d66a-4117-b0d6-a44d10a1856e}, !- Handle
  {d934d4c7-56d6-4578-9b10-2cdc177bc570}, !- Source Object
  2,                                      !- Outlet Port
  {4359a610-018e-4ab8-9e09-51f941dda1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9480966a-8700-4ca4-90e2-c56445ee902d}, !- Handle
  {4359a610-018e-4ab8-9e09-51f941dda1d3}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {8716f569-4643-45f1-81ff-22701baa8c3b}, !- Handle
  Zone Hospital ER_Triage B  - Story ground Air Terminal Inlet Air Node, !- Name
  {67486a4b-52f4-44a3-91f0-71cfa2409921}, !- Inlet Port
  {e16c9edf-c544-4db8-a1da-6759ec5e7617}; !- Outlet Port

OS:Connection,
  {67486a4b-52f4-44a3-91f0-71cfa2409921}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  13,                                     !- Outlet Port
  {8716f569-4643-45f1-81ff-22701baa8c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e16c9edf-c544-4db8-a1da-6759ec5e7617}, !- Handle
  {8716f569-4643-45f1-81ff-22701baa8c3b}, !- Source Object
  3,                                      !- Outlet Port
  {db5378c9-0d4f-4789-adc8-f12f0cc078f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfa1a104-8d6d-422b-aa17-cdf515b5eadb}, !- Handle
  {db5378c9-0d4f-4789-adc8-f12f0cc078f0}, !- Source Object
  4,                                      !- Outlet Port
  {b3e739b5-aa30-4cad-956b-54f8c0f422a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {320610c0-6c1a-483f-a1d3-b58bfe818ef3}, !- Handle
  Schedule Constant 21,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4c983610-e1d0-4070-8f3a-92e77e0b9c31}, !- Handle
  Schedule Constant 22,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {907f8d92-2bf0-4447-8e27-1de720623f2a}, !- Handle
  Zone Hospital ER_Triage C  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {9b2b5639-fb62-4e2a-b8cf-cb26cae2b6e0}, !- Air Inlet Node Name
  {7d0d34b1-bb2f-4ca2-a755-e8011b22036d}, !- Air Outlet Node Name
  0.0199641754143766;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9548d6fc-f4ba-44f7-b94e-f8b05d7123c7}, !- Handle
  Zone Hospital ER_Triage C  - Story ground Air Terminal Outlet Air Node, !- Name
  {7d0d34b1-bb2f-4ca2-a755-e8011b22036d}, !- Inlet Port
  {ddda0f7b-caf5-42a6-8ba8-4eb870ed02b8}; !- Outlet Port

OS:Node,
  {54a2fe5a-6d9a-4c36-b0ed-32fe7bc11bda}, !- Handle
  Zone Hospital ER_Triage C  - Story ground Return Air Node, !- Name
  {a157942d-3122-43f7-9041-23c4df353555}, !- Inlet Port
  {b157b977-3efa-4c66-993e-b41a01f95274}; !- Outlet Port

OS:Connection,
  {ddda0f7b-caf5-42a6-8ba8-4eb870ed02b8}, !- Handle
  {9548d6fc-f4ba-44f7-b94e-f8b05d7123c7}, !- Source Object
  3,                                      !- Outlet Port
  {f5b15cff-b37a-43a6-92f8-52d7e96bf408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a157942d-3122-43f7-9041-23c4df353555}, !- Handle
  {2790b0be-f3c4-4dc5-9470-fc39252888ef}, !- Source Object
  2,                                      !- Outlet Port
  {54a2fe5a-6d9a-4c36-b0ed-32fe7bc11bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b157b977-3efa-4c66-993e-b41a01f95274}, !- Handle
  {54a2fe5a-6d9a-4c36-b0ed-32fe7bc11bda}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {d0d53a37-c261-4913-b351-a532b8bd9592}, !- Handle
  Zone Hospital ER_Triage C  - Story ground Air Terminal Inlet Air Node, !- Name
  {d66b33ca-55cb-4bbb-9f69-6fbb5d261aed}, !- Inlet Port
  {9b2b5639-fb62-4e2a-b8cf-cb26cae2b6e0}; !- Outlet Port

OS:Connection,
  {d66b33ca-55cb-4bbb-9f69-6fbb5d261aed}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  14,                                     !- Outlet Port
  {d0d53a37-c261-4913-b351-a532b8bd9592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b2b5639-fb62-4e2a-b8cf-cb26cae2b6e0}, !- Handle
  {d0d53a37-c261-4913-b351-a532b8bd9592}, !- Source Object
  3,                                      !- Outlet Port
  {907f8d92-2bf0-4447-8e27-1de720623f2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d0d34b1-bb2f-4ca2-a755-e8011b22036d}, !- Handle
  {907f8d92-2bf0-4447-8e27-1de720623f2a}, !- Source Object
  4,                                      !- Outlet Port
  {9548d6fc-f4ba-44f7-b94e-f8b05d7123c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {fd1c06c8-515f-4c8e-9fb0-d45b34263b24}, !- Handle
  Schedule Constant 23,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6119d4bb-ed16-4d4b-9fef-da32669e335e}, !- Handle
  Schedule Constant 24,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {99bf4b25-03b3-4a62-9af7-d6fbc85fa519}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {7e655ab3-62e2-491a-b327-061f744868da}, !- Air Inlet Node Name
  {be83f7ce-9d3a-42f8-8c7d-8507141af661}, !- Air Outlet Node Name
  0.0140390630132033;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c9b0728f-9ed2-48a3-a6e5-49c59d69390a}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground Air Terminal Outlet Air Node, !- Name
  {be83f7ce-9d3a-42f8-8c7d-8507141af661}, !- Inlet Port
  {c79a2349-37f9-45ee-9afa-4f2244ae54f9}; !- Outlet Port

OS:Node,
  {4705d302-4d1e-4a87-8665-68a9d50c1b41}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground Return Air Node, !- Name
  {88726752-802e-42c3-a39d-b762588dffe5}, !- Inlet Port
  {dcf616fb-a626-4812-bb7f-f9005a0328c2}; !- Outlet Port

OS:Connection,
  {c79a2349-37f9-45ee-9afa-4f2244ae54f9}, !- Handle
  {c9b0728f-9ed2-48a3-a6e5-49c59d69390a}, !- Source Object
  3,                                      !- Outlet Port
  {6db1a5ef-08f9-49f4-829a-a1aa40a53567}, !- Target Object
