  2;                                      !- Inlet Port

OS:Connection,
  {88726752-802e-42c3-a39d-b762588dffe5}, !- Handle
  {b33cd2f5-f892-46ea-81eb-6900e03f8e02}, !- Source Object
  2,                                      !- Outlet Port
  {4705d302-4d1e-4a87-8665-68a9d50c1b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcf616fb-a626-4812-bb7f-f9005a0328c2}, !- Handle
  {4705d302-4d1e-4a87-8665-68a9d50c1b41}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9a5bf336-597b-4db5-b233-1f6d4759af88}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground Air Terminal Inlet Air Node, !- Name
  {48589e2b-73a4-4d3b-83a5-d89d5b341293}, !- Inlet Port
  {7e655ab3-62e2-491a-b327-061f744868da}; !- Outlet Port

OS:Connection,
  {48589e2b-73a4-4d3b-83a5-d89d5b341293}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  15,                                     !- Outlet Port
  {9a5bf336-597b-4db5-b233-1f6d4759af88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e655ab3-62e2-491a-b327-061f744868da}, !- Handle
  {9a5bf336-597b-4db5-b233-1f6d4759af88}, !- Source Object
  3,                                      !- Outlet Port
  {99bf4b25-03b3-4a62-9af7-d6fbc85fa519}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be83f7ce-9d3a-42f8-8c7d-8507141af661}, !- Handle
  {99bf4b25-03b3-4a62-9af7-d6fbc85fa519}, !- Source Object
  4,                                      !- Outlet Port
  {c9b0728f-9ed2-48a3-a6e5-49c59d69390a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f6cff4d1-e4d8-46b6-90c5-dd6112ce8a8d}, !- Handle
  Schedule Constant 25,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e1cc34d7-e8de-445b-b4d7-c8bb54309a53}, !- Handle
  Schedule Constant 26,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4dbc2886-98a0-4855-9a1b-85f68be2c6e8}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {9563dec5-5c55-4ae4-9efc-0ebc7df6add1}, !- Air Inlet Node Name
  {86012972-b8bc-40a4-a17c-fa972905de0c}, !- Air Outlet Node Name
  0.0889140657502879;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {01fcfb19-adc7-4a89-9708-ca89820f8df8}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground Air Terminal Outlet Air Node, !- Name
  {86012972-b8bc-40a4-a17c-fa972905de0c}, !- Inlet Port
  {0b88b162-c267-4c39-8276-411ad83fe82b}; !- Outlet Port

OS:Node,
  {6c9817f4-8162-4f1a-b220-021f052aaa9a}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground Return Air Node, !- Name
  {8e62446b-ee96-472a-916c-db70290b2084}, !- Inlet Port
  {a0dbf75e-7c34-47cb-aa63-11da08801f6e}; !- Outlet Port

OS:Connection,
  {0b88b162-c267-4c39-8276-411ad83fe82b}, !- Handle
  {01fcfb19-adc7-4a89-9708-ca89820f8df8}, !- Source Object
  3,                                      !- Outlet Port
  {ab4a4dcf-88fe-42bb-b252-028fb0b99e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e62446b-ee96-472a-916c-db70290b2084}, !- Handle
  {b23cf804-0811-4b8c-909c-c9c2eda18107}, !- Source Object
  2,                                      !- Outlet Port
  {6c9817f4-8162-4f1a-b220-021f052aaa9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0dbf75e-7c34-47cb-aa63-11da08801f6e}, !- Handle
  {6c9817f4-8162-4f1a-b220-021f052aaa9a}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {d79bea6f-873b-48fb-80f0-10b76959d330}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground Air Terminal Inlet Air Node, !- Name
  {07b84f2f-bd9f-4e41-a49b-64f095b1ed0b}, !- Inlet Port
  {9563dec5-5c55-4ae4-9efc-0ebc7df6add1}; !- Outlet Port

OS:Connection,
  {07b84f2f-bd9f-4e41-a49b-64f095b1ed0b}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  16,                                     !- Outlet Port
  {d79bea6f-873b-48fb-80f0-10b76959d330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9563dec5-5c55-4ae4-9efc-0ebc7df6add1}, !- Handle
  {d79bea6f-873b-48fb-80f0-10b76959d330}, !- Source Object
  3,                                      !- Outlet Port
  {4dbc2886-98a0-4855-9a1b-85f68be2c6e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86012972-b8bc-40a4-a17c-fa972905de0c}, !- Handle
  {4dbc2886-98a0-4855-9a1b-85f68be2c6e8}, !- Source Object
  4,                                      !- Outlet Port
  {01fcfb19-adc7-4a89-9708-ca89820f8df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {267420de-28be-41d8-9858-5b8165a4a795}, !- Handle
  Schedule Constant 27,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {82368caa-6da9-4967-b075-ce6ce5ee04aa}, !- Handle
  Schedule Constant 28,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5a72d164-0c36-4d7d-9b06-62a8bf1528b1}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {fa1026b4-f8ca-4c12-8ede-5f17650a9424}, !- Air Inlet Node Name
  {a4e6e75d-204d-4020-9b85-456470aecab5}, !- Air Outlet Node Name
  0.0140390630132034;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb24721c-467b-4dbf-a115-bdd092f82314}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground Air Terminal Outlet Air Node, !- Name
  {a4e6e75d-204d-4020-9b85-456470aecab5}, !- Inlet Port
  {afc98a55-3414-4cf9-b657-cc977e6a12a6}; !- Outlet Port

OS:Node,
  {1196be21-5783-451e-b8f1-b7260918f901}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground Return Air Node, !- Name
  {5a2b4567-d73e-4dd8-95bd-8d9b7270bcb7}, !- Inlet Port
  {96bbf8fe-b602-48a3-b88d-d4343121e331}; !- Outlet Port

OS:Connection,
  {afc98a55-3414-4cf9-b657-cc977e6a12a6}, !- Handle
  {fb24721c-467b-4dbf-a115-bdd092f82314}, !- Source Object
  3,                                      !- Outlet Port
  {74813f77-925a-4b45-9830-3dec7d5f923b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2b4567-d73e-4dd8-95bd-8d9b7270bcb7}, !- Handle
  {73092d5a-17e7-4a0d-b0dc-0f87d984dc4c}, !- Source Object
  2,                                      !- Outlet Port
  {1196be21-5783-451e-b8f1-b7260918f901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96bbf8fe-b602-48a3-b88d-d4343121e331}, !- Handle
  {1196be21-5783-451e-b8f1-b7260918f901}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {d241b1b2-b23b-4101-bfac-0eca2c8975a6}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground Air Terminal Inlet Air Node, !- Name
  {68f0bf3f-6f96-4597-8916-d8a70be14e14}, !- Inlet Port
  {fa1026b4-f8ca-4c12-8ede-5f17650a9424}; !- Outlet Port

OS:Connection,
  {68f0bf3f-6f96-4597-8916-d8a70be14e14}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  17,                                     !- Outlet Port
  {d241b1b2-b23b-4101-bfac-0eca2c8975a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa1026b4-f8ca-4c12-8ede-5f17650a9424}, !- Handle
  {d241b1b2-b23b-4101-bfac-0eca2c8975a6}, !- Source Object
  3,                                      !- Outlet Port
  {5a72d164-0c36-4d7d-9b06-62a8bf1528b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4e6e75d-204d-4020-9b85-456470aecab5}, !- Handle
  {5a72d164-0c36-4d7d-9b06-62a8bf1528b1}, !- Source Object
  4,                                      !- Outlet Port
  {fb24721c-467b-4dbf-a115-bdd092f82314}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {86b5c5a0-f550-4ea2-91d8-e01721d51527}, !- Handle
  Schedule Constant 29,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {1ebeab14-b5f0-43af-b28d-4e7e5b86bc27}, !- Handle
  Schedule Constant 30,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bf723887-11e4-4d0b-9ae6-d3505b75ddb0}, !- Handle
  Zone Hospital ICU_Open A  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {2aaa3762-db09-4422-a397-1f4a900785d0}, !- Air Inlet Node Name
  {9d524dd8-fc82-4b3f-b6fa-4f049e3b2528}, !- Air Outlet Node Name
  0.0598945226606714;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fd233be3-99dc-4e28-8813-2283643c3527}, !- Handle
  Zone Hospital ICU_Open A  - Story ground Air Terminal Outlet Air Node, !- Name
  {9d524dd8-fc82-4b3f-b6fa-4f049e3b2528}, !- Inlet Port
  {a9b39f3a-a488-4eaf-8f71-d7db4abef7e6}; !- Outlet Port

OS:Node,
  {2368aa20-5697-4277-84fb-8fe20a478cb1}, !- Handle
  Zone Hospital ICU_Open A  - Story ground Return Air Node, !- Name
  {5b50cd9c-5351-4fcf-a109-3a9687627cc2}, !- Inlet Port
  {7ffa166d-1ca6-4fd1-b893-cb9a3228937a}; !- Outlet Port

OS:Connection,
  {a9b39f3a-a488-4eaf-8f71-d7db4abef7e6}, !- Handle
  {fd233be3-99dc-4e28-8813-2283643c3527}, !- Source Object
  3,                                      !- Outlet Port
  {19024370-2c2c-47cd-97c7-cbc9c037afca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b50cd9c-5351-4fcf-a109-3a9687627cc2}, !- Handle
  {f9d37801-1dc5-426f-9f6c-889c38d88c76}, !- Source Object
  2,                                      !- Outlet Port
  {2368aa20-5697-4277-84fb-8fe20a478cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ffa166d-1ca6-4fd1-b893-cb9a3228937a}, !- Handle
  {2368aa20-5697-4277-84fb-8fe20a478cb1}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {c30798b2-57ff-4186-aa9b-57a5f899ed79}, !- Handle
  Zone Hospital ICU_Open A  - Story ground Air Terminal Inlet Air Node, !- Name
  {a7ed8379-4c8b-4e63-a0d5-f2638052c225}, !- Inlet Port
  {2aaa3762-db09-4422-a397-1f4a900785d0}; !- Outlet Port

OS:Connection,
  {a7ed8379-4c8b-4e63-a0d5-f2638052c225}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  18,                                     !- Outlet Port
  {c30798b2-57ff-4186-aa9b-57a5f899ed79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aaa3762-db09-4422-a397-1f4a900785d0}, !- Handle
  {c30798b2-57ff-4186-aa9b-57a5f899ed79}, !- Source Object
  3,                                      !- Outlet Port
  {bf723887-11e4-4d0b-9ae6-d3505b75ddb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d524dd8-fc82-4b3f-b6fa-4f049e3b2528}, !- Handle
  {bf723887-11e4-4d0b-9ae6-d3505b75ddb0}, !- Source Object
  4,                                      !- Outlet Port
  {fd233be3-99dc-4e28-8813-2283643c3527}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {11fa7609-596d-440b-97cc-df752cd0a654}, !- Handle
  Schedule Constant 31,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9ea4a63e-b9f3-45cd-b627-8d09fad1d1d8}, !- Handle
  Schedule Constant 32,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e0c4a692-8a7e-4c6a-a2c2-8dad3978e927}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {841ffc28-70c0-4436-b60a-2a57659d5a96}, !- Air Inlet Node Name
  {1d9abe28-f4e6-493b-b8ca-ef5722487dac}, !- Air Outlet Node Name
  0.0499084421184;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa9a219c-40d3-40b7-8c80-6265bb53a903}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {1d9abe28-f4e6-493b-b8ca-ef5722487dac}, !- Inlet Port
  {1c1bda87-c4ac-4c02-a645-689c1a023b62}; !- Outlet Port

OS:Node,
  {866b6a94-e91e-4841-bcf7-cfe47051aec4}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground Return Air Node, !- Name
  {f4349258-b826-4b44-8ea3-e47bd9fde6ee}, !- Inlet Port
  {b5940a90-723b-4577-b4e0-73e00dc15d52}; !- Outlet Port

OS:Connection,
  {1c1bda87-c4ac-4c02-a645-689c1a023b62}, !- Handle
  {fa9a219c-40d3-40b7-8c80-6265bb53a903}, !- Source Object
  3,                                      !- Outlet Port
  {bfafd471-5fd8-4a00-9ef9-831fa27fefb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4349258-b826-4b44-8ea3-e47bd9fde6ee}, !- Handle
  {6b4807e8-5120-4ba2-bb3d-5ef0746b1966}, !- Source Object
  2,                                      !- Outlet Port
  {866b6a94-e91e-4841-bcf7-cfe47051aec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5940a90-723b-4577-b4e0-73e00dc15d52}, !- Handle
  {866b6a94-e91e-4841-bcf7-cfe47051aec4}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {deb3895c-99ff-48d2-bbb5-5f522e4a3014}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {8dfc2612-d4a3-49d2-9fea-d215aba9a529}, !- Inlet Port
  {841ffc28-70c0-4436-b60a-2a57659d5a96}; !- Outlet Port

OS:Connection,
  {8dfc2612-d4a3-49d2-9fea-d215aba9a529}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  19,                                     !- Outlet Port
  {deb3895c-99ff-48d2-bbb5-5f522e4a3014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {841ffc28-70c0-4436-b60a-2a57659d5a96}, !- Handle
  {deb3895c-99ff-48d2-bbb5-5f522e4a3014}, !- Source Object
  3,                                      !- Outlet Port
  {e0c4a692-8a7e-4c6a-a2c2-8dad3978e927}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d9abe28-f4e6-493b-b8ca-ef5722487dac}, !- Handle
  {e0c4a692-8a7e-4c6a-a2c2-8dad3978e927}, !- Source Object
  4,                                      !- Outlet Port
  {fa9a219c-40d3-40b7-8c80-6265bb53a903}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {917a9780-fb82-4b35-ae4b-375ed95cec68}, !- Handle
  Schedule Constant 33,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {faceb652-ecb1-40af-93fd-73c33ee20b2e}, !- Handle
  Schedule Constant 34,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66986a47-ffd6-4fe6-be9b-fa3e26891148}, !- Handle
  Zone Hospital ICU_Open B  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {29d8a4bf-5b6d-4c28-9349-42e8070ba57d}, !- Air Inlet Node Name
  {15d58f4a-f40a-46f6-a67d-a200fc54ec8e}, !- Air Outlet Node Name
  0.379331976850919;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ea71b9b-f162-4cc1-865c-b5e84f9d4be8}, !- Handle
  Zone Hospital ICU_Open B  - Story ground Air Terminal Outlet Air Node, !- Name
  {15d58f4a-f40a-46f6-a67d-a200fc54ec8e}, !- Inlet Port
  {75c285ad-968d-4789-ab7f-85ac7372807a}; !- Outlet Port

OS:Node,
  {78c6d772-1771-4804-9e2a-9b2ff13af963}, !- Handle
  Zone Hospital ICU_Open B  - Story ground Return Air Node, !- Name
  {882fa71c-a402-4ff2-b942-5d1bedcc3e9f}, !- Inlet Port
  {d8834a0a-cb33-4035-8363-114687f7a070}; !- Outlet Port

OS:Connection,
  {75c285ad-968d-4789-ab7f-85ac7372807a}, !- Handle
  {7ea71b9b-f162-4cc1-865c-b5e84f9d4be8}, !- Source Object
  3,                                      !- Outlet Port
  {4e84928e-aca9-4859-81fa-4660d5456a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {882fa71c-a402-4ff2-b942-5d1bedcc3e9f}, !- Handle
  {35229996-53fd-4333-a110-38c203105dd6}, !- Source Object
  2,                                      !- Outlet Port
  {78c6d772-1771-4804-9e2a-9b2ff13af963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8834a0a-cb33-4035-8363-114687f7a070}, !- Handle
  {78c6d772-1771-4804-9e2a-9b2ff13af963}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {e8db1ae6-a4af-46b4-a11d-66d5eafced5b}, !- Handle
  Zone Hospital ICU_Open B  - Story ground Air Terminal Inlet Air Node, !- Name
  {511aea02-9ba1-4750-87b0-3e4c75909198}, !- Inlet Port
  {29d8a4bf-5b6d-4c28-9349-42e8070ba57d}; !- Outlet Port

OS:Connection,
  {511aea02-9ba1-4750-87b0-3e4c75909198}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  20,                                     !- Outlet Port
  {e8db1ae6-a4af-46b4-a11d-66d5eafced5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d8a4bf-5b6d-4c28-9349-42e8070ba57d}, !- Handle
  {e8db1ae6-a4af-46b4-a11d-66d5eafced5b}, !- Source Object
  3,                                      !- Outlet Port
  {66986a47-ffd6-4fe6-be9b-fa3e26891148}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15d58f4a-f40a-46f6-a67d-a200fc54ec8e}, !- Handle
  {66986a47-ffd6-4fe6-be9b-fa3e26891148}, !- Source Object
  4,                                      !- Outlet Port
  {7ea71b9b-f162-4cc1-865c-b5e84f9d4be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8c25e505-7b6b-4f25-8650-72fe689d7fd1}, !- Handle
  Schedule Constant 35,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3c9f883b-1e83-4bd7-9925-de80d12c6dcf}, !- Handle
  Schedule Constant 36,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {da8fb8ac-4976-415d-864e-c3688ff88507}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {67408477-0bf8-4b33-b112-5a2b38becd07}, !- Air Inlet Node Name
  {0a18a043-9c2e-419f-8b3c-5265765eba92}, !- Air Outlet Node Name
  0.3160868000832;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bc0e2bb1-8cfb-449d-9e83-ac732b078090}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {0a18a043-9c2e-419f-8b3c-5265765eba92}, !- Inlet Port
  {20a227e2-d96e-4e5f-82b1-a145097bd2c6}; !- Outlet Port

OS:Node,
  {28085c8a-c0d7-4a61-bb07-694d20fb5163}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground Return Air Node, !- Name
  {885d8111-fc1e-49fa-a110-7944885bfd31}, !- Inlet Port
  {52b2ed13-b4cd-426e-9e71-0aadfa785d81}; !- Outlet Port

OS:Connection,
  {20a227e2-d96e-4e5f-82b1-a145097bd2c6}, !- Handle
  {bc0e2bb1-8cfb-449d-9e83-ac732b078090}, !- Source Object
  3,                                      !- Outlet Port
  {b28ac2e3-2284-48e6-a7c2-01b9892e83e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {885d8111-fc1e-49fa-a110-7944885bfd31}, !- Handle
  {6a65baf2-2ed9-495b-a04a-49a189e2edf6}, !- Source Object
  2,                                      !- Outlet Port
  {28085c8a-c0d7-4a61-bb07-694d20fb5163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52b2ed13-b4cd-426e-9e71-0aadfa785d81}, !- Handle
  {28085c8a-c0d7-4a61-bb07-694d20fb5163}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {b1779e5c-d283-48d6-9410-046f7c0745bf}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {3e53fb2d-fe70-435c-ab23-84bc17a19c54}, !- Inlet Port
  {67408477-0bf8-4b33-b112-5a2b38becd07}; !- Outlet Port

OS:Connection,
  {3e53fb2d-fe70-435c-ab23-84bc17a19c54}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  21,                                     !- Outlet Port
  {b1779e5c-d283-48d6-9410-046f7c0745bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67408477-0bf8-4b33-b112-5a2b38becd07}, !- Handle
  {b1779e5c-d283-48d6-9410-046f7c0745bf}, !- Source Object
  3,                                      !- Outlet Port
  {da8fb8ac-4976-415d-864e-c3688ff88507}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a18a043-9c2e-419f-8b3c-5265765eba92}, !- Handle
  {da8fb8ac-4976-415d-864e-c3688ff88507}, !- Source Object
  4,                                      !- Outlet Port
  {bc0e2bb1-8cfb-449d-9e83-ac732b078090}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e613277e-a272-4f4e-a39e-5ace018ec4c3}, !- Handle
  Schedule Constant 37,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fb15eb4b-391c-418a-adc8-707c6756c58a}, !- Handle
  Schedule Constant 38,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f02f61fb-bd80-44c8-8311-295dcd379305}, !- Handle
  Zone Hospital ICU_Open C  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {226765cf-10d9-4616-a205-92c7458dcb1e}, !- Air Inlet Node Name
  {8729d28a-0e2d-4a97-9517-a9a325ba788b}, !- Air Outlet Node Name
  0.0598945226606714;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7e85dfb8-dc3b-4178-9ceb-94fc3061028b}, !- Handle
  Zone Hospital ICU_Open C  - Story ground Air Terminal Outlet Air Node, !- Name
  {8729d28a-0e2d-4a97-9517-a9a325ba788b}, !- Inlet Port
  {0dcbbec8-d427-43f2-a058-fb696493f06b}; !- Outlet Port

OS:Node,
  {4baf136a-2b2f-406b-a60f-aefe4aa1e898}, !- Handle
  Zone Hospital ICU_Open C  - Story ground Return Air Node, !- Name
  {9c498ea1-a458-47b7-ba02-5ece80473749}, !- Inlet Port
  {4ff58466-c7b7-4f73-86a3-3a6462a9f8c7}; !- Outlet Port

OS:Connection,
  {0dcbbec8-d427-43f2-a058-fb696493f06b}, !- Handle
  {7e85dfb8-dc3b-4178-9ceb-94fc3061028b}, !- Source Object
  3,                                      !- Outlet Port
  {42728bd4-91ae-4b43-acdd-11d56985afcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c498ea1-a458-47b7-ba02-5ece80473749}, !- Handle
  {8be8780c-a259-4ba2-b81a-c9be0ae0a78e}, !- Source Object
  2,                                      !- Outlet Port
  {4baf136a-2b2f-406b-a60f-aefe4aa1e898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ff58466-c7b7-4f73-86a3-3a6462a9f8c7}, !- Handle
  {4baf136a-2b2f-406b-a60f-aefe4aa1e898}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {f88aaf92-27a2-4a4d-9a23-a2b01d098bcf}, !- Handle
  Zone Hospital ICU_Open C  - Story ground Air Terminal Inlet Air Node, !- Name
  {e4cd7bec-20d5-4eba-b1fc-c6ec39a5ef4e}, !- Inlet Port
  {226765cf-10d9-4616-a205-92c7458dcb1e}; !- Outlet Port

OS:Connection,
  {e4cd7bec-20d5-4eba-b1fc-c6ec39a5ef4e}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  22,                                     !- Outlet Port
  {f88aaf92-27a2-4a4d-9a23-a2b01d098bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {226765cf-10d9-4616-a205-92c7458dcb1e}, !- Handle
  {f88aaf92-27a2-4a4d-9a23-a2b01d098bcf}, !- Source Object
  3,                                      !- Outlet Port
  {f02f61fb-bd80-44c8-8311-295dcd379305}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8729d28a-0e2d-4a97-9517-a9a325ba788b}, !- Handle
  {f02f61fb-bd80-44c8-8311-295dcd379305}, !- Source Object
  4,                                      !- Outlet Port
  {7e85dfb8-dc3b-4178-9ceb-94fc3061028b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {91b73608-9946-4766-a5a1-fb02a78f6b7a}, !- Handle
  Schedule Constant 39,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3dfae1a7-5578-42f7-adfa-7c83e004d4e4}, !- Handle
  Schedule Constant 40,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6825ad91-2c86-4c76-8151-14f482a0ae24}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {e4bf68d1-bed6-4367-beb3-37473ff7e60b}, !- Air Inlet Node Name
  {78f0622c-932c-483a-84c0-d8ef11388e89}, !- Air Outlet Node Name
  0.0499084421184001;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {92b93c81-20ee-4719-ad0c-d1da34720d3f}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {78f0622c-932c-483a-84c0-d8ef11388e89}, !- Inlet Port
  {ec403d7f-f173-4e87-bc66-906f78544a32}; !- Outlet Port

OS:Node,
  {e09b5f26-f5c1-41fc-ad6e-ad8aa5f3b1b4}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground Return Air Node, !- Name
  {75349b68-74b3-46c2-8a92-a6e9e9c50fde}, !- Inlet Port
  {866b85f7-ae38-435f-84bf-9a6de9f2a13d}; !- Outlet Port

OS:Connection,
  {ec403d7f-f173-4e87-bc66-906f78544a32}, !- Handle
  {92b93c81-20ee-4719-ad0c-d1da34720d3f}, !- Source Object
  3,                                      !- Outlet Port
  {0adc8117-c4ac-4fac-b5ac-fc31498d5852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75349b68-74b3-46c2-8a92-a6e9e9c50fde}, !- Handle
  {efcf6f79-4579-4a70-87aa-a91bcf3716a3}, !- Source Object
  2,                                      !- Outlet Port
  {e09b5f26-f5c1-41fc-ad6e-ad8aa5f3b1b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866b85f7-ae38-435f-84bf-9a6de9f2a13d}, !- Handle
  {e09b5f26-f5c1-41fc-ad6e-ad8aa5f3b1b4}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {57e78a27-3133-4f06-b1dd-5cedc4f82a80}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {227afa8a-cd68-413f-a2b6-b1d6d822953c}, !- Inlet Port
  {e4bf68d1-bed6-4367-beb3-37473ff7e60b}; !- Outlet Port

OS:Connection,
  {227afa8a-cd68-413f-a2b6-b1d6d822953c}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  23,                                     !- Outlet Port
  {57e78a27-3133-4f06-b1dd-5cedc4f82a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4bf68d1-bed6-4367-beb3-37473ff7e60b}, !- Handle
  {57e78a27-3133-4f06-b1dd-5cedc4f82a80}, !- Source Object
  3,                                      !- Outlet Port
  {6825ad91-2c86-4c76-8151-14f482a0ae24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78f0622c-932c-483a-84c0-d8ef11388e89}, !- Handle
  {6825ad91-2c86-4c76-8151-14f482a0ae24}, !- Source Object
  4,                                      !- Outlet Port
  {92b93c81-20ee-4719-ad0c-d1da34720d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {cf2f8c73-df60-41c7-be72-82bc8beecbd1}, !- Handle
  Schedule Constant 41,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {eb05b1f2-3831-4c46-9110-7d97790c6bd0}, !- Handle
  Schedule Constant 42,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {38fc37c0-f2cf-47a6-9033-26b4517a1c11}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {96c1f722-9c2e-4f06-aa59-dafe0e9a3ea2}, !- Air Inlet Node Name
  {812fd54e-7a49-49ee-a7f8-d698af5b3f03}, !- Air Outlet Node Name
  0.0459176034530666;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c00b61bb-6e2a-42d9-afe2-db8139745cd8}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground Air Terminal Outlet Air Node, !- Name
  {812fd54e-7a49-49ee-a7f8-d698af5b3f03}, !- Inlet Port
  {6443cb9d-f0c2-4f9e-8128-48968d7a34af}; !- Outlet Port

OS:Node,
  {46645ebb-6c09-4325-abf3-cb174ea175d4}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground Return Air Node, !- Name
  {37a1b181-db1b-47e2-942b-a85b8a869738}, !- Inlet Port
  {fde0474b-747d-44bb-9fc1-5673583fa26a}; !- Outlet Port

OS:Connection,
  {6443cb9d-f0c2-4f9e-8128-48968d7a34af}, !- Handle
  {c00b61bb-6e2a-42d9-afe2-db8139745cd8}, !- Source Object
  3,                                      !- Outlet Port
  {eaea6ba1-07da-4dee-a6bf-2cdd085baf3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a1b181-db1b-47e2-942b-a85b8a869738}, !- Handle
  {d1008530-5015-4bbf-b027-ce227ded48c2}, !- Source Object
  2,                                      !- Outlet Port
  {46645ebb-6c09-4325-abf3-cb174ea175d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde0474b-747d-44bb-9fc1-5673583fa26a}, !- Handle
  {46645ebb-6c09-4325-abf3-cb174ea175d4}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {42e4aa11-7536-4a90-b8ae-7e2346a5f587}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground Air Terminal Inlet Air Node, !- Name
  {44c6a55c-1e49-4e7c-9e63-097f94487a5f}, !- Inlet Port
  {96c1f722-9c2e-4f06-aa59-dafe0e9a3ea2}; !- Outlet Port

OS:Connection,
  {44c6a55c-1e49-4e7c-9e63-097f94487a5f}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  24,                                     !- Outlet Port
  {42e4aa11-7536-4a90-b8ae-7e2346a5f587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c1f722-9c2e-4f06-aa59-dafe0e9a3ea2}, !- Handle
  {42e4aa11-7536-4a90-b8ae-7e2346a5f587}, !- Source Object
  3,                                      !- Outlet Port
  {38fc37c0-f2cf-47a6-9033-26b4517a1c11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {812fd54e-7a49-49ee-a7f8-d698af5b3f03}, !- Handle
  {38fc37c0-f2cf-47a6-9033-26b4517a1c11}, !- Source Object
  4,                                      !- Outlet Port
  {c00b61bb-6e2a-42d9-afe2-db8139745cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ca7148b2-edae-45f0-bc21-51d8fdc4eca8}, !- Handle
  Schedule Constant 43,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a0f2de54-ddfd-4f70-8c11-7db65836d5a8}, !- Handle
  Schedule Constant 44,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66e4ac3b-7f7f-42c7-8de5-4b908cc3d7cb}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {7412e942-0fc8-4b6c-b684-ff2e328d6726}, !- Air Inlet Node Name
  {78e0a2e4-057c-4589-82d7-d199e69538ff}, !- Air Outlet Node Name
  0.290811488536089;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ce5f73d6-9519-4f0f-9528-dcd59b2395a8}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground Air Terminal Outlet Air Node, !- Name
  {78e0a2e4-057c-4589-82d7-d199e69538ff}, !- Inlet Port
  {6904eb87-7fe9-4e41-a92d-49e3a8c9c16d}; !- Outlet Port

OS:Node,
  {12ff13b8-b6f4-4db5-b91e-ef48668a8b2b}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground Return Air Node, !- Name
  {4219a247-daec-4ab4-b767-00f26b808abe}, !- Inlet Port
  {aec04d56-c262-42a7-9e18-ff2275cbc8c9}; !- Outlet Port

OS:Connection,
  {6904eb87-7fe9-4e41-a92d-49e3a8c9c16d}, !- Handle
  {ce5f73d6-9519-4f0f-9528-dcd59b2395a8}, !- Source Object
  3,                                      !- Outlet Port
  {bd93c19f-6b52-4d4c-9aa4-ed937f944c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4219a247-daec-4ab4-b767-00f26b808abe}, !- Handle
  {7ead6f2a-e60d-4b19-80c6-b3a2ed0d3223}, !- Source Object
  2,                                      !- Outlet Port
  {12ff13b8-b6f4-4db5-b91e-ef48668a8b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aec04d56-c262-42a7-9e18-ff2275cbc8c9}, !- Handle
  {12ff13b8-b6f4-4db5-b91e-ef48668a8b2b}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {1c1c6492-34f8-45f2-8ea9-1a10f1405204}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground Air Terminal Inlet Air Node, !- Name
  {381ba7fa-3606-4cb1-91c0-9490f1a059d3}, !- Inlet Port
  {7412e942-0fc8-4b6c-b684-ff2e328d6726}; !- Outlet Port

OS:Connection,
  {381ba7fa-3606-4cb1-91c0-9490f1a059d3}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  25,                                     !- Outlet Port
  {1c1c6492-34f8-45f2-8ea9-1a10f1405204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7412e942-0fc8-4b6c-b684-ff2e328d6726}, !- Handle
  {1c1c6492-34f8-45f2-8ea9-1a10f1405204}, !- Source Object
  3,                                      !- Outlet Port
  {66e4ac3b-7f7f-42c7-8de5-4b908cc3d7cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78e0a2e4-057c-4589-82d7-d199e69538ff}, !- Handle
  {66e4ac3b-7f7f-42c7-8de5-4b908cc3d7cb}, !- Source Object
  4,                                      !- Outlet Port
  {ce5f73d6-9519-4f0f-9528-dcd59b2395a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1b1258ad-6c31-40c6-963d-96b35d45062e}, !- Handle
  Schedule Constant 45,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {01fcffb7-ef1d-4925-9c76-d9364c505cfe}, !- Handle
  Schedule Constant 46,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5fa9a60f-2868-4362-9721-c9e215e62a42}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {e38869e9-4003-4d76-af87-9f5eccf350ea}, !- Air Inlet Node Name
  {ecb93b58-fd7d-4edd-99fd-38ee46932d4e}, !- Air Outlet Node Name
  0.0459176034530667;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6b8f4d53-80c4-4f34-bc36-c0d7d6d1f73d}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground Air Terminal Outlet Air Node, !- Name
  {ecb93b58-fd7d-4edd-99fd-38ee46932d4e}, !- Inlet Port
  {b159973d-2f01-4075-a7e4-d52208e6e7c7}; !- Outlet Port

OS:Node,
  {d277513e-18ab-4656-ac20-6d402da3669d}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground Return Air Node, !- Name
  {3dbbd47c-5179-4faf-8d85-9b6b9b6a15c8}, !- Inlet Port
  {b4c41a15-3f64-41b2-940c-4a1eb6a51fc5}; !- Outlet Port

OS:Connection,
  {b159973d-2f01-4075-a7e4-d52208e6e7c7}, !- Handle
  {6b8f4d53-80c4-4f34-bc36-c0d7d6d1f73d}, !- Source Object
  3,                                      !- Outlet Port
  {a14f5b36-3a1e-453c-bf9d-883639cb4349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dbbd47c-5179-4faf-8d85-9b6b9b6a15c8}, !- Handle
  {b1c7ed89-5fff-40b6-8afc-fd2a3160edd3}, !- Source Object
  2,                                      !- Outlet Port
  {d277513e-18ab-4656-ac20-6d402da3669d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c41a15-3f64-41b2-940c-4a1eb6a51fc5}, !- Handle
  {d277513e-18ab-4656-ac20-6d402da3669d}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {3cff22ef-6aec-4efa-a1e0-2de9e7c96144}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground Air Terminal Inlet Air Node, !- Name
  {a26ed88e-f0c8-4625-b0b3-269c6a104179}, !- Inlet Port
  {e38869e9-4003-4d76-af87-9f5eccf350ea}; !- Outlet Port

OS:Connection,
  {a26ed88e-f0c8-4625-b0b3-269c6a104179}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  26,                                     !- Outlet Port
  {3cff22ef-6aec-4efa-a1e0-2de9e7c96144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e38869e9-4003-4d76-af87-9f5eccf350ea}, !- Handle
  {3cff22ef-6aec-4efa-a1e0-2de9e7c96144}, !- Source Object
  3,                                      !- Outlet Port
  {5fa9a60f-2868-4362-9721-c9e215e62a42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecb93b58-fd7d-4edd-99fd-38ee46932d4e}, !- Handle
  {5fa9a60f-2868-4362-9721-c9e215e62a42}, !- Source Object
  4,                                      !- Outlet Port
  {6b8f4d53-80c4-4f34-bc36-c0d7d6d1f73d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {77463f39-061b-41ee-a8b8-5f4e18c9ebd2}, !- Handle
  Schedule Constant 47,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {780defdd-309e-4bf4-84e8-6951147bd3ff}, !- Handle
  Schedule Constant 48,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {18717a4d-e557-4e3c-a7b2-2583488128af}, !- Handle
  Zone Hospital Lab A  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {57f4e97a-0b4e-4625-9403-da7bd605d0a8}, !- Air Inlet Node Name
  {9715edc4-07df-4440-a883-a09043329609}, !- Air Outlet Node Name
  0.280687810932342;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8a6e348d-2578-4d99-bb55-2d9ea6a081aa}, !- Handle
  Zone Hospital Lab A  - Story ground Air Terminal Outlet Air Node, !- Name
  {9715edc4-07df-4440-a883-a09043329609}, !- Inlet Port
  {16dd4e19-9ff9-49ba-9dc0-7f6904da094d}; !- Outlet Port

OS:Node,
  {3be71131-7aec-4838-85d4-78c3963b37f2}, !- Handle
  Zone Hospital Lab A  - Story ground Return Air Node, !- Name
  {4113d84f-79b4-4376-a4b8-5d19a9f6001a}, !- Inlet Port
  {ee8eb395-4796-47fc-aadd-a40c556aa5d1}; !- Outlet Port

OS:Connection,
  {16dd4e19-9ff9-49ba-9dc0-7f6904da094d}, !- Handle
  {8a6e348d-2578-4d99-bb55-2d9ea6a081aa}, !- Source Object
  3,                                      !- Outlet Port
  {d5f32e26-0229-49d5-b697-21cfd23fcd16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4113d84f-79b4-4376-a4b8-5d19a9f6001a}, !- Handle
  {c34803c4-e75d-4ed3-81ac-85f874fd5c10}, !- Source Object
  2,                                      !- Outlet Port
  {3be71131-7aec-4838-85d4-78c3963b37f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee8eb395-4796-47fc-aadd-a40c556aa5d1}, !- Handle
  {3be71131-7aec-4838-85d4-78c3963b37f2}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {683cefbb-230b-412b-a61d-d55a582dccc4}, !- Handle
  Zone Hospital Lab A  - Story ground Air Terminal Inlet Air Node, !- Name
  {b1abf7e7-0a53-422e-91dc-02467c7da644}, !- Inlet Port
  {57f4e97a-0b4e-4625-9403-da7bd605d0a8}; !- Outlet Port

OS:Connection,
  {b1abf7e7-0a53-422e-91dc-02467c7da644}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  27,                                     !- Outlet Port
  {683cefbb-230b-412b-a61d-d55a582dccc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f4e97a-0b4e-4625-9403-da7bd605d0a8}, !- Handle
  {683cefbb-230b-412b-a61d-d55a582dccc4}, !- Source Object
  3,                                      !- Outlet Port
  {18717a4d-e557-4e3c-a7b2-2583488128af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9715edc4-07df-4440-a883-a09043329609}, !- Handle
  {18717a4d-e557-4e3c-a7b2-2583488128af}, !- Source Object
  4,                                      !- Outlet Port
  {8a6e348d-2578-4d99-bb55-2d9ea6a081aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {62e134e8-9d35-4aaf-89a9-c5a81f8a555c}, !- Handle
  Schedule Constant 49,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d376cee3-f475-4cf6-9900-63af539d39fa}, !- Handle
  Schedule Constant 50,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eaf04037-e1bf-4869-b998-6b9c3979b2d1}, !- Handle
  Zone Hospital Lab B  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {a76bb828-005c-487b-8b9b-de36319798c6}, !- Air Inlet Node Name
  {eaa2c6b8-2bec-4644-8a7b-fc2b4c900ed1}, !- Air Outlet Node Name
  1.77768946923816;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70e8ac15-d9e5-4779-aff3-2609472f0d7a}, !- Handle
  Zone Hospital Lab B  - Story ground Air Terminal Outlet Air Node, !- Name
  {eaa2c6b8-2bec-4644-8a7b-fc2b4c900ed1}, !- Inlet Port
  {0bc4a6f8-ccb5-41da-8af5-899acf49cfe4}; !- Outlet Port

OS:Node,
  {25e791b0-4100-4c1c-8a31-7684d3df5407}, !- Handle
  Zone Hospital Lab B  - Story ground Return Air Node, !- Name
  {7331b099-a82d-4694-ab4e-4e948b08f75c}, !- Inlet Port
  {daecb06a-0f3b-48d3-aafd-fb83f6143fb5}; !- Outlet Port

OS:Connection,
  {0bc4a6f8-ccb5-41da-8af5-899acf49cfe4}, !- Handle
  {70e8ac15-d9e5-4779-aff3-2609472f0d7a}, !- Source Object
  3,                                      !- Outlet Port
  {f44c1dca-0632-41ce-9dcb-7fac73aeab75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7331b099-a82d-4694-ab4e-4e948b08f75c}, !- Handle
  {3e36a293-a7f6-459a-b275-acf77461feda}, !- Source Object
  2,                                      !- Outlet Port
  {25e791b0-4100-4c1c-8a31-7684d3df5407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daecb06a-0f3b-48d3-aafd-fb83f6143fb5}, !- Handle
  {25e791b0-4100-4c1c-8a31-7684d3df5407}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {c2c7c90c-dbca-446f-a364-fcce2fbf3d2b}, !- Handle
  Zone Hospital Lab B  - Story ground Air Terminal Inlet Air Node, !- Name
  {c7c116a9-8dfb-405f-92ca-a5dcb00e1fdb}, !- Inlet Port
  {a76bb828-005c-487b-8b9b-de36319798c6}; !- Outlet Port

OS:Connection,
  {c7c116a9-8dfb-405f-92ca-a5dcb00e1fdb}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  28,                                     !- Outlet Port
  {c2c7c90c-dbca-446f-a364-fcce2fbf3d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a76bb828-005c-487b-8b9b-de36319798c6}, !- Handle
  {c2c7c90c-dbca-446f-a364-fcce2fbf3d2b}, !- Source Object
  3,                                      !- Outlet Port
  {eaf04037-e1bf-4869-b998-6b9c3979b2d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eaa2c6b8-2bec-4644-8a7b-fc2b4c900ed1}, !- Handle
  {eaf04037-e1bf-4869-b998-6b9c3979b2d1}, !- Source Object
  4,                                      !- Outlet Port
  {70e8ac15-d9e5-4779-aff3-2609472f0d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6cf8e40d-f9d9-409a-b6e6-f737b5cbad2a}, !- Handle
  Schedule Constant 51,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {59fe395e-2490-4f86-8e88-2b29336fd0c8}, !- Handle
  Schedule Constant 52,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {79140a7c-c6c5-44ec-b3d7-44fe439fd4c1}, !- Handle
  Zone Hospital Lab C  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {bd82ef07-4046-42f2-a1f6-156dc2f23366}, !- Air Inlet Node Name
  {032536c6-cbe8-45a1-a319-0a6decfe1508}, !- Air Outlet Node Name
  0.280687810932342;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c4adcc8b-01de-4e9e-910e-59a4b1c8b4f6}, !- Handle
  Zone Hospital Lab C  - Story ground Air Terminal Outlet Air Node, !- Name
  {032536c6-cbe8-45a1-a319-0a6decfe1508}, !- Inlet Port
  {8529fc7e-3435-4cae-8559-fd62a032f508}; !- Outlet Port

OS:Node,
  {ca598c00-fb30-4d3f-860f-f36f858221dd}, !- Handle
  Zone Hospital Lab C  - Story ground Return Air Node, !- Name
  {9e13cbdb-05f5-48f5-a42d-6fd7358dc9f7}, !- Inlet Port
  {4b733b8c-3883-453c-8481-c4e53dce11a0}; !- Outlet Port

OS:Connection,
  {8529fc7e-3435-4cae-8559-fd62a032f508}, !- Handle
  {c4adcc8b-01de-4e9e-910e-59a4b1c8b4f6}, !- Source Object
  3,                                      !- Outlet Port
  {98275f94-337a-4d91-9ea8-8faff11300a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e13cbdb-05f5-48f5-a42d-6fd7358dc9f7}, !- Handle
  {70eb123d-3a65-43c3-94b0-0f2f90e5a16f}, !- Source Object
  2,                                      !- Outlet Port
  {ca598c00-fb30-4d3f-860f-f36f858221dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b733b8c-3883-453c-8481-c4e53dce11a0}, !- Handle
  {ca598c00-fb30-4d3f-860f-f36f858221dd}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {daceddc1-5ead-4702-bb5c-a5062de93297}, !- Handle
  Zone Hospital Lab C  - Story ground Air Terminal Inlet Air Node, !- Name
  {7453b991-825d-4f09-ab85-622496a22390}, !- Inlet Port
  {bd82ef07-4046-42f2-a1f6-156dc2f23366}; !- Outlet Port

OS:Connection,
  {7453b991-825d-4f09-ab85-622496a22390}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  29,                                     !- Outlet Port
  {daceddc1-5ead-4702-bb5c-a5062de93297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd82ef07-4046-42f2-a1f6-156dc2f23366}, !- Handle
  {daceddc1-5ead-4702-bb5c-a5062de93297}, !- Source Object
  3,                                      !- Outlet Port
  {79140a7c-c6c5-44ec-b3d7-44fe439fd4c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {032536c6-cbe8-45a1-a319-0a6decfe1508}, !- Handle
  {79140a7c-c6c5-44ec-b3d7-44fe439fd4c1}, !- Source Object
  4,                                      !- Outlet Port
  {c4adcc8b-01de-4e9e-910e-59a4b1c8b4f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {67f0d04d-7273-4e9e-88b7-0796bbb721ac}, !- Handle
  Schedule Constant 53,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b55dc0fb-3a4d-4bd4-a6a3-b6142ccbb147}, !- Handle
  Schedule Constant 54,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c54d4cc3-fe73-4577-806a-61b05452c7cb}, !- Handle
  Zone Hospital Office A  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {eb9de82f-dc3f-4329-bdba-96d7010a82df}, !- Air Inlet Node Name
  {7fe1f99f-043b-4fbd-a2aa-ac55f4002941}, !- Air Outlet Node Name
  0.0191218562702262;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {49898caf-1f4a-4757-bb16-fa79c559c642}, !- Handle
  Zone Hospital Office A  - Story ground Air Terminal Outlet Air Node, !- Name
  {7fe1f99f-043b-4fbd-a2aa-ac55f4002941}, !- Inlet Port
  {8b7a3408-50de-488d-b962-26fb86e17e50}; !- Outlet Port

OS:Node,
  {8c988acf-fdaf-4c42-8e3e-c87ffb0fb0df}, !- Handle
  Zone Hospital Office A  - Story ground Return Air Node, !- Name
  {ec211b32-f934-4a95-bd92-3ce3d93168c8}, !- Inlet Port
  {3091844c-a49c-42c9-9247-6a672a4dca35}; !- Outlet Port

OS:Connection,
  {8b7a3408-50de-488d-b962-26fb86e17e50}, !- Handle
  {49898caf-1f4a-4757-bb16-fa79c559c642}, !- Source Object
  3,                                      !- Outlet Port
  {425e98a0-d4fa-46e8-ad92-03e26c3f0043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec211b32-f934-4a95-bd92-3ce3d93168c8}, !- Handle
  {cba328b9-04ab-4c88-8aa5-f9a9f5400e64}, !- Source Object
  2,                                      !- Outlet Port
  {8c988acf-fdaf-4c42-8e3e-c87ffb0fb0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3091844c-a49c-42c9-9247-6a672a4dca35}, !- Handle
  {8c988acf-fdaf-4c42-8e3e-c87ffb0fb0df}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {5c8533ab-2c7e-46f5-8e77-a72d221dd784}, !- Handle
  Zone Hospital Office A  - Story ground Air Terminal Inlet Air Node, !- Name
  {b0f69977-94b3-4058-a4dd-d8f1c781ece6}, !- Inlet Port
  {eb9de82f-dc3f-4329-bdba-96d7010a82df}; !- Outlet Port

OS:Connection,
  {b0f69977-94b3-4058-a4dd-d8f1c781ece6}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  30,                                     !- Outlet Port
  {5c8533ab-2c7e-46f5-8e77-a72d221dd784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb9de82f-dc3f-4329-bdba-96d7010a82df}, !- Handle
  {5c8533ab-2c7e-46f5-8e77-a72d221dd784}, !- Source Object
  3,                                      !- Outlet Port
  {c54d4cc3-fe73-4577-806a-61b05452c7cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fe1f99f-043b-4fbd-a2aa-ac55f4002941}, !- Handle
  {c54d4cc3-fe73-4577-806a-61b05452c7cb}, !- Source Object
  4,                                      !- Outlet Port
  {49898caf-1f4a-4757-bb16-fa79c559c642}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8a6f61d8-6724-4c61-be24-3376aa1d0971}, !- Handle
  Schedule Constant 55,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {1c4d3596-b4d0-4ebd-88b8-8da9b5e7f10a}, !- Handle
  Schedule Constant 56,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9d69b5aa-b5f2-488b-a0ae-8dd47743d47c}, !- Handle
  Zone Hospital Office A end_a - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {f31022d1-598b-43f0-a68e-1ac2d0137837}, !- Air Inlet Node Name
  {8e91a56d-fff0-4e2c-945c-652172d184ac}, !- Air Outlet Node Name
  0.014845106825856;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3dfdb27-a2a8-4989-88d3-6d33ba2cce94}, !- Handle
  Zone Hospital Office A end_a - Story ground Air Terminal Outlet Air Node, !- Name
  {8e91a56d-fff0-4e2c-945c-652172d184ac}, !- Inlet Port
  {bcb7c15c-d982-4903-bbbc-9dd42672bfcc}; !- Outlet Port

OS:Node,
  {39e26582-7ec5-439f-a517-5730c55bc0bb}, !- Handle
  Zone Hospital Office A end_a - Story ground Return Air Node, !- Name
  {62f97c0b-44ef-44f6-9085-5c1ccafd681b}, !- Inlet Port
  {3e18cf26-7b2e-4ae4-8482-d636d2098f9a}; !- Outlet Port

OS:Connection,
  {bcb7c15c-d982-4903-bbbc-9dd42672bfcc}, !- Handle
  {a3dfdb27-a2a8-4989-88d3-6d33ba2cce94}, !- Source Object
  3,                                      !- Outlet Port
  {7c2dfac4-5b81-4972-ae01-71229fc1c61e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f97c0b-44ef-44f6-9085-5c1ccafd681b}, !- Handle
  {1a96d808-7386-44dd-8cf5-6896c50b904e}, !- Source Object
  2,                                      !- Outlet Port
  {39e26582-7ec5-439f-a517-5730c55bc0bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e18cf26-7b2e-4ae4-8482-d636d2098f9a}, !- Handle
  {39e26582-7ec5-439f-a517-5730c55bc0bb}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {4b2b6d72-09e0-4e0f-82d7-3989e9738efa}, !- Handle
  Zone Hospital Office A end_a - Story ground Air Terminal Inlet Air Node, !- Name
  {717db9f3-b31a-4fbb-8377-a7ed7872d413}, !- Inlet Port
  {f31022d1-598b-43f0-a68e-1ac2d0137837}; !- Outlet Port

OS:Connection,
  {717db9f3-b31a-4fbb-8377-a7ed7872d413}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  31,                                     !- Outlet Port
  {4b2b6d72-09e0-4e0f-82d7-3989e9738efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f31022d1-598b-43f0-a68e-1ac2d0137837}, !- Handle
  {4b2b6d72-09e0-4e0f-82d7-3989e9738efa}, !- Source Object
  3,                                      !- Outlet Port
  {9d69b5aa-b5f2-488b-a0ae-8dd47743d47c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e91a56d-fff0-4e2c-945c-652172d184ac}, !- Handle
  {9d69b5aa-b5f2-488b-a0ae-8dd47743d47c}, !- Source Object
  4,                                      !- Outlet Port
  {a3dfdb27-a2a8-4989-88d3-6d33ba2cce94}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9530a406-9d90-4b12-aadf-f822f907242e}, !- Handle
  Schedule Constant 57,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d7a12fa8-2971-49c9-be97-702ae3d2b70c}, !- Handle
  Schedule Constant 58,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {acaea742-d696-4093-9ca9-ddc09fa29cfc}, !- Handle
  Zone Hospital Office B  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {0de518a4-f784-435e-b543-383bedd74cc3}, !- Air Inlet Node Name
  {f076826f-0be6-4d18-ac47-5925c09c096b}, !- Air Outlet Node Name
  0.121105089711433;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a62a0b40-0584-4770-abe7-103dcd765f43}, !- Handle
  Zone Hospital Office B  - Story ground Air Terminal Outlet Air Node, !- Name
  {f076826f-0be6-4d18-ac47-5925c09c096b}, !- Inlet Port
  {6f3b8d16-d97e-406c-af4b-1d9e0041055a}; !- Outlet Port

OS:Node,
  {c1667f41-f663-4c90-8a54-804f8b21ffde}, !- Handle
  Zone Hospital Office B  - Story ground Return Air Node, !- Name
  {9663496c-bafb-4290-bd69-02f0f97eca48}, !- Inlet Port
  {3d957fb2-9856-4256-ae98-15cd6cf3bb04}; !- Outlet Port

OS:Connection,
  {6f3b8d16-d97e-406c-af4b-1d9e0041055a}, !- Handle
  {a62a0b40-0584-4770-abe7-103dcd765f43}, !- Source Object
  3,                                      !- Outlet Port
  {e7106c40-6074-4fec-a942-2ac1529234d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9663496c-bafb-4290-bd69-02f0f97eca48}, !- Handle
  {ba1d7b7f-46dd-4b6f-a6b3-96bb57bd663c}, !- Source Object
  2,                                      !- Outlet Port
  {c1667f41-f663-4c90-8a54-804f8b21ffde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d957fb2-9856-4256-ae98-15cd6cf3bb04}, !- Handle
  {c1667f41-f663-4c90-8a54-804f8b21ffde}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {3cb88a23-e820-4d8e-b4eb-9630da9c1fbd}, !- Handle
  Zone Hospital Office B  - Story ground Air Terminal Inlet Air Node, !- Name
  {3f5fecdc-8b83-4e85-b08d-20135d178ee2}, !- Inlet Port
  {0de518a4-f784-435e-b543-383bedd74cc3}; !- Outlet Port

OS:Connection,
  {3f5fecdc-8b83-4e85-b08d-20135d178ee2}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  32,                                     !- Outlet Port
  {3cb88a23-e820-4d8e-b4eb-9630da9c1fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0de518a4-f784-435e-b543-383bedd74cc3}, !- Handle
  {3cb88a23-e820-4d8e-b4eb-9630da9c1fbd}, !- Source Object
  3,                                      !- Outlet Port
  {acaea742-d696-4093-9ca9-ddc09fa29cfc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f076826f-0be6-4d18-ac47-5925c09c096b}, !- Handle
  {acaea742-d696-4093-9ca9-ddc09fa29cfc}, !- Source Object
  4,                                      !- Outlet Port
  {a62a0b40-0584-4770-abe7-103dcd765f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {db7663ea-8f00-4255-b45c-a2074b6ee63a}, !- Handle
  Schedule Constant 59,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {52f844d8-4761-4a9c-97d6-2cc4dff08f50}, !- Handle
  Schedule Constant 60,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6fd0142d-ecb5-4b71-bba4-de58cb7ee4b8}, !- Handle
  Zone Hospital Office B end_a - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {51aa37ad-fb8d-4248-99c6-7792fb0311c5}, !- Air Inlet Node Name
  {9fa7550b-a180-49ff-b959-67e4d55e7ea5}, !- Air Outlet Node Name
  0.0940190098970882;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {86e62243-c145-498b-837a-80202887d855}, !- Handle
  Zone Hospital Office B end_a - Story ground Air Terminal Outlet Air Node, !- Name
  {9fa7550b-a180-49ff-b959-67e4d55e7ea5}, !- Inlet Port
  {b1edcf96-4829-4d33-94d1-545ec18e129b}; !- Outlet Port

OS:Node,
  {5ffc4dc6-9a78-4f3d-a854-82907f4df8c4}, !- Handle
  Zone Hospital Office B end_a - Story ground Return Air Node, !- Name
  {21b8644a-eef7-45e4-8570-9527e0c67b8f}, !- Inlet Port
  {52f5f092-4e3a-4c20-b4bd-499d2fe6436f}; !- Outlet Port

OS:Connection,
  {b1edcf96-4829-4d33-94d1-545ec18e129b}, !- Handle
  {86e62243-c145-498b-837a-80202887d855}, !- Source Object
  3,                                      !- Outlet Port
  {f95b4202-9fa2-433a-83da-d4564ad72b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21b8644a-eef7-45e4-8570-9527e0c67b8f}, !- Handle
  {54efc766-48a9-458e-8672-5d33f7a6277b}, !- Source Object
  2,                                      !- Outlet Port
  {5ffc4dc6-9a78-4f3d-a854-82907f4df8c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52f5f092-4e3a-4c20-b4bd-499d2fe6436f}, !- Handle
  {5ffc4dc6-9a78-4f3d-a854-82907f4df8c4}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {f1c2cde2-d800-4e6c-848f-fa8c001b1f80}, !- Handle
  Zone Hospital Office B end_a - Story ground Air Terminal Inlet Air Node, !- Name
  {39229243-a5e4-41d9-9218-4f777b71f60a}, !- Inlet Port
  {51aa37ad-fb8d-4248-99c6-7792fb0311c5}; !- Outlet Port

OS:Connection,
  {39229243-a5e4-41d9-9218-4f777b71f60a}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  33,                                     !- Outlet Port
  {f1c2cde2-d800-4e6c-848f-fa8c001b1f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51aa37ad-fb8d-4248-99c6-7792fb0311c5}, !- Handle
  {f1c2cde2-d800-4e6c-848f-fa8c001b1f80}, !- Source Object
  3,                                      !- Outlet Port
  {6fd0142d-ecb5-4b71-bba4-de58cb7ee4b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fa7550b-a180-49ff-b959-67e4d55e7ea5}, !- Handle
  {6fd0142d-ecb5-4b71-bba4-de58cb7ee4b8}, !- Source Object
  4,                                      !- Outlet Port
  {86e62243-c145-498b-837a-80202887d855}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {28a932b4-a258-4e19-ae03-6aac0f828f8a}, !- Handle
  Schedule Constant 61,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {70d14557-e1b9-40fe-9bf5-3fec93962900}, !- Handle
  Schedule Constant 62,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5509cf54-1e4b-4160-bc92-0f26de372eb4}, !- Handle
  Zone Hospital Office C  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {f8c5e1d9-f8b6-4c48-a8be-ea62bcf77f55}, !- Air Inlet Node Name
  {cbea9715-326c-449c-a529-dc0af7e2e84e}, !- Air Outlet Node Name
  0.0191218562702262;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ff82c175-8188-48aa-976a-412c72536b47}, !- Handle
  Zone Hospital Office C  - Story ground Air Terminal Outlet Air Node, !- Name
  {cbea9715-326c-449c-a529-dc0af7e2e84e}, !- Inlet Port
  {bf580854-a8ec-41c5-b6dc-026a91641b3d}; !- Outlet Port

OS:Node,
  {9f293509-a29d-4395-841a-57eec0f2f334}, !- Handle
  Zone Hospital Office C  - Story ground Return Air Node, !- Name
  {1d7fede5-08b8-49bb-9bc0-6bd3b7d82738}, !- Inlet Port
  {d2c77289-dba7-46ff-90ae-5cc45d6fcb06}; !- Outlet Port

OS:Connection,
  {bf580854-a8ec-41c5-b6dc-026a91641b3d}, !- Handle
  {ff82c175-8188-48aa-976a-412c72536b47}, !- Source Object
  3,                                      !- Outlet Port
  {423e88b3-b168-45c2-8370-b8d189046cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d7fede5-08b8-49bb-9bc0-6bd3b7d82738}, !- Handle
  {94d1618e-8fe3-40e9-947d-ad1622663d71}, !- Source Object
  2,                                      !- Outlet Port
  {9f293509-a29d-4395-841a-57eec0f2f334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2c77289-dba7-46ff-90ae-5cc45d6fcb06}, !- Handle
  {9f293509-a29d-4395-841a-57eec0f2f334}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {ed99c1ee-cb4f-4693-b182-c0aefc1512a6}, !- Handle
  Zone Hospital Office C  - Story ground Air Terminal Inlet Air Node, !- Name
  {dac7cf31-9fa5-414b-ae00-e291b9691911}, !- Inlet Port
  {f8c5e1d9-f8b6-4c48-a8be-ea62bcf77f55}; !- Outlet Port

OS:Connection,
  {dac7cf31-9fa5-414b-ae00-e291b9691911}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  34,                                     !- Outlet Port
  {ed99c1ee-cb4f-4693-b182-c0aefc1512a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c5e1d9-f8b6-4c48-a8be-ea62bcf77f55}, !- Handle
  {ed99c1ee-cb4f-4693-b182-c0aefc1512a6}, !- Source Object
  3,                                      !- Outlet Port
  {5509cf54-1e4b-4160-bc92-0f26de372eb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbea9715-326c-449c-a529-dc0af7e2e84e}, !- Handle
  {5509cf54-1e4b-4160-bc92-0f26de372eb4}, !- Source Object
  4,                                      !- Outlet Port
  {ff82c175-8188-48aa-976a-412c72536b47}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {fde4ba47-11b8-4de0-a678-de92f3f7a67f}, !- Handle
  Schedule Constant 63,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f6e9402e-3525-4d84-b63f-7885476b9096}, !- Handle
  Schedule Constant 64,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {45d97196-3a6f-4d77-9d01-5879d0898cbf}, !- Handle
  Zone Hospital Office C end_a - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {6ef360e3-65d5-4260-bb32-3a7eea9a6d56}, !- Air Inlet Node Name
  {cc7c664a-6dbc-408e-8940-643b9ba06336}, !- Air Outlet Node Name
  0.014845106825856;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {606e1efa-8727-423e-af14-11e44c77121f}, !- Handle
  Zone Hospital Office C end_a - Story ground Air Terminal Outlet Air Node, !- Name
  {cc7c664a-6dbc-408e-8940-643b9ba06336}, !- Inlet Port
  {2fd4cf63-3efd-4b70-90ce-f3cd35175037}; !- Outlet Port

OS:Node,
  {b4718411-ce35-485e-a73b-a34d6b4a585d}, !- Handle
  Zone Hospital Office C end_a - Story ground Return Air Node, !- Name
  {b8f77a9a-5f45-4066-af14-ec402f8994f8}, !- Inlet Port
  {fbc05812-7a8a-4c1a-80f6-9ecdbb5e142d}; !- Outlet Port

OS:Connection,
  {2fd4cf63-3efd-4b70-90ce-f3cd35175037}, !- Handle
  {606e1efa-8727-423e-af14-11e44c77121f}, !- Source Object
  3,                                      !- Outlet Port
  {272c1875-1129-49a9-a074-0e7614d6e0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f77a9a-5f45-4066-af14-ec402f8994f8}, !- Handle
  {49b1e0a1-2f1d-4b7a-8a30-774e704f21b9}, !- Source Object
  2,                                      !- Outlet Port
  {b4718411-ce35-485e-a73b-a34d6b4a585d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbc05812-7a8a-4c1a-80f6-9ecdbb5e142d}, !- Handle
  {b4718411-ce35-485e-a73b-a34d6b4a585d}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {2dd00290-7d37-4327-b104-7ae43a09cd53}, !- Handle
  Zone Hospital Office C end_a - Story ground Air Terminal Inlet Air Node, !- Name
  {f4a63829-351e-474d-a4b1-da544abfd5aa}, !- Inlet Port
  {6ef360e3-65d5-4260-bb32-3a7eea9a6d56}; !- Outlet Port

OS:Connection,
  {f4a63829-351e-474d-a4b1-da544abfd5aa}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  35,                                     !- Outlet Port
  {2dd00290-7d37-4327-b104-7ae43a09cd53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef360e3-65d5-4260-bb32-3a7eea9a6d56}, !- Handle
  {2dd00290-7d37-4327-b104-7ae43a09cd53}, !- Source Object
  3,                                      !- Outlet Port
  {45d97196-3a6f-4d77-9d01-5879d0898cbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc7c664a-6dbc-408e-8940-643b9ba06336}, !- Handle
  {45d97196-3a6f-4d77-9d01-5879d0898cbf}, !- Source Object
  4,                                      !- Outlet Port
  {606e1efa-8727-423e-af14-11e44c77121f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1b5f9884-52ec-4145-89be-99ee5bf5b68a}, !- Handle
  Schedule Constant 65,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {12a2bc08-5ff3-4cff-bf17-48dff6565b30}, !- Handle
  Schedule Constant 66,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d1256a20-d9bb-4a02-864e-329045659923}, !- Handle
  Zone Hospital OR A  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {5c040f26-1dfb-4592-b13d-5e3d0fb10d3c}, !- Air Inlet Node Name
  {7a3fbf79-70aa-40c4-9b80-ab0a2136f335}, !- Air Outlet Node Name
  0.162346975390951;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ab24998-c305-4ef4-824c-134d4869c69e}, !- Handle
  Zone Hospital OR A  - Story ground Air Terminal Outlet Air Node, !- Name
  {7a3fbf79-70aa-40c4-9b80-ab0a2136f335}, !- Inlet Port
  {109876ac-cb2d-4f97-a7fc-678cc01b42f5}; !- Outlet Port

OS:Node,
  {1cd97208-5b2f-4578-901c-5308d146d30d}, !- Handle
  Zone Hospital OR A  - Story ground Return Air Node, !- Name
  {95fad715-dc2a-4349-84a2-7c959e19ef00}, !- Inlet Port
  {f5cc71e9-8648-4d99-a6ba-56508110721a}; !- Outlet Port

OS:Connection,
  {109876ac-cb2d-4f97-a7fc-678cc01b42f5}, !- Handle
  {5ab24998-c305-4ef4-824c-134d4869c69e}, !- Source Object
  3,                                      !- Outlet Port
  {24d9e52d-1457-4d6b-bf9b-6b981f7947ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95fad715-dc2a-4349-84a2-7c959e19ef00}, !- Handle
  {87dd826d-2550-4edd-a126-3c7ebdc77b2d}, !- Source Object
  2,                                      !- Outlet Port
  {1cd97208-5b2f-4578-901c-5308d146d30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5cc71e9-8648-4d99-a6ba-56508110721a}, !- Handle
  {1cd97208-5b2f-4578-901c-5308d146d30d}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {c4b7d7f6-34e5-42d2-9546-a27b6af2d563}, !- Handle
  Zone Hospital OR A  - Story ground Air Terminal Inlet Air Node, !- Name
  {c5dd768e-6b1e-4429-b03f-e4bb8e322c1b}, !- Inlet Port
  {5c040f26-1dfb-4592-b13d-5e3d0fb10d3c}; !- Outlet Port

OS:Connection,
  {c5dd768e-6b1e-4429-b03f-e4bb8e322c1b}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  36,                                     !- Outlet Port
  {c4b7d7f6-34e5-42d2-9546-a27b6af2d563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c040f26-1dfb-4592-b13d-5e3d0fb10d3c}, !- Handle
  {c4b7d7f6-34e5-42d2-9546-a27b6af2d563}, !- Source Object
  3,                                      !- Outlet Port
  {d1256a20-d9bb-4a02-864e-329045659923}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a3fbf79-70aa-40c4-9b80-ab0a2136f335}, !- Handle
  {d1256a20-d9bb-4a02-864e-329045659923}, !- Source Object
  4,                                      !- Outlet Port
  {5ab24998-c305-4ef4-824c-134d4869c69e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3cbbf587-2481-4f9c-b392-0c5e9165c957}, !- Handle
  Schedule Constant 67,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {cda14f3f-7c84-40ce-915a-151d85f569a5}, !- Handle
  Schedule Constant 68,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8c8e2b0b-985d-4d9e-a16c-ac40b8201109}, !- Handle
  Zone Hospital OR B  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {c8a873fd-468f-484d-96c1-17766603ee7e}, !- Air Inlet Node Name
  {0ce4d0b8-6eca-4eff-8aad-90d1a49e1ba7}, !- Air Outlet Node Name
  1.02819751080936;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e4c8f151-f147-44ea-9e55-be41b8fae789}, !- Handle
  Zone Hospital OR B  - Story ground Air Terminal Outlet Air Node, !- Name
  {0ce4d0b8-6eca-4eff-8aad-90d1a49e1ba7}, !- Inlet Port
  {009a668e-7417-4183-8456-db6cc04fb63e}; !- Outlet Port

OS:Node,
  {ba9c4407-64f1-44b9-ad9b-5377af1934f1}, !- Handle
  Zone Hospital OR B  - Story ground Return Air Node, !- Name
  {b5e94b4d-9c8a-4ce6-b6ad-d5df981c2e94}, !- Inlet Port
  {62647820-3150-4277-955a-ad9e7000d3b6}; !- Outlet Port

OS:Connection,
  {009a668e-7417-4183-8456-db6cc04fb63e}, !- Handle
  {e4c8f151-f147-44ea-9e55-be41b8fae789}, !- Source Object
  3,                                      !- Outlet Port
  {5c138748-8ea5-4eb5-a371-c7fedc0a0b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e94b4d-9c8a-4ce6-b6ad-d5df981c2e94}, !- Handle
  {9f777c6d-02c2-431d-bf7e-bb32a3405c74}, !- Source Object
  2,                                      !- Outlet Port
  {ba9c4407-64f1-44b9-ad9b-5377af1934f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62647820-3150-4277-955a-ad9e7000d3b6}, !- Handle
  {ba9c4407-64f1-44b9-ad9b-5377af1934f1}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {ef69c54f-4a34-44b6-b8ac-3e8825f1ded8}, !- Handle
  Zone Hospital OR B  - Story ground Air Terminal Inlet Air Node, !- Name
  {2f8369e9-0917-4ce3-a575-161cc1de69b5}, !- Inlet Port
  {c8a873fd-468f-484d-96c1-17766603ee7e}; !- Outlet Port

OS:Connection,
  {2f8369e9-0917-4ce3-a575-161cc1de69b5}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  37,                                     !- Outlet Port
  {ef69c54f-4a34-44b6-b8ac-3e8825f1ded8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a873fd-468f-484d-96c1-17766603ee7e}, !- Handle
  {ef69c54f-4a34-44b6-b8ac-3e8825f1ded8}, !- Source Object
  3,                                      !- Outlet Port
  {8c8e2b0b-985d-4d9e-a16c-ac40b8201109}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ce4d0b8-6eca-4eff-8aad-90d1a49e1ba7}, !- Handle
  {8c8e2b0b-985d-4d9e-a16c-ac40b8201109}, !- Source Object
  4,                                      !- Outlet Port
  {e4c8f151-f147-44ea-9e55-be41b8fae789}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b012c98f-ae69-45ad-a5f0-2b0f43e8f4a6}, !- Handle
  Schedule Constant 69,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {da881638-c6d1-4031-a8cf-0495efec9921}, !- Handle
  Schedule Constant 70,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {369adefb-9456-4473-8891-9abf9c14e9eb}, !- Handle
  Zone Hospital OR C  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {8004f722-bb15-4382-bc37-4af0829d0835}, !- Air Inlet Node Name
  {fc44799a-6991-4d24-a96f-26967fe46ab7}, !- Air Outlet Node Name
  0.162346975390951;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {abe6ee71-6f98-4b26-98cd-6e419c8bccf8}, !- Handle
  Zone Hospital OR C  - Story ground Air Terminal Outlet Air Node, !- Name
  {fc44799a-6991-4d24-a96f-26967fe46ab7}, !- Inlet Port
  {a9a04a5e-d099-49de-9ae3-d35a34ffb2f4}; !- Outlet Port

OS:Node,
  {aaa166f4-fbbf-4ddc-8526-696a46a73e1d}, !- Handle
  Zone Hospital OR C  - Story ground Return Air Node, !- Name
  {c2a4f158-c543-4e11-8a7b-f9e1a300f978}, !- Inlet Port
  {126741ae-bcee-4dfc-a0d2-a15f117e0160}; !- Outlet Port

OS:Connection,
  {a9a04a5e-d099-49de-9ae3-d35a34ffb2f4}, !- Handle
  {abe6ee71-6f98-4b26-98cd-6e419c8bccf8}, !- Source Object
  3,                                      !- Outlet Port
  {0409e900-5225-4213-921d-8c4bd1dd3a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2a4f158-c543-4e11-8a7b-f9e1a300f978}, !- Handle
  {25d351c6-b9bf-4abd-a13a-930b5bce3ccd}, !- Source Object
  2,                                      !- Outlet Port
  {aaa166f4-fbbf-4ddc-8526-696a46a73e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126741ae-bcee-4dfc-a0d2-a15f117e0160}, !- Handle
  {aaa166f4-fbbf-4ddc-8526-696a46a73e1d}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {655c08a7-24fc-4940-9a64-3fd952887782}, !- Handle
  Zone Hospital OR C  - Story ground Air Terminal Inlet Air Node, !- Name
  {fb93ffd1-6b9d-4270-a2e8-67ff6a3bc688}, !- Inlet Port
  {8004f722-bb15-4382-bc37-4af0829d0835}; !- Outlet Port

OS:Connection,
  {fb93ffd1-6b9d-4270-a2e8-67ff6a3bc688}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  38,                                     !- Outlet Port
  {655c08a7-24fc-4940-9a64-3fd952887782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8004f722-bb15-4382-bc37-4af0829d0835}, !- Handle
  {655c08a7-24fc-4940-9a64-3fd952887782}, !- Source Object
  3,                                      !- Outlet Port
  {369adefb-9456-4473-8891-9abf9c14e9eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc44799a-6991-4d24-a96f-26967fe46ab7}, !- Handle
  {369adefb-9456-4473-8891-9abf9c14e9eb}, !- Source Object
  4,                                      !- Outlet Port
  {abe6ee71-6f98-4b26-98cd-6e419c8bccf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2f2a85f9-5728-4528-bd96-e4a1a9c918cd}, !- Handle
  Schedule Constant 71,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {1e7975eb-a162-4d1d-b0ee-6dbd1d5488e5}, !- Handle
  Schedule Constant 72,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0ddf51af-1432-4450-bc75-49cc34b7f78a}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {1081a4a7-60f5-4b16-9f8d-fd628b77ad40}, !- Air Inlet Node Name
  {31c14dda-6bd4-4299-b232-f9daa60e6d3f}, !- Air Outlet Node Name
  0.0866445212983944;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {21f0974c-4690-459f-99a2-d6c8fab48fad}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground Air Terminal Outlet Air Node, !- Name
  {31c14dda-6bd4-4299-b232-f9daa60e6d3f}, !- Inlet Port
  {c133117f-9e4e-4742-919a-10091ae71ec5}; !- Outlet Port

OS:Node,
  {97d118e1-6aeb-46dd-811f-8b0c74387e45}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground Return Air Node, !- Name
  {9483f577-8576-405b-b987-4f9a58b0ad8d}, !- Inlet Port
  {deb1aeaf-970a-4b2d-ae68-b19276a0c5ff}; !- Outlet Port

OS:Connection,
  {c133117f-9e4e-4742-919a-10091ae71ec5}, !- Handle
  {21f0974c-4690-459f-99a2-d6c8fab48fad}, !- Source Object
  3,                                      !- Outlet Port
  {9b59b1c5-5ef8-4229-aeb8-f7f1e4a2aef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9483f577-8576-405b-b987-4f9a58b0ad8d}, !- Handle
  {f2e9c945-7575-44ee-93bd-b181d6be3b42}, !- Source Object
  2,                                      !- Outlet Port
  {97d118e1-6aeb-46dd-811f-8b0c74387e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deb1aeaf-970a-4b2d-ae68-b19276a0c5ff}, !- Handle
  {97d118e1-6aeb-46dd-811f-8b0c74387e45}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {c9217999-136c-42ce-8b50-67e7f46f0b6f}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground Air Terminal Inlet Air Node, !- Name
  {40325c72-877f-4c1d-9892-bb25a2dd8e65}, !- Inlet Port
  {1081a4a7-60f5-4b16-9f8d-fd628b77ad40}; !- Outlet Port

OS:Connection,
  {40325c72-877f-4c1d-9892-bb25a2dd8e65}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  39,                                     !- Outlet Port
  {c9217999-136c-42ce-8b50-67e7f46f0b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1081a4a7-60f5-4b16-9f8d-fd628b77ad40}, !- Handle
  {c9217999-136c-42ce-8b50-67e7f46f0b6f}, !- Source Object
  3,                                      !- Outlet Port
  {0ddf51af-1432-4450-bc75-49cc34b7f78a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31c14dda-6bd4-4299-b232-f9daa60e6d3f}, !- Handle
  {0ddf51af-1432-4450-bc75-49cc34b7f78a}, !- Source Object
  4,                                      !- Outlet Port
  {21f0974c-4690-459f-99a2-d6c8fab48fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {46b85da5-7a95-447e-9563-8bb67a24e576}, !- Handle
  Schedule Constant 73,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a6aa138b-784e-4a99-ae4f-88ec26f5e8f0}, !- Handle
  Schedule Constant 74,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8a8d1f44-db2a-480b-ab8f-175b46314118}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {774635df-4da5-4fab-8d95-77e311b1ac93}, !- Air Inlet Node Name
  {782d907f-b3ea-4f49-8feb-36606edca07c}, !- Air Outlet Node Name
  0.548748634889831;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {907b2ba2-6ae4-41b8-96a9-d5123928945c}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground Air Terminal Outlet Air Node, !- Name
  {782d907f-b3ea-4f49-8feb-36606edca07c}, !- Inlet Port
  {3589a372-a474-4aba-bc09-e150e123cb85}; !- Outlet Port

OS:Node,
  {b1fe2255-41c2-4d10-b24e-c41209eba2e3}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground Return Air Node, !- Name
  {22ad008e-3088-4e71-a3db-c812a045b4d7}, !- Inlet Port
  {f867a76d-e5b7-496e-876c-d0dd1c49c38d}; !- Outlet Port

OS:Connection,
  {3589a372-a474-4aba-bc09-e150e123cb85}, !- Handle
  {907b2ba2-6ae4-41b8-96a9-d5123928945c}, !- Source Object
  3,                                      !- Outlet Port
  {33e8b527-419d-4de2-a4bd-b055fcdcce9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22ad008e-3088-4e71-a3db-c812a045b4d7}, !- Handle
  {5238075b-1c40-42d9-8016-0593b2e2a902}, !- Source Object
  2,                                      !- Outlet Port
  {b1fe2255-41c2-4d10-b24e-c41209eba2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f867a76d-e5b7-496e-876c-d0dd1c49c38d}, !- Handle
  {b1fe2255-41c2-4d10-b24e-c41209eba2e3}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {74978091-ac2f-4fdf-98e3-1db09123fb5a}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground Air Terminal Inlet Air Node, !- Name
  {6e07c268-b210-4f3f-bbf1-f4ec08f53ac5}, !- Inlet Port
  {774635df-4da5-4fab-8d95-77e311b1ac93}; !- Outlet Port

OS:Connection,
  {6e07c268-b210-4f3f-bbf1-f4ec08f53ac5}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  40,                                     !- Outlet Port
  {74978091-ac2f-4fdf-98e3-1db09123fb5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {774635df-4da5-4fab-8d95-77e311b1ac93}, !- Handle
  {74978091-ac2f-4fdf-98e3-1db09123fb5a}, !- Source Object
  3,                                      !- Outlet Port
  {8a8d1f44-db2a-480b-ab8f-175b46314118}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {782d907f-b3ea-4f49-8feb-36606edca07c}, !- Handle
  {8a8d1f44-db2a-480b-ab8f-175b46314118}, !- Source Object
  4,                                      !- Outlet Port
  {907b2ba2-6ae4-41b8-96a9-d5123928945c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {835b1cfd-f7a6-49ef-a0ab-a07db3bbe28f}, !- Handle
  Schedule Constant 75,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {14e13d68-fb22-4545-9b7d-18862e8b9d89}, !- Handle
  Schedule Constant 76,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0eb61945-71b1-4d82-9ad3-57b0e5904dfe}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {58610592-c6dd-4068-8ecc-1d982f85843a}, !- Air Inlet Node Name
  {c1c1847d-fa68-479a-a26e-ad81574d95a4}, !- Air Outlet Node Name
  0.0866445212983945;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3de0cd9f-cda6-495b-86de-5f6728715935}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground Air Terminal Outlet Air Node, !- Name
  {c1c1847d-fa68-479a-a26e-ad81574d95a4}, !- Inlet Port
  {f3461a3c-c468-4499-9c5c-506d8b632812}; !- Outlet Port

OS:Node,
  {877fdb10-1bdf-40b3-bea7-d5f5e6276794}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground Return Air Node, !- Name
  {e1697b11-53ea-4a93-9328-b53d372f2050}, !- Inlet Port
  {3d0508b6-e3d4-48e7-a76d-6eb7801fe021}; !- Outlet Port

OS:Connection,
  {f3461a3c-c468-4499-9c5c-506d8b632812}, !- Handle
  {3de0cd9f-cda6-495b-86de-5f6728715935}, !- Source Object
  3,                                      !- Outlet Port
  {8f9ef5ee-7e41-4cea-873b-1a1ed0ae3ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1697b11-53ea-4a93-9328-b53d372f2050}, !- Handle
  {d1bbbaab-c254-44fb-9d30-717110a53c3a}, !- Source Object
  2,                                      !- Outlet Port
  {877fdb10-1bdf-40b3-bea7-d5f5e6276794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d0508b6-e3d4-48e7-a76d-6eb7801fe021}, !- Handle
  {877fdb10-1bdf-40b3-bea7-d5f5e6276794}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {4362fffa-a397-4860-a1ac-895af70ef9c2}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground Air Terminal Inlet Air Node, !- Name
  {fc3cb42d-501c-44ce-85c4-8c91b102066a}, !- Inlet Port
  {58610592-c6dd-4068-8ecc-1d982f85843a}; !- Outlet Port

OS:Connection,
  {fc3cb42d-501c-44ce-85c4-8c91b102066a}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  41,                                     !- Outlet Port
  {4362fffa-a397-4860-a1ac-895af70ef9c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58610592-c6dd-4068-8ecc-1d982f85843a}, !- Handle
  {4362fffa-a397-4860-a1ac-895af70ef9c2}, !- Source Object
  3,                                      !- Outlet Port
  {0eb61945-71b1-4d82-9ad3-57b0e5904dfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1c1847d-fa68-479a-a26e-ad81574d95a4}, !- Handle
  {0eb61945-71b1-4d82-9ad3-57b0e5904dfe}, !- Source Object
  4,                                      !- Outlet Port
  {3de0cd9f-cda6-495b-86de-5f6728715935}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9effe2b9-81cb-4c94-9760-b4207f5e4cca}, !- Handle
  Schedule Constant 77,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d5f74029-6cba-490a-b07b-24d2bd366cfa}, !- Handle
  Schedule Constant 78,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2b2540ea-18e7-4473-a806-8a83bcaacfc9}, !- Handle
  Zone Hospital Radiology A  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {6946f2b7-d687-4ecd-b930-78b26f5a4ce6}, !- Air Inlet Node Name
  {5bcf2d41-5df1-4c17-956d-663975ec3501}, !- Air Outlet Node Name
  0.129045031721013;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {668cc8cd-c2d1-4381-8539-1cf480735e25}, !- Handle
  Zone Hospital Radiology A  - Story ground Air Terminal Outlet Air Node, !- Name
  {5bcf2d41-5df1-4c17-956d-663975ec3501}, !- Inlet Port
  {cd408b71-cb08-423d-acf8-499e0d25816c}; !- Outlet Port

OS:Node,
  {18441bab-bf10-4136-864e-d32f0d4cf786}, !- Handle
  Zone Hospital Radiology A  - Story ground Return Air Node, !- Name
  {db74e6cc-8536-4d51-bf8d-bee67cf5c0ce}, !- Inlet Port
  {0431b89c-4797-445d-8a14-92f62b4dd0c4}; !- Outlet Port

OS:Connection,
  {cd408b71-cb08-423d-acf8-499e0d25816c}, !- Handle
  {668cc8cd-c2d1-4381-8539-1cf480735e25}, !- Source Object
  3,                                      !- Outlet Port
  {796e0ce2-7228-43aa-8a26-1a42b0009ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db74e6cc-8536-4d51-bf8d-bee67cf5c0ce}, !- Handle
  {679fd41f-e186-41b7-9b11-ecfc2fa965ca}, !- Source Object
  2,                                      !- Outlet Port
  {18441bab-bf10-4136-864e-d32f0d4cf786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0431b89c-4797-445d-8a14-92f62b4dd0c4}, !- Handle
  {18441bab-bf10-4136-864e-d32f0d4cf786}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {1ca75d09-e6a3-4d7b-b84a-730a0cb951f8}, !- Handle
  Zone Hospital Radiology A  - Story ground Air Terminal Inlet Air Node, !- Name
  {136eac89-1b05-4d8f-9db4-860df7ff74e9}, !- Inlet Port
  {6946f2b7-d687-4ecd-b930-78b26f5a4ce6}; !- Outlet Port

OS:Connection,
  {136eac89-1b05-4d8f-9db4-860df7ff74e9}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  42,                                     !- Outlet Port
  {1ca75d09-e6a3-4d7b-b84a-730a0cb951f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6946f2b7-d687-4ecd-b930-78b26f5a4ce6}, !- Handle
  {1ca75d09-e6a3-4d7b-b84a-730a0cb951f8}, !- Source Object
  3,                                      !- Outlet Port
  {2b2540ea-18e7-4473-a806-8a83bcaacfc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bcf2d41-5df1-4c17-956d-663975ec3501}, !- Handle
  {2b2540ea-18e7-4473-a806-8a83bcaacfc9}, !- Source Object
  4,                                      !- Outlet Port
  {668cc8cd-c2d1-4381-8539-1cf480735e25}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3f70a3a9-6985-4f46-bffc-3caea597a766}, !- Handle
  Schedule Constant 79,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5a9b4c95-a912-47c7-84d8-130ad0be4a74}, !- Handle
  Schedule Constant 80,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {84912a0b-2ca1-4c15-bead-013bf461aaed}, !- Handle
  Zone Hospital Radiology B  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {1df9f30e-7e96-4fea-8901-5262482fd2dd}, !- Air Inlet Node Name
  {fb2d1c0c-8e03-400b-9c50-9a6517d3f311}, !- Air Outlet Node Name
  0.817285200899747;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0e27b339-9804-4fb7-90f1-95d5222793b5}, !- Handle
  Zone Hospital Radiology B  - Story ground Air Terminal Outlet Air Node, !- Name
  {fb2d1c0c-8e03-400b-9c50-9a6517d3f311}, !- Inlet Port
  {b442285b-418a-4681-b556-47821a811d3c}; !- Outlet Port

OS:Node,
  {0ef05ea6-6d34-43ff-80b5-7203294a27f6}, !- Handle
  Zone Hospital Radiology B  - Story ground Return Air Node, !- Name
  {6ea3bb2a-5ecf-4b07-bdb2-ce055699625e}, !- Inlet Port
  {3189eb87-8d84-4b56-ad33-24a2eed6843a}; !- Outlet Port

OS:Connection,
  {b442285b-418a-4681-b556-47821a811d3c}, !- Handle
  {0e27b339-9804-4fb7-90f1-95d5222793b5}, !- Source Object
  3,                                      !- Outlet Port
  {5044a0f5-5982-4b44-819f-6aa575dbe30e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ea3bb2a-5ecf-4b07-bdb2-ce055699625e}, !- Handle
  {af4fac94-3e25-4d1f-9ba4-7328d52acdcc}, !- Source Object
  2,                                      !- Outlet Port
  {0ef05ea6-6d34-43ff-80b5-7203294a27f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3189eb87-8d84-4b56-ad33-24a2eed6843a}, !- Handle
  {0ef05ea6-6d34-43ff-80b5-7203294a27f6}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {e65fdff4-e0fd-4952-a3cd-d7dca53a4a92}, !- Handle
  Zone Hospital Radiology B  - Story ground Air Terminal Inlet Air Node, !- Name
  {f25a7471-c9e7-4b48-9091-5e3f49594364}, !- Inlet Port
  {1df9f30e-7e96-4fea-8901-5262482fd2dd}; !- Outlet Port

OS:Connection,
  {f25a7471-c9e7-4b48-9091-5e3f49594364}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  43,                                     !- Outlet Port
  {e65fdff4-e0fd-4952-a3cd-d7dca53a4a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df9f30e-7e96-4fea-8901-5262482fd2dd}, !- Handle
  {e65fdff4-e0fd-4952-a3cd-d7dca53a4a92}, !- Source Object
  3,                                      !- Outlet Port
  {84912a0b-2ca1-4c15-bead-013bf461aaed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb2d1c0c-8e03-400b-9c50-9a6517d3f311}, !- Handle
  {84912a0b-2ca1-4c15-bead-013bf461aaed}, !- Source Object
  4,                                      !- Outlet Port
  {0e27b339-9804-4fb7-90f1-95d5222793b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e08ef732-d7c4-4aba-9482-038bbbd1a1e1}, !- Handle
  Schedule Constant 81,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3e7f836a-06e8-490b-a210-5a559b7390fa}, !- Handle
  Schedule Constant 82,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3aa61c1f-8c55-4643-b3d4-fb5234fcd886}, !- Handle
  Zone Hospital Radiology C  - Story ground Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {a061cc82-78fa-4ade-9fe8-1c70943b7657}, !- Air Inlet Node Name
  {dcf03523-98c0-4304-b13c-54cad195165b}, !- Air Outlet Node Name
  0.129045031721013;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bcb07e6a-3dd1-4cee-a9f0-07bc2bb195de}, !- Handle
  Zone Hospital Radiology C  - Story ground Air Terminal Outlet Air Node, !- Name
  {dcf03523-98c0-4304-b13c-54cad195165b}, !- Inlet Port
  {a2863a41-3c27-414f-97ee-e39d774c1bde}; !- Outlet Port

OS:Node,
  {b97312c6-ff81-4b97-9b9f-ccd408ad2655}, !- Handle
  Zone Hospital Radiology C  - Story ground Return Air Node, !- Name
  {aadd9431-9476-4480-9fa6-725fde4caeb9}, !- Inlet Port
  {e7a05096-dc48-4220-b8eb-5a758fecc4e2}; !- Outlet Port

OS:Connection,
  {a2863a41-3c27-414f-97ee-e39d774c1bde}, !- Handle
  {bcb07e6a-3dd1-4cee-a9f0-07bc2bb195de}, !- Source Object
  3,                                      !- Outlet Port
  {95f8bff5-3e37-426a-ab0f-d56612b5139d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aadd9431-9476-4480-9fa6-725fde4caeb9}, !- Handle
  {908f13af-e79c-4faf-8caa-abbb8f178177}, !- Source Object
  2,                                      !- Outlet Port
  {b97312c6-ff81-4b97-9b9f-ccd408ad2655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7a05096-dc48-4220-b8eb-5a758fecc4e2}, !- Handle
  {b97312c6-ff81-4b97-9b9f-ccd408ad2655}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e7f09-9d8c-45d6-8588-e5e9b66373b0}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {5b6ad330-6f15-4d6f-a10b-9cc315532d87}, !- Handle
  Zone Hospital Radiology C  - Story ground Air Terminal Inlet Air Node, !- Name
  {fb2764d7-742c-460b-a2d4-3b2bacb90afd}, !- Inlet Port
  {a061cc82-78fa-4ade-9fe8-1c70943b7657}; !- Outlet Port

OS:Connection,
  {fb2764d7-742c-460b-a2d4-3b2bacb90afd}, !- Handle
  {e4022599-43d1-4588-b898-193d565f44d1}, !- Source Object
  44,                                     !- Outlet Port
  {5b6ad330-6f15-4d6f-a10b-9cc315532d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a061cc82-78fa-4ade-9fe8-1c70943b7657}, !- Handle
  {5b6ad330-6f15-4d6f-a10b-9cc315532d87}, !- Source Object
  3,                                      !- Outlet Port
  {3aa61c1f-8c55-4643-b3d4-fb5234fcd886}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dcf03523-98c0-4304-b13c-54cad195165b}, !- Handle
  {3aa61c1f-8c55-4643-b3d4-fb5234fcd886}, !- Source Object
  4,                                      !- Outlet Port
  {bcb07e6a-3dd1-4cee-a9f0-07bc2bb195de}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0da684f7-7cc3-4cfb-8f37-207ac13fb633}, !- Handle
  Schedule Constant 83,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {53fd4773-6253-4137-8dfc-10149f3be4b6}, !- Handle
  Schedule Constant 84,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {b41ceba4-2f80-4d5c-89e2-aa8e05905c3a}, !- Handle
  Zone Hospital Dining A  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  9.90122106086711e-05,                   !- Design Water Flow Rate {m3/s}
  0.147289205043573,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5845387967058,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00936580136655408,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {90dd34ac-4c2d-455b-915b-a80891244304}, !- Water Inlet Node Name
  {6152df2b-c33c-45fc-abde-324c0b10a1ea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {af88cce4-a576-4ec9-980e-91ddb498df7a}, !- Handle
  Zone Hospital Dining A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {9360e699-9d09-41e0-9588-7365505ce6db}, !- Inlet Port
  {90dd34ac-4c2d-455b-915b-a80891244304}; !- Outlet Port

OS:Connection,
  {9360e699-9d09-41e0-9588-7365505ce6db}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  5,                                      !- Outlet Port
  {af88cce4-a576-4ec9-980e-91ddb498df7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0cb5a78-d9c1-4f4e-ae02-792806b26dd4}, !- Handle
  Zone Hospital Dining A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {6152df2b-c33c-45fc-abde-324c0b10a1ea}, !- Inlet Port
  {7bd1f753-eb25-4b55-9ad7-86ec2083a3f9}; !- Outlet Port

OS:Connection,
  {90dd34ac-4c2d-455b-915b-a80891244304}, !- Handle
  {af88cce4-a576-4ec9-980e-91ddb498df7a}, !- Source Object
  3,                                      !- Outlet Port
  {b41ceba4-2f80-4d5c-89e2-aa8e05905c3a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6152df2b-c33c-45fc-abde-324c0b10a1ea}, !- Handle
  {b41ceba4-2f80-4d5c-89e2-aa8e05905c3a}, !- Source Object
  11,                                     !- Outlet Port
  {a0cb5a78-d9c1-4f4e-ae02-792806b26dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd1f753-eb25-4b55-9ad7-86ec2083a3f9}, !- Handle
  {a0cb5a78-d9c1-4f4e-ae02-792806b26dd4}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {98d1b096-2480-4165-8fb1-634e34c45169}, !- Handle
  Zone Hospital Dining A  - Story ground FCU Cooling Coil Controller, !- Name
  {b41ceba4-2f80-4d5c-89e2-aa8e05905c3a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f3fe20fb-293e-477c-91e8-2c6dfc182dc7}, !- Handle
  Zone Hospital Dining A  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  27.5510095635132,                       !- U-Factor Times Area Value {W/K}
  2.65408088156194e-05,                   !- Maximum Water Flow Rate {m3/s}
  {61553290-0635-40dd-99e9-902c33c5282a}, !- Water Inlet Node Name
  {45575d63-8072-4a64-8b6b-e69e73552ab8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1213.41393007954,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3284f861-7381-4716-acaf-6762f5519cba}, !- Handle
  Zone Hospital Dining A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {cd2a8691-6b51-4d2c-ab26-f6c29daa9204}, !- Inlet Port
  {61553290-0635-40dd-99e9-902c33c5282a}; !- Outlet Port

OS:Connection,
  {cd2a8691-6b51-4d2c-ab26-f6c29daa9204}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  5,                                      !- Outlet Port
  {3284f861-7381-4716-acaf-6762f5519cba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06a64447-bd9d-4211-9341-90e151ed519a}, !- Handle
  Zone Hospital Dining A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {45575d63-8072-4a64-8b6b-e69e73552ab8}, !- Inlet Port
  {85771e99-e042-4a6b-a00f-634d053c1184}; !- Outlet Port

OS:Connection,
  {61553290-0635-40dd-99e9-902c33c5282a}, !- Handle
  {3284f861-7381-4716-acaf-6762f5519cba}, !- Source Object
  3,                                      !- Outlet Port
  {f3fe20fb-293e-477c-91e8-2c6dfc182dc7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {45575d63-8072-4a64-8b6b-e69e73552ab8}, !- Handle
  {f3fe20fb-293e-477c-91e8-2c6dfc182dc7}, !- Source Object
  6,                                      !- Outlet Port
  {06a64447-bd9d-4211-9341-90e151ed519a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85771e99-e042-4a6b-a00f-634d053c1184}, !- Handle
  {06a64447-bd9d-4211-9341-90e151ed519a}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fa693722-6ff6-4763-965a-7818000188f6}, !- Handle
  Zone Hospital Dining A  - Story ground FCU Heating Coil Controller, !- Name
  {f3fe20fb-293e-477c-91e8-2c6dfc182dc7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9103bf92-2e77-4c05-a1d7-ba51fd62c019}, !- Handle
  Zone Hospital Dining A  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.147289205043573,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd0fad57-d53d-4090-854e-14abaaafe09a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9f6dc89e-86fb-4229-8d53-065180fb04af}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {cd0fad57-d53d-4090-854e-14abaaafe09a}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9f6dc89e-86fb-4229-8d53-065180fb04af}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {6daca6fe-534d-4f40-aa73-188c33b1f389}, !- Handle
  Zone Hospital Dining A  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.147289205043573,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {a865654e-b975-40a7-af92-152199214c4a}, !- Air Inlet Node Name
  {bf624eee-f949-4bfa-8774-07e8b370746e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9103bf92-2e77-4c05-a1d7-ba51fd62c019}, !- Supply Air Fan Name
  {b41ceba4-2f80-4d5c-89e2-aa8e05905c3a}, !- Cooling Coil Name
  9.90122106086711e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f3fe20fb-293e-477c-91e8-2c6dfc182dc7}, !- Heating Coil Name
  2.65408088156194e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {6b951617-33de-4292-b3f2-448ff1f13510}, !- Handle
  Zone Hospital Dining A  - Story ground FCU Inlet Air Node, !- Name
  {27381625-afbc-4160-9124-b82be8729696}, !- Inlet Port
  {a865654e-b975-40a7-af92-152199214c4a}; !- Outlet Port

OS:Connection,
  {27381625-afbc-4160-9124-b82be8729696}, !- Handle
  {bc0078c5-f481-47fd-9512-3a5d4cecbedd}, !- Source Object
  2,                                      !- Outlet Port
  {6b951617-33de-4292-b3f2-448ff1f13510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a865654e-b975-40a7-af92-152199214c4a}, !- Handle
  {6b951617-33de-4292-b3f2-448ff1f13510}, !- Source Object
  3,                                      !- Outlet Port
  {6daca6fe-534d-4f40-aa73-188c33b1f389}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {174d1f4b-fd17-400e-b71a-d572f5b077bd}, !- Handle
  Zone Hospital Dining A  - Story ground FCU Outlet Air Node, !- Name
  {bf624eee-f949-4bfa-8774-07e8b370746e}, !- Inlet Port
  {b840255e-c2da-42a3-9ffd-1ecf01a750b7}; !- Outlet Port

OS:Connection,
  {b840255e-c2da-42a3-9ffd-1ecf01a750b7}, !- Handle
  {174d1f4b-fd17-400e-b71a-d572f5b077bd}, !- Source Object
  3,                                      !- Outlet Port
  {5c35749d-40a5-4221-8063-5e123f6ea39e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf624eee-f949-4bfa-8774-07e8b370746e}, !- Handle
  {6daca6fe-534d-4f40-aa73-188c33b1f389}, !- Source Object
  10,                                     !- Outlet Port
  {174d1f4b-fd17-400e-b71a-d572f5b077bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {2be16384-9994-47e6-a91f-ddc6d541a180}, !- Handle
  Zone Hospital Dining B  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000262725629379788,                   !- Design Water Flow Rate {m3/s}
  0.302052710091466,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5798713064286,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.01089600612513,                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a6b7e720-3429-4e5e-9f0f-9dde05edc048}, !- Water Inlet Node Name
  {0f4b03b1-4a66-4419-a308-51e9e1ae301a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {de288a46-c57a-4709-b9fd-9f4b7a4a2b0d}, !- Handle
  Zone Hospital Dining B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {e48b9411-e797-4df5-bc97-223838fbcb8e}, !- Inlet Port
  {a6b7e720-3429-4e5e-9f0f-9dde05edc048}; !- Outlet Port

OS:Connection,
  {e48b9411-e797-4df5-bc97-223838fbcb8e}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  6,                                      !- Outlet Port
  {de288a46-c57a-4709-b9fd-9f4b7a4a2b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {224c5fd7-3417-4cf9-830e-9d0c063c0418}, !- Handle
  Zone Hospital Dining B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {0f4b03b1-4a66-4419-a308-51e9e1ae301a}, !- Inlet Port
  {31ecaafd-c965-48f5-aab5-ad89e1a6b789}; !- Outlet Port

OS:Connection,
  {a6b7e720-3429-4e5e-9f0f-9dde05edc048}, !- Handle
  {de288a46-c57a-4709-b9fd-9f4b7a4a2b0d}, !- Source Object
  3,                                      !- Outlet Port
  {2be16384-9994-47e6-a91f-ddc6d541a180}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0f4b03b1-4a66-4419-a308-51e9e1ae301a}, !- Handle
  {2be16384-9994-47e6-a91f-ddc6d541a180}, !- Source Object
  11,                                     !- Outlet Port
  {224c5fd7-3417-4cf9-830e-9d0c063c0418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ecaafd-c965-48f5-aab5-ad89e1a6b789}, !- Handle
  {224c5fd7-3417-4cf9-830e-9d0c063c0418}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2e5a3f0c-e550-4f2f-920a-e93fded76860}, !- Handle
  Zone Hospital Dining B  - Story ground FCU Cooling Coil Controller, !- Name
  {2be16384-9994-47e6-a91f-ddc6d541a180}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0c174702-b5d1-47ad-b06a-57b28b384fa4}, !- Handle
  Zone Hospital Dining B  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  67.184130160761,                        !- U-Factor Times Area Value {W/K}
  6.40532367011384e-05,                   !- Maximum Water Flow Rate {m3/s}
  {86660fc9-1333-45b0-9ab5-46a8b4eb76d9}, !- Water Inlet Node Name
  {7fd568aa-eeec-44bb-a114-4667d97eb7a7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2928.437118092,                         !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de2fd317-6dc9-4ab5-88c1-ff17b83fefe8}, !- Handle
  Zone Hospital Dining B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {a1810a78-3c76-432d-9464-4c18701170e6}, !- Inlet Port
  {86660fc9-1333-45b0-9ab5-46a8b4eb76d9}; !- Outlet Port

OS:Connection,
  {a1810a78-3c76-432d-9464-4c18701170e6}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  6,                                      !- Outlet Port
  {de2fd317-6dc9-4ab5-88c1-ff17b83fefe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {308d1e5f-74dd-4f66-975e-b19182564030}, !- Handle
  Zone Hospital Dining B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {7fd568aa-eeec-44bb-a114-4667d97eb7a7}, !- Inlet Port
  {dd20bc48-3589-4099-9032-dc78ed021371}; !- Outlet Port

OS:Connection,
  {86660fc9-1333-45b0-9ab5-46a8b4eb76d9}, !- Handle
  {de2fd317-6dc9-4ab5-88c1-ff17b83fefe8}, !- Source Object
  3,                                      !- Outlet Port
  {0c174702-b5d1-47ad-b06a-57b28b384fa4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7fd568aa-eeec-44bb-a114-4667d97eb7a7}, !- Handle
  {0c174702-b5d1-47ad-b06a-57b28b384fa4}, !- Source Object
  6,                                      !- Outlet Port
  {308d1e5f-74dd-4f66-975e-b19182564030}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd20bc48-3589-4099-9032-dc78ed021371}, !- Handle
  {308d1e5f-74dd-4f66-975e-b19182564030}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f2af1c79-44d7-4d5a-b26c-191d236a77d7}, !- Handle
  Zone Hospital Dining B  - Story ground FCU Heating Coil Controller, !- Name
  {0c174702-b5d1-47ad-b06a-57b28b384fa4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {57537401-fed9-417e-a734-7b1fadbdaf1e}, !- Handle
  Zone Hospital Dining B  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.302052710091466,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9b0999d1-39b5-4ebb-8769-f364b227941c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4d486c23-b3d9-4156-b4b2-c41ed030d199}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {9b0999d1-39b5-4ebb-8769-f364b227941c}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4d486c23-b3d9-4156-b4b2-c41ed030d199}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {94418b0f-7f75-4d8b-97df-076b4225ef25}, !- Handle
  Zone Hospital Dining B  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.302052710091466,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {54297b22-506e-4b8c-800c-86986f14aa5e}, !- Air Inlet Node Name
  {b30cb8da-12f7-49fb-ba53-80444d55f72c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {57537401-fed9-417e-a734-7b1fadbdaf1e}, !- Supply Air Fan Name
  {2be16384-9994-47e6-a91f-ddc6d541a180}, !- Cooling Coil Name
  0.000262725629379788,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0c174702-b5d1-47ad-b06a-57b28b384fa4}, !- Heating Coil Name
  6.40532367011384e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ce2bf160-e43b-4fc2-a1d9-c9e2b1c41a10}, !- Handle
  Zone Hospital Dining B  - Story ground FCU Inlet Air Node, !- Name
  {b800693f-7982-44cc-b910-56d9d1b2da58}, !- Inlet Port
  {54297b22-506e-4b8c-800c-86986f14aa5e}; !- Outlet Port

OS:Connection,
  {b800693f-7982-44cc-b910-56d9d1b2da58}, !- Handle
  {1b6fd581-3a97-4a68-916d-130a081dd48a}, !- Source Object
  2,                                      !- Outlet Port
  {ce2bf160-e43b-4fc2-a1d9-c9e2b1c41a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54297b22-506e-4b8c-800c-86986f14aa5e}, !- Handle
  {ce2bf160-e43b-4fc2-a1d9-c9e2b1c41a10}, !- Source Object
  3,                                      !- Outlet Port
  {94418b0f-7f75-4d8b-97df-076b4225ef25}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b2d1153d-a90f-406f-bd09-1e2e8c22a6d5}, !- Handle
  Zone Hospital Dining B  - Story ground FCU Outlet Air Node, !- Name
  {b30cb8da-12f7-49fb-ba53-80444d55f72c}, !- Inlet Port
  {afd7ed83-f004-4181-a37e-cec86474e614}; !- Outlet Port

OS:Connection,
  {afd7ed83-f004-4181-a37e-cec86474e614}, !- Handle
  {b2d1153d-a90f-406f-bd09-1e2e8c22a6d5}, !- Source Object
  3,                                      !- Outlet Port
  {a5cb84c4-27e2-4763-969f-f310adbe7a56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b30cb8da-12f7-49fb-ba53-80444d55f72c}, !- Handle
  {94418b0f-7f75-4d8b-97df-076b4225ef25}, !- Source Object
  10,                                     !- Outlet Port
  {b2d1153d-a90f-406f-bd09-1e2e8c22a6d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6e50dcd7-ed3a-4092-940a-74ff194f546e}, !- Handle
  Zone Hospital Dining C  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  7.21346679769894e-05,                   !- Design Water Flow Rate {m3/s}
  0.0955781619625399,                     !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5820595759264,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.010004900697506,                      !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7df53c4f-d12f-4670-917b-2f4997782d1a}, !- Water Inlet Node Name
  {1888697b-b37e-48b9-bde2-50ff8c4be4ce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b7623e0b-39e4-4e7b-a3a9-745a4f598a22}, !- Handle
  Zone Hospital Dining C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {45bcae2d-c981-43bf-becd-14175cd9f577}, !- Inlet Port
  {7df53c4f-d12f-4670-917b-2f4997782d1a}; !- Outlet Port

OS:Connection,
  {45bcae2d-c981-43bf-becd-14175cd9f577}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  7,                                      !- Outlet Port
  {b7623e0b-39e4-4e7b-a3a9-745a4f598a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {caaac7ab-8851-4775-9f97-ae7b79378744}, !- Handle
  Zone Hospital Dining C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {1888697b-b37e-48b9-bde2-50ff8c4be4ce}, !- Inlet Port
  {27f3948d-c2b9-449b-8708-8e0d21063be4}; !- Outlet Port

OS:Connection,
  {7df53c4f-d12f-4670-917b-2f4997782d1a}, !- Handle
  {b7623e0b-39e4-4e7b-a3a9-745a4f598a22}, !- Source Object
  3,                                      !- Outlet Port
  {6e50dcd7-ed3a-4092-940a-74ff194f546e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1888697b-b37e-48b9-bde2-50ff8c4be4ce}, !- Handle
  {6e50dcd7-ed3a-4092-940a-74ff194f546e}, !- Source Object
  11,                                     !- Outlet Port
  {caaac7ab-8851-4775-9f97-ae7b79378744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f3948d-c2b9-449b-8708-8e0d21063be4}, !- Handle
  {caaac7ab-8851-4775-9f97-ae7b79378744}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a472e020-1eb5-4d8d-a9d6-8b20392aa227}, !- Handle
  Zone Hospital Dining C  - Story ground FCU Cooling Coil Controller, !- Name
  {6e50dcd7-ed3a-4092-940a-74ff194f546e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ec2d26e3-dbac-4449-8344-54031de987f3}, !- Handle
  Zone Hospital Dining C  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  27.4113649311496,                       !- U-Factor Times Area Value {W/K}
  2.64061608449291e-05,                   !- Maximum Water Flow Rate {m3/s}
  {0d1483f9-9008-476d-b7b2-bbba20bc4e45}, !- Water Inlet Node Name
  {12bdd0f7-3f4a-4483-9405-5b4ce5ddc2e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1207.25798643714,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {39811385-f06a-4596-a95a-a704a324f718}, !- Handle
  Zone Hospital Dining C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {f769597c-7ce3-4b9a-8638-94d84db209b0}, !- Inlet Port
  {0d1483f9-9008-476d-b7b2-bbba20bc4e45}; !- Outlet Port

OS:Connection,
  {f769597c-7ce3-4b9a-8638-94d84db209b0}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  7,                                      !- Outlet Port
  {39811385-f06a-4596-a95a-a704a324f718}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9559b27-ebf7-4406-9ba1-a8a578fd8fcf}, !- Handle
  Zone Hospital Dining C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {12bdd0f7-3f4a-4483-9405-5b4ce5ddc2e9}, !- Inlet Port
  {15632cd4-c22c-4adc-84b5-463da8140f51}; !- Outlet Port

OS:Connection,
  {0d1483f9-9008-476d-b7b2-bbba20bc4e45}, !- Handle
  {39811385-f06a-4596-a95a-a704a324f718}, !- Source Object
  3,                                      !- Outlet Port
  {ec2d26e3-dbac-4449-8344-54031de987f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {12bdd0f7-3f4a-4483-9405-5b4ce5ddc2e9}, !- Handle
  {ec2d26e3-dbac-4449-8344-54031de987f3}, !- Source Object
  6,                                      !- Outlet Port
  {c9559b27-ebf7-4406-9ba1-a8a578fd8fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15632cd4-c22c-4adc-84b5-463da8140f51}, !- Handle
  {c9559b27-ebf7-4406-9ba1-a8a578fd8fcf}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ff8a6a6f-460e-4cf4-b35e-65596debbd37}, !- Handle
  Zone Hospital Dining C  - Story ground FCU Heating Coil Controller, !- Name
  {ec2d26e3-dbac-4449-8344-54031de987f3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a332924b-bb4a-48d1-a4a5-34e7a846d0a7}, !- Handle
  Zone Hospital Dining C  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.0955781619625399,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f5d355fe-2981-410e-9ec1-1940fb007fca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b2acdc7c-fb6d-400a-9f30-55785c281004}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f5d355fe-2981-410e-9ec1-1940fb007fca}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b2acdc7c-fb6d-400a-9f30-55785c281004}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {17cb8942-cff0-44fc-a4a4-5ac776ee8dd6}, !- Handle
  Zone Hospital Dining C  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.0955781619625399,                     !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {76c1e4d0-2a0f-42d0-b168-1d133486910f}, !- Air Inlet Node Name
  {f3934221-33eb-4f9c-8dad-6acad6d75ccd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a332924b-bb4a-48d1-a4a5-34e7a846d0a7}, !- Supply Air Fan Name
  {6e50dcd7-ed3a-4092-940a-74ff194f546e}, !- Cooling Coil Name
  7.21346679769894e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ec2d26e3-dbac-4449-8344-54031de987f3}, !- Heating Coil Name
  2.64061608449291e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a2942d96-41cc-4472-a0db-a7ab2f4655d5}, !- Handle
  Zone Hospital Dining C  - Story ground FCU Inlet Air Node, !- Name
  {e57dbc5e-8a29-4f0a-add2-20b73bc40623}, !- Inlet Port
  {76c1e4d0-2a0f-42d0-b168-1d133486910f}; !- Outlet Port

OS:Connection,
  {e57dbc5e-8a29-4f0a-add2-20b73bc40623}, !- Handle
  {d9e73020-f577-43b2-a2c7-82ebb749d3e9}, !- Source Object
  2,                                      !- Outlet Port
  {a2942d96-41cc-4472-a0db-a7ab2f4655d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76c1e4d0-2a0f-42d0-b168-1d133486910f}, !- Handle
  {a2942d96-41cc-4472-a0db-a7ab2f4655d5}, !- Source Object
  3,                                      !- Outlet Port
  {17cb8942-cff0-44fc-a4a4-5ac776ee8dd6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0e55c0d8-af7e-4dba-aa12-fe8d76ce986b}, !- Handle
  Zone Hospital Dining C  - Story ground FCU Outlet Air Node, !- Name
  {f3934221-33eb-4f9c-8dad-6acad6d75ccd}, !- Inlet Port
  {e4863cdd-1b81-4b3a-b31b-2c8ba8bd8d24}; !- Outlet Port

OS:Connection,
  {e4863cdd-1b81-4b3a-b31b-2c8ba8bd8d24}, !- Handle
  {0e55c0d8-af7e-4dba-aa12-fe8d76ce986b}, !- Source Object
  3,                                      !- Outlet Port
  {0fe54e16-fabc-494c-9213-139fbca8e8db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3934221-33eb-4f9c-8dad-6acad6d75ccd}, !- Handle
  {17cb8942-cff0-44fc-a4a4-5ac776ee8dd6}, !- Source Object
  10,                                     !- Outlet Port
  {0e55c0d8-af7e-4dba-aa12-fe8d76ce986b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {3821a84f-791f-4708-8736-5dd6802b8def}, !- Handle
  Zone Hospital ER_Exam A  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00020272448878728,                    !- Design Water Flow Rate {m3/s}
  0.767453258597726,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9888273979252,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00885615350172124,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dce9389c-79ca-4935-a254-7f99099f91c9}, !- Water Inlet Node Name
  {e2d092df-dc37-48e5-be2d-c08a04b6221e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {60a6f13d-de44-43ac-85f2-6802a8f7b803}, !- Handle
  Zone Hospital ER_Exam A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {75171ca4-f522-4053-82c3-6f68ac386811}, !- Inlet Port
  {dce9389c-79ca-4935-a254-7f99099f91c9}; !- Outlet Port

OS:Connection,
  {75171ca4-f522-4053-82c3-6f68ac386811}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  8,                                      !- Outlet Port
  {60a6f13d-de44-43ac-85f2-6802a8f7b803}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {460ed6b4-25dd-4768-8990-efceeb90cc9a}, !- Handle
  Zone Hospital ER_Exam A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {e2d092df-dc37-48e5-be2d-c08a04b6221e}, !- Inlet Port
  {989e2019-be19-4c6c-afc9-b331873c66bd}; !- Outlet Port

OS:Connection,
  {dce9389c-79ca-4935-a254-7f99099f91c9}, !- Handle
  {60a6f13d-de44-43ac-85f2-6802a8f7b803}, !- Source Object
  3,                                      !- Outlet Port
  {3821a84f-791f-4708-8736-5dd6802b8def}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e2d092df-dc37-48e5-be2d-c08a04b6221e}, !- Handle
  {3821a84f-791f-4708-8736-5dd6802b8def}, !- Source Object
  11,                                     !- Outlet Port
  {460ed6b4-25dd-4768-8990-efceeb90cc9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989e2019-be19-4c6c-afc9-b331873c66bd}, !- Handle
  {460ed6b4-25dd-4768-8990-efceeb90cc9a}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {062533e7-3cd1-49cc-8994-30e45d41ef1b}, !- Handle
  Zone Hospital ER_Exam A  - Story ground FCU Cooling Coil Controller, !- Name
  {3821a84f-791f-4708-8736-5dd6802b8def}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3944911f-5e3b-44dd-bb35-535dee80ced0}, !- Handle
  Zone Hospital ER_Exam A  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  20.7203377543761,                       !- U-Factor Times Area Value {W/K}
  1.99553205005756e-05,                   !- Maximum Water Flow Rate {m3/s}
  {21fca979-47c0-4da2-9d45-74cc1a9af433}, !- Water Inlet Node Name
  {a4bf22dc-a01e-490f-a7ed-33d3eb5f2879}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  912.333306901713,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2165bfe7-38e7-4305-a3ea-4084f59c084d}, !- Handle
  Zone Hospital ER_Exam A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {e5306efa-e4f8-4064-8cd8-f0520bc5692a}, !- Inlet Port
  {21fca979-47c0-4da2-9d45-74cc1a9af433}; !- Outlet Port

OS:Connection,
  {e5306efa-e4f8-4064-8cd8-f0520bc5692a}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  8,                                      !- Outlet Port
  {2165bfe7-38e7-4305-a3ea-4084f59c084d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d57b299-16c6-4158-9fae-ba1286225e38}, !- Handle
  Zone Hospital ER_Exam A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {a4bf22dc-a01e-490f-a7ed-33d3eb5f2879}, !- Inlet Port
  {b3fd1595-b198-430e-9436-c65e43f9c260}; !- Outlet Port

OS:Connection,
  {21fca979-47c0-4da2-9d45-74cc1a9af433}, !- Handle
  {2165bfe7-38e7-4305-a3ea-4084f59c084d}, !- Source Object
  3,                                      !- Outlet Port
  {3944911f-5e3b-44dd-bb35-535dee80ced0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a4bf22dc-a01e-490f-a7ed-33d3eb5f2879}, !- Handle
  {3944911f-5e3b-44dd-bb35-535dee80ced0}, !- Source Object
  6,                                      !- Outlet Port
  {6d57b299-16c6-4158-9fae-ba1286225e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3fd1595-b198-430e-9436-c65e43f9c260}, !- Handle
  {6d57b299-16c6-4158-9fae-ba1286225e38}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {38c12d9b-7236-46c8-b722-c8fc0d08b6ce}, !- Handle
  Zone Hospital ER_Exam A  - Story ground FCU Heating Coil Controller, !- Name
  {3944911f-5e3b-44dd-bb35-535dee80ced0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {65ab1d3d-2c44-4a7f-84da-ba5b5e9a3b1a}, !- Handle
  Zone Hospital ER_Exam A  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.767453258597726,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {845fe466-b389-4d3f-975b-c85982797c01}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ece5f1c-fa85-4434-91c4-1d912477439b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {845fe466-b389-4d3f-975b-c85982797c01}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ece5f1c-fa85-4434-91c4-1d912477439b}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ded86efa-f3b7-46fb-adbb-00a673927032}, !- Handle
  Zone Hospital ER_Exam A  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.767453258597726,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {e23352d0-f246-4451-990c-defced23cbb0}, !- Air Inlet Node Name
  {4ab87f38-b754-4f72-81a9-5d82d6ef0ab0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {65ab1d3d-2c44-4a7f-84da-ba5b5e9a3b1a}, !- Supply Air Fan Name
  {3821a84f-791f-4708-8736-5dd6802b8def}, !- Cooling Coil Name
  0.00020272448878728,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3944911f-5e3b-44dd-bb35-535dee80ced0}, !- Heating Coil Name
  1.99553205005756e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ea1393ff-a773-4ca0-b66a-a3d83e1c7fb9}, !- Handle
  Zone Hospital ER_Exam A  - Story ground FCU Inlet Air Node, !- Name
  {1d03f9d3-d275-4690-b402-54e8301fa8d8}, !- Inlet Port
  {e23352d0-f246-4451-990c-defced23cbb0}; !- Outlet Port

OS:Connection,
  {1d03f9d3-d275-4690-b402-54e8301fa8d8}, !- Handle
  {5ea014b1-5e13-428d-850c-88f3a253aa74}, !- Source Object
  2,                                      !- Outlet Port
  {ea1393ff-a773-4ca0-b66a-a3d83e1c7fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e23352d0-f246-4451-990c-defced23cbb0}, !- Handle
  {ea1393ff-a773-4ca0-b66a-a3d83e1c7fb9}, !- Source Object
  3,                                      !- Outlet Port
  {ded86efa-f3b7-46fb-adbb-00a673927032}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b6e35bc3-9178-4d0c-b8aa-cee1dc7d13d2}, !- Handle
  Zone Hospital ER_Exam A  - Story ground FCU Outlet Air Node, !- Name
  {4ab87f38-b754-4f72-81a9-5d82d6ef0ab0}, !- Inlet Port
  {f79daf15-d84d-427e-ae47-e6910209c31f}; !- Outlet Port

OS:Connection,
  {f79daf15-d84d-427e-ae47-e6910209c31f}, !- Handle
  {b6e35bc3-9178-4d0c-b8aa-cee1dc7d13d2}, !- Source Object
  3,                                      !- Outlet Port
  {4f0730dd-e93d-47c8-ad3f-b46b9f805f69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ab87f38-b754-4f72-81a9-5d82d6ef0ab0}, !- Handle
  {ded86efa-f3b7-46fb-adbb-00a673927032}, !- Source Object
  10,                                     !- Outlet Port
  {b6e35bc3-9178-4d0c-b8aa-cee1dc7d13d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0e74421c-e356-4a6a-9fb2-aaf28a4c58d2}, !- Handle
  Zone Hospital ER_Exam B  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00108567984150471,                    !- Design Water Flow Rate {m3/s}
  4.00334459286921,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9879653947672,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00891123089993503,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a0e52aff-45c6-4b09-b01c-c05e74c843dd}, !- Water Inlet Node Name
  {605c18f6-d8a2-489e-a583-19a134adf510}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2047305c-e8ee-4ffa-b836-7dca737304be}, !- Handle
  Zone Hospital ER_Exam B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {11bb0ecb-2c17-4745-9ff2-ceea4427bf45}, !- Inlet Port
  {a0e52aff-45c6-4b09-b01c-c05e74c843dd}; !- Outlet Port

OS:Connection,
  {11bb0ecb-2c17-4745-9ff2-ceea4427bf45}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  9,                                      !- Outlet Port
  {2047305c-e8ee-4ffa-b836-7dca737304be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b527e0a-eaa4-4b34-8b20-7cace9f44da9}, !- Handle
  Zone Hospital ER_Exam B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {605c18f6-d8a2-489e-a583-19a134adf510}, !- Inlet Port
  {cc2a8c80-a1cc-4ed1-ae30-8fa274ecdb48}; !- Outlet Port

OS:Connection,
  {a0e52aff-45c6-4b09-b01c-c05e74c843dd}, !- Handle
  {2047305c-e8ee-4ffa-b836-7dca737304be}, !- Source Object
  3,                                      !- Outlet Port
  {0e74421c-e356-4a6a-9fb2-aaf28a4c58d2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {605c18f6-d8a2-489e-a583-19a134adf510}, !- Handle
  {0e74421c-e356-4a6a-9fb2-aaf28a4c58d2}, !- Source Object
  11,                                     !- Outlet Port
  {7b527e0a-eaa4-4b34-8b20-7cace9f44da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc2a8c80-a1cc-4ed1-ae30-8fa274ecdb48}, !- Handle
  {7b527e0a-eaa4-4b34-8b20-7cace9f44da9}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1a6ad87b-2a1d-441a-b3e8-bae8aaf427dd}, !- Handle
  Zone Hospital ER_Exam B  - Story ground FCU Cooling Coil Controller, !- Name
  {0e74421c-e356-4a6a-9fb2-aaf28a4c58d2}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9077f545-335c-4ef1-839f-aad92e62aee8}, !- Handle
  Zone Hospital ER_Exam B  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  133.300530032699,                       !- U-Factor Times Area Value {W/K}
  0.000129248959902211,                   !- Maximum Water Flow Rate {m3/s}
  {e3f4006f-99a4-4f2a-9571-f03781419757}, !- Water Inlet Node Name
  {c6bf515b-b0ae-4870-a3ee-2a9beaab299e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5909.10734797718,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3408a91c-231f-4063-8360-6ce426a281bf}, !- Handle
  Zone Hospital ER_Exam B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {6f5a52e4-0cbc-4c87-b981-90ecfaa8c2eb}, !- Inlet Port
  {e3f4006f-99a4-4f2a-9571-f03781419757}; !- Outlet Port

OS:Connection,
  {6f5a52e4-0cbc-4c87-b981-90ecfaa8c2eb}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  9,                                      !- Outlet Port
  {3408a91c-231f-4063-8360-6ce426a281bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c339619d-52d4-4727-81a9-705864cc6f35}, !- Handle
  Zone Hospital ER_Exam B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {c6bf515b-b0ae-4870-a3ee-2a9beaab299e}, !- Inlet Port
  {0d8fc9d2-00a4-4239-b405-e9c8343cf938}; !- Outlet Port

OS:Connection,
  {e3f4006f-99a4-4f2a-9571-f03781419757}, !- Handle
  {3408a91c-231f-4063-8360-6ce426a281bf}, !- Source Object
  3,                                      !- Outlet Port
  {9077f545-335c-4ef1-839f-aad92e62aee8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6bf515b-b0ae-4870-a3ee-2a9beaab299e}, !- Handle
  {9077f545-335c-4ef1-839f-aad92e62aee8}, !- Source Object
  6,                                      !- Outlet Port
  {c339619d-52d4-4727-81a9-705864cc6f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d8fc9d2-00a4-4239-b405-e9c8343cf938}, !- Handle
  {c339619d-52d4-4727-81a9-705864cc6f35}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {40b7aab6-0e11-4a0c-a543-963b22aca6e2}, !- Handle
  Zone Hospital ER_Exam B  - Story ground FCU Heating Coil Controller, !- Name
  {9077f545-335c-4ef1-839f-aad92e62aee8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {91ff6447-1e48-4116-a0db-571a8b14d2f4}, !- Handle
  Zone Hospital ER_Exam B  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  4.00334459286921,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aa1fefb8-baef-42aa-8d91-ff232ece9651}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9adf722b-fba2-4e23-8bd3-51ba3934e5db}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {aa1fefb8-baef-42aa-8d91-ff232ece9651}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9adf722b-fba2-4e23-8bd3-51ba3934e5db}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b7993722-0493-4c9a-818f-bc4e0f1c8edb}, !- Handle
  Zone Hospital ER_Exam B  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  4.00334459286921,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {225ccd7d-dacf-4e40-b158-9d502851cd7d}, !- Air Inlet Node Name
  {3cd2249e-7075-431f-a4dc-e9b0d0f6e0bd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {91ff6447-1e48-4116-a0db-571a8b14d2f4}, !- Supply Air Fan Name
  {0e74421c-e356-4a6a-9fb2-aaf28a4c58d2}, !- Cooling Coil Name
  0.00108567984150471,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9077f545-335c-4ef1-839f-aad92e62aee8}, !- Heating Coil Name
  0.000129248959902211,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ffa7fa78-99a9-435b-b1df-971ec5e6e89e}, !- Handle
  Zone Hospital ER_Exam B  - Story ground FCU Inlet Air Node, !- Name
  {9b72ebd0-4118-4d5d-9f1f-61066ad68ca8}, !- Inlet Port
  {225ccd7d-dacf-4e40-b158-9d502851cd7d}; !- Outlet Port

OS:Connection,
  {9b72ebd0-4118-4d5d-9f1f-61066ad68ca8}, !- Handle
  {f6fb9f70-1496-4113-bc5b-574d05bb7ad5}, !- Source Object
  2,                                      !- Outlet Port
  {ffa7fa78-99a9-435b-b1df-971ec5e6e89e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {225ccd7d-dacf-4e40-b158-9d502851cd7d}, !- Handle
  {ffa7fa78-99a9-435b-b1df-971ec5e6e89e}, !- Source Object
  3,                                      !- Outlet Port
  {b7993722-0493-4c9a-818f-bc4e0f1c8edb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c3bf0842-bf54-4d0f-877e-7d6c8ad9c08d}, !- Handle
  Zone Hospital ER_Exam B  - Story ground FCU Outlet Air Node, !- Name
  {3cd2249e-7075-431f-a4dc-e9b0d0f6e0bd}, !- Inlet Port
  {303e1515-001c-4c05-a1e8-fa99d162bed3}; !- Outlet Port

OS:Connection,
  {303e1515-001c-4c05-a1e8-fa99d162bed3}, !- Handle
  {c3bf0842-bf54-4d0f-877e-7d6c8ad9c08d}, !- Source Object
  3,                                      !- Outlet Port
  {f36a650f-f47e-4f15-a846-04376615485d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cd2249e-7075-431f-a4dc-e9b0d0f6e0bd}, !- Handle
  {b7993722-0493-4c9a-818f-bc4e0f1c8edb}, !- Source Object
  10,                                     !- Outlet Port
  {c3bf0842-bf54-4d0f-877e-7d6c8ad9c08d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {40393ebd-0df9-4ba3-9c31-9767f5ce5ca1}, !- Handle
  Zone Hospital ER_Exam C  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000200424200199699,                   !- Design Water Flow Rate {m3/s}
  0.760546170804566,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.988790735946,                        !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00885130579982255,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dd5829a8-e7c1-4659-954b-f9d9c0ad9278}, !- Water Inlet Node Name
  {da132ebe-8ff2-44b7-8c1c-70c0d68dab27}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e4372e21-efb9-4f61-a85c-2fb8b0bb762b}, !- Handle
  Zone Hospital ER_Exam C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {418d352d-e109-4852-82a3-b09e059f8656}, !- Inlet Port
  {dd5829a8-e7c1-4659-954b-f9d9c0ad9278}; !- Outlet Port

OS:Connection,
  {418d352d-e109-4852-82a3-b09e059f8656}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  10,                                     !- Outlet Port
  {e4372e21-efb9-4f61-a85c-2fb8b0bb762b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cad2214c-4584-4c43-bc9c-5821a21946d7}, !- Handle
  Zone Hospital ER_Exam C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {da132ebe-8ff2-44b7-8c1c-70c0d68dab27}, !- Inlet Port
  {bbecbf8e-2e4c-4e9a-a150-8ca8d6399ef3}; !- Outlet Port

OS:Connection,
  {dd5829a8-e7c1-4659-954b-f9d9c0ad9278}, !- Handle
  {e4372e21-efb9-4f61-a85c-2fb8b0bb762b}, !- Source Object
  3,                                      !- Outlet Port
  {40393ebd-0df9-4ba3-9c31-9767f5ce5ca1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {da132ebe-8ff2-44b7-8c1c-70c0d68dab27}, !- Handle
  {40393ebd-0df9-4ba3-9c31-9767f5ce5ca1}, !- Source Object
  11,                                     !- Outlet Port
  {cad2214c-4584-4c43-bc9c-5821a21946d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbecbf8e-2e4c-4e9a-a150-8ca8d6399ef3}, !- Handle
  {cad2214c-4584-4c43-bc9c-5821a21946d7}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4203cea7-2f2b-45f1-a891-2598484048ca}, !- Handle
  Zone Hospital ER_Exam C  - Story ground FCU Cooling Coil Controller, !- Name
  {40393ebd-0df9-4ba3-9c31-9767f5ce5ca1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9b97b93e-e9bc-497f-8e4a-9962c909e941}, !- Handle
  Zone Hospital ER_Exam C  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  20.7203714782884,                       !- U-Factor Times Area Value {W/K}
  1.99552869300063e-05,                   !- Maximum Water Flow Rate {m3/s}
  {412f4a6c-763b-45b1-8f86-b0d331a94729}, !- Water Inlet Node Name
  {66003afe-cfdb-4057-bda0-3a926c7dbd16}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  912.331772095572,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {db317120-5e8e-42ba-947c-61e44ae422fa}, !- Handle
  Zone Hospital ER_Exam C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {df4a9659-449d-4c88-9ca8-d009a63f8e41}, !- Inlet Port
  {412f4a6c-763b-45b1-8f86-b0d331a94729}; !- Outlet Port

OS:Connection,
  {df4a9659-449d-4c88-9ca8-d009a63f8e41}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  10,                                     !- Outlet Port
  {db317120-5e8e-42ba-947c-61e44ae422fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9becbc6-69ec-492a-a714-03e657424df7}, !- Handle
  Zone Hospital ER_Exam C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {66003afe-cfdb-4057-bda0-3a926c7dbd16}, !- Inlet Port
  {5f63e334-24fa-4902-8150-8e426098a8ad}; !- Outlet Port

OS:Connection,
  {412f4a6c-763b-45b1-8f86-b0d331a94729}, !- Handle
  {db317120-5e8e-42ba-947c-61e44ae422fa}, !- Source Object
  3,                                      !- Outlet Port
  {9b97b93e-e9bc-497f-8e4a-9962c909e941}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {66003afe-cfdb-4057-bda0-3a926c7dbd16}, !- Handle
  {9b97b93e-e9bc-497f-8e4a-9962c909e941}, !- Source Object
  6,                                      !- Outlet Port
  {a9becbc6-69ec-492a-a714-03e657424df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f63e334-24fa-4902-8150-8e426098a8ad}, !- Handle
  {a9becbc6-69ec-492a-a714-03e657424df7}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc5c39d9-0433-4a7e-a85f-b51aabd71a9a}, !- Handle
  Zone Hospital ER_Exam C  - Story ground FCU Heating Coil Controller, !- Name
  {9b97b93e-e9bc-497f-8e4a-9962c909e941}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {cbd9c619-6b07-4169-9aa9-42605edd134e}, !- Handle
  Zone Hospital ER_Exam C  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.760546170804566,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e60d8756-556e-48ca-a57f-4879b26a90ec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20815a24-3a73-4110-a148-3f548c6e6c44}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e60d8756-556e-48ca-a57f-4879b26a90ec}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {20815a24-3a73-4110-a148-3f548c6e6c44}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {5f69142f-185e-4cdd-a832-1fb6730c0617}, !- Handle
  Zone Hospital ER_Exam C  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.760546170804566,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {4b7d2edc-bef6-48c4-8b15-1cbf64cf220a}, !- Air Inlet Node Name
  {21054a4f-e16b-4ef6-a217-b99d5ddf5673}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {cbd9c619-6b07-4169-9aa9-42605edd134e}, !- Supply Air Fan Name
  {40393ebd-0df9-4ba3-9c31-9767f5ce5ca1}, !- Cooling Coil Name
  0.000200424200199699,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9b97b93e-e9bc-497f-8e4a-9962c909e941}, !- Heating Coil Name
  1.99552869300063e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e35d46d2-d18f-4734-9efe-52c9f3fe053e}, !- Handle
  Zone Hospital ER_Exam C  - Story ground FCU Inlet Air Node, !- Name
  {028cde41-5637-46ec-aec0-4feabf76d5f8}, !- Inlet Port
  {4b7d2edc-bef6-48c4-8b15-1cbf64cf220a}; !- Outlet Port

OS:Connection,
  {028cde41-5637-46ec-aec0-4feabf76d5f8}, !- Handle
  {0a22ece9-54d8-41ef-ac09-0b77467c10f5}, !- Source Object
  2,                                      !- Outlet Port
  {e35d46d2-d18f-4734-9efe-52c9f3fe053e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b7d2edc-bef6-48c4-8b15-1cbf64cf220a}, !- Handle
  {e35d46d2-d18f-4734-9efe-52c9f3fe053e}, !- Source Object
  3,                                      !- Outlet Port
  {5f69142f-185e-4cdd-a832-1fb6730c0617}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {14669ea5-2da3-4e33-bb60-a1d4694a3957}, !- Handle
  Zone Hospital ER_Exam C  - Story ground FCU Outlet Air Node, !- Name
  {21054a4f-e16b-4ef6-a217-b99d5ddf5673}, !- Inlet Port
  {83fdeb4a-b868-4759-878e-c1bfeffc2b8b}; !- Outlet Port

OS:Connection,
  {83fdeb4a-b868-4759-878e-c1bfeffc2b8b}, !- Handle
  {14669ea5-2da3-4e33-bb60-a1d4694a3957}, !- Source Object
  3,                                      !- Outlet Port
  {a6e4fec7-ddcb-460b-bcb2-fe69128eadc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21054a4f-e16b-4ef6-a217-b99d5ddf5673}, !- Handle
  {5f69142f-185e-4cdd-a832-1fb6730c0617}, !- Source Object
  10,                                     !- Outlet Port
  {14669ea5-2da3-4e33-bb60-a1d4694a3957}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ced1fce0-c160-460e-a7b9-6f75b49643c9}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  8.32630096656178e-05,                   !- Design Water Flow Rate {m3/s}
  0.339140183055635,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9926830393524,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00870970844674624,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4cf07018-5b04-4eea-be8f-ff488add4767}, !- Water Inlet Node Name
  {569e8d7d-0d44-464b-926f-ad56ecb9a0be}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5fc57c51-4979-4184-b6ad-163691ee7424}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {699c22f4-a756-4064-a9ac-b84d3d04bc51}, !- Inlet Port
  {4cf07018-5b04-4eea-be8f-ff488add4767}; !- Outlet Port

OS:Connection,
  {699c22f4-a756-4064-a9ac-b84d3d04bc51}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  11,                                     !- Outlet Port
  {5fc57c51-4979-4184-b6ad-163691ee7424}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a928c975-64f8-4879-bcf8-dba0d9b018b0}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {569e8d7d-0d44-464b-926f-ad56ecb9a0be}, !- Inlet Port
  {fb50e999-8f5b-4bd9-bd57-49bd6cc206b7}; !- Outlet Port

OS:Connection,
  {4cf07018-5b04-4eea-be8f-ff488add4767}, !- Handle
  {5fc57c51-4979-4184-b6ad-163691ee7424}, !- Source Object
  3,                                      !- Outlet Port
  {ced1fce0-c160-460e-a7b9-6f75b49643c9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {569e8d7d-0d44-464b-926f-ad56ecb9a0be}, !- Handle
  {ced1fce0-c160-460e-a7b9-6f75b49643c9}, !- Source Object
  11,                                     !- Outlet Port
  {a928c975-64f8-4879-bcf8-dba0d9b018b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb50e999-8f5b-4bd9-bd57-49bd6cc206b7}, !- Handle
  {a928c975-64f8-4879-bcf8-dba0d9b018b0}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {43051d18-2389-45ba-8a65-22d0869a67c4}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground FCU Cooling Coil Controller, !- Name
  {ced1fce0-c160-460e-a7b9-6f75b49643c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d824a6be-b098-4a11-871d-ec7e88386345}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  7.02119655022096,                       !- U-Factor Times Area Value {W/K}
  6.76308496258113e-06,                   !- Maximum Water Flow Rate {m3/s}
  {bfb88f74-3d23-43ed-aa2c-8bd34921fdcb}, !- Water Inlet Node Name
  {c617987d-4609-4faa-afb8-c29cbb04d8e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  309.200128787254,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2e18a34-2452-47da-8ebf-caf89068f5c9}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {e6da337a-7b13-41f9-bec4-36e7b0a7ca9c}, !- Inlet Port
  {bfb88f74-3d23-43ed-aa2c-8bd34921fdcb}; !- Outlet Port

OS:Connection,
  {e6da337a-7b13-41f9-bec4-36e7b0a7ca9c}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  11,                                     !- Outlet Port
  {c2e18a34-2452-47da-8ebf-caf89068f5c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b39f2da2-239e-4a85-85c1-94c49ed091df}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {c617987d-4609-4faa-afb8-c29cbb04d8e1}, !- Inlet Port
  {6561838f-089d-432a-8f2c-4137e0493990}; !- Outlet Port

OS:Connection,
  {bfb88f74-3d23-43ed-aa2c-8bd34921fdcb}, !- Handle
  {c2e18a34-2452-47da-8ebf-caf89068f5c9}, !- Source Object
  3,                                      !- Outlet Port
  {d824a6be-b098-4a11-871d-ec7e88386345}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c617987d-4609-4faa-afb8-c29cbb04d8e1}, !- Handle
  {d824a6be-b098-4a11-871d-ec7e88386345}, !- Source Object
  6,                                      !- Outlet Port
  {b39f2da2-239e-4a85-85c1-94c49ed091df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6561838f-089d-432a-8f2c-4137e0493990}, !- Handle
  {b39f2da2-239e-4a85-85c1-94c49ed091df}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7bbb5ae6-7731-4d5f-ae91-4144415583b9}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground FCU Heating Coil Controller, !- Name
  {d824a6be-b098-4a11-871d-ec7e88386345}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d584717f-1959-4d5c-9f2a-61ce2b4ae0ff}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.339140183055635,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c468dc4f-0385-4e26-b05e-01a14633f287}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fea97c49-171c-4945-9712-ad6182ff8b60}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {c468dc4f-0385-4e26-b05e-01a14633f287}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fea97c49-171c-4945-9712-ad6182ff8b60}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b93ac0fe-6e64-497f-b67e-7b468560e425}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.339140183055635,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {38535ef1-b4fd-4dce-b657-efe4972186c7}, !- Air Inlet Node Name
  {b4c910d7-b5c8-4aaf-839d-c54e523bc6a8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d584717f-1959-4d5c-9f2a-61ce2b4ae0ff}, !- Supply Air Fan Name
  {ced1fce0-c160-460e-a7b9-6f75b49643c9}, !- Cooling Coil Name
  8.32630096656178e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d824a6be-b098-4a11-871d-ec7e88386345}, !- Heating Coil Name
  6.76308496258113e-06,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {146af82c-ad4e-4c89-8e52-babe5d543ee8}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground FCU Inlet Air Node, !- Name
  {42b70428-3786-4f70-a948-dbd7a22687d7}, !- Inlet Port
  {38535ef1-b4fd-4dce-b657-efe4972186c7}; !- Outlet Port

OS:Connection,
  {42b70428-3786-4f70-a948-dbd7a22687d7}, !- Handle
  {c41efd18-e4d0-4833-baa9-278785ee3a10}, !- Source Object
  2,                                      !- Outlet Port
  {146af82c-ad4e-4c89-8e52-babe5d543ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38535ef1-b4fd-4dce-b657-efe4972186c7}, !- Handle
  {146af82c-ad4e-4c89-8e52-babe5d543ee8}, !- Source Object
  3,                                      !- Outlet Port
  {b93ac0fe-6e64-497f-b67e-7b468560e425}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7b75a635-e137-4115-9b5b-e4d862d2e8a6}, !- Handle
  Zone Hospital ER_Trauma A  - Story ground FCU Outlet Air Node, !- Name
  {b4c910d7-b5c8-4aaf-839d-c54e523bc6a8}, !- Inlet Port
  {d22a080c-578f-43b7-a10d-393c06884bfe}; !- Outlet Port

OS:Connection,
  {d22a080c-578f-43b7-a10d-393c06884bfe}, !- Handle
  {7b75a635-e137-4115-9b5b-e4d862d2e8a6}, !- Source Object
  3,                                      !- Outlet Port
  {3c87a333-2781-46e5-b0ab-ad8692b1b07c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4c910d7-b5c8-4aaf-839d-c54e523bc6a8}, !- Handle
  {b93ac0fe-6e64-497f-b67e-7b468560e425}, !- Source Object
  10,                                     !- Outlet Port
  {7b75a635-e137-4115-9b5b-e4d862d2e8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {37233e56-d9be-42c7-a51a-42308989d0ea}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000466513701162171,                   !- Design Water Flow Rate {m3/s}
  1.8810059928221,                        !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9915910834644,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00872958745129909,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {221b4397-23a8-4525-bf3a-5dca6639c761}, !- Water Inlet Node Name
  {1ab9ed45-cedf-4407-a8b5-a7294e099ead}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {49e5edd9-19e6-40f3-bb0d-e352c552f3d8}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {e7e4ce84-7211-4114-886e-cb51b10d9149}, !- Inlet Port
  {221b4397-23a8-4525-bf3a-5dca6639c761}; !- Outlet Port

OS:Connection,
  {e7e4ce84-7211-4114-886e-cb51b10d9149}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  12,                                     !- Outlet Port
  {49e5edd9-19e6-40f3-bb0d-e352c552f3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b3409a1-ba20-47eb-8aee-2fad22025843}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {1ab9ed45-cedf-4407-a8b5-a7294e099ead}, !- Inlet Port
  {6eb41fec-e440-49ae-a0ae-795e8ecb9b52}; !- Outlet Port

OS:Connection,
  {221b4397-23a8-4525-bf3a-5dca6639c761}, !- Handle
  {49e5edd9-19e6-40f3-bb0d-e352c552f3d8}, !- Source Object
  3,                                      !- Outlet Port
  {37233e56-d9be-42c7-a51a-42308989d0ea}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1ab9ed45-cedf-4407-a8b5-a7294e099ead}, !- Handle
  {37233e56-d9be-42c7-a51a-42308989d0ea}, !- Source Object
  11,                                     !- Outlet Port
  {1b3409a1-ba20-47eb-8aee-2fad22025843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb41fec-e440-49ae-a0ae-795e8ecb9b52}, !- Handle
  {1b3409a1-ba20-47eb-8aee-2fad22025843}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5be19858-a673-4f97-bfe8-4edc6631670f}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground FCU Cooling Coil Controller, !- Name
  {37233e56-d9be-42c7-a51a-42308989d0ea}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {bf8acafc-4830-4664-a8d6-179c29e674fc}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  33.6542612150356,                       !- U-Factor Times Area Value {W/K}
  3.26286732332721e-05,                   !- Maximum Water Flow Rate {m3/s}
  {a966f4bf-692e-404f-9e67-8656257444a8}, !- Water Inlet Node Name
  {593fb8be-a255-4821-9f01-77113f4e7fda}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1491.74378581732,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c7412d14-fa34-49ca-ad7d-e4b4b229189b}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {58f718d7-80d0-4590-8206-68ad0f55e19d}, !- Inlet Port
  {a966f4bf-692e-404f-9e67-8656257444a8}; !- Outlet Port

OS:Connection,
  {58f718d7-80d0-4590-8206-68ad0f55e19d}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  12,                                     !- Outlet Port
  {c7412d14-fa34-49ca-ad7d-e4b4b229189b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab255652-63b2-433d-939a-16bf22732591}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {593fb8be-a255-4821-9f01-77113f4e7fda}, !- Inlet Port
  {21c14264-20d2-447c-bf3d-8f7c1a50b1f0}; !- Outlet Port

OS:Connection,
  {a966f4bf-692e-404f-9e67-8656257444a8}, !- Handle
  {c7412d14-fa34-49ca-ad7d-e4b4b229189b}, !- Source Object
  3,                                      !- Outlet Port
  {bf8acafc-4830-4664-a8d6-179c29e674fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {593fb8be-a255-4821-9f01-77113f4e7fda}, !- Handle
  {bf8acafc-4830-4664-a8d6-179c29e674fc}, !- Source Object
  6,                                      !- Outlet Port
  {ab255652-63b2-433d-939a-16bf22732591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21c14264-20d2-447c-bf3d-8f7c1a50b1f0}, !- Handle
  {ab255652-63b2-433d-939a-16bf22732591}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6203c9ff-0819-4a61-9d9d-6b419834d212}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground FCU Heating Coil Controller, !- Name
  {bf8acafc-4830-4664-a8d6-179c29e674fc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {bc56909c-26c2-4ce3-a6bc-2cdfaf71bda5}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.8810059928221,                        !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8cda401d-a375-4fd9-a08c-0d69589dc8bc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f1a2b55c-567f-4b0b-a4fc-8a405d431597}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8cda401d-a375-4fd9-a08c-0d69589dc8bc}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f1a2b55c-567f-4b0b-a4fc-8a405d431597}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {edf66787-a1dd-4b40-b884-db0fb561fc95}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.8810059928221,                        !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ee1a809e-f34a-4f90-b95f-36d5bf3bbc93}, !- Air Inlet Node Name
  {6f8fe4d3-548b-4e2f-acc1-0fca300ee004}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {bc56909c-26c2-4ce3-a6bc-2cdfaf71bda5}, !- Supply Air Fan Name
  {37233e56-d9be-42c7-a51a-42308989d0ea}, !- Cooling Coil Name
  0.000466513701162171,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {bf8acafc-4830-4664-a8d6-179c29e674fc}, !- Heating Coil Name
  3.26286732332721e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {efeff9c4-b1bc-40fe-acbb-99f7039e3125}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground FCU Inlet Air Node, !- Name
  {ae1812a4-c442-4d12-8789-5723f1f98863}, !- Inlet Port
  {ee1a809e-f34a-4f90-b95f-36d5bf3bbc93}; !- Outlet Port

OS:Connection,
  {ae1812a4-c442-4d12-8789-5723f1f98863}, !- Handle
  {820782d0-fbba-4789-b0d2-4dc2991a13bf}, !- Source Object
  2,                                      !- Outlet Port
  {efeff9c4-b1bc-40fe-acbb-99f7039e3125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee1a809e-f34a-4f90-b95f-36d5bf3bbc93}, !- Handle
  {efeff9c4-b1bc-40fe-acbb-99f7039e3125}, !- Source Object
  3,                                      !- Outlet Port
  {edf66787-a1dd-4b40-b884-db0fb561fc95}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {59344e1f-a49b-4b94-a23d-da977800bdda}, !- Handle
  Zone Hospital ER_Trauma B  - Story ground FCU Outlet Air Node, !- Name
  {6f8fe4d3-548b-4e2f-acc1-0fca300ee004}, !- Inlet Port
  {3a2c24b8-d6e1-46d8-aa12-c8e64aae871b}; !- Outlet Port

OS:Connection,
  {3a2c24b8-d6e1-46d8-aa12-c8e64aae871b}, !- Handle
  {59344e1f-a49b-4b94-a23d-da977800bdda}, !- Source Object
  3,                                      !- Outlet Port
  {7d050cb4-c7ec-44e2-b6e4-e9bbd99b4679}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f8fe4d3-548b-4e2f-acc1-0fca300ee004}, !- Handle
  {edf66787-a1dd-4b40-b884-db0fb561fc95}, !- Source Object
  10,                                     !- Outlet Port
  {59344e1f-a49b-4b94-a23d-da977800bdda}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0a201c5a-1293-47fb-9551-dd3e8fc14580}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  8.1518894050112e-05,                    !- Design Water Flow Rate {m3/s}
  0.331986519729287,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9924458424613,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00871008960845479,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {98836038-5439-48ff-9f12-9d819dc0ae42}, !- Water Inlet Node Name
  {481c4817-82b8-400e-892f-af9d5733221e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {fd051de7-261e-42bd-bcab-e56425be90b4}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {e6fddf18-ed01-41ec-b7ae-2bcee7f36098}, !- Inlet Port
  {98836038-5439-48ff-9f12-9d819dc0ae42}; !- Outlet Port

OS:Connection,
  {e6fddf18-ed01-41ec-b7ae-2bcee7f36098}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  13,                                     !- Outlet Port
  {fd051de7-261e-42bd-bcab-e56425be90b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a83146b1-5d8f-4070-a642-86903276088d}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {481c4817-82b8-400e-892f-af9d5733221e}, !- Inlet Port
  {8c24a658-24ff-4d99-8e09-37c352af607f}; !- Outlet Port

OS:Connection,
  {98836038-5439-48ff-9f12-9d819dc0ae42}, !- Handle
  {fd051de7-261e-42bd-bcab-e56425be90b4}, !- Source Object
  3,                                      !- Outlet Port
  {0a201c5a-1293-47fb-9551-dd3e8fc14580}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {481c4817-82b8-400e-892f-af9d5733221e}, !- Handle
  {0a201c5a-1293-47fb-9551-dd3e8fc14580}, !- Source Object
  11,                                     !- Outlet Port
  {a83146b1-5d8f-4070-a642-86903276088d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c24a658-24ff-4d99-8e09-37c352af607f}, !- Handle
  {a83146b1-5d8f-4070-a642-86903276088d}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {55cdb0d4-bd22-4524-9954-9fba12c460db}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground FCU Cooling Coil Controller, !- Name
  {0a201c5a-1293-47fb-9551-dd3e8fc14580}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {64a99b4b-149e-4f8e-bd12-10de38d062ac}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  6.99012344644904,                       !- U-Factor Times Area Value {W/K}
  6.73313425528707e-06,                   !- Maximum Water Flow Rate {m3/s}
  {58595546-b8de-4a8d-877e-7a7fc5847ce6}, !- Water Inlet Node Name
  {f5d8c327-6ffd-4011-901d-851f6df9b930}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  307.830818390618,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5c061446-812c-43e2-a522-4810b5aa0027}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {f311b439-b2d1-4b6e-aa4e-cb875e2dc64f}, !- Inlet Port
  {58595546-b8de-4a8d-877e-7a7fc5847ce6}; !- Outlet Port

OS:Connection,
  {f311b439-b2d1-4b6e-aa4e-cb875e2dc64f}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  13,                                     !- Outlet Port
  {5c061446-812c-43e2-a522-4810b5aa0027}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcb7db59-2547-41f4-b8ae-56ba62d83b51}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {f5d8c327-6ffd-4011-901d-851f6df9b930}, !- Inlet Port
  {b166b748-f4ca-4cd1-9670-056dbec5cd30}; !- Outlet Port

OS:Connection,
  {58595546-b8de-4a8d-877e-7a7fc5847ce6}, !- Handle
  {5c061446-812c-43e2-a522-4810b5aa0027}, !- Source Object
  3,                                      !- Outlet Port
  {64a99b4b-149e-4f8e-bd12-10de38d062ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f5d8c327-6ffd-4011-901d-851f6df9b930}, !- Handle
  {64a99b4b-149e-4f8e-bd12-10de38d062ac}, !- Source Object
  6,                                      !- Outlet Port
  {bcb7db59-2547-41f4-b8ae-56ba62d83b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b166b748-f4ca-4cd1-9670-056dbec5cd30}, !- Handle
  {bcb7db59-2547-41f4-b8ae-56ba62d83b51}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {885a3231-0692-4da0-a0b0-ff7311545366}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground FCU Heating Coil Controller, !- Name
  {64a99b4b-149e-4f8e-bd12-10de38d062ac}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {941b22f1-da71-4414-8ada-17e0287df87d}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.331986519729287,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {555eae39-42ef-4df0-9ff4-528a3cf49a37}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2fff9117-aa4b-42f7-98a9-9636f6060bb0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {555eae39-42ef-4df0-9ff4-528a3cf49a37}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2fff9117-aa4b-42f7-98a9-9636f6060bb0}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {5c47cbe4-e3a2-4b6c-a007-e7759eb5b6c2}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.331986519729287,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {bd5a1890-c863-41fb-a3bb-7b249c9a4a59}, !- Air Inlet Node Name
  {cea19363-4000-4f9a-9853-cdf5a95d64c5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {941b22f1-da71-4414-8ada-17e0287df87d}, !- Supply Air Fan Name
  {0a201c5a-1293-47fb-9551-dd3e8fc14580}, !- Cooling Coil Name
  8.1518894050112e-05,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {64a99b4b-149e-4f8e-bd12-10de38d062ac}, !- Heating Coil Name
  6.73313425528707e-06,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d5f4c98b-b2e5-4aaf-84e1-c1dd79f52d3d}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground FCU Inlet Air Node, !- Name
  {503dc947-0eeb-4913-8560-ee70b6969398}, !- Inlet Port
  {bd5a1890-c863-41fb-a3bb-7b249c9a4a59}; !- Outlet Port

OS:Connection,
  {503dc947-0eeb-4913-8560-ee70b6969398}, !- Handle
  {54485c00-a916-4438-86a7-5b114a8f8f02}, !- Source Object
  2,                                      !- Outlet Port
  {d5f4c98b-b2e5-4aaf-84e1-c1dd79f52d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd5a1890-c863-41fb-a3bb-7b249c9a4a59}, !- Handle
  {d5f4c98b-b2e5-4aaf-84e1-c1dd79f52d3d}, !- Source Object
  3,                                      !- Outlet Port
  {5c47cbe4-e3a2-4b6c-a007-e7759eb5b6c2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8a247cbf-ad76-4ccb-b7c2-9caf727315ec}, !- Handle
  Zone Hospital ER_Trauma C  - Story ground FCU Outlet Air Node, !- Name
  {cea19363-4000-4f9a-9853-cdf5a95d64c5}, !- Inlet Port
  {ef0a838e-fb7e-499d-91e9-0532f6d4f67b}; !- Outlet Port

OS:Connection,
  {ef0a838e-fb7e-499d-91e9-0532f6d4f67b}, !- Handle
  {8a247cbf-ad76-4ccb-b7c2-9caf727315ec}, !- Source Object
  3,                                      !- Outlet Port
  {d29e21e5-dc68-4294-a5bc-33d7cfccfd34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cea19363-4000-4f9a-9853-cdf5a95d64c5}, !- Handle
  {5c47cbe4-e3a2-4b6c-a007-e7759eb5b6c2}, !- Source Object
  10,                                     !- Outlet Port
  {8a247cbf-ad76-4ccb-b7c2-9caf727315ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {afd220cc-aaf8-4c73-aee5-0c0c55ddf65b}, !- Handle
  Zone Hospital ER_Triage A  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000117557875438066,                   !- Design Water Flow Rate {m3/s}
  0.455647244513825,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9897013580585,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00880799471415261,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a1c78bab-2ed0-40ae-9dc0-ed9e57e16486}, !- Water Inlet Node Name
  {75a45c8f-6196-4088-8a3a-63e5849e857e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {10927fce-09a3-4b9e-bce2-29fff5d05c8e}, !- Handle
  Zone Hospital ER_Triage A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {e9be0ff0-3508-410e-96fb-13cd9059f9e8}, !- Inlet Port
  {a1c78bab-2ed0-40ae-9dc0-ed9e57e16486}; !- Outlet Port

OS:Connection,
  {e9be0ff0-3508-410e-96fb-13cd9059f9e8}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  14,                                     !- Outlet Port
  {10927fce-09a3-4b9e-bce2-29fff5d05c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02d88821-b2c5-4403-aaee-e3ba4020dbfe}, !- Handle
  Zone Hospital ER_Triage A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {75a45c8f-6196-4088-8a3a-63e5849e857e}, !- Inlet Port
  {a89ccc1b-16de-428e-8b28-c6f66fad0ab2}; !- Outlet Port

OS:Connection,
  {a1c78bab-2ed0-40ae-9dc0-ed9e57e16486}, !- Handle
  {10927fce-09a3-4b9e-bce2-29fff5d05c8e}, !- Source Object
  3,                                      !- Outlet Port
  {afd220cc-aaf8-4c73-aee5-0c0c55ddf65b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {75a45c8f-6196-4088-8a3a-63e5849e857e}, !- Handle
  {afd220cc-aaf8-4c73-aee5-0c0c55ddf65b}, !- Source Object
  11,                                     !- Outlet Port
  {02d88821-b2c5-4403-aaee-e3ba4020dbfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a89ccc1b-16de-428e-8b28-c6f66fad0ab2}, !- Handle
  {02d88821-b2c5-4403-aaee-e3ba4020dbfe}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {94b58d09-8d13-466b-a750-306ceeff6534}, !- Handle
  Zone Hospital ER_Triage A  - Story ground FCU Cooling Coil Controller, !- Name
  {afd220cc-aaf8-4c73-aee5-0c0c55ddf65b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6a1f990b-2e79-452c-9537-078c6c314bfa}, !- Handle
  Zone Hospital ER_Triage A  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  10.463900955586,                        !- U-Factor Times Area Value {W/K}
  1.00775638214054e-05,                   !- Maximum Water Flow Rate {m3/s}
  {4be35289-fb15-4029-ae19-840e9dea751a}, !- Water Inlet Node Name
  {fdb69969-672b-4306-a39d-59bf0e64a7f7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  460.73412483807,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6a93cd6b-13eb-4585-aa7e-d5dd50051e25}, !- Handle
  Zone Hospital ER_Triage A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {9ffae99c-5b11-4c6e-b77b-6506b765d14a}, !- Inlet Port
  {4be35289-fb15-4029-ae19-840e9dea751a}; !- Outlet Port

OS:Connection,
  {9ffae99c-5b11-4c6e-b77b-6506b765d14a}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  14,                                     !- Outlet Port
  {6a93cd6b-13eb-4585-aa7e-d5dd50051e25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1cf902c-c1f1-43ce-a570-188b2a01d494}, !- Handle
  Zone Hospital ER_Triage A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {fdb69969-672b-4306-a39d-59bf0e64a7f7}, !- Inlet Port
  {7955d744-60ae-4603-81ac-6d82c522c823}; !- Outlet Port

OS:Connection,
  {4be35289-fb15-4029-ae19-840e9dea751a}, !- Handle
  {6a93cd6b-13eb-4585-aa7e-d5dd50051e25}, !- Source Object
  3,                                      !- Outlet Port
  {6a1f990b-2e79-452c-9537-078c6c314bfa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fdb69969-672b-4306-a39d-59bf0e64a7f7}, !- Handle
  {6a1f990b-2e79-452c-9537-078c6c314bfa}, !- Source Object
  6,                                      !- Outlet Port
  {c1cf902c-c1f1-43ce-a570-188b2a01d494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7955d744-60ae-4603-81ac-6d82c522c823}, !- Handle
  {c1cf902c-c1f1-43ce-a570-188b2a01d494}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8365ee02-9c9c-47fc-b5cf-5393f313e63b}, !- Handle
  Zone Hospital ER_Triage A  - Story ground FCU Heating Coil Controller, !- Name
  {6a1f990b-2e79-452c-9537-078c6c314bfa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {44e4979b-1cbd-4fde-868b-ceae6e7aa39b}, !- Handle
  Zone Hospital ER_Triage A  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.455647244513825,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1adc0d1-3995-44c3-b8ca-a1edd08c097f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ed382520-5a0f-4e74-b101-c8d7aeb0b669}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {c1adc0d1-3995-44c3-b8ca-a1edd08c097f}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ed382520-5a0f-4e74-b101-c8d7aeb0b669}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {00968f2d-1302-4735-99a4-bba4c465df4f}, !- Handle
  Zone Hospital ER_Triage A  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.455647244513825,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d90859f9-d4a7-48e9-8bc4-8e3ddabbe2b9}, !- Air Inlet Node Name
  {df1fc779-412e-4400-8190-e4278d34f74c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {44e4979b-1cbd-4fde-868b-ceae6e7aa39b}, !- Supply Air Fan Name
  {afd220cc-aaf8-4c73-aee5-0c0c55ddf65b}, !- Cooling Coil Name
  0.000117557875438066,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6a1f990b-2e79-452c-9537-078c6c314bfa}, !- Heating Coil Name
  1.00775638214054e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b3ebbe69-cd22-4055-8fcc-b289766bf414}, !- Handle
  Zone Hospital ER_Triage A  - Story ground FCU Inlet Air Node, !- Name
  {97cb65e2-bc5e-4fa9-8889-f91d41a1b501}, !- Inlet Port
  {d90859f9-d4a7-48e9-8bc4-8e3ddabbe2b9}; !- Outlet Port

OS:Connection,
  {97cb65e2-bc5e-4fa9-8889-f91d41a1b501}, !- Handle
  {85773fe3-ab7a-4c4c-b715-aa78305df89e}, !- Source Object
  2,                                      !- Outlet Port
  {b3ebbe69-cd22-4055-8fcc-b289766bf414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d90859f9-d4a7-48e9-8bc4-8e3ddabbe2b9}, !- Handle
  {b3ebbe69-cd22-4055-8fcc-b289766bf414}, !- Source Object
  3,                                      !- Outlet Port
  {00968f2d-1302-4735-99a4-bba4c465df4f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a3fed14f-ff50-4d91-90bf-1b0c7098d4d1}, !- Handle
  Zone Hospital ER_Triage A  - Story ground FCU Outlet Air Node, !- Name
  {df1fc779-412e-4400-8190-e4278d34f74c}, !- Inlet Port
  {25066386-7712-4e3f-9c51-23c3c8e60aef}; !- Outlet Port

OS:Connection,
  {25066386-7712-4e3f-9c51-23c3c8e60aef}, !- Handle
  {a3fed14f-ff50-4d91-90bf-1b0c7098d4d1}, !- Source Object
  3,                                      !- Outlet Port
  {acd8dd6c-c6e1-443d-b457-08cafc01e42f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df1fc779-412e-4400-8190-e4278d34f74c}, !- Handle
  {00968f2d-1302-4735-99a4-bba4c465df4f}, !- Source Object
  10,                                     !- Outlet Port
  {a3fed14f-ff50-4d91-90bf-1b0c7098d4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0c8f9fb5-b9f2-4d26-9eb4-8c6c4978c18a}, !- Handle
  Zone Hospital ER_Triage B  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000645729245745023,                   !- Design Water Flow Rate {m3/s}
  2.4571793063824,                        !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.98888344166,                         !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00884556469502375,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dafe3f1d-730d-48dd-8e60-31bc27b19f56}, !- Water Inlet Node Name
  {7824a7e0-ecaa-4401-beb8-0e319b21cf84}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6be9ba83-e337-4199-bc85-78064abfc42d}, !- Handle
  Zone Hospital ER_Triage B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {9b3b9fb5-6707-4ff2-8118-1d13e58cfb91}, !- Inlet Port
  {dafe3f1d-730d-48dd-8e60-31bc27b19f56}; !- Outlet Port

OS:Connection,
  {9b3b9fb5-6707-4ff2-8118-1d13e58cfb91}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  15,                                     !- Outlet Port
  {6be9ba83-e337-4199-bc85-78064abfc42d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18cb2510-ab1e-44a4-a02f-8658a6222943}, !- Handle
  Zone Hospital ER_Triage B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {7824a7e0-ecaa-4401-beb8-0e319b21cf84}, !- Inlet Port
  {1ae8a69a-f548-40f8-aab9-e0b3abfae615}; !- Outlet Port

OS:Connection,
  {dafe3f1d-730d-48dd-8e60-31bc27b19f56}, !- Handle
  {6be9ba83-e337-4199-bc85-78064abfc42d}, !- Source Object
  3,                                      !- Outlet Port
  {0c8f9fb5-b9f2-4d26-9eb4-8c6c4978c18a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7824a7e0-ecaa-4401-beb8-0e319b21cf84}, !- Handle
  {0c8f9fb5-b9f2-4d26-9eb4-8c6c4978c18a}, !- Source Object
  11,                                     !- Outlet Port
  {18cb2510-ab1e-44a4-a02f-8658a6222943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ae8a69a-f548-40f8-aab9-e0b3abfae615}, !- Handle
  {18cb2510-ab1e-44a4-a02f-8658a6222943}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ee57f2c1-fc72-4b85-9163-74f625181644}, !- Handle
  Zone Hospital ER_Triage B  - Story ground FCU Cooling Coil Controller, !- Name
  {0c8f9fb5-b9f2-4d26-9eb4-8c6c4978c18a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f7f3ed78-ffa7-49b2-8fbb-302d23bfed6b}, !- Handle
  Zone Hospital ER_Triage B  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  66.2322154618798,                       !- U-Factor Times Area Value {W/K}
  6.39257991367266e-05,                   !- Maximum Water Flow Rate {m3/s}
  {87b0a858-987e-4ddd-9914-ff50d0910023}, !- Water Inlet Node Name
  {c2950d8b-1a34-4be3-a41c-85fef474641e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2922.61082557217,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {19a20d0b-beda-473f-9e8e-1d144b1bde62}, !- Handle
  Zone Hospital ER_Triage B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {c2f65c73-f8b9-4560-a89a-0de70d27f9fe}, !- Inlet Port
  {87b0a858-987e-4ddd-9914-ff50d0910023}; !- Outlet Port

OS:Connection,
  {c2f65c73-f8b9-4560-a89a-0de70d27f9fe}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  15,                                     !- Outlet Port
  {19a20d0b-beda-473f-9e8e-1d144b1bde62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dc38bba-898a-497d-99d6-1085326b13f9}, !- Handle
  Zone Hospital ER_Triage B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {c2950d8b-1a34-4be3-a41c-85fef474641e}, !- Inlet Port
  {fe22be2e-43dd-4e06-a4a8-0d594fbc3829}; !- Outlet Port

OS:Connection,
  {87b0a858-987e-4ddd-9914-ff50d0910023}, !- Handle
  {19a20d0b-beda-473f-9e8e-1d144b1bde62}, !- Source Object
  3,                                      !- Outlet Port
  {f7f3ed78-ffa7-49b2-8fbb-302d23bfed6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c2950d8b-1a34-4be3-a41c-85fef474641e}, !- Handle
  {f7f3ed78-ffa7-49b2-8fbb-302d23bfed6b}, !- Source Object
  6,                                      !- Outlet Port
  {2dc38bba-898a-497d-99d6-1085326b13f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe22be2e-43dd-4e06-a4a8-0d594fbc3829}, !- Handle
  {2dc38bba-898a-497d-99d6-1085326b13f9}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {860d1f71-9e6b-4ec3-8ec1-eb49168d0cec}, !- Handle
  Zone Hospital ER_Triage B  - Story ground FCU Heating Coil Controller, !- Name
  {f7f3ed78-ffa7-49b2-8fbb-302d23bfed6b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c9031d56-069b-44ff-8fc0-d90b97ff7380}, !- Handle
  Zone Hospital ER_Triage B  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.4571793063824,                        !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8fa1451c-6584-4f20-bf1d-8006a72896d9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ee30a2d0-9bcd-428c-87df-8ffeb36c2f55}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8fa1451c-6584-4f20-bf1d-8006a72896d9}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ee30a2d0-9bcd-428c-87df-8ffeb36c2f55}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b002d458-dd3a-442d-abca-c9bcfc62a2f9}, !- Handle
  Zone Hospital ER_Triage B  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.4571793063824,                        !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b147cb14-943a-48a6-9acf-204c1faf703b}, !- Air Inlet Node Name
  {f1d687b0-e632-4e5d-8d79-da3a513c1812}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c9031d56-069b-44ff-8fc0-d90b97ff7380}, !- Supply Air Fan Name
  {0c8f9fb5-b9f2-4d26-9eb4-8c6c4978c18a}, !- Cooling Coil Name
  0.000645729245745023,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f7f3ed78-ffa7-49b2-8fbb-302d23bfed6b}, !- Heating Coil Name
  6.39257991367266e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {5c821855-bbba-4727-9736-8e8b8d68daa3}, !- Handle
  Zone Hospital ER_Triage B  - Story ground FCU Inlet Air Node, !- Name
  {2ed9a363-d060-4483-8cbc-f7160e1bdc86}, !- Inlet Port
  {b147cb14-943a-48a6-9acf-204c1faf703b}; !- Outlet Port

OS:Connection,
  {2ed9a363-d060-4483-8cbc-f7160e1bdc86}, !- Handle
  {2eed4916-dfef-437e-957d-951a17a2c19c}, !- Source Object
  2,                                      !- Outlet Port
  {5c821855-bbba-4727-9736-8e8b8d68daa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b147cb14-943a-48a6-9acf-204c1faf703b}, !- Handle
  {5c821855-bbba-4727-9736-8e8b8d68daa3}, !- Source Object
  3,                                      !- Outlet Port
  {b002d458-dd3a-442d-abca-c9bcfc62a2f9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0abdb545-53d9-46ca-9810-36afa0e913ed}, !- Handle
  Zone Hospital ER_Triage B  - Story ground FCU Outlet Air Node, !- Name
  {f1d687b0-e632-4e5d-8d79-da3a513c1812}, !- Inlet Port
  {dc759d15-9569-4d00-a3b1-a85e12902e7e}; !- Outlet Port

OS:Connection,
  {dc759d15-9569-4d00-a3b1-a85e12902e7e}, !- Handle
  {0abdb545-53d9-46ca-9810-36afa0e913ed}, !- Source Object
  3,                                      !- Outlet Port
  {096c1537-8cd9-48e3-8c51-acd9541680c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1d687b0-e632-4e5d-8d79-da3a513c1812}, !- Handle
  {b002d458-dd3a-442d-abca-c9bcfc62a2f9}, !- Source Object
  10,                                     !- Outlet Port
  {0abdb545-53d9-46ca-9810-36afa0e913ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8ca43457-6932-45f4-bc9c-9afb1e800c2b}, !- Handle
  Zone Hospital ER_Triage C  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000116307380314644,                   !- Design Water Flow Rate {m3/s}
  0.451692127568671,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9896573052838,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00880405332141396,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {16591ff6-2fdd-4952-bcbf-db9a3877125a}, !- Water Inlet Node Name
  {cee28eed-897c-40e4-915d-63d05554719d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8bd868f3-fad7-4aa9-b80b-400ceae4baff}, !- Handle
  Zone Hospital ER_Triage C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {f3318a21-9ba3-4a7d-9a7d-9c10561a48f5}, !- Inlet Port
  {16591ff6-2fdd-4952-bcbf-db9a3877125a}; !- Outlet Port

OS:Connection,
  {f3318a21-9ba3-4a7d-9a7d-9c10561a48f5}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  16,                                     !- Outlet Port
  {8bd868f3-fad7-4aa9-b80b-400ceae4baff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bd9f648-5650-4ef4-8d22-6edc98c66989}, !- Handle
  Zone Hospital ER_Triage C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {cee28eed-897c-40e4-915d-63d05554719d}, !- Inlet Port
  {cffd945e-8245-415d-abc8-5f9169f592f9}; !- Outlet Port

OS:Connection,
  {16591ff6-2fdd-4952-bcbf-db9a3877125a}, !- Handle
  {8bd868f3-fad7-4aa9-b80b-400ceae4baff}, !- Source Object
  3,                                      !- Outlet Port
  {8ca43457-6932-45f4-bc9c-9afb1e800c2b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cee28eed-897c-40e4-915d-63d05554719d}, !- Handle
  {8ca43457-6932-45f4-bc9c-9afb1e800c2b}, !- Source Object
  11,                                     !- Outlet Port
  {1bd9f648-5650-4ef4-8d22-6edc98c66989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cffd945e-8245-415d-abc8-5f9169f592f9}, !- Handle
  {1bd9f648-5650-4ef4-8d22-6edc98c66989}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {68088c67-3a40-4511-8afb-96db63e1fd80}, !- Handle
  Zone Hospital ER_Triage C  - Story ground FCU Cooling Coil Controller, !- Name
  {8ca43457-6932-45f4-bc9c-9afb1e800c2b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {97b2cc68-7e91-457e-bc3e-dbb05571dc45}, !- Handle
  Zone Hospital ER_Triage C  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  10.4639199678517,                       !- U-Factor Times Area Value {W/K}
  1.00775490320551e-05,                   !- Maximum Water Flow Rate {m3/s}
  {3b383999-c078-48e9-8e79-12bf6dd7c5aa}, !- Water Inlet Node Name
  {d1a39bc4-ce0a-41f0-af19-febe0ac74dbf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  460.733448686721,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {27076c73-ae7a-4f8f-920c-2d7647c795a9}, !- Handle
  Zone Hospital ER_Triage C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {65bbe8c6-8946-4c27-8c63-8c91be998f6e}, !- Inlet Port
  {3b383999-c078-48e9-8e79-12bf6dd7c5aa}; !- Outlet Port

OS:Connection,
  {65bbe8c6-8946-4c27-8c63-8c91be998f6e}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  16,                                     !- Outlet Port
  {27076c73-ae7a-4f8f-920c-2d7647c795a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e25d24b-6cea-45ef-ab78-b76511dc57e3}, !- Handle
  Zone Hospital ER_Triage C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {d1a39bc4-ce0a-41f0-af19-febe0ac74dbf}, !- Inlet Port
  {a18cdc33-3ffc-40f2-a4e0-4479d0ebf280}; !- Outlet Port

OS:Connection,
  {3b383999-c078-48e9-8e79-12bf6dd7c5aa}, !- Handle
  {27076c73-ae7a-4f8f-920c-2d7647c795a9}, !- Source Object
  3,                                      !- Outlet Port
  {97b2cc68-7e91-457e-bc3e-dbb05571dc45}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d1a39bc4-ce0a-41f0-af19-febe0ac74dbf}, !- Handle
  {97b2cc68-7e91-457e-bc3e-dbb05571dc45}, !- Source Object
  6,                                      !- Outlet Port
  {2e25d24b-6cea-45ef-ab78-b76511dc57e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a18cdc33-3ffc-40f2-a4e0-4479d0ebf280}, !- Handle
  {2e25d24b-6cea-45ef-ab78-b76511dc57e3}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5dae41e6-08d6-4dd4-88aa-b19ffe96df0d}, !- Handle
  Zone Hospital ER_Triage C  - Story ground FCU Heating Coil Controller, !- Name
  {97b2cc68-7e91-457e-bc3e-dbb05571dc45}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {04b9ebaf-d78a-4daa-8ea8-75f3962c3bbf}, !- Handle
  Zone Hospital ER_Triage C  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.451692127568671,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60f337cd-90d3-46a8-8b26-cb009a70f6fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d38dafd2-05dd-4863-aed5-b118b3570a20}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {60f337cd-90d3-46a8-8b26-cb009a70f6fd}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d38dafd2-05dd-4863-aed5-b118b3570a20}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {de2d5453-38a3-425a-9f34-e92ab84d9398}, !- Handle
  Zone Hospital ER_Triage C  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.451692127568671,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {4bec2d93-6ac3-4f4c-9ab7-3d79a0019195}, !- Air Inlet Node Name
  {d3dbb475-32e0-441c-a3ed-3ba9551bbab6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {04b9ebaf-d78a-4daa-8ea8-75f3962c3bbf}, !- Supply Air Fan Name
  {8ca43457-6932-45f4-bc9c-9afb1e800c2b}, !- Cooling Coil Name
  0.000116307380314644,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {97b2cc68-7e91-457e-bc3e-dbb05571dc45}, !- Heating Coil Name
  1.00775490320551e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {19d3558a-c8e5-4a3a-862b-b41094ea022e}, !- Handle
  Zone Hospital ER_Triage C  - Story ground FCU Inlet Air Node, !- Name
  {1bcb4601-d712-4e9b-9cdc-d5bef0de4bd9}, !- Inlet Port
  {4bec2d93-6ac3-4f4c-9ab7-3d79a0019195}; !- Outlet Port

OS:Connection,
  {1bcb4601-d712-4e9b-9cdc-d5bef0de4bd9}, !- Handle
  {c4be9348-4d98-4862-a385-95d9048079c8}, !- Source Object
  2,                                      !- Outlet Port
  {19d3558a-c8e5-4a3a-862b-b41094ea022e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bec2d93-6ac3-4f4c-9ab7-3d79a0019195}, !- Handle
  {19d3558a-c8e5-4a3a-862b-b41094ea022e}, !- Source Object
  3,                                      !- Outlet Port
  {de2d5453-38a3-425a-9f34-e92ab84d9398}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8fa57c65-93a8-4ca7-a439-838595ddac76}, !- Handle
  Zone Hospital ER_Triage C  - Story ground FCU Outlet Air Node, !- Name
  {d3dbb475-32e0-441c-a3ed-3ba9551bbab6}, !- Inlet Port
  {582a51c1-e284-4f54-8713-196b013ea206}; !- Outlet Port

OS:Connection,
  {582a51c1-e284-4f54-8713-196b013ea206}, !- Handle
  {8fa57c65-93a8-4ca7-a439-838595ddac76}, !- Source Object
  3,                                      !- Outlet Port
  {f5b15cff-b37a-43a6-92f8-52d7e96bf408}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3dbb475-32e0-441c-a3ed-3ba9551bbab6}, !- Handle
  {de2d5453-38a3-425a-9f34-e92ab84d9398}, !- Source Object
  10,                                     !- Outlet Port
  {8fa57c65-93a8-4ca7-a439-838595ddac76}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {bf99f294-3ffb-4845-8424-c65990ee651a}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000250668931379791,                   !- Design Water Flow Rate {m3/s}
  1.08037428476051,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9911329465542,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00860546272708962,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1c54189a-d305-4860-b4b2-2829daffd3e7}, !- Water Inlet Node Name
  {bae0e1ef-843e-4b8b-9c0a-239345f42c00}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0d0d18d5-2514-49ce-9188-36019766e587}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {e4c1fd32-7076-49b0-96d6-450b316e677a}, !- Inlet Port
  {1c54189a-d305-4860-b4b2-2829daffd3e7}; !- Outlet Port

OS:Connection,
  {e4c1fd32-7076-49b0-96d6-450b316e677a}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  17,                                     !- Outlet Port
  {0d0d18d5-2514-49ce-9188-36019766e587}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55b13d9d-1c28-4af0-a144-9377543d6cf8}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {bae0e1ef-843e-4b8b-9c0a-239345f42c00}, !- Inlet Port
  {11eeba82-5a92-4d74-9f99-a02edec049e0}; !- Outlet Port

OS:Connection,
  {1c54189a-d305-4860-b4b2-2829daffd3e7}, !- Handle
  {0d0d18d5-2514-49ce-9188-36019766e587}, !- Source Object
  3,                                      !- Outlet Port
  {bf99f294-3ffb-4845-8424-c65990ee651a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {bae0e1ef-843e-4b8b-9c0a-239345f42c00}, !- Handle
  {bf99f294-3ffb-4845-8424-c65990ee651a}, !- Source Object
  11,                                     !- Outlet Port
  {55b13d9d-1c28-4af0-a144-9377543d6cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11eeba82-5a92-4d74-9f99-a02edec049e0}, !- Handle
  {55b13d9d-1c28-4af0-a144-9377543d6cf8}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3c315967-9ce9-4c4d-a7b4-842887882fd3}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground FCU Cooling Coil Controller, !- Name
  {bf99f294-3ffb-4845-8424-c65990ee651a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {57faafad-7edc-4cd9-94ef-cf6298a010a5}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  32.0827559161881,                       !- U-Factor Times Area Value {W/K}
  3.09178831700665e-05,                   !- Maximum Water Flow Rate {m3/s}
  {4bbf8c3d-5a2f-4104-85c7-15c88bb49abf}, !- Water Inlet Node Name
  {12371dba-1def-4257-9846-beb85f46d4fb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1413.52851707563,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0d9bfcd2-7791-4055-a87a-90d147605a87}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {c57bf784-e7c3-490a-90d1-58478fe15457}, !- Inlet Port
  {4bbf8c3d-5a2f-4104-85c7-15c88bb49abf}; !- Outlet Port

OS:Connection,
  {c57bf784-e7c3-490a-90d1-58478fe15457}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  17,                                     !- Outlet Port
  {0d9bfcd2-7791-4055-a87a-90d147605a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37d97eed-56b4-4d8e-8d40-cf8adfe9aee7}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {12371dba-1def-4257-9846-beb85f46d4fb}, !- Inlet Port
  {4689c219-7bf2-4ebb-8174-89c278946093}; !- Outlet Port

OS:Connection,
  {4bbf8c3d-5a2f-4104-85c7-15c88bb49abf}, !- Handle
  {0d9bfcd2-7791-4055-a87a-90d147605a87}, !- Source Object
  3,                                      !- Outlet Port
  {57faafad-7edc-4cd9-94ef-cf6298a010a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {12371dba-1def-4257-9846-beb85f46d4fb}, !- Handle
  {57faafad-7edc-4cd9-94ef-cf6298a010a5}, !- Source Object
  6,                                      !- Outlet Port
  {37d97eed-56b4-4d8e-8d40-cf8adfe9aee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4689c219-7bf2-4ebb-8174-89c278946093}, !- Handle
  {37d97eed-56b4-4d8e-8d40-cf8adfe9aee7}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {79970a79-6a2d-4da2-9aa8-4dc89831890c}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground FCU Heating Coil Controller, !- Name
  {57faafad-7edc-4cd9-94ef-cf6298a010a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f783af3c-9824-4fbb-8f61-50dd813dfee3}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.08037428476051,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cb111ac2-e7cd-47fe-b4c2-9c5fd3ff8f47}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {188b02c4-c46b-48df-b2e0-822633ee9d6b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {cb111ac2-e7cd-47fe-b4c2-9c5fd3ff8f47}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {188b02c4-c46b-48df-b2e0-822633ee9d6b}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {21b5dd7e-2d0a-4e78-87ca-a1f31f6ecc62}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.08037428476051,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {136dae9b-0c59-4022-aacb-b3f0e0b60a4e}, !- Air Inlet Node Name
  {dbb1acff-b9af-4607-b2fc-b2e9c1baeba8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f783af3c-9824-4fbb-8f61-50dd813dfee3}, !- Supply Air Fan Name
  {bf99f294-3ffb-4845-8424-c65990ee651a}, !- Cooling Coil Name
  0.000250668931379791,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {57faafad-7edc-4cd9-94ef-cf6298a010a5}, !- Heating Coil Name
  3.09178831700665e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {240b1391-93d8-4e11-97ad-f15022b6e666}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground FCU Inlet Air Node, !- Name
  {a39f2f3a-af2a-4850-90b6-985750bdbeaa}, !- Inlet Port
  {136dae9b-0c59-4022-aacb-b3f0e0b60a4e}; !- Outlet Port

OS:Connection,
  {a39f2f3a-af2a-4850-90b6-985750bdbeaa}, !- Handle
  {a692798b-e6d4-417e-89dc-cbbd11073495}, !- Source Object
  2,                                      !- Outlet Port
  {240b1391-93d8-4e11-97ad-f15022b6e666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {136dae9b-0c59-4022-aacb-b3f0e0b60a4e}, !- Handle
  {240b1391-93d8-4e11-97ad-f15022b6e666}, !- Source Object
  3,                                      !- Outlet Port
  {21b5dd7e-2d0a-4e78-87ca-a1f31f6ecc62}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {92ad2cf3-a9fc-4e9a-93da-ef8a7dbe465a}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story ground FCU Outlet Air Node, !- Name
  {dbb1acff-b9af-4607-b2fc-b2e9c1baeba8}, !- Inlet Port
  {0112f577-f60e-4758-9fa7-54b744cd9343}; !- Outlet Port

OS:Connection,
  {0112f577-f60e-4758-9fa7-54b744cd9343}, !- Handle
  {92ad2cf3-a9fc-4e9a-93da-ef8a7dbe465a}, !- Source Object
  3,                                      !- Outlet Port
  {6db1a5ef-08f9-49f4-829a-a1aa40a53567}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbb1acff-b9af-4607-b2fc-b2e9c1baeba8}, !- Handle
  {21b5dd7e-2d0a-4e78-87ca-a1f31f6ecc62}, !- Source Object
  10,                                     !- Outlet Port
  {92ad2cf3-a9fc-4e9a-93da-ef8a7dbe465a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0201e67a-7773-4e3a-9122-c225279c21d7}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00124260037997109,                    !- Design Water Flow Rate {m3/s}
  5.32575014615386,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9905849359262,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00861577971519364,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {57170c88-187e-49ef-b894-ac1af359506b}, !- Water Inlet Node Name
  {1ccb1d42-db96-4b63-bef1-31f7f5c719c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1f775ed3-a47c-40f1-be91-4b6154acd918}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {b44effae-045c-4617-a50a-d7b9cfe8184f}, !- Inlet Port
  {57170c88-187e-49ef-b894-ac1af359506b}; !- Outlet Port

OS:Connection,
  {b44effae-045c-4617-a50a-d7b9cfe8184f}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  18,                                     !- Outlet Port
  {1f775ed3-a47c-40f1-be91-4b6154acd918}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23489b5b-a36e-4c4a-80ad-fa1733f7b884}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {1ccb1d42-db96-4b63-bef1-31f7f5c719c5}, !- Inlet Port
  {6760dd85-5e8e-4644-b93a-6d5e4c4cc8ea}; !- Outlet Port

OS:Connection,
  {57170c88-187e-49ef-b894-ac1af359506b}, !- Handle
  {1f775ed3-a47c-40f1-be91-4b6154acd918}, !- Source Object
  3,                                      !- Outlet Port
  {0201e67a-7773-4e3a-9122-c225279c21d7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1ccb1d42-db96-4b63-bef1-31f7f5c719c5}, !- Handle
  {0201e67a-7773-4e3a-9122-c225279c21d7}, !- Source Object
  11,                                     !- Outlet Port
  {23489b5b-a36e-4c4a-80ad-fa1733f7b884}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6760dd85-5e8e-4644-b93a-6d5e4c4cc8ea}, !- Handle
  {23489b5b-a36e-4c4a-80ad-fa1733f7b884}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {61f935e2-c629-4810-8d04-3defa5da11bd}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground FCU Cooling Coil Controller, !- Name
  {0201e67a-7773-4e3a-9122-c225279c21d7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {33c70d1b-032a-4047-a050-d2777910851c}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  61.723465129552,                        !- U-Factor Times Area Value {W/K}
  5.98356610135826e-05,                   !- Maximum Water Flow Rate {m3/s}
  {0003b60c-9df7-43c7-bc5e-c2fb27ac6f82}, !- Water Inlet Node Name
  {fd5ee2bd-8050-4bf8-a83a-1e492feba881}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2735.61461874778,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a2cae4eb-a463-4030-afcd-8f3d549b8119}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {2d94afb1-6bd4-495e-b818-4c9e5b6a06d0}, !- Inlet Port
  {0003b60c-9df7-43c7-bc5e-c2fb27ac6f82}; !- Outlet Port

OS:Connection,
  {2d94afb1-6bd4-495e-b818-4c9e5b6a06d0}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  18,                                     !- Outlet Port
  {a2cae4eb-a463-4030-afcd-8f3d549b8119}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a33699c0-e41a-4487-b25a-535dabcce772}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {fd5ee2bd-8050-4bf8-a83a-1e492feba881}, !- Inlet Port
  {dae8080f-e72e-4666-92db-cf621c11e3fa}; !- Outlet Port

OS:Connection,
  {0003b60c-9df7-43c7-bc5e-c2fb27ac6f82}, !- Handle
  {a2cae4eb-a463-4030-afcd-8f3d549b8119}, !- Source Object
  3,                                      !- Outlet Port
  {33c70d1b-032a-4047-a050-d2777910851c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd5ee2bd-8050-4bf8-a83a-1e492feba881}, !- Handle
  {33c70d1b-032a-4047-a050-d2777910851c}, !- Source Object
  6,                                      !- Outlet Port
  {a33699c0-e41a-4487-b25a-535dabcce772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dae8080f-e72e-4666-92db-cf621c11e3fa}, !- Handle
  {a33699c0-e41a-4487-b25a-535dabcce772}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5590fb1f-1fb1-42f8-a326-d715e94be2b8}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground FCU Heating Coil Controller, !- Name
  {33c70d1b-032a-4047-a050-d2777910851c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {2a5a78b1-3576-42d9-b48f-3095b0b64ac2}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  5.32575014615386,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6963e34-1cf0-4604-bf60-6ea23296ee07}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a645ade-a82a-4cac-a493-f2354542f1ee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {b6963e34-1cf0-4604-bf60-6ea23296ee07}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a645ade-a82a-4cac-a493-f2354542f1ee}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {331197fc-9129-4b74-be27-b94168ce5064}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  5.32575014615386,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {6859f189-7317-4b11-9a73-20b3e8ad6740}, !- Air Inlet Node Name
  {82a7f0e5-31a8-48ed-b436-e0a8283b6612}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2a5a78b1-3576-42d9-b48f-3095b0b64ac2}, !- Supply Air Fan Name
  {0201e67a-7773-4e3a-9122-c225279c21d7}, !- Cooling Coil Name
  0.00124260037997109,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {33c70d1b-032a-4047-a050-d2777910851c}, !- Heating Coil Name
  5.98356610135826e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e2193114-c309-4a2a-9072-ef270f63e04b}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground FCU Inlet Air Node, !- Name
  {2f3d02a4-ba4c-4c12-b290-176a6c06e3d7}, !- Inlet Port
  {6859f189-7317-4b11-9a73-20b3e8ad6740}; !- Outlet Port

OS:Connection,
  {2f3d02a4-ba4c-4c12-b290-176a6c06e3d7}, !- Handle
  {cb1ca85c-9baf-4857-ac44-41b1b3590f90}, !- Source Object
  2,                                      !- Outlet Port
  {e2193114-c309-4a2a-9072-ef270f63e04b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6859f189-7317-4b11-9a73-20b3e8ad6740}, !- Handle
  {e2193114-c309-4a2a-9072-ef270f63e04b}, !- Source Object
  3,                                      !- Outlet Port
  {331197fc-9129-4b74-be27-b94168ce5064}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5b7d02d2-df0c-4851-bcb9-d8bd75efd7c8}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story ground FCU Outlet Air Node, !- Name
  {82a7f0e5-31a8-48ed-b436-e0a8283b6612}, !- Inlet Port
  {f980d1b6-d367-482f-8cc4-50d9c1c000e2}; !- Outlet Port

OS:Connection,
  {f980d1b6-d367-482f-8cc4-50d9c1c000e2}, !- Handle
  {5b7d02d2-df0c-4851-bcb9-d8bd75efd7c8}, !- Source Object
  3,                                      !- Outlet Port
  {ab4a4dcf-88fe-42bb-b252-028fb0b99e35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82a7f0e5-31a8-48ed-b436-e0a8283b6612}, !- Handle
  {331197fc-9129-4b74-be27-b94168ce5064}, !- Source Object
  10,                                     !- Outlet Port
  {5b7d02d2-df0c-4851-bcb9-d8bd75efd7c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ac676222-06e5-42dd-a0e0-4feca93f9c4e}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00024627590175542,                    !- Design Water Flow Rate {m3/s}
  1.06206660082493,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9910842892134,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00860441912422488,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d2b96473-818e-432d-b79f-78859129d4ac}, !- Water Inlet Node Name
  {e59a6e66-bc02-4ff6-aaaf-f5445bbc1690}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a81b906f-d793-493c-9bb5-eb9962c9a722}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {9282c645-572e-48da-bc0e-856923c732b0}, !- Inlet Port
  {d2b96473-818e-432d-b79f-78859129d4ac}; !- Outlet Port

OS:Connection,
  {9282c645-572e-48da-bc0e-856923c732b0}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  19,                                     !- Outlet Port
  {a81b906f-d793-493c-9bb5-eb9962c9a722}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {429a18d6-a07e-419c-b4a4-f0082fea95e9}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {e59a6e66-bc02-4ff6-aaaf-f5445bbc1690}, !- Inlet Port
  {b85aa676-3680-49ec-a72c-df47ffc54db2}; !- Outlet Port

OS:Connection,
  {d2b96473-818e-432d-b79f-78859129d4ac}, !- Handle
  {a81b906f-d793-493c-9bb5-eb9962c9a722}, !- Source Object
  3,                                      !- Outlet Port
  {ac676222-06e5-42dd-a0e0-4feca93f9c4e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e59a6e66-bc02-4ff6-aaaf-f5445bbc1690}, !- Handle
  {ac676222-06e5-42dd-a0e0-4feca93f9c4e}, !- Source Object
  11,                                     !- Outlet Port
  {429a18d6-a07e-419c-b4a4-f0082fea95e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85aa676-3680-49ec-a72c-df47ffc54db2}, !- Handle
  {429a18d6-a07e-419c-b4a4-f0082fea95e9}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9a39a380-693b-407a-a283-460680f4db5d}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground FCU Cooling Coil Controller, !- Name
  {ac676222-06e5-42dd-a0e0-4feca93f9c4e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f4ec468b-f8e0-46bb-8fd1-dd80034bef6c}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  31.9133960132015,                       !- U-Factor Times Area Value {W/K}
  3.07545897972848e-05,                   !- Maximum Water Flow Rate {m3/s}
  {ca3cd737-4988-4a9f-b105-bb67f132b0c4}, !- Water Inlet Node Name
  {19932a2e-102a-4a4d-8c49-e98d69fae6e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1406.0629400241,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bb04505a-4896-4739-81b3-8394925243ee}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {40265167-c2a6-4949-889a-8c1dafe06c46}, !- Inlet Port
  {ca3cd737-4988-4a9f-b105-bb67f132b0c4}; !- Outlet Port

OS:Connection,
  {40265167-c2a6-4949-889a-8c1dafe06c46}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  19,                                     !- Outlet Port
  {bb04505a-4896-4739-81b3-8394925243ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7300122-4507-4b9f-ac94-431d129cc43d}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {19932a2e-102a-4a4d-8c49-e98d69fae6e9}, !- Inlet Port
  {ff526658-407e-418b-867b-eb015510b718}; !- Outlet Port

OS:Connection,
  {ca3cd737-4988-4a9f-b105-bb67f132b0c4}, !- Handle
  {bb04505a-4896-4739-81b3-8394925243ee}, !- Source Object
  3,                                      !- Outlet Port
  {f4ec468b-f8e0-46bb-8fd1-dd80034bef6c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {19932a2e-102a-4a4d-8c49-e98d69fae6e9}, !- Handle
  {f4ec468b-f8e0-46bb-8fd1-dd80034bef6c}, !- Source Object
  6,                                      !- Outlet Port
  {f7300122-4507-4b9f-ac94-431d129cc43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff526658-407e-418b-867b-eb015510b718}, !- Handle
  {f7300122-4507-4b9f-ac94-431d129cc43d}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6c67c2b5-c852-4f83-a56e-24576c49a910}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground FCU Heating Coil Controller, !- Name
  {f4ec468b-f8e0-46bb-8fd1-dd80034bef6c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ec6c5936-917c-46ec-8cd1-149cae278b79}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.06206660082493,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4a1609d0-b57f-4732-bd97-86f435fb888f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8d1168f8-0a7a-4226-953c-03bcbf7769a3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {4a1609d0-b57f-4732-bd97-86f435fb888f}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8d1168f8-0a7a-4226-953c-03bcbf7769a3}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {e4dbb8f5-0027-4c8c-8bb2-27582f76e585}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.06206660082493,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7b2bac36-8cba-4250-9a48-9f3379049f24}, !- Air Inlet Node Name
  {bc3f6797-8a3d-4c9f-af96-383356a098ea}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ec6c5936-917c-46ec-8cd1-149cae278b79}, !- Supply Air Fan Name
  {ac676222-06e5-42dd-a0e0-4feca93f9c4e}, !- Cooling Coil Name
  0.00024627590175542,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f4ec468b-f8e0-46bb-8fd1-dd80034bef6c}, !- Heating Coil Name
  3.07545897972848e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f8aabc4e-5526-4c23-822e-50bb670b331e}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground FCU Inlet Air Node, !- Name
  {7218ede6-e174-4b3f-b3bc-627df00d03a4}, !- Inlet Port
  {7b2bac36-8cba-4250-9a48-9f3379049f24}; !- Outlet Port

OS:Connection,
  {7218ede6-e174-4b3f-b3bc-627df00d03a4}, !- Handle
  {15453871-92cd-4508-aacb-82cf039eac3e}, !- Source Object
  2,                                      !- Outlet Port
  {f8aabc4e-5526-4c23-822e-50bb670b331e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b2bac36-8cba-4250-9a48-9f3379049f24}, !- Handle
  {f8aabc4e-5526-4c23-822e-50bb670b331e}, !- Source Object
  3,                                      !- Outlet Port
  {e4dbb8f5-0027-4c8c-8bb2-27582f76e585}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2c1308a4-9903-4970-96a5-fde14896dbd1}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story ground FCU Outlet Air Node, !- Name
  {bc3f6797-8a3d-4c9f-af96-383356a098ea}, !- Inlet Port
  {4bdfc7aa-7492-4cdd-97de-10c4e0528440}; !- Outlet Port

OS:Connection,
  {4bdfc7aa-7492-4cdd-97de-10c4e0528440}, !- Handle
  {2c1308a4-9903-4970-96a5-fde14896dbd1}, !- Source Object
  3,                                      !- Outlet Port
  {74813f77-925a-4b45-9830-3dec7d5f923b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc3f6797-8a3d-4c9f-af96-383356a098ea}, !- Handle
  {e4dbb8f5-0027-4c8c-8bb2-27582f76e585}, !- Source Object
  10,                                     !- Outlet Port
  {2c1308a4-9903-4970-96a5-fde14896dbd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {3ad8799f-8aba-4194-ab1d-21884d1270b2}, !- Handle
  Zone Hospital ICU_Open A  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000321622161614586,                   !- Design Water Flow Rate {m3/s}
  1.22974306864456,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9892101752686,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00883566359911202,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {037df1a6-ad26-4ff2-aa9a-a6715755e092}, !- Water Inlet Node Name
  {478aa3a4-a579-49fb-9c17-68bfed5a46a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e295ee87-dfa3-4aef-9747-c5c3e09bc877}, !- Handle
  Zone Hospital ICU_Open A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {9b2ad289-3344-42a5-a932-313cd160dc74}, !- Inlet Port
  {037df1a6-ad26-4ff2-aa9a-a6715755e092}; !- Outlet Port

OS:Connection,
  {9b2ad289-3344-42a5-a932-313cd160dc74}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  20,                                     !- Outlet Port
  {e295ee87-dfa3-4aef-9747-c5c3e09bc877}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d722a73-bd5d-4abf-bd9c-e1a088f36230}, !- Handle
  Zone Hospital ICU_Open A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {478aa3a4-a579-49fb-9c17-68bfed5a46a0}, !- Inlet Port
  {16286f88-126e-4ece-8e81-78da79dbb082}; !- Outlet Port

OS:Connection,
  {037df1a6-ad26-4ff2-aa9a-a6715755e092}, !- Handle
  {e295ee87-dfa3-4aef-9747-c5c3e09bc877}, !- Source Object
  3,                                      !- Outlet Port
  {3ad8799f-8aba-4194-ab1d-21884d1270b2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {478aa3a4-a579-49fb-9c17-68bfed5a46a0}, !- Handle
  {3ad8799f-8aba-4194-ab1d-21884d1270b2}, !- Source Object
  11,                                     !- Outlet Port
  {5d722a73-bd5d-4abf-bd9c-e1a088f36230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16286f88-126e-4ece-8e81-78da79dbb082}, !- Handle
  {5d722a73-bd5d-4abf-bd9c-e1a088f36230}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e27a43e0-9b01-4dff-aa10-ea3c3b28d3f4}, !- Handle
  Zone Hospital ICU_Open A  - Story ground FCU Cooling Coil Controller, !- Name
  {3ad8799f-8aba-4194-ab1d-21884d1270b2}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {a1eb2d60-3a0a-422a-bb32-06485399907e}, !- Handle
  Zone Hospital ICU_Open A  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  31.3980524269802,                       !- U-Factor Times Area Value {W/K}
  3.02355352152419e-05,                   !- Maximum Water Flow Rate {m3/s}
  {259e686c-5a7b-48bd-be43-a3ed4b678565}, !- Water Inlet Node Name
  {74f9ad87-c052-4561-97aa-62ef75503fd3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1382.3323873986,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b15fe863-3c84-425c-bc6d-44e27802f01a}, !- Handle
  Zone Hospital ICU_Open A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {8d1ff56e-c325-42f5-8fe5-61a2eb9067b2}, !- Inlet Port
  {259e686c-5a7b-48bd-be43-a3ed4b678565}; !- Outlet Port

OS:Connection,
  {8d1ff56e-c325-42f5-8fe5-61a2eb9067b2}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  20,                                     !- Outlet Port
  {b15fe863-3c84-425c-bc6d-44e27802f01a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7292537-e125-4a65-92f3-1b5488ab259d}, !- Handle
  Zone Hospital ICU_Open A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {74f9ad87-c052-4561-97aa-62ef75503fd3}, !- Inlet Port
  {ad656e87-77b4-4309-a001-5df35156343b}; !- Outlet Port

OS:Connection,
  {259e686c-5a7b-48bd-be43-a3ed4b678565}, !- Handle
  {b15fe863-3c84-425c-bc6d-44e27802f01a}, !- Source Object
  3,                                      !- Outlet Port
  {a1eb2d60-3a0a-422a-bb32-06485399907e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {74f9ad87-c052-4561-97aa-62ef75503fd3}, !- Handle
  {a1eb2d60-3a0a-422a-bb32-06485399907e}, !- Source Object
  6,                                      !- Outlet Port
  {f7292537-e125-4a65-92f3-1b5488ab259d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad656e87-77b4-4309-a001-5df35156343b}, !- Handle
  {f7292537-e125-4a65-92f3-1b5488ab259d}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c2c4f8d2-14a6-4ec6-9f65-b9277707857a}, !- Handle
  Zone Hospital ICU_Open A  - Story ground FCU Heating Coil Controller, !- Name
  {a1eb2d60-3a0a-422a-bb32-06485399907e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f84f386b-d9c6-4bfa-a31a-fa7845a5546b}, !- Handle
  Zone Hospital ICU_Open A  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.22974306864456,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9d8b31df-7395-4f50-9939-7d0beb503031}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {86e7c450-df78-45a7-be5e-bbfb5cd7e7f5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {9d8b31df-7395-4f50-9939-7d0beb503031}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86e7c450-df78-45a7-be5e-bbfb5cd7e7f5}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {6e65f5e1-17cb-43fb-be75-994b15dd3544}, !- Handle
  Zone Hospital ICU_Open A  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.22974306864456,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {443e4542-791f-4035-9e87-0fef22acfe54}, !- Air Inlet Node Name
  {33e079bd-ddd3-4afe-98dd-1854df429f5b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f84f386b-d9c6-4bfa-a31a-fa7845a5546b}, !- Supply Air Fan Name
  {3ad8799f-8aba-4194-ab1d-21884d1270b2}, !- Cooling Coil Name
  0.000321622161614586,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a1eb2d60-3a0a-422a-bb32-06485399907e}, !- Heating Coil Name
  3.02355352152419e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d46198b2-926e-4807-944d-1b2ec41762d8}, !- Handle
  Zone Hospital ICU_Open A  - Story ground FCU Inlet Air Node, !- Name
  {1c6f51e9-6d92-4623-91ee-2e091f6a0e70}, !- Inlet Port
  {443e4542-791f-4035-9e87-0fef22acfe54}; !- Outlet Port

OS:Connection,
  {1c6f51e9-6d92-4623-91ee-2e091f6a0e70}, !- Handle
  {c6836199-d5b1-44f8-aea5-1cda27d45a61}, !- Source Object
  2,                                      !- Outlet Port
  {d46198b2-926e-4807-944d-1b2ec41762d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {443e4542-791f-4035-9e87-0fef22acfe54}, !- Handle
  {d46198b2-926e-4807-944d-1b2ec41762d8}, !- Source Object
  3,                                      !- Outlet Port
  {6e65f5e1-17cb-43fb-be75-994b15dd3544}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d8f65fdb-a288-4d61-8a27-867a96dd1c33}, !- Handle
  Zone Hospital ICU_Open A  - Story ground FCU Outlet Air Node, !- Name
  {33e079bd-ddd3-4afe-98dd-1854df429f5b}, !- Inlet Port
  {65c613a9-6802-48fc-b512-09953f6b000f}; !- Outlet Port

OS:Connection,
  {65c613a9-6802-48fc-b512-09953f6b000f}, !- Handle
  {d8f65fdb-a288-4d61-8a27-867a96dd1c33}, !- Source Object
  3,                                      !- Outlet Port
  {19024370-2c2c-47cd-97c7-cbc9c037afca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33e079bd-ddd3-4afe-98dd-1854df429f5b}, !- Handle
  {6e65f5e1-17cb-43fb-be75-994b15dd3544}, !- Source Object
  10,                                     !- Outlet Port
  {d8f65fdb-a288-4d61-8a27-867a96dd1c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {bd2b10f9-eef2-4403-b500-55df510ee245}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000279355711546841,                   !- Design Water Flow Rate {m3/s}
  1.07183568630086,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9894300955335,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00882855508858891,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {166ef68f-8580-4086-a5a6-6764ada94491}, !- Water Inlet Node Name
  {5c54ea61-8a07-4cd6-9b18-8c87d0abec5c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {4db4c37d-0261-4675-93a2-3960e936a756}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {04379124-314e-4687-9662-9d900ba6e334}, !- Inlet Port
  {166ef68f-8580-4086-a5a6-6764ada94491}; !- Outlet Port

OS:Connection,
  {04379124-314e-4687-9662-9d900ba6e334}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  21,                                     !- Outlet Port
  {4db4c37d-0261-4675-93a2-3960e936a756}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afa43ef4-056e-4ce2-a311-dc170f01ef0a}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {5c54ea61-8a07-4cd6-9b18-8c87d0abec5c}, !- Inlet Port
  {fa36df74-ba9c-4942-972e-4c0ce5166603}; !- Outlet Port

OS:Connection,
  {166ef68f-8580-4086-a5a6-6764ada94491}, !- Handle
  {4db4c37d-0261-4675-93a2-3960e936a756}, !- Source Object
  3,                                      !- Outlet Port
  {bd2b10f9-eef2-4403-b500-55df510ee245}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5c54ea61-8a07-4cd6-9b18-8c87d0abec5c}, !- Handle
  {bd2b10f9-eef2-4403-b500-55df510ee245}, !- Source Object
  11,                                     !- Outlet Port
  {afa43ef4-056e-4ce2-a311-dc170f01ef0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa36df74-ba9c-4942-972e-4c0ce5166603}, !- Handle
  {afa43ef4-056e-4ce2-a311-dc170f01ef0a}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {07eaceb7-d687-41b4-aa95-d453c2f90cdd}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground FCU Cooling Coil Controller, !- Name
  {bd2b10f9-eef2-4403-b500-55df510ee245}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9418b758-ad36-4d37-9994-86bac3d01d5c}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  47.8229266987541,                       !- U-Factor Times Area Value {W/K}
  4.60757137599082e-05,                   !- Maximum Water Flow Rate {m3/s}
  {bdaf1d98-5293-43b5-872f-a277f7481e04}, !- Water Inlet Node Name
  {67131a08-be94-47e3-bfe7-03e9d663d454}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2106.52634224649,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9f047c26-353f-4621-9139-e07fa7095e98}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {fee156e0-a7d6-4e99-879e-7fcc4f8ac87a}, !- Inlet Port
  {bdaf1d98-5293-43b5-872f-a277f7481e04}; !- Outlet Port

OS:Connection,
  {fee156e0-a7d6-4e99-879e-7fcc4f8ac87a}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  21,                                     !- Outlet Port
  {9f047c26-353f-4621-9139-e07fa7095e98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {134847d8-60c0-4151-83f0-ced288bf50bc}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {67131a08-be94-47e3-bfe7-03e9d663d454}, !- Inlet Port
  {2c1c7dad-22bd-4491-a295-c160f9e05a46}; !- Outlet Port

OS:Connection,
  {bdaf1d98-5293-43b5-872f-a277f7481e04}, !- Handle
  {9f047c26-353f-4621-9139-e07fa7095e98}, !- Source Object
  3,                                      !- Outlet Port
  {9418b758-ad36-4d37-9994-86bac3d01d5c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {67131a08-be94-47e3-bfe7-03e9d663d454}, !- Handle
  {9418b758-ad36-4d37-9994-86bac3d01d5c}, !- Source Object
  6,                                      !- Outlet Port
  {134847d8-60c0-4151-83f0-ced288bf50bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c1c7dad-22bd-4491-a295-c160f9e05a46}, !- Handle
  {134847d8-60c0-4151-83f0-ced288bf50bc}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {df0a4564-5185-440e-8f10-31299a7005f6}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground FCU Heating Coil Controller, !- Name
  {9418b758-ad36-4d37-9994-86bac3d01d5c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {417c8281-9230-410f-8d07-29086e2eaab0}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.07183568630086,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {21c375ca-6fea-4e0b-aae5-544752219298}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3be034b5-f3c8-48f5-9e90-c0c558723e45}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {21c375ca-6fea-4e0b-aae5-544752219298}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3be034b5-f3c8-48f5-9e90-c0c558723e45}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {0fd1566e-b36c-44ba-b7d4-a9baafa87939}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.07183568630086,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {78f11aa0-7768-47ac-95f1-3f75c052cd50}, !- Air Inlet Node Name
  {2c187084-82eb-47dc-89f8-1d34ade17c4c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {417c8281-9230-410f-8d07-29086e2eaab0}, !- Supply Air Fan Name
  {bd2b10f9-eef2-4403-b500-55df510ee245}, !- Cooling Coil Name
  0.000279355711546841,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9418b758-ad36-4d37-9994-86bac3d01d5c}, !- Heating Coil Name
  4.60757137599082e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ea5ff3ba-804e-4526-8b62-26433fbf7adb}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground FCU Inlet Air Node, !- Name
  {aac293f5-7468-407a-ad56-fc2f8db285d0}, !- Inlet Port
  {78f11aa0-7768-47ac-95f1-3f75c052cd50}; !- Outlet Port

OS:Connection,
  {aac293f5-7468-407a-ad56-fc2f8db285d0}, !- Handle
  {a332168e-d0c3-4039-98c4-7489a85a061d}, !- Source Object
  2,                                      !- Outlet Port
  {ea5ff3ba-804e-4526-8b62-26433fbf7adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78f11aa0-7768-47ac-95f1-3f75c052cd50}, !- Handle
  {ea5ff3ba-804e-4526-8b62-26433fbf7adb}, !- Source Object
  3,                                      !- Outlet Port
  {0fd1566e-b36c-44ba-b7d4-a9baafa87939}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {baa68875-e767-4858-be6a-cf571ceb428f}, !- Handle
  Zone Hospital ICU_Open A end_b - Story ground FCU Outlet Air Node, !- Name
  {2c187084-82eb-47dc-89f8-1d34ade17c4c}, !- Inlet Port
  {f2b308a2-a78a-460a-90b9-11756f0791b5}; !- Outlet Port

OS:Connection,
  {f2b308a2-a78a-460a-90b9-11756f0791b5}, !- Handle
  {baa68875-e767-4858-be6a-cf571ceb428f}, !- Source Object
  3,                                      !- Outlet Port
  {bfafd471-5fd8-4a00-9ef9-831fa27fefb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c187084-82eb-47dc-89f8-1d34ade17c4c}, !- Handle
  {0fd1566e-b36c-44ba-b7d4-a9baafa87939}, !- Source Object
  10,                                     !- Outlet Port
  {baa68875-e767-4858-be6a-cf571ceb428f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {4e515773-bf83-45bf-8c07-8c8bc2a5d30f}, !- Handle
  Zone Hospital ICU_Open B  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00175387462026956,                    !- Design Water Flow Rate {m3/s}
  6.56382361916615,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9883430084543,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00888006409422674,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {05497da0-0fa3-441f-a035-5789e0d74eb0}, !- Water Inlet Node Name
  {addf4599-a997-4a14-a950-2c384dfc61f5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {de9cf21b-7ac2-4af8-82e1-4fc9d369a6ed}, !- Handle
  Zone Hospital ICU_Open B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {83286597-7b2d-483f-8ae8-7076b71f93c2}, !- Inlet Port
  {05497da0-0fa3-441f-a035-5789e0d74eb0}; !- Outlet Port

OS:Connection,
  {83286597-7b2d-483f-8ae8-7076b71f93c2}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  22,                                     !- Outlet Port
  {de9cf21b-7ac2-4af8-82e1-4fc9d369a6ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03c3c8c3-e7bc-4e40-aa0d-efd4db0bdb74}, !- Handle
  Zone Hospital ICU_Open B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {addf4599-a997-4a14-a950-2c384dfc61f5}, !- Inlet Port
  {3a86419e-4734-479f-92b6-54b2a4728911}; !- Outlet Port

OS:Connection,
  {05497da0-0fa3-441f-a035-5789e0d74eb0}, !- Handle
  {de9cf21b-7ac2-4af8-82e1-4fc9d369a6ed}, !- Source Object
  3,                                      !- Outlet Port
  {4e515773-bf83-45bf-8c07-8c8bc2a5d30f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {addf4599-a997-4a14-a950-2c384dfc61f5}, !- Handle
  {4e515773-bf83-45bf-8c07-8c8bc2a5d30f}, !- Source Object
  11,                                     !- Outlet Port
  {03c3c8c3-e7bc-4e40-aa0d-efd4db0bdb74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a86419e-4734-479f-92b6-54b2a4728911}, !- Handle
  {03c3c8c3-e7bc-4e40-aa0d-efd4db0bdb74}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {454e8ca2-317d-4434-9c7a-9f10c5a1d44f}, !- Handle
  Zone Hospital ICU_Open B  - Story ground FCU Cooling Coil Controller, !- Name
  {4e515773-bf83-45bf-8c07-8c8bc2a5d30f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {de906d7b-9616-4b9c-b1f6-b26406ea0261}, !- Handle
  Zone Hospital ICU_Open B  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  201.978942892947,                       !- U-Factor Times Area Value {W/K}
  0.000195835511716874,                   !- Maximum Water Flow Rate {m3/s}
  {3900bf40-349f-4d58-a209-6dbdc7253423}, !- Water Inlet Node Name
  {e15f47f8-988c-41d8-84bd-fe242b6bbec7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8953.36459308143,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1b3502af-e65d-4ae3-b7d9-734f14cbb454}, !- Handle
  Zone Hospital ICU_Open B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {14314b67-47a9-4b04-96d8-97b58eb834b8}, !- Inlet Port
  {3900bf40-349f-4d58-a209-6dbdc7253423}; !- Outlet Port

OS:Connection,
  {14314b67-47a9-4b04-96d8-97b58eb834b8}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  22,                                     !- Outlet Port
  {1b3502af-e65d-4ae3-b7d9-734f14cbb454}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccf084db-030a-499d-81d0-68add0400cc0}, !- Handle
  Zone Hospital ICU_Open B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {e15f47f8-988c-41d8-84bd-fe242b6bbec7}, !- Inlet Port
  {9509a168-617b-42cb-98d7-e9302b4d0a99}; !- Outlet Port

OS:Connection,
  {3900bf40-349f-4d58-a209-6dbdc7253423}, !- Handle
  {1b3502af-e65d-4ae3-b7d9-734f14cbb454}, !- Source Object
  3,                                      !- Outlet Port
  {de906d7b-9616-4b9c-b1f6-b26406ea0261}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e15f47f8-988c-41d8-84bd-fe242b6bbec7}, !- Handle
  {de906d7b-9616-4b9c-b1f6-b26406ea0261}, !- Source Object
  6,                                      !- Outlet Port
  {ccf084db-030a-499d-81d0-68add0400cc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9509a168-617b-42cb-98d7-e9302b4d0a99}, !- Handle
  {ccf084db-030a-499d-81d0-68add0400cc0}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c21a0af5-bd6b-4cb9-a580-6efd986d7ac6}, !- Handle
  Zone Hospital ICU_Open B  - Story ground FCU Heating Coil Controller, !- Name
  {de906d7b-9616-4b9c-b1f6-b26406ea0261}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b6d01634-a20b-4d74-9ba5-87ce42b6787e}, !- Handle
  Zone Hospital ICU_Open B  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  6.56382361916615,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {17b1413e-9db0-4a47-bff8-0744bfe54989}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {187391cc-e52e-44d8-af8f-7a750ab567ea}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {17b1413e-9db0-4a47-bff8-0744bfe54989}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {187391cc-e52e-44d8-af8f-7a750ab567ea}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {0632d096-3a1e-46ed-8b93-3ca77f9577dd}, !- Handle
  Zone Hospital ICU_Open B  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  6.56382361916615,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {3f72da05-5e9d-4ad9-a925-94426d938793}, !- Air Inlet Node Name
  {b4ccdd0c-a94c-4c87-84b4-8f47772b2dad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b6d01634-a20b-4d74-9ba5-87ce42b6787e}, !- Supply Air Fan Name
  {4e515773-bf83-45bf-8c07-8c8bc2a5d30f}, !- Cooling Coil Name
  0.00175387462026956,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {de906d7b-9616-4b9c-b1f6-b26406ea0261}, !- Heating Coil Name
  0.000195835511716874,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {80e4515d-c6b0-4439-b314-7041816ce251}, !- Handle
  Zone Hospital ICU_Open B  - Story ground FCU Inlet Air Node, !- Name
  {99b0780a-346c-47a0-8429-c001a7582607}, !- Inlet Port
  {3f72da05-5e9d-4ad9-a925-94426d938793}; !- Outlet Port

OS:Connection,
  {99b0780a-346c-47a0-8429-c001a7582607}, !- Handle
  {24b27b3a-df02-4377-8826-585214d3c30e}, !- Source Object
  2,                                      !- Outlet Port
  {80e4515d-c6b0-4439-b314-7041816ce251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f72da05-5e9d-4ad9-a925-94426d938793}, !- Handle
  {80e4515d-c6b0-4439-b314-7041816ce251}, !- Source Object
  3,                                      !- Outlet Port
  {0632d096-3a1e-46ed-8b93-3ca77f9577dd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {424b6538-3181-466c-b1bc-91d73b91f2f7}, !- Handle
  Zone Hospital ICU_Open B  - Story ground FCU Outlet Air Node, !- Name
  {b4ccdd0c-a94c-4c87-84b4-8f47772b2dad}, !- Inlet Port
  {b24d9b9f-3336-4cba-8f37-ef26c8c75ead}; !- Outlet Port

OS:Connection,
  {b24d9b9f-3336-4cba-8f37-ef26c8c75ead}, !- Handle
  {424b6538-3181-466c-b1bc-91d73b91f2f7}, !- Source Object
  3,                                      !- Outlet Port
  {4e84928e-aca9-4859-81fa-4660d5456a0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4ccdd0c-a94c-4c87-84b4-8f47772b2dad}, !- Handle
  {0632d096-3a1e-46ed-8b93-3ca77f9577dd}, !- Source Object
  10,                                     !- Outlet Port
  {424b6538-3181-466c-b1bc-91d73b91f2f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e38a0432-f5f9-42e4-9353-58dd39ed2353}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00154980344972082,                    !- Design Water Flow Rate {m3/s}
  5.84109276965744,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9886294758547,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00886536995264707,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {33df239c-4729-4de4-aa22-40a1c78354d2}, !- Water Inlet Node Name
  {3ecf4a40-b3bf-460a-bad5-a674e755d804}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c3c80e0d-3ede-4728-a771-379b28d4a2fa}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {aef16660-64de-49ce-ba71-691b0ede844e}, !- Inlet Port
  {33df239c-4729-4de4-aa22-40a1c78354d2}; !- Outlet Port

OS:Connection,
  {aef16660-64de-49ce-ba71-691b0ede844e}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  23,                                     !- Outlet Port
  {c3c80e0d-3ede-4728-a771-379b28d4a2fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b67d6a44-c5d9-4e2d-a026-7de8c917c015}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {3ecf4a40-b3bf-460a-bad5-a674e755d804}, !- Inlet Port
  {69302654-2f0d-4f3e-bd0a-459b4899db02}; !- Outlet Port

OS:Connection,
  {33df239c-4729-4de4-aa22-40a1c78354d2}, !- Handle
  {c3c80e0d-3ede-4728-a771-379b28d4a2fa}, !- Source Object
  3,                                      !- Outlet Port
  {e38a0432-f5f9-42e4-9353-58dd39ed2353}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3ecf4a40-b3bf-460a-bad5-a674e755d804}, !- Handle
  {e38a0432-f5f9-42e4-9353-58dd39ed2353}, !- Source Object
  11,                                     !- Outlet Port
  {b67d6a44-c5d9-4e2d-a026-7de8c917c015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69302654-2f0d-4f3e-bd0a-459b4899db02}, !- Handle
  {b67d6a44-c5d9-4e2d-a026-7de8c917c015}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0c4e7dc8-941e-44a0-9e84-bfd37f2b2188}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground FCU Cooling Coil Controller, !- Name
  {e38a0432-f5f9-42e4-9353-58dd39ed2353}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {1ea5b036-a4f6-4ca7-9c50-fe351833fe26}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  165.711577841788,                       !- U-Factor Times Area Value {W/K}
  0.000159571414747165,                   !- Maximum Water Flow Rate {m3/s}
  {b5527438-95f5-42c4-b3e9-2286b307b8cb}, !- Water Inlet Node Name
  {4427e8ab-f2c3-4f47-813b-5535d5d0a850}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7295.41359654269,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c84db229-9a43-4eb3-84fe-619f11306e8b}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {e9b6dea7-fe79-405f-9063-74d47304d38e}, !- Inlet Port
  {b5527438-95f5-42c4-b3e9-2286b307b8cb}; !- Outlet Port

OS:Connection,
  {e9b6dea7-fe79-405f-9063-74d47304d38e}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  23,                                     !- Outlet Port
  {c84db229-9a43-4eb3-84fe-619f11306e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1383b91-1864-4cb7-bf67-f4ef00a38da7}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {4427e8ab-f2c3-4f47-813b-5535d5d0a850}, !- Inlet Port
  {15db6247-c6bc-4ac5-b694-bc25380a9647}; !- Outlet Port

OS:Connection,
  {b5527438-95f5-42c4-b3e9-2286b307b8cb}, !- Handle
  {c84db229-9a43-4eb3-84fe-619f11306e8b}, !- Source Object
  3,                                      !- Outlet Port
  {1ea5b036-a4f6-4ca7-9c50-fe351833fe26}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4427e8ab-f2c3-4f47-813b-5535d5d0a850}, !- Handle
  {1ea5b036-a4f6-4ca7-9c50-fe351833fe26}, !- Source Object
  6,                                      !- Outlet Port
  {d1383b91-1864-4cb7-bf67-f4ef00a38da7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15db6247-c6bc-4ac5-b694-bc25380a9647}, !- Handle
  {d1383b91-1864-4cb7-bf67-f4ef00a38da7}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d8d3d928-f741-47ee-bd0f-4470ead62f4b}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground FCU Heating Coil Controller, !- Name
  {1ea5b036-a4f6-4ca7-9c50-fe351833fe26}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {54d81021-47a0-4a46-9e50-eb81a9aea053}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  5.84109276965744,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2bc45c95-c7dd-4285-8cb8-ec42cdbf2740}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d98d320c-8ead-4bcd-9a66-b6509edf95fc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2bc45c95-c7dd-4285-8cb8-ec42cdbf2740}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d98d320c-8ead-4bcd-9a66-b6509edf95fc}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {750624cb-5584-40a1-be66-cff01ad8b017}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  5.84109276965744,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {fb24d58a-2764-4203-99e4-01ba6cb74e06}, !- Air Inlet Node Name
  {b0d3b239-81a1-4219-add3-d50377e10aa3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {54d81021-47a0-4a46-9e50-eb81a9aea053}, !- Supply Air Fan Name
  {e38a0432-f5f9-42e4-9353-58dd39ed2353}, !- Cooling Coil Name
  0.00154980344972082,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1ea5b036-a4f6-4ca7-9c50-fe351833fe26}, !- Heating Coil Name
  0.000159571414747165,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b93127c6-d0eb-457e-8806-fc292ed986be}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground FCU Inlet Air Node, !- Name
  {b95b86ae-fc0b-4963-959b-313c78e19f11}, !- Inlet Port
  {fb24d58a-2764-4203-99e4-01ba6cb74e06}; !- Outlet Port

OS:Connection,
  {b95b86ae-fc0b-4963-959b-313c78e19f11}, !- Handle
  {b5726f13-9c40-4495-bd23-5a8d766492c9}, !- Source Object
  2,                                      !- Outlet Port
  {b93127c6-d0eb-457e-8806-fc292ed986be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb24d58a-2764-4203-99e4-01ba6cb74e06}, !- Handle
  {b93127c6-d0eb-457e-8806-fc292ed986be}, !- Source Object
  3,                                      !- Outlet Port
  {750624cb-5584-40a1-be66-cff01ad8b017}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1440f756-970d-42c7-9b92-12d1951f943a}, !- Handle
  Zone Hospital ICU_Open B end_b - Story ground FCU Outlet Air Node, !- Name
  {b0d3b239-81a1-4219-add3-d50377e10aa3}, !- Inlet Port
  {6c860d08-22bc-4376-920b-f69a22662164}; !- Outlet Port

OS:Connection,
  {6c860d08-22bc-4376-920b-f69a22662164}, !- Handle
  {1440f756-970d-42c7-9b92-12d1951f943a}, !- Source Object
  3,                                      !- Outlet Port
  {b28ac2e3-2284-48e6-a7c2-01b9892e83e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0d3b239-81a1-4219-add3-d50377e10aa3}, !- Handle
  {750624cb-5584-40a1-be66-cff01ad8b017}, !- Source Object
  10,                                     !- Outlet Port
  {1440f756-970d-42c7-9b92-12d1951f943a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {203dee43-3d68-4931-891c-4968aa497da8}, !- Handle
  Zone Hospital ICU_Open C  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000318814771985891,                   !- Design Water Flow Rate {m3/s}
  1.22174222903803,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9891765577665,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00883112889839486,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bce025a8-92c6-4375-9bd5-3bc2fad1957b}, !- Water Inlet Node Name
  {781ad6a7-04d8-4485-b5ab-b15cfd43c42d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c0aa94ea-d951-4a05-a20f-25f4d77cbf86}, !- Handle
  Zone Hospital ICU_Open C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {e6202ba6-c879-4bef-8b8c-f6d050968542}, !- Inlet Port
  {bce025a8-92c6-4375-9bd5-3bc2fad1957b}; !- Outlet Port

OS:Connection,
  {e6202ba6-c879-4bef-8b8c-f6d050968542}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  24,                                     !- Outlet Port
  {c0aa94ea-d951-4a05-a20f-25f4d77cbf86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30e23af5-a4db-4260-baf5-123f48dd2bdf}, !- Handle
  Zone Hospital ICU_Open C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {781ad6a7-04d8-4485-b5ab-b15cfd43c42d}, !- Inlet Port
  {aeda2f22-35bd-4772-a105-2495a78382d9}; !- Outlet Port

OS:Connection,
  {bce025a8-92c6-4375-9bd5-3bc2fad1957b}, !- Handle
  {c0aa94ea-d951-4a05-a20f-25f4d77cbf86}, !- Source Object
  3,                                      !- Outlet Port
  {203dee43-3d68-4931-891c-4968aa497da8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {781ad6a7-04d8-4485-b5ab-b15cfd43c42d}, !- Handle
  {203dee43-3d68-4931-891c-4968aa497da8}, !- Source Object
  11,                                     !- Outlet Port
  {30e23af5-a4db-4260-baf5-123f48dd2bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeda2f22-35bd-4772-a105-2495a78382d9}, !- Handle
  {30e23af5-a4db-4260-baf5-123f48dd2bdf}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8951f882-82bd-4245-bf4d-b9df6ad5639e}, !- Handle
  Zone Hospital ICU_Open C  - Story ground FCU Cooling Coil Controller, !- Name
  {203dee43-3d68-4931-891c-4968aa497da8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {7f588477-7919-4c81-9789-e31f6ef053b4}, !- Handle
  Zone Hospital ICU_Open C  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  31.3981071106429,                       !- U-Factor Times Area Value {W/K}
  3.02354711835477e-05,                   !- Maximum Water Flow Rate {m3/s}
  {c3c5b897-1cd7-4186-afe3-947d97f82b58}, !- Water Inlet Node Name
  {3dde8ae8-961a-4619-ab3d-85af72ddd5c0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1382.32945994638,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7fb1503f-b9c2-4d4a-99cd-19b9e5eecd1a}, !- Handle
  Zone Hospital ICU_Open C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {cd2c3b01-2666-47a3-b227-a63ff42e8581}, !- Inlet Port
  {c3c5b897-1cd7-4186-afe3-947d97f82b58}; !- Outlet Port

OS:Connection,
  {cd2c3b01-2666-47a3-b227-a63ff42e8581}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  24,                                     !- Outlet Port
  {7fb1503f-b9c2-4d4a-99cd-19b9e5eecd1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4ac81ff-913a-4103-940f-e2fb0f50c744}, !- Handle
  Zone Hospital ICU_Open C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {3dde8ae8-961a-4619-ab3d-85af72ddd5c0}, !- Inlet Port
  {4071764e-680c-43b3-8be7-efeccc1ee8f5}; !- Outlet Port

OS:Connection,
  {c3c5b897-1cd7-4186-afe3-947d97f82b58}, !- Handle
  {7fb1503f-b9c2-4d4a-99cd-19b9e5eecd1a}, !- Source Object
  3,                                      !- Outlet Port
  {7f588477-7919-4c81-9789-e31f6ef053b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3dde8ae8-961a-4619-ab3d-85af72ddd5c0}, !- Handle
  {7f588477-7919-4c81-9789-e31f6ef053b4}, !- Source Object
  6,                                      !- Outlet Port
  {c4ac81ff-913a-4103-940f-e2fb0f50c744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4071764e-680c-43b3-8be7-efeccc1ee8f5}, !- Handle
  {c4ac81ff-913a-4103-940f-e2fb0f50c744}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {04165f79-927e-4a76-8f10-b1f9f43aab15}, !- Handle
  Zone Hospital ICU_Open C  - Story ground FCU Heating Coil Controller, !- Name
  {7f588477-7919-4c81-9789-e31f6ef053b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {fbb58d8a-6ab8-4ea6-899e-0b7634cfe3c9}, !- Handle
  Zone Hospital ICU_Open C  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.22174222903803,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b40b1f4d-5a67-4c37-bbb3-52919fa3e93a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6fdff62b-0a48-487f-be92-c32a22b93a66}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {b40b1f4d-5a67-4c37-bbb3-52919fa3e93a}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6fdff62b-0a48-487f-be92-c32a22b93a66}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {5f16e3a0-abd4-469c-84df-48878b0ac0fd}, !- Handle
  Zone Hospital ICU_Open C  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.22174222903803,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9f12545a-256d-4d4b-9852-40dd21c2cb52}, !- Air Inlet Node Name
  {0692dcd4-18cf-447f-b06e-16258a7c005a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {fbb58d8a-6ab8-4ea6-899e-0b7634cfe3c9}, !- Supply Air Fan Name
  {203dee43-3d68-4931-891c-4968aa497da8}, !- Cooling Coil Name
  0.000318814771985891,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7f588477-7919-4c81-9789-e31f6ef053b4}, !- Heating Coil Name
  3.02354711835477e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {fb7ad4af-d7d7-43ea-8485-ad7ecf59eb6d}, !- Handle
  Zone Hospital ICU_Open C  - Story ground FCU Inlet Air Node, !- Name
  {f44af2e1-01ee-4d9f-8267-f8ce6b298f27}, !- Inlet Port
  {9f12545a-256d-4d4b-9852-40dd21c2cb52}; !- Outlet Port

OS:Connection,
  {f44af2e1-01ee-4d9f-8267-f8ce6b298f27}, !- Handle
  {508a1d0e-3585-465e-8a2c-c96fd64b920c}, !- Source Object
  2,                                      !- Outlet Port
  {fb7ad4af-d7d7-43ea-8485-ad7ecf59eb6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f12545a-256d-4d4b-9852-40dd21c2cb52}, !- Handle
  {fb7ad4af-d7d7-43ea-8485-ad7ecf59eb6d}, !- Source Object
  3,                                      !- Outlet Port
  {5f16e3a0-abd4-469c-84df-48878b0ac0fd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {550ad58a-ffd4-4a52-9d4d-56232fc2500c}, !- Handle
  Zone Hospital ICU_Open C  - Story ground FCU Outlet Air Node, !- Name
  {0692dcd4-18cf-447f-b06e-16258a7c005a}, !- Inlet Port
  {9a55ba9c-9c11-45fb-989f-a99f33a9f157}; !- Outlet Port

OS:Connection,
  {9a55ba9c-9c11-45fb-989f-a99f33a9f157}, !- Handle
  {550ad58a-ffd4-4a52-9d4d-56232fc2500c}, !- Source Object
  3,                                      !- Outlet Port
  {42728bd4-91ae-4b43-acdd-11d56985afcc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0692dcd4-18cf-447f-b06e-16258a7c005a}, !- Handle
  {5f16e3a0-abd4-469c-84df-48878b0ac0fd}, !- Source Object
  10,                                     !- Outlet Port
  {550ad58a-ffd4-4a52-9d4d-56232fc2500c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {39c17c02-1ed5-4249-834c-cae7b6cf7d95}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000277956422888494,                   !- Design Water Flow Rate {m3/s}
  1.06924734077445,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9894201917301,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00882329092364908,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d29be53d-4b8b-4ed4-8713-0c7a317f2413}, !- Water Inlet Node Name
  {33e06303-2bcc-4b1e-a901-7aebfe93ed12}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d313619a-bb51-41ac-a545-5f2d6025f7e1}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {a118a5d1-c02a-4355-9ddc-ebaa47946992}, !- Inlet Port
  {d29be53d-4b8b-4ed4-8713-0c7a317f2413}; !- Outlet Port

OS:Connection,
  {a118a5d1-c02a-4355-9ddc-ebaa47946992}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  25,                                     !- Outlet Port
  {d313619a-bb51-41ac-a545-5f2d6025f7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69889d5d-947a-41be-9848-eabf49c192fa}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {33e06303-2bcc-4b1e-a901-7aebfe93ed12}, !- Inlet Port
  {813eabb6-d8f7-4ace-a7ad-3125ece4ba89}; !- Outlet Port

OS:Connection,
  {d29be53d-4b8b-4ed4-8713-0c7a317f2413}, !- Handle
  {d313619a-bb51-41ac-a545-5f2d6025f7e1}, !- Source Object
  3,                                      !- Outlet Port
  {39c17c02-1ed5-4249-834c-cae7b6cf7d95}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {33e06303-2bcc-4b1e-a901-7aebfe93ed12}, !- Handle
  {39c17c02-1ed5-4249-834c-cae7b6cf7d95}, !- Source Object
  11,                                     !- Outlet Port
  {69889d5d-947a-41be-9848-eabf49c192fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {813eabb6-d8f7-4ace-a7ad-3125ece4ba89}, !- Handle
  {69889d5d-947a-41be-9848-eabf49c192fa}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {43aa0ebe-fb3b-4891-a113-c13b5f5422ab}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground FCU Cooling Coil Controller, !- Name
  {39c17c02-1ed5-4249-834c-cae7b6cf7d95}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {72ded8ee-8158-4c0c-b699-5c64cec61176}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  47.7028514563954,                       !- U-Factor Times Area Value {W/K}
  4.59599472446e-05,                      !- Maximum Water Flow Rate {m3/s}
  {8ca23e56-d948-47ff-aa1b-9d6107a9550c}, !- Water Inlet Node Name
  {9aba128b-2097-455b-8492-bd56ce546457}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2101.23363608642,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {973ace9c-93de-49eb-9b9b-49a24e44d850}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {d5d7d88c-b485-43cc-b131-4437063c40b3}, !- Inlet Port
  {8ca23e56-d948-47ff-aa1b-9d6107a9550c}; !- Outlet Port

OS:Connection,
  {d5d7d88c-b485-43cc-b131-4437063c40b3}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  25,                                     !- Outlet Port
  {973ace9c-93de-49eb-9b9b-49a24e44d850}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5d8799e-5e09-4ccd-9b95-107ab071bf12}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {9aba128b-2097-455b-8492-bd56ce546457}, !- Inlet Port
  {bcdf37fb-2657-4f98-91a5-418b883b9a14}; !- Outlet Port

OS:Connection,
  {8ca23e56-d948-47ff-aa1b-9d6107a9550c}, !- Handle
  {973ace9c-93de-49eb-9b9b-49a24e44d850}, !- Source Object
  3,                                      !- Outlet Port
  {72ded8ee-8158-4c0c-b699-5c64cec61176}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9aba128b-2097-455b-8492-bd56ce546457}, !- Handle
  {72ded8ee-8158-4c0c-b699-5c64cec61176}, !- Source Object
  6,                                      !- Outlet Port
  {d5d8799e-5e09-4ccd-9b95-107ab071bf12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcdf37fb-2657-4f98-91a5-418b883b9a14}, !- Handle
  {d5d8799e-5e09-4ccd-9b95-107ab071bf12}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {92c6615d-52f0-4eb5-9584-8a0f2b587e63}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground FCU Heating Coil Controller, !- Name
  {72ded8ee-8158-4c0c-b699-5c64cec61176}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b359a67f-671f-4e81-89bd-ad022c71ac1c}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.06924734077445,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6b0bd7bd-9e38-4bd2-b578-75f9f891b04c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a98aeec2-a908-4e0c-a0a7-181ff140e296}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {6b0bd7bd-9e38-4bd2-b578-75f9f891b04c}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a98aeec2-a908-4e0c-a0a7-181ff140e296}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {fda3e5d8-a819-46e7-a957-537be58449f8}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.06924734077445,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {4b4fd761-f3ae-4080-8f37-0c59b34f0aee}, !- Air Inlet Node Name
  {ede4bb45-66c0-486f-af41-4de7eec7a407}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b359a67f-671f-4e81-89bd-ad022c71ac1c}, !- Supply Air Fan Name
  {39c17c02-1ed5-4249-834c-cae7b6cf7d95}, !- Cooling Coil Name
  0.000277956422888494,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {72ded8ee-8158-4c0c-b699-5c64cec61176}, !- Heating Coil Name
  4.59599472446e-05,                      !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b2d5fbcb-95fc-417a-bdc7-43e903f525c8}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground FCU Inlet Air Node, !- Name
  {8c046d31-e554-49f7-9646-cf94ea6c512d}, !- Inlet Port
  {4b4fd761-f3ae-4080-8f37-0c59b34f0aee}; !- Outlet Port

OS:Connection,
  {8c046d31-e554-49f7-9646-cf94ea6c512d}, !- Handle
  {9821109b-7bce-429c-b449-85cee9379eec}, !- Source Object
  2,                                      !- Outlet Port
  {b2d5fbcb-95fc-417a-bdc7-43e903f525c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4fd761-f3ae-4080-8f37-0c59b34f0aee}, !- Handle
  {b2d5fbcb-95fc-417a-bdc7-43e903f525c8}, !- Source Object
  3,                                      !- Outlet Port
  {fda3e5d8-a819-46e7-a957-537be58449f8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1069ff9d-9978-461e-b78f-a5d325c3cfe6}, !- Handle
  Zone Hospital ICU_Open C end_b - Story ground FCU Outlet Air Node, !- Name
  {ede4bb45-66c0-486f-af41-4de7eec7a407}, !- Inlet Port
  {773bee63-8ad9-4c6d-a598-34405418efe3}; !- Outlet Port

OS:Connection,
  {773bee63-8ad9-4c6d-a598-34405418efe3}, !- Handle
  {1069ff9d-9978-461e-b78f-a5d325c3cfe6}, !- Source Object
  3,                                      !- Outlet Port
  {0adc8117-c4ac-4fac-b5ac-fc31498d5852}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ede4bb45-66c0-486f-af41-4de7eec7a407}, !- Handle
  {fda3e5d8-a819-46e7-a957-537be58449f8}, !- Source Object
  10,                                     !- Outlet Port
  {1069ff9d-9978-461e-b78f-a5d325c3cfe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {eadbdc43-f100-40c8-9c34-6a0b2817f3a7}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000241951099801893,                   !- Design Water Flow Rate {m3/s}
  0.92881942108311,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9891584420984,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00882757788268706,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2385998a-f770-4ca8-a9a3-2f4d5d951fee}, !- Water Inlet Node Name
  {3692b01a-e3da-4c05-8d1e-e29b84d5e435}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {aa669103-7db9-4ea9-926b-68581e447d01}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {047babf8-ee99-45d8-9791-6f208fb5e458}, !- Inlet Port
  {2385998a-f770-4ca8-a9a3-2f4d5d951fee}; !- Outlet Port

OS:Connection,
  {047babf8-ee99-45d8-9791-6f208fb5e458}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  26,                                     !- Outlet Port
  {aa669103-7db9-4ea9-926b-68581e447d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8e78b65-5d0a-4d46-9906-95ded295c700}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {3692b01a-e3da-4c05-8d1e-e29b84d5e435}, !- Inlet Port
  {41070706-3efb-4e84-867f-632341b373f9}; !- Outlet Port

OS:Connection,
  {2385998a-f770-4ca8-a9a3-2f4d5d951fee}, !- Handle
  {aa669103-7db9-4ea9-926b-68581e447d01}, !- Source Object
  3,                                      !- Outlet Port
  {eadbdc43-f100-40c8-9c34-6a0b2817f3a7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3692b01a-e3da-4c05-8d1e-e29b84d5e435}, !- Handle
  {eadbdc43-f100-40c8-9c34-6a0b2817f3a7}, !- Source Object
  11,                                     !- Outlet Port
  {f8e78b65-5d0a-4d46-9906-95ded295c700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41070706-3efb-4e84-867f-632341b373f9}, !- Handle
  {f8e78b65-5d0a-4d46-9906-95ded295c700}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9912d4bb-34d8-49d0-9e23-f5362af7de8a}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground FCU Cooling Coil Controller, !- Name
  {eadbdc43-f100-40c8-9c34-6a0b2817f3a7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {aadeb10e-fa87-4db3-877d-118b373ed1a2}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  24.0710196662107,                       !- U-Factor Times Area Value {W/K}
  2.31811163233889e-05,                   !- Maximum Water Flow Rate {m3/s}
  {be1778f7-cd79-4b92-a273-87bf76b6e5e5}, !- Water Inlet Node Name
  {328695ed-2ee2-415e-bb96-ddb564421b2f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1059.81282096575,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {572439b1-e828-4049-9053-0d41c04d6947}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {33e956f0-abf0-4eab-bcef-cea1ab83188a}, !- Inlet Port
  {be1778f7-cd79-4b92-a273-87bf76b6e5e5}; !- Outlet Port

OS:Connection,
  {33e956f0-abf0-4eab-bcef-cea1ab83188a}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  26,                                     !- Outlet Port
  {572439b1-e828-4049-9053-0d41c04d6947}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {def89c92-48e3-49ec-bb00-bc911a95d2d0}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {328695ed-2ee2-415e-bb96-ddb564421b2f}, !- Inlet Port
  {50924d9e-da4d-428b-b938-faf83d560079}; !- Outlet Port

OS:Connection,
  {be1778f7-cd79-4b92-a273-87bf76b6e5e5}, !- Handle
  {572439b1-e828-4049-9053-0d41c04d6947}, !- Source Object
  3,                                      !- Outlet Port
  {aadeb10e-fa87-4db3-877d-118b373ed1a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {328695ed-2ee2-415e-bb96-ddb564421b2f}, !- Handle
  {aadeb10e-fa87-4db3-877d-118b373ed1a2}, !- Source Object
  6,                                      !- Outlet Port
  {def89c92-48e3-49ec-bb00-bc911a95d2d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50924d9e-da4d-428b-b938-faf83d560079}, !- Handle
  {def89c92-48e3-49ec-bb00-bc911a95d2d0}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc85f11f-9e42-41bd-8d63-0d692f05ee59}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground FCU Heating Coil Controller, !- Name
  {aadeb10e-fa87-4db3-877d-118b373ed1a2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b5da4ee7-43f2-4250-ae67-4a7df13ddbbc}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.92881942108311,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {44ff89ef-bc1a-411c-b357-a5540aa4b043}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d4604991-5054-4b11-9455-dde5efb88719}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {44ff89ef-bc1a-411c-b357-a5540aa4b043}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d4604991-5054-4b11-9455-dde5efb88719}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {d24bab95-7b88-4c02-82ba-8a7a4ceb90c6}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.92881942108311,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ffd329fc-ecd8-4bde-b3db-9bcca0b0521d}, !- Air Inlet Node Name
  {00115c7b-6db3-493b-b362-4be45fdda23d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b5da4ee7-43f2-4250-ae67-4a7df13ddbbc}, !- Supply Air Fan Name
  {eadbdc43-f100-40c8-9c34-6a0b2817f3a7}, !- Cooling Coil Name
  0.000241951099801893,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {aadeb10e-fa87-4db3-877d-118b373ed1a2}, !- Heating Coil Name
  2.31811163233889e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ee5326c6-6e4d-4b84-9454-a87f01c7af92}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground FCU Inlet Air Node, !- Name
  {bd8a25fd-3964-4857-9261-72c4c8e1028f}, !- Inlet Port
  {ffd329fc-ecd8-4bde-b3db-9bcca0b0521d}; !- Outlet Port

OS:Connection,
  {bd8a25fd-3964-4857-9261-72c4c8e1028f}, !- Handle
  {f6301f83-ab6a-4cee-a98a-d90049caa19e}, !- Source Object
  2,                                      !- Outlet Port
  {ee5326c6-6e4d-4b84-9454-a87f01c7af92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd329fc-ecd8-4bde-b3db-9bcca0b0521d}, !- Handle
  {ee5326c6-6e4d-4b84-9454-a87f01c7af92}, !- Source Object
  3,                                      !- Outlet Port
  {d24bab95-7b88-4c02-82ba-8a7a4ceb90c6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bb65f3fc-f52c-442c-b728-e2c0ebba16c6}, !- Handle
  Zone Hospital ICU_PatRm A  - Story ground FCU Outlet Air Node, !- Name
  {00115c7b-6db3-493b-b362-4be45fdda23d}, !- Inlet Port
  {09cc811b-24ce-4c14-9bc1-060b2ca2b744}; !- Outlet Port

OS:Connection,
  {09cc811b-24ce-4c14-9bc1-060b2ca2b744}, !- Handle
  {bb65f3fc-f52c-442c-b728-e2c0ebba16c6}, !- Source Object
  3,                                      !- Outlet Port
  {eaea6ba1-07da-4dee-a6bf-2cdd085baf3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00115c7b-6db3-493b-b362-4be45fdda23d}, !- Handle
  {d24bab95-7b88-4c02-82ba-8a7a4ceb90c6}, !- Source Object
  10,                                     !- Outlet Port
  {bb65f3fc-f52c-442c-b728-e2c0ebba16c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {483f77b0-0ba7-4a16-a9fa-b1471ba47f94}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00129038537039451,                    !- Design Water Flow Rate {m3/s}
  4.83215781165774,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9882209406205,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00887885439710669,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3aaa9c4c-fb20-42e7-aa4c-ef1946e41679}, !- Water Inlet Node Name
  {810d2967-0f0c-45ff-ac2d-7b624438bfea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5600ae07-c3bc-4307-bdde-476855af1163}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {f879a66b-d56c-4d07-88a2-50f4d969b8b0}, !- Inlet Port
  {3aaa9c4c-fb20-42e7-aa4c-ef1946e41679}; !- Outlet Port

OS:Connection,
  {f879a66b-d56c-4d07-88a2-50f4d969b8b0}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  27,                                     !- Outlet Port
  {5600ae07-c3bc-4307-bdde-476855af1163}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b09b79fa-7a04-46c6-b799-356bd4dcacdd}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {810d2967-0f0c-45ff-ac2d-7b624438bfea}, !- Inlet Port
  {75e07fe4-224d-4591-83e5-5fbfb2dbb350}; !- Outlet Port

OS:Connection,
  {3aaa9c4c-fb20-42e7-aa4c-ef1946e41679}, !- Handle
  {5600ae07-c3bc-4307-bdde-476855af1163}, !- Source Object
  3,                                      !- Outlet Port
  {483f77b0-0ba7-4a16-a9fa-b1471ba47f94}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {810d2967-0f0c-45ff-ac2d-7b624438bfea}, !- Handle
  {483f77b0-0ba7-4a16-a9fa-b1471ba47f94}, !- Source Object
  11,                                     !- Outlet Port
  {b09b79fa-7a04-46c6-b799-356bd4dcacdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e07fe4-224d-4591-83e5-5fbfb2dbb350}, !- Handle
  {b09b79fa-7a04-46c6-b799-356bd4dcacdd}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0883ddf5-d6a7-4122-8813-395ac3ea4601}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground FCU Cooling Coil Controller, !- Name
  {483f77b0-0ba7-4a16-a9fa-b1471ba47f94}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {22368a39-dc06-4d30-a722-537d5560552a}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  154.848342501066,                       !- U-Factor Times Area Value {W/K}
  0.00015013623371472,                    !- Maximum Water Flow Rate {m3/s}
  {31d432a6-0575-40c7-b96b-a9e3e025870d}, !- Water Inlet Node Name
  {654a9f8b-59cf-44c3-9a38-ecf854a86714}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6864.04844195655,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6793c299-18c2-4353-87b8-0a2132fd5f79}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {3b8f10aa-ec9e-4ab8-b196-e1a252fba8ed}, !- Inlet Port
  {31d432a6-0575-40c7-b96b-a9e3e025870d}; !- Outlet Port

OS:Connection,
  {3b8f10aa-ec9e-4ab8-b196-e1a252fba8ed}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  27,                                     !- Outlet Port
  {6793c299-18c2-4353-87b8-0a2132fd5f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7e7f6bf-62a9-403c-92c0-c578bcb2e89c}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {654a9f8b-59cf-44c3-9a38-ecf854a86714}, !- Inlet Port
  {7478cda6-ed77-406f-8f06-f7e73be505d8}; !- Outlet Port

OS:Connection,
  {31d432a6-0575-40c7-b96b-a9e3e025870d}, !- Handle
  {6793c299-18c2-4353-87b8-0a2132fd5f79}, !- Source Object
  3,                                      !- Outlet Port
  {22368a39-dc06-4d30-a722-537d5560552a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {654a9f8b-59cf-44c3-9a38-ecf854a86714}, !- Handle
  {22368a39-dc06-4d30-a722-537d5560552a}, !- Source Object
  6,                                      !- Outlet Port
  {b7e7f6bf-62a9-403c-92c0-c578bcb2e89c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7478cda6-ed77-406f-8f06-f7e73be505d8}, !- Handle
  {b7e7f6bf-62a9-403c-92c0-c578bcb2e89c}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2fea5812-b5fe-455e-a944-21262305ffda}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground FCU Heating Coil Controller, !- Name
  {22368a39-dc06-4d30-a722-537d5560552a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b653f103-ff9d-4e7c-9da3-405830efb55c}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  4.83215781165774,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {67283ff3-588e-4395-811f-719bcd3a9fbd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ff26b03-bea5-460b-815c-167f66965d44}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {67283ff3-588e-4395-811f-719bcd3a9fbd}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ff26b03-bea5-460b-815c-167f66965d44}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
