  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b5cbcc3d-b20e-4610-a0a1-ae88951e4624}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  4.83215781165774,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {87fe1110-7c84-4e22-a4ae-a0d980630eac}, !- Air Inlet Node Name
  {f217fec8-0a94-46f7-8408-129d08361b17}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b653f103-ff9d-4e7c-9da3-405830efb55c}, !- Supply Air Fan Name
  {483f77b0-0ba7-4a16-a9fa-b1471ba47f94}, !- Cooling Coil Name
  0.00129038537039451,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {22368a39-dc06-4d30-a722-537d5560552a}, !- Heating Coil Name
  0.00015013623371472,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {0b413562-df4e-46f5-a7bd-da77a1a74d8c}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground FCU Inlet Air Node, !- Name
  {7303b789-8a24-47a7-9e00-204106304114}, !- Inlet Port
  {87fe1110-7c84-4e22-a4ae-a0d980630eac}; !- Outlet Port

OS:Connection,
  {7303b789-8a24-47a7-9e00-204106304114}, !- Handle
  {ccf4dc99-225c-4f35-8b60-8158d76a9b40}, !- Source Object
  2,                                      !- Outlet Port
  {0b413562-df4e-46f5-a7bd-da77a1a74d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87fe1110-7c84-4e22-a4ae-a0d980630eac}, !- Handle
  {0b413562-df4e-46f5-a7bd-da77a1a74d8c}, !- Source Object
  3,                                      !- Outlet Port
  {b5cbcc3d-b20e-4610-a0a1-ae88951e4624}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {52ce5122-3c93-417e-8a95-9f2230e2d445}, !- Handle
  Zone Hospital ICU_PatRm B  - Story ground FCU Outlet Air Node, !- Name
  {f217fec8-0a94-46f7-8408-129d08361b17}, !- Inlet Port
  {53deab28-6a41-4762-86aa-c2a470eee711}; !- Outlet Port

OS:Connection,
  {53deab28-6a41-4762-86aa-c2a470eee711}, !- Handle
  {52ce5122-3c93-417e-8a95-9f2230e2d445}, !- Source Object
  3,                                      !- Outlet Port
  {bd93c19f-6b52-4d4c-9aa4-ed937f944c27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f217fec8-0a94-46f7-8408-129d08361b17}, !- Handle
  {b5cbcc3d-b20e-4610-a0a1-ae88951e4624}, !- Source Object
  10,                                     !- Outlet Port
  {52ce5122-3c93-417e-8a95-9f2230e2d445}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {4cc3c0ee-3034-441e-8c1b-b576e9f7abbc}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00023854307877698,                    !- Design Water Flow Rate {m3/s}
  0.917131999421466,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9890928399938,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00882452330488284,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {49f6c081-0c63-4573-85b3-9e0fb66ed981}, !- Water Inlet Node Name
  {70594567-9d2e-4e10-ad40-55fdef4a8e64}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3c0e27bb-dd44-46f4-baa5-c35b5170523c}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {8958f659-a07e-455a-bde8-9b0108d55be5}, !- Inlet Port
  {49f6c081-0c63-4573-85b3-9e0fb66ed981}; !- Outlet Port

OS:Connection,
  {8958f659-a07e-455a-bde8-9b0108d55be5}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  28,                                     !- Outlet Port
  {3c0e27bb-dd44-46f4-baa5-c35b5170523c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da8b682e-cffb-4132-b1ce-6185d32de7b1}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {70594567-9d2e-4e10-ad40-55fdef4a8e64}, !- Inlet Port
  {ce80d69c-d258-4877-b74c-ac915e323312}; !- Outlet Port

OS:Connection,
  {49f6c081-0c63-4573-85b3-9e0fb66ed981}, !- Handle
  {3c0e27bb-dd44-46f4-baa5-c35b5170523c}, !- Source Object
  3,                                      !- Outlet Port
  {4cc3c0ee-3034-441e-8c1b-b576e9f7abbc}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {70594567-9d2e-4e10-ad40-55fdef4a8e64}, !- Handle
  {4cc3c0ee-3034-441e-8c1b-b576e9f7abbc}, !- Source Object
  11,                                     !- Outlet Port
  {da8b682e-cffb-4132-b1ce-6185d32de7b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce80d69c-d258-4877-b74c-ac915e323312}, !- Handle
  {da8b682e-cffb-4132-b1ce-6185d32de7b1}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4cfb5adf-f8f5-46dc-b075-843fd2f93a88}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground FCU Cooling Coil Controller, !- Name
  {4cc3c0ee-3034-441e-8c1b-b576e9f7abbc}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b02ca395-8cb5-40e3-b7fe-ed7df2f5e9c2}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  24.0710596365006,                       !- U-Factor Times Area Value {W/K}
  2.31810731241155e-05,                   !- Maximum Water Flow Rate {m3/s}
  {0b33f5d6-668e-4779-b283-21d9c68d3b28}, !- Water Inlet Node Name
  {1bd792bc-2148-4eee-b0f8-891326baee03}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1059.81084594681,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3539cfbd-8cdd-4127-a748-beda0dcf23db}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {a4c9a31a-5885-4b72-92a5-753776d82ac7}, !- Inlet Port
  {0b33f5d6-668e-4779-b283-21d9c68d3b28}; !- Outlet Port

OS:Connection,
  {a4c9a31a-5885-4b72-92a5-753776d82ac7}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  28,                                     !- Outlet Port
  {3539cfbd-8cdd-4127-a748-beda0dcf23db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7786fb8b-bcbe-4602-974a-d14304356753}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {1bd792bc-2148-4eee-b0f8-891326baee03}, !- Inlet Port
  {f5c2c2f4-e961-4958-8ffd-ef1de5a3cc51}; !- Outlet Port

OS:Connection,
  {0b33f5d6-668e-4779-b283-21d9c68d3b28}, !- Handle
  {3539cfbd-8cdd-4127-a748-beda0dcf23db}, !- Source Object
  3,                                      !- Outlet Port
  {b02ca395-8cb5-40e3-b7fe-ed7df2f5e9c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1bd792bc-2148-4eee-b0f8-891326baee03}, !- Handle
  {b02ca395-8cb5-40e3-b7fe-ed7df2f5e9c2}, !- Source Object
  6,                                      !- Outlet Port
  {7786fb8b-bcbe-4602-974a-d14304356753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c2c2f4-e961-4958-8ffd-ef1de5a3cc51}, !- Handle
  {7786fb8b-bcbe-4602-974a-d14304356753}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cbc058ab-0124-45fc-8e14-b500a49290f0}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground FCU Heating Coil Controller, !- Name
  {b02ca395-8cb5-40e3-b7fe-ed7df2f5e9c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {7d48be33-8656-4867-ad47-60de29c819b6}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.917131999421466,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {17617d79-22ed-4b15-b7c5-17c98ee404c5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ec065dee-9708-4e07-9192-8edb91153a71}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {17617d79-22ed-4b15-b7c5-17c98ee404c5}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ec065dee-9708-4e07-9192-8edb91153a71}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {fa5b7ef1-7b1c-4f23-885a-faef3301cda8}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.917131999421466,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {a2006180-9cae-4e21-9fc6-876117c1d327}, !- Air Inlet Node Name
  {13daf8ab-1012-47cf-bd1f-ee0d899e65a1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7d48be33-8656-4867-ad47-60de29c819b6}, !- Supply Air Fan Name
  {4cc3c0ee-3034-441e-8c1b-b576e9f7abbc}, !- Cooling Coil Name
  0.00023854307877698,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b02ca395-8cb5-40e3-b7fe-ed7df2f5e9c2}, !- Heating Coil Name
  2.31810731241155e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a8311ff0-5bef-4eae-8a9c-bdcc8e464b1a}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground FCU Inlet Air Node, !- Name
  {ba04e7dc-814c-44aa-96fe-422a1d14cc6a}, !- Inlet Port
  {a2006180-9cae-4e21-9fc6-876117c1d327}; !- Outlet Port

OS:Connection,
  {ba04e7dc-814c-44aa-96fe-422a1d14cc6a}, !- Handle
  {c60eb07f-c98f-47f3-a52b-772a3a1e99e4}, !- Source Object
  2,                                      !- Outlet Port
  {a8311ff0-5bef-4eae-8a9c-bdcc8e464b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2006180-9cae-4e21-9fc6-876117c1d327}, !- Handle
  {a8311ff0-5bef-4eae-8a9c-bdcc8e464b1a}, !- Source Object
  3,                                      !- Outlet Port
  {fa5b7ef1-7b1c-4f23-885a-faef3301cda8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {528a7268-7e47-43e0-b504-b45f1018e797}, !- Handle
  Zone Hospital ICU_PatRm C  - Story ground FCU Outlet Air Node, !- Name
  {13daf8ab-1012-47cf-bd1f-ee0d899e65a1}, !- Inlet Port
  {7205e8e1-573a-47e2-857e-c6849de4fdb1}; !- Outlet Port

OS:Connection,
  {7205e8e1-573a-47e2-857e-c6849de4fdb1}, !- Handle
  {528a7268-7e47-43e0-b504-b45f1018e797}, !- Source Object
  3,                                      !- Outlet Port
  {a14f5b36-3a1e-453c-bf9d-883639cb4349}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13daf8ab-1012-47cf-bd1f-ee0d899e65a1}, !- Handle
  {fa5b7ef1-7b1c-4f23-885a-faef3301cda8}, !- Source Object
  10,                                     !- Outlet Port
  {528a7268-7e47-43e0-b504-b45f1018e797}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {afb361ba-f3c4-4f9f-8297-efbf48ce45a6}, !- Handle
  Zone Hospital Lab A  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000340077215517998,                   !- Design Water Flow Rate {m3/s}
  0.414768481860928,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5721479102929,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0105132627384925,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9671abbd-398d-4665-b430-643f0efb092c}, !- Water Inlet Node Name
  {c5ee8faf-4fac-4b12-9db6-cc325a5f5ee2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d731e811-5fdb-411e-b82d-638716a6af04}, !- Handle
  Zone Hospital Lab A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {cc297cab-dcc5-4550-8a6c-da42f616beb4}, !- Inlet Port
  {9671abbd-398d-4665-b430-643f0efb092c}; !- Outlet Port

OS:Connection,
  {cc297cab-dcc5-4550-8a6c-da42f616beb4}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  29,                                     !- Outlet Port
  {d731e811-5fdb-411e-b82d-638716a6af04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f272122-745d-49da-bc45-ea4d25bee3eb}, !- Handle
  Zone Hospital Lab A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {c5ee8faf-4fac-4b12-9db6-cc325a5f5ee2}, !- Inlet Port
  {c3a2d518-d7dc-4f29-8ce4-bbb4850777c8}; !- Outlet Port

OS:Connection,
  {9671abbd-398d-4665-b430-643f0efb092c}, !- Handle
  {d731e811-5fdb-411e-b82d-638716a6af04}, !- Source Object
  3,                                      !- Outlet Port
  {afb361ba-f3c4-4f9f-8297-efbf48ce45a6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c5ee8faf-4fac-4b12-9db6-cc325a5f5ee2}, !- Handle
  {afb361ba-f3c4-4f9f-8297-efbf48ce45a6}, !- Source Object
  11,                                     !- Outlet Port
  {7f272122-745d-49da-bc45-ea4d25bee3eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3a2d518-d7dc-4f29-8ce4-bbb4850777c8}, !- Handle
  {7f272122-745d-49da-bc45-ea4d25bee3eb}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f9d33346-165b-408d-a670-674efff53fd0}, !- Handle
  Zone Hospital Lab A  - Story ground FCU Cooling Coil Controller, !- Name
  {afb361ba-f3c4-4f9f-8297-efbf48ce45a6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {dc38fb51-9f82-4a45-8bc6-a2ccbb8966fc}, !- Handle
  Zone Hospital Lab A  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  122.059510556015,                       !- U-Factor Times Area Value {W/K}
  0.00011219549103487,                    !- Maximum Water Flow Rate {m3/s}
  {334d1e4e-bce0-4192-a798-5545a77c37ae}, !- Water Inlet Node Name
  {7f1989ab-3a11-48ca-becf-eb1428aa89a7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5129.44321552499,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8377f097-68a4-4933-b31b-689a327d2be8}, !- Handle
  Zone Hospital Lab A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {69907c24-77fb-445d-a83b-9188241807f3}, !- Inlet Port
  {334d1e4e-bce0-4192-a798-5545a77c37ae}; !- Outlet Port

OS:Connection,
  {69907c24-77fb-445d-a83b-9188241807f3}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  29,                                     !- Outlet Port
  {8377f097-68a4-4933-b31b-689a327d2be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9782440a-2ff8-4fac-bd72-dac34e1dd5b6}, !- Handle
  Zone Hospital Lab A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {7f1989ab-3a11-48ca-becf-eb1428aa89a7}, !- Inlet Port
  {1b6ddb55-dd6a-4b91-b907-f06e9462b74f}; !- Outlet Port

OS:Connection,
  {334d1e4e-bce0-4192-a798-5545a77c37ae}, !- Handle
  {8377f097-68a4-4933-b31b-689a327d2be8}, !- Source Object
  3,                                      !- Outlet Port
  {dc38fb51-9f82-4a45-8bc6-a2ccbb8966fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7f1989ab-3a11-48ca-becf-eb1428aa89a7}, !- Handle
  {dc38fb51-9f82-4a45-8bc6-a2ccbb8966fc}, !- Source Object
  6,                                      !- Outlet Port
  {9782440a-2ff8-4fac-bd72-dac34e1dd5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b6ddb55-dd6a-4b91-b907-f06e9462b74f}, !- Handle
  {9782440a-2ff8-4fac-bd72-dac34e1dd5b6}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e21e0892-cc09-46c7-b607-e2233c40b31c}, !- Handle
  Zone Hospital Lab A  - Story ground FCU Heating Coil Controller, !- Name
  {dc38fb51-9f82-4a45-8bc6-a2ccbb8966fc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {22a120f1-bbd0-414d-a887-a057059349c6}, !- Handle
  Zone Hospital Lab A  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.414768481860928,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {560c7d99-0b7c-42c2-b9f3-b1de41ba1138}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {beb0fd48-8a15-47fb-a88b-6cd57ed5c3e9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {560c7d99-0b7c-42c2-b9f3-b1de41ba1138}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {beb0fd48-8a15-47fb-a88b-6cd57ed5c3e9}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {11b639cd-94bf-4ce3-84f1-bbf5158ea1c6}, !- Handle
  Zone Hospital Lab A  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.414768481860928,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {282347bf-918c-49c7-88d7-d96b03e7ccf6}, !- Air Inlet Node Name
  {5dc6cef4-b9d4-4f0a-b0fa-d3348097161c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {22a120f1-bbd0-414d-a887-a057059349c6}, !- Supply Air Fan Name
  {afb361ba-f3c4-4f9f-8297-efbf48ce45a6}, !- Cooling Coil Name
  0.000340077215517998,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {dc38fb51-9f82-4a45-8bc6-a2ccbb8966fc}, !- Heating Coil Name
  0.00011219549103487,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {18c860e8-9b9b-4e76-9ba4-9f50145a678e}, !- Handle
  Zone Hospital Lab A  - Story ground FCU Inlet Air Node, !- Name
  {c7ad3636-8cd1-4db1-9066-379c0d2963f8}, !- Inlet Port
  {282347bf-918c-49c7-88d7-d96b03e7ccf6}; !- Outlet Port

OS:Connection,
  {c7ad3636-8cd1-4db1-9066-379c0d2963f8}, !- Handle
  {b0ff33be-1164-4601-9afa-5b2921e2937b}, !- Source Object
  2,                                      !- Outlet Port
  {18c860e8-9b9b-4e76-9ba4-9f50145a678e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {282347bf-918c-49c7-88d7-d96b03e7ccf6}, !- Handle
  {18c860e8-9b9b-4e76-9ba4-9f50145a678e}, !- Source Object
  3,                                      !- Outlet Port
  {11b639cd-94bf-4ce3-84f1-bbf5158ea1c6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {07f6ed32-7081-4a15-9ff9-0bee65d88a0d}, !- Handle
  Zone Hospital Lab A  - Story ground FCU Outlet Air Node, !- Name
  {5dc6cef4-b9d4-4f0a-b0fa-d3348097161c}, !- Inlet Port
  {a6d53d01-ed39-42e9-b9c2-53167eab6459}; !- Outlet Port

OS:Connection,
  {a6d53d01-ed39-42e9-b9c2-53167eab6459}, !- Handle
  {07f6ed32-7081-4a15-9ff9-0bee65d88a0d}, !- Source Object
  3,                                      !- Outlet Port
  {d5f32e26-0229-49d5-b697-21cfd23fcd16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5dc6cef4-b9d4-4f0a-b0fa-d3348097161c}, !- Handle
  {11b639cd-94bf-4ce3-84f1-bbf5158ea1c6}, !- Source Object
  10,                                     !- Outlet Port
  {07f6ed32-7081-4a15-9ff9-0bee65d88a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f8a39fd2-2452-4f97-bbd1-b991e9b5e9a8}, !- Handle
  Zone Hospital Lab B  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00176962109566046,                    !- Design Water Flow Rate {m3/s}
  1.77768946923816,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5668624580082,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0118733179743346,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {cabebcb1-62f6-44c3-a221-a4c2058686bd}, !- Water Inlet Node Name
  {8cea9776-6612-47dc-819b-eba91c3c89af}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ce980ea4-e351-44b9-8011-4ac8a685b099}, !- Handle
  Zone Hospital Lab B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {d1e28965-1093-48fe-a5d5-d60aafb19fa9}, !- Inlet Port
  {cabebcb1-62f6-44c3-a221-a4c2058686bd}; !- Outlet Port

OS:Connection,
  {d1e28965-1093-48fe-a5d5-d60aafb19fa9}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  30,                                     !- Outlet Port
  {ce980ea4-e351-44b9-8011-4ac8a685b099}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54326888-a96b-48dd-a90d-5fb921bfe74d}, !- Handle
  Zone Hospital Lab B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {8cea9776-6612-47dc-819b-eba91c3c89af}, !- Inlet Port
  {71e0600d-77c7-4035-bc22-16af6db88eb1}; !- Outlet Port

OS:Connection,
  {cabebcb1-62f6-44c3-a221-a4c2058686bd}, !- Handle
  {ce980ea4-e351-44b9-8011-4ac8a685b099}, !- Source Object
  3,                                      !- Outlet Port
  {f8a39fd2-2452-4f97-bbd1-b991e9b5e9a8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8cea9776-6612-47dc-819b-eba91c3c89af}, !- Handle
  {f8a39fd2-2452-4f97-bbd1-b991e9b5e9a8}, !- Source Object
  11,                                     !- Outlet Port
  {54326888-a96b-48dd-a90d-5fb921bfe74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e0600d-77c7-4035-bc22-16af6db88eb1}, !- Handle
  {54326888-a96b-48dd-a90d-5fb921bfe74d}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bde839ac-cd8a-4c7e-9792-0800294aa4a6}, !- Handle
  Zone Hospital Lab B  - Story ground FCU Cooling Coil Controller, !- Name
  {f8a39fd2-2452-4f97-bbd1-b991e9b5e9a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8b65fb32-6fc1-45ca-b484-3a9c5f6e083b}, !- Handle
  Zone Hospital Lab B  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  772.145356912754,                       !- U-Factor Times Area Value {W/K}
  0.000710327923833433,                   !- Maximum Water Flow Rate {m3/s}
  {ab0fe2fe-623d-4b7f-b2fb-e0fc177eca82}, !- Water Inlet Node Name
  {661108ce-ab1b-4252-b6fb-a1f57efa8c33}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  32475.3402841559,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {76a3f444-a1db-4e4f-a79c-fd98b9ddfaa7}, !- Handle
  Zone Hospital Lab B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {1bc1fcaa-e884-4ee5-a882-efceb4ac8fac}, !- Inlet Port
  {ab0fe2fe-623d-4b7f-b2fb-e0fc177eca82}; !- Outlet Port

OS:Connection,
  {1bc1fcaa-e884-4ee5-a882-efceb4ac8fac}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  30,                                     !- Outlet Port
  {76a3f444-a1db-4e4f-a79c-fd98b9ddfaa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1b4c62d-f0dc-43a3-bdb4-396d994b1097}, !- Handle
  Zone Hospital Lab B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {661108ce-ab1b-4252-b6fb-a1f57efa8c33}, !- Inlet Port
  {8717ff71-3f7e-4cd4-99fb-ffcc3d8c22d4}; !- Outlet Port

OS:Connection,
  {ab0fe2fe-623d-4b7f-b2fb-e0fc177eca82}, !- Handle
  {76a3f444-a1db-4e4f-a79c-fd98b9ddfaa7}, !- Source Object
  3,                                      !- Outlet Port
  {8b65fb32-6fc1-45ca-b484-3a9c5f6e083b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {661108ce-ab1b-4252-b6fb-a1f57efa8c33}, !- Handle
  {8b65fb32-6fc1-45ca-b484-3a9c5f6e083b}, !- Source Object
  6,                                      !- Outlet Port
  {b1b4c62d-f0dc-43a3-bdb4-396d994b1097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8717ff71-3f7e-4cd4-99fb-ffcc3d8c22d4}, !- Handle
  {b1b4c62d-f0dc-43a3-bdb4-396d994b1097}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {69f0dce0-e0a3-45cf-b81e-591d107cd1b5}, !- Handle
  Zone Hospital Lab B  - Story ground FCU Heating Coil Controller, !- Name
  {8b65fb32-6fc1-45ca-b484-3a9c5f6e083b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {89746a10-0c5b-4912-85d2-6cac82a7f87f}, !- Handle
  Zone Hospital Lab B  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.77768946923816,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {171a57d7-a965-46f2-8a77-edcd24aa9bd5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d7348771-3735-4fad-a614-06e4c7341a88}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {171a57d7-a965-46f2-8a77-edcd24aa9bd5}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d7348771-3735-4fad-a614-06e4c7341a88}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {834e841f-4450-40c0-b46e-50dd804cfaf3}, !- Handle
  Zone Hospital Lab B  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.77768946923816,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ef915ec9-1c8a-4055-a043-83351e833f78}, !- Air Inlet Node Name
  {72e6cbc3-643f-4f92-bd05-1dd1180550ec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {89746a10-0c5b-4912-85d2-6cac82a7f87f}, !- Supply Air Fan Name
  {f8a39fd2-2452-4f97-bbd1-b991e9b5e9a8}, !- Cooling Coil Name
  0.00176962109566046,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8b65fb32-6fc1-45ca-b484-3a9c5f6e083b}, !- Heating Coil Name
  0.000710327923833433,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {475feeb5-e319-4502-9cd0-32f9d0d0ef03}, !- Handle
  Zone Hospital Lab B  - Story ground FCU Inlet Air Node, !- Name
  {183046e9-f3f7-4566-981e-f07fa0eac9fc}, !- Inlet Port
  {ef915ec9-1c8a-4055-a043-83351e833f78}; !- Outlet Port

OS:Connection,
  {183046e9-f3f7-4566-981e-f07fa0eac9fc}, !- Handle
  {f25a6994-e2e9-466c-9d80-1a046b7d2021}, !- Source Object
  2,                                      !- Outlet Port
  {475feeb5-e319-4502-9cd0-32f9d0d0ef03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef915ec9-1c8a-4055-a043-83351e833f78}, !- Handle
  {475feeb5-e319-4502-9cd0-32f9d0d0ef03}, !- Source Object
  3,                                      !- Outlet Port
  {834e841f-4450-40c0-b46e-50dd804cfaf3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bf0906eb-0cad-41a3-aacd-8cf289922c95}, !- Handle
  Zone Hospital Lab B  - Story ground FCU Outlet Air Node, !- Name
  {72e6cbc3-643f-4f92-bd05-1dd1180550ec}, !- Inlet Port
  {63317586-c7cb-4a44-89c9-d96d320e756d}; !- Outlet Port

OS:Connection,
  {63317586-c7cb-4a44-89c9-d96d320e756d}, !- Handle
  {bf0906eb-0cad-41a3-aacd-8cf289922c95}, !- Source Object
  3,                                      !- Outlet Port
  {f44c1dca-0632-41ce-9dcb-7fac73aeab75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72e6cbc3-643f-4f92-bd05-1dd1180550ec}, !- Handle
  {834e841f-4450-40c0-b46e-50dd804cfaf3}, !- Source Object
  10,                                     !- Outlet Port
  {bf0906eb-0cad-41a3-aacd-8cf289922c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {2b472d25-faec-45bb-bb88-77dcebede737}, !- Handle
  Zone Hospital Lab C  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000294413737898476,                   !- Design Water Flow Rate {m3/s}
  0.32714925735136,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5695915774781,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0111332726416125,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a88be860-4966-4e09-9494-e10994b4ecb2}, !- Water Inlet Node Name
  {e6180dc7-320e-440a-979d-efccff34f6bd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b55ead43-1ba6-44fe-a952-a9ceb8c0af3e}, !- Handle
  Zone Hospital Lab C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {dc496757-0d01-47ef-9538-c423ee669511}, !- Inlet Port
  {a88be860-4966-4e09-9494-e10994b4ecb2}; !- Outlet Port

OS:Connection,
  {dc496757-0d01-47ef-9538-c423ee669511}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  31,                                     !- Outlet Port
  {b55ead43-1ba6-44fe-a952-a9ceb8c0af3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd41074a-3571-40e8-9a63-5b4df5876f25}, !- Handle
  Zone Hospital Lab C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {e6180dc7-320e-440a-979d-efccff34f6bd}, !- Inlet Port
  {ba1d03ec-8f06-4a11-ac2f-a58754a81316}; !- Outlet Port

OS:Connection,
  {a88be860-4966-4e09-9494-e10994b4ecb2}, !- Handle
  {b55ead43-1ba6-44fe-a952-a9ceb8c0af3e}, !- Source Object
  3,                                      !- Outlet Port
  {2b472d25-faec-45bb-bb88-77dcebede737}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e6180dc7-320e-440a-979d-efccff34f6bd}, !- Handle
  {2b472d25-faec-45bb-bb88-77dcebede737}, !- Source Object
  11,                                     !- Outlet Port
  {bd41074a-3571-40e8-9a63-5b4df5876f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba1d03ec-8f06-4a11-ac2f-a58754a81316}, !- Handle
  {bd41074a-3571-40e8-9a63-5b4df5876f25}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3c283306-c41a-4b50-82b3-07c2cd29409a}, !- Handle
  Zone Hospital Lab C  - Story ground FCU Cooling Coil Controller, !- Name
  {2b472d25-faec-45bb-bb88-77dcebede737}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {a9e32241-3057-4478-ab98-4c7abff6e445}, !- Handle
  Zone Hospital Lab C  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  147.204125435805,                       !- U-Factor Times Area Value {W/K}
  0.000141691486691284,                   !- Maximum Water Flow Rate {m3/s}
  {da33af65-727d-4a6e-bc0d-5784caa7bcaf}, !- Water Inlet Node Name
  {e855a4ea-4672-44c9-9b69-2f8422ae77c2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6477.96474174148,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b7d274bb-bb4d-4b6e-8471-c909d595f21e}, !- Handle
  Zone Hospital Lab C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {53f0364d-f47e-4e97-be67-e895dfe50e77}, !- Inlet Port
  {da33af65-727d-4a6e-bc0d-5784caa7bcaf}; !- Outlet Port

OS:Connection,
  {53f0364d-f47e-4e97-be67-e895dfe50e77}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  31,                                     !- Outlet Port
  {b7d274bb-bb4d-4b6e-8471-c909d595f21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e283bfc-9d86-4836-ac16-23dc1ea68feb}, !- Handle
  Zone Hospital Lab C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {e855a4ea-4672-44c9-9b69-2f8422ae77c2}, !- Inlet Port
  {b45fbe25-3451-4992-9354-e5993545132b}; !- Outlet Port

OS:Connection,
  {da33af65-727d-4a6e-bc0d-5784caa7bcaf}, !- Handle
  {b7d274bb-bb4d-4b6e-8471-c909d595f21e}, !- Source Object
  3,                                      !- Outlet Port
  {a9e32241-3057-4478-ab98-4c7abff6e445}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e855a4ea-4672-44c9-9b69-2f8422ae77c2}, !- Handle
  {a9e32241-3057-4478-ab98-4c7abff6e445}, !- Source Object
  6,                                      !- Outlet Port
  {0e283bfc-9d86-4836-ac16-23dc1ea68feb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b45fbe25-3451-4992-9354-e5993545132b}, !- Handle
  {0e283bfc-9d86-4836-ac16-23dc1ea68feb}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a789e690-5c6d-4da5-88a4-46ce372934f6}, !- Handle
  Zone Hospital Lab C  - Story ground FCU Heating Coil Controller, !- Name
  {a9e32241-3057-4478-ab98-4c7abff6e445}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {32fed081-bb85-4a5d-ae90-63a20d4c06fc}, !- Handle
  Zone Hospital Lab C  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.32714925735136,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55a997db-ee0b-4ef2-a5ca-8bb2bbad00b5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b666ec34-1a3f-4473-80f8-5c7289df9d9e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {55a997db-ee0b-4ef2-a5ca-8bb2bbad00b5}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b666ec34-1a3f-4473-80f8-5c7289df9d9e}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {fe8d05f8-cfaa-4e26-a4e1-3da4e2d890d5}, !- Handle
  Zone Hospital Lab C  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.32714925735136,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {60485264-d6fc-422e-be73-b75c93d3e230}, !- Air Inlet Node Name
  {2d0686cf-2645-4298-9fc7-cd48cf56c8fd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {32fed081-bb85-4a5d-ae90-63a20d4c06fc}, !- Supply Air Fan Name
  {2b472d25-faec-45bb-bb88-77dcebede737}, !- Cooling Coil Name
  0.000294413737898476,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a9e32241-3057-4478-ab98-4c7abff6e445}, !- Heating Coil Name
  0.000141691486691284,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {91d89119-af4f-4adb-a6da-f8f83efb9aba}, !- Handle
  Zone Hospital Lab C  - Story ground FCU Inlet Air Node, !- Name
  {7aae4af8-c5b4-4709-8e1d-ec15fbb0d7f5}, !- Inlet Port
  {60485264-d6fc-422e-be73-b75c93d3e230}; !- Outlet Port

OS:Connection,
  {7aae4af8-c5b4-4709-8e1d-ec15fbb0d7f5}, !- Handle
  {97c20a88-40bd-4c13-a6ef-799f1c57acb5}, !- Source Object
  2,                                      !- Outlet Port
  {91d89119-af4f-4adb-a6da-f8f83efb9aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60485264-d6fc-422e-be73-b75c93d3e230}, !- Handle
  {91d89119-af4f-4adb-a6da-f8f83efb9aba}, !- Source Object
  3,                                      !- Outlet Port
  {fe8d05f8-cfaa-4e26-a4e1-3da4e2d890d5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a50c391f-5b2a-475a-8097-2470fa604702}, !- Handle
  Zone Hospital Lab C  - Story ground FCU Outlet Air Node, !- Name
  {2d0686cf-2645-4298-9fc7-cd48cf56c8fd}, !- Inlet Port
  {1a49d29a-6274-4027-b3c8-b17f924be55b}; !- Outlet Port

OS:Connection,
  {1a49d29a-6274-4027-b3c8-b17f924be55b}, !- Handle
  {a50c391f-5b2a-475a-8097-2470fa604702}, !- Source Object
  3,                                      !- Outlet Port
  {98275f94-337a-4d91-9ea8-8faff11300a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d0686cf-2645-4298-9fc7-cd48cf56c8fd}, !- Handle
  {fe8d05f8-cfaa-4e26-a4e1-3da4e2d890d5}, !- Source Object
  10,                                     !- Outlet Port
  {a50c391f-5b2a-475a-8097-2470fa604702}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6f7650cc-4c20-414e-8946-002095a69855}, !- Handle
  Zone Hospital Office A  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000126720767116834,                   !- Design Water Flow Rate {m3/s}
  0.191058478147338,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5849477077285,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00929622205736057,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6466a0ab-103c-4473-9074-9536a90154c5}, !- Water Inlet Node Name
  {2f5e1f9e-509f-48ce-89cd-0fbed700bd0c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {55ed485d-cda1-499e-a28a-42379e3b1a51}, !- Handle
  Zone Hospital Office A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {472c16c1-8735-4010-833d-a31100038087}, !- Inlet Port
  {6466a0ab-103c-4473-9074-9536a90154c5}; !- Outlet Port

OS:Connection,
  {472c16c1-8735-4010-833d-a31100038087}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  32,                                     !- Outlet Port
  {55ed485d-cda1-499e-a28a-42379e3b1a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2c22c30-e936-4369-8dac-4dec4a5d35bd}, !- Handle
  Zone Hospital Office A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {2f5e1f9e-509f-48ce-89cd-0fbed700bd0c}, !- Inlet Port
  {97f9f6cb-4388-480f-9442-4330483d68aa}; !- Outlet Port

OS:Connection,
  {6466a0ab-103c-4473-9074-9536a90154c5}, !- Handle
  {55ed485d-cda1-499e-a28a-42379e3b1a51}, !- Source Object
  3,                                      !- Outlet Port
  {6f7650cc-4c20-414e-8946-002095a69855}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2f5e1f9e-509f-48ce-89cd-0fbed700bd0c}, !- Handle
  {6f7650cc-4c20-414e-8946-002095a69855}, !- Source Object
  11,                                     !- Outlet Port
  {e2c22c30-e936-4369-8dac-4dec4a5d35bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f9f6cb-4388-480f-9442-4330483d68aa}, !- Handle
  {e2c22c30-e936-4369-8dac-4dec4a5d35bd}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f4491597-dfa3-4998-818f-95fe535c37d2}, !- Handle
  Zone Hospital Office A  - Story ground FCU Cooling Coil Controller, !- Name
  {6f7650cc-4c20-414e-8946-002095a69855}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d98ef3fe-94af-4f33-a49a-e9fe62c8925d}, !- Handle
  Zone Hospital Office A  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  45.6530833341827,                       !- U-Factor Times Area Value {W/K}
  4.39906962076042e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f28f1f65-603b-4b90-9fde-f6aae6935fbf}, !- Water Inlet Node Name
  {262e33aa-ef3b-4652-a82c-0cde29a3770a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2011.20184177621,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb29e583-e2b4-424d-9b5c-0b7ca5369418}, !- Handle
  Zone Hospital Office A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {44c296ed-cdaa-4283-947e-f81d59384f15}, !- Inlet Port
  {f28f1f65-603b-4b90-9fde-f6aae6935fbf}; !- Outlet Port

OS:Connection,
  {44c296ed-cdaa-4283-947e-f81d59384f15}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  32,                                     !- Outlet Port
  {eb29e583-e2b4-424d-9b5c-0b7ca5369418}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81476a6b-da84-4cfd-8ca1-34e98c883441}, !- Handle
  Zone Hospital Office A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {262e33aa-ef3b-4652-a82c-0cde29a3770a}, !- Inlet Port
  {094da6f5-94d1-4da6-8d22-898a8a5511ca}; !- Outlet Port

OS:Connection,
  {f28f1f65-603b-4b90-9fde-f6aae6935fbf}, !- Handle
  {eb29e583-e2b4-424d-9b5c-0b7ca5369418}, !- Source Object
  3,                                      !- Outlet Port
  {d98ef3fe-94af-4f33-a49a-e9fe62c8925d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {262e33aa-ef3b-4652-a82c-0cde29a3770a}, !- Handle
  {d98ef3fe-94af-4f33-a49a-e9fe62c8925d}, !- Source Object
  6,                                      !- Outlet Port
  {81476a6b-da84-4cfd-8ca1-34e98c883441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {094da6f5-94d1-4da6-8d22-898a8a5511ca}, !- Handle
  {81476a6b-da84-4cfd-8ca1-34e98c883441}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d7ab1a0e-f2db-4786-976c-0c7c1523f276}, !- Handle
  Zone Hospital Office A  - Story ground FCU Heating Coil Controller, !- Name
  {d98ef3fe-94af-4f33-a49a-e9fe62c8925d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {89423ef8-6fae-455c-bf6b-af90e812222a}, !- Handle
  Zone Hospital Office A  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.191058478147338,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3086117-c268-40a4-b955-6d0f10983f1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3d6f7435-6ec0-44b1-8683-f077ea516969}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f3086117-c268-40a4-b955-6d0f10983f1b}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3d6f7435-6ec0-44b1-8683-f077ea516969}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {85b8fb52-45df-4587-930a-9f988dca474d}, !- Handle
  Zone Hospital Office A  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.191058478147338,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8b47a0d8-c2c1-41bc-92e2-c97fa5188fb4}, !- Air Inlet Node Name
  {de193572-3f61-4bbe-8bc1-822a45c1cd65}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {89423ef8-6fae-455c-bf6b-af90e812222a}, !- Supply Air Fan Name
  {6f7650cc-4c20-414e-8946-002095a69855}, !- Cooling Coil Name
  0.000126720767116834,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d98ef3fe-94af-4f33-a49a-e9fe62c8925d}, !- Heating Coil Name
  4.39906962076042e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b18ffe86-2e93-487c-9405-4fec78dd7e3e}, !- Handle
  Zone Hospital Office A  - Story ground FCU Inlet Air Node, !- Name
  {47a8defa-c2d0-44f1-b12b-975d51b97743}, !- Inlet Port
  {8b47a0d8-c2c1-41bc-92e2-c97fa5188fb4}; !- Outlet Port

OS:Connection,
  {47a8defa-c2d0-44f1-b12b-975d51b97743}, !- Handle
  {87672d47-54da-4d37-9677-d7eef0bec92d}, !- Source Object
  2,                                      !- Outlet Port
  {b18ffe86-2e93-487c-9405-4fec78dd7e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b47a0d8-c2c1-41bc-92e2-c97fa5188fb4}, !- Handle
  {b18ffe86-2e93-487c-9405-4fec78dd7e3e}, !- Source Object
  3,                                      !- Outlet Port
  {85b8fb52-45df-4587-930a-9f988dca474d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {74a39ac3-c9b4-4d86-b195-24b7c08da1e3}, !- Handle
  Zone Hospital Office A  - Story ground FCU Outlet Air Node, !- Name
  {de193572-3f61-4bbe-8bc1-822a45c1cd65}, !- Inlet Port
  {bae24873-dc8d-41f7-be25-a8473156d300}; !- Outlet Port

OS:Connection,
  {bae24873-dc8d-41f7-be25-a8473156d300}, !- Handle
  {74a39ac3-c9b4-4d86-b195-24b7c08da1e3}, !- Source Object
  3,                                      !- Outlet Port
  {425e98a0-d4fa-46e8-ad92-03e26c3f0043}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de193572-3f61-4bbe-8bc1-822a45c1cd65}, !- Handle
  {85b8fb52-45df-4587-930a-9f988dca474d}, !- Source Object
  10,                                     !- Outlet Port
  {74a39ac3-c9b4-4d86-b195-24b7c08da1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9a1ea690-a974-4523-be49-128a4b95de64}, !- Handle
  Zone Hospital Office A end_a - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000136187416926377,                   !- Design Water Flow Rate {m3/s}
  0.212525935891366,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5852735340454,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00912240657939466,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {06d4585b-3953-4286-ad9c-564e76f3e03f}, !- Water Inlet Node Name
  {19023fcf-ce90-4f6a-978b-ad947d2f4306}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {719f7634-b3db-47ba-92ad-4d63ce3aabab}, !- Handle
  Zone Hospital Office A end_a - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {a30c5284-53bf-4510-acd9-227b725fcd36}, !- Inlet Port
  {06d4585b-3953-4286-ad9c-564e76f3e03f}; !- Outlet Port

OS:Connection,
  {a30c5284-53bf-4510-acd9-227b725fcd36}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  33,                                     !- Outlet Port
  {719f7634-b3db-47ba-92ad-4d63ce3aabab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ccaaffa-912c-404e-a19f-e262004a01e3}, !- Handle
  Zone Hospital Office A end_a - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {19023fcf-ce90-4f6a-978b-ad947d2f4306}, !- Inlet Port
  {d1fbee73-7c3b-428d-92e0-0d1eaa691426}; !- Outlet Port

OS:Connection,
  {06d4585b-3953-4286-ad9c-564e76f3e03f}, !- Handle
  {719f7634-b3db-47ba-92ad-4d63ce3aabab}, !- Source Object
  3,                                      !- Outlet Port
  {9a1ea690-a974-4523-be49-128a4b95de64}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {19023fcf-ce90-4f6a-978b-ad947d2f4306}, !- Handle
  {9a1ea690-a974-4523-be49-128a4b95de64}, !- Source Object
  11,                                     !- Outlet Port
  {7ccaaffa-912c-404e-a19f-e262004a01e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1fbee73-7c3b-428d-92e0-0d1eaa691426}, !- Handle
  {7ccaaffa-912c-404e-a19f-e262004a01e3}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6309cd56-89e3-447e-a180-86466e1a4b41}, !- Handle
  Zone Hospital Office A end_a - Story ground FCU Cooling Coil Controller, !- Name
  {9a1ea690-a974-4523-be49-128a4b95de64}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {958f5658-f84e-4bd9-8877-9e67b42379be}, !- Handle
  Zone Hospital Office A end_a - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  68.8308202978187,                       !- U-Factor Times Area Value {W/K}
  6.63453111089145e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d6c2b102-08ed-41a0-a6d4-8f47d1542dd0}, !- Water Inlet Node Name
  {b7378cc0-756b-4bf5-aae6-9a4321912bf5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3033.22800952624,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {65c9dcaf-2275-4c4f-85fa-dbc96f09b62b}, !- Handle
  Zone Hospital Office A end_a - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {c63659e0-5772-47ed-b396-dccff7c4b26d}, !- Inlet Port
  {d6c2b102-08ed-41a0-a6d4-8f47d1542dd0}; !- Outlet Port

OS:Connection,
  {c63659e0-5772-47ed-b396-dccff7c4b26d}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  33,                                     !- Outlet Port
  {65c9dcaf-2275-4c4f-85fa-dbc96f09b62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cabe94b4-3593-44d3-8115-825d21daa3fa}, !- Handle
  Zone Hospital Office A end_a - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {b7378cc0-756b-4bf5-aae6-9a4321912bf5}, !- Inlet Port
  {a463d684-471a-40d0-bdf8-d2a97031978c}; !- Outlet Port

OS:Connection,
  {d6c2b102-08ed-41a0-a6d4-8f47d1542dd0}, !- Handle
  {65c9dcaf-2275-4c4f-85fa-dbc96f09b62b}, !- Source Object
  3,                                      !- Outlet Port
  {958f5658-f84e-4bd9-8877-9e67b42379be}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b7378cc0-756b-4bf5-aae6-9a4321912bf5}, !- Handle
  {958f5658-f84e-4bd9-8877-9e67b42379be}, !- Source Object
  6,                                      !- Outlet Port
  {cabe94b4-3593-44d3-8115-825d21daa3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a463d684-471a-40d0-bdf8-d2a97031978c}, !- Handle
  {cabe94b4-3593-44d3-8115-825d21daa3fa}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b035842c-6166-40ac-b3c8-2d263343721c}, !- Handle
  Zone Hospital Office A end_a - Story ground FCU Heating Coil Controller, !- Name
  {958f5658-f84e-4bd9-8877-9e67b42379be}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f1cbc7e5-2b2e-47ce-b5c9-c8fae45111ba}, !- Handle
  Zone Hospital Office A end_a - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.212525935891366,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9c419cc4-b7c7-4563-8daa-bfcccd393dd7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0de53097-0d06-4d33-b385-20a311ccd2d9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {9c419cc4-b7c7-4563-8daa-bfcccd393dd7}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0de53097-0d06-4d33-b385-20a311ccd2d9}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7e1427a7-bd60-4b6f-bb6c-f27b6e92cdf9}, !- Handle
  Zone Hospital Office A end_a - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.212525935891366,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {fac8a979-83d6-4d31-81d1-b1848999a830}, !- Air Inlet Node Name
  {0ddbeb93-b5e2-4af0-bd17-3c6ed48f7dd1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f1cbc7e5-2b2e-47ce-b5c9-c8fae45111ba}, !- Supply Air Fan Name
  {9a1ea690-a974-4523-be49-128a4b95de64}, !- Cooling Coil Name
  0.000136187416926377,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {958f5658-f84e-4bd9-8877-9e67b42379be}, !- Heating Coil Name
  6.63453111089145e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b21a62c9-58b6-4fd9-b175-0a26f92145ce}, !- Handle
  Zone Hospital Office A end_a - Story ground FCU Inlet Air Node, !- Name
  {0176f913-77d0-41d4-8e03-9f5463b86b0f}, !- Inlet Port
  {fac8a979-83d6-4d31-81d1-b1848999a830}; !- Outlet Port

OS:Connection,
  {0176f913-77d0-41d4-8e03-9f5463b86b0f}, !- Handle
  {a93b2c4c-f8da-4c70-b5b1-033e6d7050d2}, !- Source Object
  2,                                      !- Outlet Port
  {b21a62c9-58b6-4fd9-b175-0a26f92145ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac8a979-83d6-4d31-81d1-b1848999a830}, !- Handle
  {b21a62c9-58b6-4fd9-b175-0a26f92145ce}, !- Source Object
  3,                                      !- Outlet Port
  {7e1427a7-bd60-4b6f-bb6c-f27b6e92cdf9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c4dd910d-02b2-4a97-b1ad-c61bf86e7ba5}, !- Handle
  Zone Hospital Office A end_a - Story ground FCU Outlet Air Node, !- Name
  {0ddbeb93-b5e2-4af0-bd17-3c6ed48f7dd1}, !- Inlet Port
  {99cd0d1b-4865-4dd4-a52a-3f37d17b6e9b}; !- Outlet Port

OS:Connection,
  {99cd0d1b-4865-4dd4-a52a-3f37d17b6e9b}, !- Handle
  {c4dd910d-02b2-4a97-b1ad-c61bf86e7ba5}, !- Source Object
  3,                                      !- Outlet Port
  {7c2dfac4-5b81-4972-ae01-71229fc1c61e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ddbeb93-b5e2-4af0-bd17-3c6ed48f7dd1}, !- Handle
  {7e1427a7-bd60-4b6f-bb6c-f27b6e92cdf9}, !- Source Object
  10,                                     !- Outlet Port
  {c4dd910d-02b2-4a97-b1ad-c61bf86e7ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {349be0e3-de04-4a40-9204-c99d17337cb9}, !- Handle
  Zone Hospital Office B  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000348329484057312,                   !- Design Water Flow Rate {m3/s}
  0.432512940088767,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5814330236591,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0103969056355973,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a2319608-bdac-4974-9e26-34dba51abc69}, !- Water Inlet Node Name
  {ca444d4d-786d-420f-862f-5a7bcac1275e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {cb569734-c045-45b4-903a-5e73c2ec409b}, !- Handle
  Zone Hospital Office B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {d4f96f64-5b06-4440-88dc-24894a7f2d39}, !- Inlet Port
  {a2319608-bdac-4974-9e26-34dba51abc69}; !- Outlet Port

OS:Connection,
  {d4f96f64-5b06-4440-88dc-24894a7f2d39}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  34,                                     !- Outlet Port
  {cb569734-c045-45b4-903a-5e73c2ec409b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c3dc631-828d-4b92-9f10-fdde88c38790}, !- Handle
  Zone Hospital Office B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {ca444d4d-786d-420f-862f-5a7bcac1275e}, !- Inlet Port
  {b928d08d-bc87-44e3-89e9-e15b20e897ca}; !- Outlet Port

OS:Connection,
  {a2319608-bdac-4974-9e26-34dba51abc69}, !- Handle
  {cb569734-c045-45b4-903a-5e73c2ec409b}, !- Source Object
  3,                                      !- Outlet Port
  {349be0e3-de04-4a40-9204-c99d17337cb9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ca444d4d-786d-420f-862f-5a7bcac1275e}, !- Handle
  {349be0e3-de04-4a40-9204-c99d17337cb9}, !- Source Object
  11,                                     !- Outlet Port
  {4c3dc631-828d-4b92-9f10-fdde88c38790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b928d08d-bc87-44e3-89e9-e15b20e897ca}, !- Handle
  {4c3dc631-828d-4b92-9f10-fdde88c38790}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4c2333c0-adb6-490f-a786-5de77bcb8296}, !- Handle
  Zone Hospital Office B  - Story ground FCU Cooling Coil Controller, !- Name
  {349be0e3-de04-4a40-9204-c99d17337cb9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {de373d58-ba44-4d04-8a18-b336dae8bd3d}, !- Handle
  Zone Hospital Office B  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  60.5743496878553,                       !- U-Factor Times Area Value {W/K}
  5.75281400810862e-05,                   !- Maximum Water Flow Rate {m3/s}
  {0c604e49-e077-43d9-bcba-09e063614b53}, !- Water Inlet Node Name
  {c013cfc6-48be-4646-8a57-657f0917114c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2630.11753073916,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8391e6d5-e884-4035-8688-d6dff5b00e1f}, !- Handle
  Zone Hospital Office B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {4a459049-10ca-403e-9b16-b5886b6dec69}, !- Inlet Port
  {0c604e49-e077-43d9-bcba-09e063614b53}; !- Outlet Port

OS:Connection,
  {4a459049-10ca-403e-9b16-b5886b6dec69}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  34,                                     !- Outlet Port
  {8391e6d5-e884-4035-8688-d6dff5b00e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6df3696b-638d-4b88-9c47-f64bfa4f9a4b}, !- Handle
  Zone Hospital Office B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {c013cfc6-48be-4646-8a57-657f0917114c}, !- Inlet Port
  {64f110b5-aa1a-4050-bcc7-59d1e8660043}; !- Outlet Port

OS:Connection,
  {0c604e49-e077-43d9-bcba-09e063614b53}, !- Handle
  {8391e6d5-e884-4035-8688-d6dff5b00e1f}, !- Source Object
  3,                                      !- Outlet Port
  {de373d58-ba44-4d04-8a18-b336dae8bd3d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c013cfc6-48be-4646-8a57-657f0917114c}, !- Handle
  {de373d58-ba44-4d04-8a18-b336dae8bd3d}, !- Source Object
  6,                                      !- Outlet Port
  {6df3696b-638d-4b88-9c47-f64bfa4f9a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64f110b5-aa1a-4050-bcc7-59d1e8660043}, !- Handle
  {6df3696b-638d-4b88-9c47-f64bfa4f9a4b}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2cbda8c3-76e2-40d3-b017-76cd25bb823d}, !- Handle
  Zone Hospital Office B  - Story ground FCU Heating Coil Controller, !- Name
  {de373d58-ba44-4d04-8a18-b336dae8bd3d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {969297ec-0c6f-4a89-abc4-31a1d9d386b9}, !- Handle
  Zone Hospital Office B  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.432512940088767,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6a9a1fb-b468-4928-922f-15782b188fef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {efe73ccb-abc4-42a3-96c0-eba7882ec37b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a6a9a1fb-b468-4928-922f-15782b188fef}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {efe73ccb-abc4-42a3-96c0-eba7882ec37b}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8b0f0e41-8080-4fe6-85e0-ec3f3b0d8963}, !- Handle
  Zone Hospital Office B  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.432512940088767,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c98b529c-784d-4136-bef6-79531a3fba2c}, !- Air Inlet Node Name
  {cae6156e-9337-4c6f-90da-210115d085de}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {969297ec-0c6f-4a89-abc4-31a1d9d386b9}, !- Supply Air Fan Name
  {349be0e3-de04-4a40-9204-c99d17337cb9}, !- Cooling Coil Name
  0.000348329484057312,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {de373d58-ba44-4d04-8a18-b336dae8bd3d}, !- Heating Coil Name
  5.75281400810862e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ba538479-7a60-414f-8793-15011e524d61}, !- Handle
  Zone Hospital Office B  - Story ground FCU Inlet Air Node, !- Name
  {c7c5e3f2-3355-4fd7-9590-e26e8074583d}, !- Inlet Port
  {c98b529c-784d-4136-bef6-79531a3fba2c}; !- Outlet Port

OS:Connection,
  {c7c5e3f2-3355-4fd7-9590-e26e8074583d}, !- Handle
  {b92afbcd-824a-4e53-a6be-dbdb042aac57}, !- Source Object
  2,                                      !- Outlet Port
  {ba538479-7a60-414f-8793-15011e524d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c98b529c-784d-4136-bef6-79531a3fba2c}, !- Handle
  {ba538479-7a60-414f-8793-15011e524d61}, !- Source Object
  3,                                      !- Outlet Port
  {8b0f0e41-8080-4fe6-85e0-ec3f3b0d8963}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {092a6a97-04a8-4fbc-a4fa-17779eeead43}, !- Handle
  Zone Hospital Office B  - Story ground FCU Outlet Air Node, !- Name
  {cae6156e-9337-4c6f-90da-210115d085de}, !- Inlet Port
  {a69aae58-55e6-4808-9d1d-b5a38175a9d4}; !- Outlet Port

OS:Connection,
  {a69aae58-55e6-4808-9d1d-b5a38175a9d4}, !- Handle
  {092a6a97-04a8-4fbc-a4fa-17779eeead43}, !- Source Object
  3,                                      !- Outlet Port
  {e7106c40-6074-4fec-a942-2ac1529234d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cae6156e-9337-4c6f-90da-210115d085de}, !- Handle
  {8b0f0e41-8080-4fe6-85e0-ec3f3b0d8963}, !- Source Object
  10,                                     !- Outlet Port
  {092a6a97-04a8-4fbc-a4fa-17779eeead43}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {34634014-b7d2-4f13-8c1d-dd0d5ddd996d}, !- Handle
  Zone Hospital Office B end_a - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000498543501715468,                   !- Design Water Flow Rate {m3/s}
  0.723560140699903,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5841305975909,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00949580468506693,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {63d158a4-293e-48e0-9eca-a37f073b785b}, !- Water Inlet Node Name
  {9d7b2e9c-cffc-40ef-a399-f4b382d776b7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {589d7290-4482-4c81-85db-7c26e9433cfb}, !- Handle
  Zone Hospital Office B end_a - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {5a5ae062-706c-456e-b111-a7cd295f350c}, !- Inlet Port
  {63d158a4-293e-48e0-9eca-a37f073b785b}; !- Outlet Port

OS:Connection,
  {5a5ae062-706c-456e-b111-a7cd295f350c}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  35,                                     !- Outlet Port
  {589d7290-4482-4c81-85db-7c26e9433cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18f1bddf-891f-493f-9597-9a497932b7e9}, !- Handle
  Zone Hospital Office B end_a - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {9d7b2e9c-cffc-40ef-a399-f4b382d776b7}, !- Inlet Port
  {78de755a-1d7a-4cdc-98c7-04171fabaa85}; !- Outlet Port

OS:Connection,
  {63d158a4-293e-48e0-9eca-a37f073b785b}, !- Handle
  {589d7290-4482-4c81-85db-7c26e9433cfb}, !- Source Object
  3,                                      !- Outlet Port
  {34634014-b7d2-4f13-8c1d-dd0d5ddd996d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9d7b2e9c-cffc-40ef-a399-f4b382d776b7}, !- Handle
  {34634014-b7d2-4f13-8c1d-dd0d5ddd996d}, !- Source Object
  11,                                     !- Outlet Port
  {18f1bddf-891f-493f-9597-9a497932b7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78de755a-1d7a-4cdc-98c7-04171fabaa85}, !- Handle
  {18f1bddf-891f-493f-9597-9a497932b7e9}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {058332c0-dbc2-4472-9243-ec457e2055b9}, !- Handle
  Zone Hospital Office B end_a - Story ground FCU Cooling Coil Controller, !- Name
  {34634014-b7d2-4f13-8c1d-dd0d5ddd996d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c271a8fd-77ad-495b-b218-ece3d86eae7f}, !- Handle
  Zone Hospital Office B end_a - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  215.495061237544,                       !- U-Factor Times Area Value {W/K}
  0.000207645210168631,                   !- Maximum Water Flow Rate {m3/s}
  {c3b57a52-ce93-4e91-9dd2-74c3d46b3d50}, !- Water Inlet Node Name
  {8cdcde2e-5306-4a2d-b9d5-5a0ef2c59f41}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9493.28983465759,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5a6fcc25-c65e-41c0-83b8-ae041eb8a125}, !- Handle
  Zone Hospital Office B end_a - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {97d64c07-205d-446c-91cc-5bd3750f324a}, !- Inlet Port
  {c3b57a52-ce93-4e91-9dd2-74c3d46b3d50}; !- Outlet Port

OS:Connection,
  {97d64c07-205d-446c-91cc-5bd3750f324a}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  35,                                     !- Outlet Port
  {5a6fcc25-c65e-41c0-83b8-ae041eb8a125}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18202459-e4fe-420c-8300-a89bd2e3a606}, !- Handle
  Zone Hospital Office B end_a - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {8cdcde2e-5306-4a2d-b9d5-5a0ef2c59f41}, !- Inlet Port
  {2ee3ee06-b346-449e-a78e-39dabd55bb6a}; !- Outlet Port

OS:Connection,
  {c3b57a52-ce93-4e91-9dd2-74c3d46b3d50}, !- Handle
  {5a6fcc25-c65e-41c0-83b8-ae041eb8a125}, !- Source Object
  3,                                      !- Outlet Port
  {c271a8fd-77ad-495b-b218-ece3d86eae7f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8cdcde2e-5306-4a2d-b9d5-5a0ef2c59f41}, !- Handle
  {c271a8fd-77ad-495b-b218-ece3d86eae7f}, !- Source Object
  6,                                      !- Outlet Port
  {18202459-e4fe-420c-8300-a89bd2e3a606}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee3ee06-b346-449e-a78e-39dabd55bb6a}, !- Handle
  {18202459-e4fe-420c-8300-a89bd2e3a606}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2ed3d1f1-87e3-4a17-a361-df6bd436deb4}, !- Handle
  Zone Hospital Office B end_a - Story ground FCU Heating Coil Controller, !- Name
  {c271a8fd-77ad-495b-b218-ece3d86eae7f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {98a5af21-a6fd-4433-9b73-8dfb2f8816da}, !- Handle
  Zone Hospital Office B end_a - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.723560140699903,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {50559090-b4e9-4e8e-b6fa-2698414387cc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {28db8bac-7014-48c3-aab8-9840b2e352cd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {50559090-b4e9-4e8e-b6fa-2698414387cc}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {28db8bac-7014-48c3-aab8-9840b2e352cd}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3e160e88-22d0-4579-8d71-772d0c528257}, !- Handle
  Zone Hospital Office B end_a - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.723560140699903,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {57986c5c-f5dc-473b-ab4b-480757df6091}, !- Air Inlet Node Name
  {3b486738-63f5-4e65-a813-d07e42e947ac}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {98a5af21-a6fd-4433-9b73-8dfb2f8816da}, !- Supply Air Fan Name
  {34634014-b7d2-4f13-8c1d-dd0d5ddd996d}, !- Cooling Coil Name
  0.000498543501715468,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c271a8fd-77ad-495b-b218-ece3d86eae7f}, !- Heating Coil Name
  0.000207645210168631,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {32231eb6-a05e-487c-adef-114e634ae13e}, !- Handle
  Zone Hospital Office B end_a - Story ground FCU Inlet Air Node, !- Name
  {f3d82edb-4acc-49b7-8d19-401d651f6c5c}, !- Inlet Port
  {57986c5c-f5dc-473b-ab4b-480757df6091}; !- Outlet Port

OS:Connection,
  {f3d82edb-4acc-49b7-8d19-401d651f6c5c}, !- Handle
  {500957cd-3d5d-4394-8889-df0586b1bea3}, !- Source Object
  2,                                      !- Outlet Port
  {32231eb6-a05e-487c-adef-114e634ae13e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57986c5c-f5dc-473b-ab4b-480757df6091}, !- Handle
  {32231eb6-a05e-487c-adef-114e634ae13e}, !- Source Object
  3,                                      !- Outlet Port
  {3e160e88-22d0-4579-8d71-772d0c528257}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {399203f8-0de6-4140-8a0b-ef86028b540e}, !- Handle
  Zone Hospital Office B end_a - Story ground FCU Outlet Air Node, !- Name
  {3b486738-63f5-4e65-a813-d07e42e947ac}, !- Inlet Port
  {c54a97b3-b8c4-49a3-a4bc-53895eb77cca}; !- Outlet Port

OS:Connection,
  {c54a97b3-b8c4-49a3-a4bc-53895eb77cca}, !- Handle
  {399203f8-0de6-4140-8a0b-ef86028b540e}, !- Source Object
  3,                                      !- Outlet Port
  {f95b4202-9fa2-433a-83da-d4564ad72b3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b486738-63f5-4e65-a813-d07e42e947ac}, !- Handle
  {3e160e88-22d0-4579-8d71-772d0c528257}, !- Source Object
  10,                                     !- Outlet Port
  {399203f8-0de6-4140-8a0b-ef86028b540e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a17286e3-ba1c-43f7-9f26-622c32dceb38}, !- Handle
  Zone Hospital Office C  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  9.06218911713067e-05,                   !- Design Water Flow Rate {m3/s}
  0.128945107193476,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5841875775829,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00960237612412119,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4c7422d8-2122-45af-be48-211e6b154017}, !- Water Inlet Node Name
  {544e7f8b-742a-4860-99d3-36542513a77d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a2b7b24c-55ab-4f03-a27d-5e5e4cbb9e53}, !- Handle
  Zone Hospital Office C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {0ab2dc06-5d7b-4260-ab6d-c5b3ff5ed69c}, !- Inlet Port
  {4c7422d8-2122-45af-be48-211e6b154017}; !- Outlet Port

OS:Connection,
  {0ab2dc06-5d7b-4260-ab6d-c5b3ff5ed69c}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  36,                                     !- Outlet Port
  {a2b7b24c-55ab-4f03-a27d-5e5e4cbb9e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1814f450-4135-4edb-96ad-ac51b9625978}, !- Handle
  Zone Hospital Office C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {544e7f8b-742a-4860-99d3-36542513a77d}, !- Inlet Port
  {f59d652f-a1fd-44ea-bb29-b42ef0982c4b}; !- Outlet Port

OS:Connection,
  {4c7422d8-2122-45af-be48-211e6b154017}, !- Handle
  {a2b7b24c-55ab-4f03-a27d-5e5e4cbb9e53}, !- Source Object
  3,                                      !- Outlet Port
  {a17286e3-ba1c-43f7-9f26-622c32dceb38}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {544e7f8b-742a-4860-99d3-36542513a77d}, !- Handle
  {a17286e3-ba1c-43f7-9f26-622c32dceb38}, !- Source Object
  11,                                     !- Outlet Port
  {1814f450-4135-4edb-96ad-ac51b9625978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f59d652f-a1fd-44ea-bb29-b42ef0982c4b}, !- Handle
  {1814f450-4135-4edb-96ad-ac51b9625978}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3123865d-432d-4f34-8fff-5c12fc9d5b4c}, !- Handle
  Zone Hospital Office C  - Story ground FCU Cooling Coil Controller, !- Name
  {a17286e3-ba1c-43f7-9f26-622c32dceb38}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6a4d730f-15d0-4cf7-a50a-92d07c36b827}, !- Handle
  Zone Hospital Office C  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  45.4811247478,                          !- U-Factor Times Area Value {W/K}
  4.38248703141357e-05,                   !- Maximum Water Flow Rate {m3/s}
  {bb40ef11-7255-4d2a-92b4-93b8db9aff05}, !- Water Inlet Node Name
  {0bbc6c23-352b-43fc-9cf0-94c20005f3b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2003.62048091791,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {91e5e0b3-5f81-4ff9-aa7d-616e4614b659}, !- Handle
  Zone Hospital Office C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {423d8fd1-6514-4b6b-87cc-6411be3bef86}, !- Inlet Port
  {bb40ef11-7255-4d2a-92b4-93b8db9aff05}; !- Outlet Port

OS:Connection,
  {423d8fd1-6514-4b6b-87cc-6411be3bef86}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  36,                                     !- Outlet Port
  {91e5e0b3-5f81-4ff9-aa7d-616e4614b659}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bde3e27f-9c80-49cb-b066-576bae0112dc}, !- Handle
  Zone Hospital Office C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {0bbc6c23-352b-43fc-9cf0-94c20005f3b0}, !- Inlet Port
  {82f62bd9-3db5-4d5d-a37d-f7ef6d4c4a4e}; !- Outlet Port

OS:Connection,
  {bb40ef11-7255-4d2a-92b4-93b8db9aff05}, !- Handle
  {91e5e0b3-5f81-4ff9-aa7d-616e4614b659}, !- Source Object
  3,                                      !- Outlet Port
  {6a4d730f-15d0-4cf7-a50a-92d07c36b827}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0bbc6c23-352b-43fc-9cf0-94c20005f3b0}, !- Handle
  {6a4d730f-15d0-4cf7-a50a-92d07c36b827}, !- Source Object
  6,                                      !- Outlet Port
  {bde3e27f-9c80-49cb-b066-576bae0112dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f62bd9-3db5-4d5d-a37d-f7ef6d4c4a4e}, !- Handle
  {bde3e27f-9c80-49cb-b066-576bae0112dc}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d327985-d4b9-4354-9d67-eff7705fbc96}, !- Handle
  Zone Hospital Office C  - Story ground FCU Heating Coil Controller, !- Name
  {6a4d730f-15d0-4cf7-a50a-92d07c36b827}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3f07598b-efad-4590-a199-c0f824471546}, !- Handle
  Zone Hospital Office C  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.128945107193476,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {250f5f9b-1260-4138-bbe9-1a84493a6d89}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e5e37fa8-3312-4581-a10a-0ea869c773e7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {250f5f9b-1260-4138-bbe9-1a84493a6d89}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e5e37fa8-3312-4581-a10a-0ea869c773e7}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {25e419f2-fd8e-4612-acad-3d9addcd98ea}, !- Handle
  Zone Hospital Office C  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.128945107193476,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {76738a59-9cc5-4a0c-bcf8-beae47b09053}, !- Air Inlet Node Name
  {cdfb433f-3114-45eb-ae22-003c04f6b0e8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3f07598b-efad-4590-a199-c0f824471546}, !- Supply Air Fan Name
  {a17286e3-ba1c-43f7-9f26-622c32dceb38}, !- Cooling Coil Name
  9.06218911713067e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6a4d730f-15d0-4cf7-a50a-92d07c36b827}, !- Heating Coil Name
  4.38248703141357e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {344b3516-83b6-4954-b25f-1a4ee40c611e}, !- Handle
  Zone Hospital Office C  - Story ground FCU Inlet Air Node, !- Name
  {b48e6fb1-a461-432c-8fd8-d76e909d0bbc}, !- Inlet Port
  {76738a59-9cc5-4a0c-bcf8-beae47b09053}; !- Outlet Port

OS:Connection,
  {b48e6fb1-a461-432c-8fd8-d76e909d0bbc}, !- Handle
  {d0885012-6a12-46e2-94e4-2123dc1d4196}, !- Source Object
  2,                                      !- Outlet Port
  {344b3516-83b6-4954-b25f-1a4ee40c611e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76738a59-9cc5-4a0c-bcf8-beae47b09053}, !- Handle
  {344b3516-83b6-4954-b25f-1a4ee40c611e}, !- Source Object
  3,                                      !- Outlet Port
  {25e419f2-fd8e-4612-acad-3d9addcd98ea}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5c2586a1-4542-4b9d-9e06-329e9b50a376}, !- Handle
  Zone Hospital Office C  - Story ground FCU Outlet Air Node, !- Name
  {cdfb433f-3114-45eb-ae22-003c04f6b0e8}, !- Inlet Port
  {de0358b4-6942-4e91-b139-0dfc940e520a}; !- Outlet Port

OS:Connection,
  {de0358b4-6942-4e91-b139-0dfc940e520a}, !- Handle
  {5c2586a1-4542-4b9d-9e06-329e9b50a376}, !- Source Object
  3,                                      !- Outlet Port
  {423e88b3-b168-45c2-8370-b8d189046cf7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdfb433f-3114-45eb-ae22-003c04f6b0e8}, !- Handle
  {25e419f2-fd8e-4612-acad-3d9addcd98ea}, !- Source Object
  10,                                     !- Outlet Port
  {5c2586a1-4542-4b9d-9e06-329e9b50a376}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {81465cc6-fa5e-42f7-8c34-81eff76d0416}, !- Handle
  Zone Hospital Office C end_a - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00010158513895309,                    !- Design Water Flow Rate {m3/s}
  0.151893894612517,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5846719284167,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00933913917370115,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {47e87ee3-16f7-40c4-82b4-a607e9c91568}, !- Water Inlet Node Name
  {acf70122-46a5-4668-bc08-560316f90998}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d66f3123-b743-44d0-80dd-0baa922520f1}, !- Handle
  Zone Hospital Office C end_a - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {4e965f70-7a77-4ba2-b31f-a907306f8c55}, !- Inlet Port
  {47e87ee3-16f7-40c4-82b4-a607e9c91568}; !- Outlet Port

OS:Connection,
  {4e965f70-7a77-4ba2-b31f-a907306f8c55}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  37,                                     !- Outlet Port
  {d66f3123-b743-44d0-80dd-0baa922520f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e8fbe6b-f658-4e5b-bf2c-9f32d500b2aa}, !- Handle
  Zone Hospital Office C end_a - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {acf70122-46a5-4668-bc08-560316f90998}, !- Inlet Port
  {73a38892-4414-4036-8859-95bcc9495842}; !- Outlet Port

OS:Connection,
  {47e87ee3-16f7-40c4-82b4-a607e9c91568}, !- Handle
  {d66f3123-b743-44d0-80dd-0baa922520f1}, !- Source Object
  3,                                      !- Outlet Port
  {81465cc6-fa5e-42f7-8c34-81eff76d0416}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {acf70122-46a5-4668-bc08-560316f90998}, !- Handle
  {81465cc6-fa5e-42f7-8c34-81eff76d0416}, !- Source Object
  11,                                     !- Outlet Port
  {3e8fbe6b-f658-4e5b-bf2c-9f32d500b2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a38892-4414-4036-8859-95bcc9495842}, !- Handle
  {3e8fbe6b-f658-4e5b-bf2c-9f32d500b2aa}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a7cf7798-a68c-4328-9ab0-644d8445d852}, !- Handle
  Zone Hospital Office C end_a - Story ground FCU Cooling Coil Controller, !- Name
  {81465cc6-fa5e-42f7-8c34-81eff76d0416}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {26efac6c-4f7c-4802-a1f8-28f0c694d399}, !- Handle
  Zone Hospital Office C end_a - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  68.7099165564403,                       !- U-Factor Times Area Value {W/K}
  6.62287223383816e-05,                   !- Maximum Water Flow Rate {m3/s}
  {ea32a673-9d15-4ed3-b38e-5e01f58ce2a3}, !- Water Inlet Node Name
  {b2188421-5ccd-4dac-a3fc-563b2c89f5bb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3027.897710844,                         !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {53cc422a-f0e1-4833-bd00-6b38e180cc00}, !- Handle
  Zone Hospital Office C end_a - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {cdc1145f-6f79-4aef-83a0-43123ca4da73}, !- Inlet Port
  {ea32a673-9d15-4ed3-b38e-5e01f58ce2a3}; !- Outlet Port

OS:Connection,
  {cdc1145f-6f79-4aef-83a0-43123ca4da73}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  37,                                     !- Outlet Port
  {53cc422a-f0e1-4833-bd00-6b38e180cc00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {226cd425-65d6-45d3-97c2-7bd6981eb5cf}, !- Handle
  Zone Hospital Office C end_a - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {b2188421-5ccd-4dac-a3fc-563b2c89f5bb}, !- Inlet Port
  {c91c60c1-e67b-43f6-bafa-91d6b06e8156}; !- Outlet Port

OS:Connection,
  {ea32a673-9d15-4ed3-b38e-5e01f58ce2a3}, !- Handle
  {53cc422a-f0e1-4833-bd00-6b38e180cc00}, !- Source Object
  3,                                      !- Outlet Port
  {26efac6c-4f7c-4802-a1f8-28f0c694d399}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b2188421-5ccd-4dac-a3fc-563b2c89f5bb}, !- Handle
  {26efac6c-4f7c-4802-a1f8-28f0c694d399}, !- Source Object
  6,                                      !- Outlet Port
  {226cd425-65d6-45d3-97c2-7bd6981eb5cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c91c60c1-e67b-43f6-bafa-91d6b06e8156}, !- Handle
  {226cd425-65d6-45d3-97c2-7bd6981eb5cf}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f6e54db7-4ce1-4f8b-9ad2-9d482751e8f4}, !- Handle
  Zone Hospital Office C end_a - Story ground FCU Heating Coil Controller, !- Name
  {26efac6c-4f7c-4802-a1f8-28f0c694d399}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3bb72ddb-1668-4a92-bc90-4d294bc4043b}, !- Handle
  Zone Hospital Office C end_a - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.151893894612517,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7bc5647d-d75f-48de-9367-8daa064b391a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f4e9bc0b-1e0b-48af-bf93-f95c7d6cbcea}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {7bc5647d-d75f-48de-9367-8daa064b391a}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f4e9bc0b-1e0b-48af-bf93-f95c7d6cbcea}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {21f440d2-15ad-4454-8ca8-7f72e18df34a}, !- Handle
  Zone Hospital Office C end_a - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.151893894612517,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1c81124d-5008-462a-ba92-09a9ddd860ed}, !- Air Inlet Node Name
  {aa27dbff-eb0d-44b9-9a74-a7e3e2ccea44}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3bb72ddb-1668-4a92-bc90-4d294bc4043b}, !- Supply Air Fan Name
  {81465cc6-fa5e-42f7-8c34-81eff76d0416}, !- Cooling Coil Name
  0.00010158513895309,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {26efac6c-4f7c-4802-a1f8-28f0c694d399}, !- Heating Coil Name
  6.62287223383816e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {dd7ca68f-b232-4aac-86b5-e67c6d094e32}, !- Handle
  Zone Hospital Office C end_a - Story ground FCU Inlet Air Node, !- Name
  {3c62e61b-4862-4abf-bbb8-ff9898db0717}, !- Inlet Port
  {1c81124d-5008-462a-ba92-09a9ddd860ed}; !- Outlet Port

OS:Connection,
  {3c62e61b-4862-4abf-bbb8-ff9898db0717}, !- Handle
  {6a9001f5-9e5d-4e2b-9229-fd11cee5793e}, !- Source Object
  2,                                      !- Outlet Port
  {dd7ca68f-b232-4aac-86b5-e67c6d094e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c81124d-5008-462a-ba92-09a9ddd860ed}, !- Handle
  {dd7ca68f-b232-4aac-86b5-e67c6d094e32}, !- Source Object
  3,                                      !- Outlet Port
  {21f440d2-15ad-4454-8ca8-7f72e18df34a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a88a9b4c-ccb6-43eb-88f2-2f0526b9f648}, !- Handle
  Zone Hospital Office C end_a - Story ground FCU Outlet Air Node, !- Name
  {aa27dbff-eb0d-44b9-9a74-a7e3e2ccea44}, !- Inlet Port
  {de40a643-74ef-49e2-9b4f-88cec27b6ad9}; !- Outlet Port

OS:Connection,
  {de40a643-74ef-49e2-9b4f-88cec27b6ad9}, !- Handle
  {a88a9b4c-ccb6-43eb-88f2-2f0526b9f648}, !- Source Object
  3,                                      !- Outlet Port
  {272c1875-1129-49a9-a074-0e7614d6e0d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa27dbff-eb0d-44b9-9a74-a7e3e2ccea44}, !- Handle
  {21f440d2-15ad-4454-8ca8-7f72e18df34a}, !- Source Object
  10,                                     !- Outlet Port
  {a88a9b4c-ccb6-43eb-88f2-2f0526b9f648}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {83dcbc9c-a9ed-412f-87da-ca34bfa39aab}, !- Handle
  Zone Hospital OR A  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000337740913509442,                   !- Design Water Flow Rate {m3/s}
  0.458116974756591,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5782255240396,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00987120966894729,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {61c5444e-b0a3-4360-b102-b20c8200cdee}, !- Water Inlet Node Name
  {9f972ef0-774f-49eb-9521-4eee9f650801}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {099f8218-4132-42d5-93c2-f3e0c6c1397f}, !- Handle
  Zone Hospital OR A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {d60a4aac-a6c6-4dfe-a7b6-baee73cb7259}, !- Inlet Port
  {61c5444e-b0a3-4360-b102-b20c8200cdee}; !- Outlet Port

OS:Connection,
  {d60a4aac-a6c6-4dfe-a7b6-baee73cb7259}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  38,                                     !- Outlet Port
  {099f8218-4132-42d5-93c2-f3e0c6c1397f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ea3a393-4564-4e60-a688-561e23ec2067}, !- Handle
  Zone Hospital OR A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {9f972ef0-774f-49eb-9521-4eee9f650801}, !- Inlet Port
  {f8eaa079-6eff-4ac1-8cf0-de11798d4dd1}; !- Outlet Port

OS:Connection,
  {61c5444e-b0a3-4360-b102-b20c8200cdee}, !- Handle
  {099f8218-4132-42d5-93c2-f3e0c6c1397f}, !- Source Object
  3,                                      !- Outlet Port
  {83dcbc9c-a9ed-412f-87da-ca34bfa39aab}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9f972ef0-774f-49eb-9521-4eee9f650801}, !- Handle
  {83dcbc9c-a9ed-412f-87da-ca34bfa39aab}, !- Source Object
  11,                                     !- Outlet Port
  {9ea3a393-4564-4e60-a688-561e23ec2067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8eaa079-6eff-4ac1-8cf0-de11798d4dd1}, !- Handle
  {9ea3a393-4564-4e60-a688-561e23ec2067}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {30f5db8f-4304-46cb-956c-f13a086f3a28}, !- Handle
  Zone Hospital OR A  - Story ground FCU Cooling Coil Controller, !- Name
  {83dcbc9c-a9ed-412f-87da-ca34bfa39aab}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {1fa20a55-55d1-4c53-af4b-d38ac54f5c34}, !- Handle
  Zone Hospital OR A  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  85.1476028764849,                       !- U-Factor Times Area Value {W/K}
  8.19864644579686e-05,                   !- Maximum Water Flow Rate {m3/s}
  {b1d6ccb0-4b45-4099-88e0-4caf44fe4014}, !- Water Inlet Node Name
  {a8c4a4c5-8e22-4be5-b7fb-0759118d4cbf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3748.32277126097,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57eb4cb0-6c78-46a6-abf3-9195072b9b6b}, !- Handle
  Zone Hospital OR A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {dd04b599-2430-4cc1-a34e-312d2961aa89}, !- Inlet Port
  {b1d6ccb0-4b45-4099-88e0-4caf44fe4014}; !- Outlet Port

OS:Connection,
  {dd04b599-2430-4cc1-a34e-312d2961aa89}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  38,                                     !- Outlet Port
  {57eb4cb0-6c78-46a6-abf3-9195072b9b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82e105d4-c1f4-4760-9ef8-6b824d2eaa2d}, !- Handle
  Zone Hospital OR A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {a8c4a4c5-8e22-4be5-b7fb-0759118d4cbf}, !- Inlet Port
  {242195c9-447f-4e8a-939a-6ce2e0fe1091}; !- Outlet Port

OS:Connection,
  {b1d6ccb0-4b45-4099-88e0-4caf44fe4014}, !- Handle
  {57eb4cb0-6c78-46a6-abf3-9195072b9b6b}, !- Source Object
  3,                                      !- Outlet Port
  {1fa20a55-55d1-4c53-af4b-d38ac54f5c34}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a8c4a4c5-8e22-4be5-b7fb-0759118d4cbf}, !- Handle
  {1fa20a55-55d1-4c53-af4b-d38ac54f5c34}, !- Source Object
  6,                                      !- Outlet Port
  {82e105d4-c1f4-4760-9ef8-6b824d2eaa2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {242195c9-447f-4e8a-939a-6ce2e0fe1091}, !- Handle
  {82e105d4-c1f4-4760-9ef8-6b824d2eaa2d}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f87abe64-15c7-49e0-8736-0e76a7ee2f31}, !- Handle
  Zone Hospital OR A  - Story ground FCU Heating Coil Controller, !- Name
  {1fa20a55-55d1-4c53-af4b-d38ac54f5c34}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {4fa02cdd-f3a4-48a8-87c5-7b827749d5d7}, !- Handle
  Zone Hospital OR A  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.458116974756591,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {885a897b-50b0-4015-be9e-ee4b2c3af416}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {50920293-f519-471c-b548-2c94d0ae5f29}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {885a897b-50b0-4015-be9e-ee4b2c3af416}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {50920293-f519-471c-b548-2c94d0ae5f29}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {9e9c9d1f-87d3-4958-876c-2f52a1f92964}, !- Handle
  Zone Hospital OR A  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.458116974756591,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d9ce4f5d-3c21-4a1f-a3b7-b6fd152ce789}, !- Air Inlet Node Name
  {dda60fed-1d75-4371-a7d7-d411559868f5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {4fa02cdd-f3a4-48a8-87c5-7b827749d5d7}, !- Supply Air Fan Name
  {83dcbc9c-a9ed-412f-87da-ca34bfa39aab}, !- Cooling Coil Name
  0.000337740913509442,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1fa20a55-55d1-4c53-af4b-d38ac54f5c34}, !- Heating Coil Name
  8.19864644579686e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {cb07e526-0a08-452a-9fc4-8d52087280af}, !- Handle
  Zone Hospital OR A  - Story ground FCU Inlet Air Node, !- Name
  {b1628e6a-ecb5-412c-8afe-d0b10c4c624c}, !- Inlet Port
  {d9ce4f5d-3c21-4a1f-a3b7-b6fd152ce789}; !- Outlet Port

OS:Connection,
  {b1628e6a-ecb5-412c-8afe-d0b10c4c624c}, !- Handle
  {043751ad-e59d-4b74-8433-34f6fe43a72e}, !- Source Object
  2,                                      !- Outlet Port
  {cb07e526-0a08-452a-9fc4-8d52087280af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ce4f5d-3c21-4a1f-a3b7-b6fd152ce789}, !- Handle
  {cb07e526-0a08-452a-9fc4-8d52087280af}, !- Source Object
  3,                                      !- Outlet Port
  {9e9c9d1f-87d3-4958-876c-2f52a1f92964}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {296e1d87-c09d-42d0-999c-a81e7b77358c}, !- Handle
  Zone Hospital OR A  - Story ground FCU Outlet Air Node, !- Name
  {dda60fed-1d75-4371-a7d7-d411559868f5}, !- Inlet Port
  {2456a8c9-7fd7-4889-9bb7-a4a4808af6ed}; !- Outlet Port

OS:Connection,
  {2456a8c9-7fd7-4889-9bb7-a4a4808af6ed}, !- Handle
  {296e1d87-c09d-42d0-999c-a81e7b77358c}, !- Source Object
  3,                                      !- Outlet Port
  {24d9e52d-1457-4d6b-bf9b-6b981f7947ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dda60fed-1d75-4371-a7d7-d411559868f5}, !- Handle
  {9e9c9d1f-87d3-4958-876c-2f52a1f92964}, !- Source Object
  10,                                     !- Outlet Port
  {296e1d87-c09d-42d0-999c-a81e7b77358c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6707b59d-9598-4831-819b-aadd6b807945}, !- Handle
  Zone Hospital OR B  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00141387884629038,                    !- Design Water Flow Rate {m3/s}
  1.57345862343895,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5733266209304,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0111212717042973,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1652545a-10df-47d5-99f5-781245455358}, !- Water Inlet Node Name
  {7c3a452a-41f9-4bcc-9b5e-fddb297864de}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ffb6e64f-dce8-442c-8c9b-11b56c056c9b}, !- Handle
  Zone Hospital OR B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {2a7975ab-7def-4ac6-8471-dc77334ff994}, !- Inlet Port
  {1652545a-10df-47d5-99f5-781245455358}; !- Outlet Port

OS:Connection,
  {2a7975ab-7def-4ac6-8471-dc77334ff994}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  39,                                     !- Outlet Port
  {ffb6e64f-dce8-442c-8c9b-11b56c056c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06db45d3-6f19-48b8-8271-5cecf6ccfd17}, !- Handle
  Zone Hospital OR B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {7c3a452a-41f9-4bcc-9b5e-fddb297864de}, !- Inlet Port
  {71eead7e-1ad7-448f-b7c3-6d5304c43da6}; !- Outlet Port

OS:Connection,
  {1652545a-10df-47d5-99f5-781245455358}, !- Handle
  {ffb6e64f-dce8-442c-8c9b-11b56c056c9b}, !- Source Object
  3,                                      !- Outlet Port
  {6707b59d-9598-4831-819b-aadd6b807945}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7c3a452a-41f9-4bcc-9b5e-fddb297864de}, !- Handle
  {6707b59d-9598-4831-819b-aadd6b807945}, !- Source Object
  11,                                     !- Outlet Port
  {06db45d3-6f19-48b8-8271-5cecf6ccfd17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71eead7e-1ad7-448f-b7c3-6d5304c43da6}, !- Handle
  {06db45d3-6f19-48b8-8271-5cecf6ccfd17}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9b4d3b9c-9d58-4646-8adc-c32df52dc246}, !- Handle
  Zone Hospital OR B  - Story ground FCU Cooling Coil Controller, !- Name
  {6707b59d-9598-4831-819b-aadd6b807945}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ab1feeec-72f5-45f9-820f-43a9c881555d}, !- Handle
  Zone Hospital OR B  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  514.433259329415,                       !- U-Factor Times Area Value {W/K}
  0.000488610533206725,                   !- Maximum Water Flow Rate {m3/s}
  {6827c524-2a93-40a2-8d22-9adcf789a844}, !- Water Inlet Node Name
  {8ff6bcd0-8791-4295-a19d-9ed616eed7b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  22338.6872455716,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2b0f5074-9e71-485c-aa2c-1ca5fa32f18b}, !- Handle
  Zone Hospital OR B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {dcfdeab5-47df-4355-b085-7d1c50bbe4c6}, !- Inlet Port
  {6827c524-2a93-40a2-8d22-9adcf789a844}; !- Outlet Port

OS:Connection,
  {dcfdeab5-47df-4355-b085-7d1c50bbe4c6}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  39,                                     !- Outlet Port
  {2b0f5074-9e71-485c-aa2c-1ca5fa32f18b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca54e1b6-f354-421b-b444-0cf25b806955}, !- Handle
  Zone Hospital OR B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {8ff6bcd0-8791-4295-a19d-9ed616eed7b6}, !- Inlet Port
  {b053560e-327f-490f-a560-ab90f641f342}; !- Outlet Port

OS:Connection,
  {6827c524-2a93-40a2-8d22-9adcf789a844}, !- Handle
  {2b0f5074-9e71-485c-aa2c-1ca5fa32f18b}, !- Source Object
  3,                                      !- Outlet Port
  {ab1feeec-72f5-45f9-820f-43a9c881555d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ff6bcd0-8791-4295-a19d-9ed616eed7b6}, !- Handle
  {ab1feeec-72f5-45f9-820f-43a9c881555d}, !- Source Object
  6,                                      !- Outlet Port
  {ca54e1b6-f354-421b-b444-0cf25b806955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b053560e-327f-490f-a560-ab90f641f342}, !- Handle
  {ca54e1b6-f354-421b-b444-0cf25b806955}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1fcccc42-b101-4657-8218-1deef5acac49}, !- Handle
  Zone Hospital OR B  - Story ground FCU Heating Coil Controller, !- Name
  {ab1feeec-72f5-45f9-820f-43a9c881555d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f602fc37-0719-4b6a-8b9f-9ee251c523c8}, !- Handle
  Zone Hospital OR B  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.57345862343895,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60ae2b1a-4d00-40a6-a992-dee230c2a89f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7e8fe76b-5c34-450c-9e00-b752d93f9388}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {60ae2b1a-4d00-40a6-a992-dee230c2a89f}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7e8fe76b-5c34-450c-9e00-b752d93f9388}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {da688bc5-87e3-4719-bcdb-563030b24469}, !- Handle
  Zone Hospital OR B  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.57345862343895,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1d966bf6-7452-4c6d-a2cb-921217ae3271}, !- Air Inlet Node Name
  {b5203012-38d6-4f27-8532-46c69845dcb5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f602fc37-0719-4b6a-8b9f-9ee251c523c8}, !- Supply Air Fan Name
  {6707b59d-9598-4831-819b-aadd6b807945}, !- Cooling Coil Name
  0.00141387884629038,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ab1feeec-72f5-45f9-820f-43a9c881555d}, !- Heating Coil Name
  0.000488610533206725,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c0319855-b5f3-4178-89c9-b3a32e3399b6}, !- Handle
  Zone Hospital OR B  - Story ground FCU Inlet Air Node, !- Name
  {46e1a298-8f33-458d-99f4-b9e78a4060af}, !- Inlet Port
  {1d966bf6-7452-4c6d-a2cb-921217ae3271}; !- Outlet Port

OS:Connection,
  {46e1a298-8f33-458d-99f4-b9e78a4060af}, !- Handle
  {0b2e283e-71fb-494d-a580-f5805487952f}, !- Source Object
  2,                                      !- Outlet Port
  {c0319855-b5f3-4178-89c9-b3a32e3399b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d966bf6-7452-4c6d-a2cb-921217ae3271}, !- Handle
  {c0319855-b5f3-4178-89c9-b3a32e3399b6}, !- Source Object
  3,                                      !- Outlet Port
  {da688bc5-87e3-4719-bcdb-563030b24469}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8c4c32a5-9399-411b-a7cf-922ed3bd11f3}, !- Handle
  Zone Hospital OR B  - Story ground FCU Outlet Air Node, !- Name
  {b5203012-38d6-4f27-8532-46c69845dcb5}, !- Inlet Port
  {e856aff8-e0f0-4791-9c4b-1cc946aa9528}; !- Outlet Port

OS:Connection,
  {e856aff8-e0f0-4791-9c4b-1cc946aa9528}, !- Handle
  {8c4c32a5-9399-411b-a7cf-922ed3bd11f3}, !- Source Object
  3,                                      !- Outlet Port
  {5c138748-8ea5-4eb5-a371-c7fedc0a0b9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5203012-38d6-4f27-8532-46c69845dcb5}, !- Handle
  {da688bc5-87e3-4719-bcdb-563030b24469}, !- Source Object
  10,                                     !- Outlet Port
  {8c4c32a5-9399-411b-a7cf-922ed3bd11f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e19d3e06-5c2e-4f7b-a8b0-e03b4f5cb721}, !- Handle
  Zone Hospital OR C  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000277372435052634,                   !- Design Water Flow Rate {m3/s}
  0.343523856211297,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5759149443012,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0104151455684372,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {292a8684-70cb-45bd-b3e6-e088c9fb94b6}, !- Water Inlet Node Name
  {5f9ff6a3-44f1-4f9d-88f9-c35cde6ec28a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2f02e7af-3d29-48d3-91c6-c0021f4df15f}, !- Handle
  Zone Hospital OR C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {483bd00b-0274-465f-a9f5-4c0595229957}, !- Inlet Port
  {292a8684-70cb-45bd-b3e6-e088c9fb94b6}; !- Outlet Port

OS:Connection,
  {483bd00b-0274-465f-a9f5-4c0595229957}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  40,                                     !- Outlet Port
  {2f02e7af-3d29-48d3-91c6-c0021f4df15f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3138fc9-8a92-4483-8ffe-ef9231e9c4fa}, !- Handle
  Zone Hospital OR C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {5f9ff6a3-44f1-4f9d-88f9-c35cde6ec28a}, !- Inlet Port
  {bd2a412b-8c61-4808-abbf-08d47a1451a2}; !- Outlet Port

OS:Connection,
  {292a8684-70cb-45bd-b3e6-e088c9fb94b6}, !- Handle
  {2f02e7af-3d29-48d3-91c6-c0021f4df15f}, !- Source Object
  3,                                      !- Outlet Port
  {e19d3e06-5c2e-4f7b-a8b0-e03b4f5cb721}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5f9ff6a3-44f1-4f9d-88f9-c35cde6ec28a}, !- Handle
  {e19d3e06-5c2e-4f7b-a8b0-e03b4f5cb721}, !- Source Object
  11,                                     !- Outlet Port
  {c3138fc9-8a92-4483-8ffe-ef9231e9c4fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd2a412b-8c61-4808-abbf-08d47a1451a2}, !- Handle
  {c3138fc9-8a92-4483-8ffe-ef9231e9c4fa}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {831f37a2-f13f-4d15-b4e2-74b975fa86dc}, !- Handle
  Zone Hospital OR C  - Story ground FCU Cooling Coil Controller, !- Name
  {e19d3e06-5c2e-4f7b-a8b0-e03b4f5cb721}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e6aa5c7d-eef9-4d89-9250-253b00223a96}, !- Handle
  Zone Hospital OR C  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  85.1478637757089,                       !- U-Factor Times Area Value {W/K}
  8.19864968926119e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5e0fae67-6637-4f11-b66c-498e7e94e81a}, !- Water Inlet Node Name
  {42b1b4e2-f463-4abd-a815-8e6768308f5b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3748.32425413394,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {336551be-ae7b-4e01-94f3-78cd94c381e7}, !- Handle
  Zone Hospital OR C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {2fac2b97-cc99-499d-b7b0-6b2b57a0ec0c}, !- Inlet Port
  {5e0fae67-6637-4f11-b66c-498e7e94e81a}; !- Outlet Port

OS:Connection,
  {2fac2b97-cc99-499d-b7b0-6b2b57a0ec0c}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  40,                                     !- Outlet Port
  {336551be-ae7b-4e01-94f3-78cd94c381e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66cd522f-18af-4279-bc97-57b873c836e7}, !- Handle
  Zone Hospital OR C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {42b1b4e2-f463-4abd-a815-8e6768308f5b}, !- Inlet Port
  {e9fa80c8-9183-4079-a3b4-6c94e89c8cfa}; !- Outlet Port

OS:Connection,
  {5e0fae67-6637-4f11-b66c-498e7e94e81a}, !- Handle
  {336551be-ae7b-4e01-94f3-78cd94c381e7}, !- Source Object
  3,                                      !- Outlet Port
  {e6aa5c7d-eef9-4d89-9250-253b00223a96}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {42b1b4e2-f463-4abd-a815-8e6768308f5b}, !- Handle
  {e6aa5c7d-eef9-4d89-9250-253b00223a96}, !- Source Object
  6,                                      !- Outlet Port
  {66cd522f-18af-4279-bc97-57b873c836e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9fa80c8-9183-4079-a3b4-6c94e89c8cfa}, !- Handle
  {66cd522f-18af-4279-bc97-57b873c836e7}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a08e2fc9-decc-49f5-84a3-71b11546c308}, !- Handle
  Zone Hospital OR C  - Story ground FCU Heating Coil Controller, !- Name
  {e6aa5c7d-eef9-4d89-9250-253b00223a96}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {bc7305b8-6772-4aa6-8254-eddfa7579c2f}, !- Handle
  Zone Hospital OR C  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.343523856211297,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {116ed5ba-1a82-40d6-9bb4-549ddfcde740}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ac8a7e0b-1357-4420-aed8-77c2a50baf06}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {116ed5ba-1a82-40d6-9bb4-549ddfcde740}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ac8a7e0b-1357-4420-aed8-77c2a50baf06}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b0fb094f-4ae8-4cdf-8a09-8d0bcfd421da}, !- Handle
  Zone Hospital OR C  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.343523856211297,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5fa72d81-0a9b-4890-9f25-d35d8f4271ac}, !- Air Inlet Node Name
  {2c6fdc4e-51d1-4acb-b36b-6bd50027d9d2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {bc7305b8-6772-4aa6-8254-eddfa7579c2f}, !- Supply Air Fan Name
  {e19d3e06-5c2e-4f7b-a8b0-e03b4f5cb721}, !- Cooling Coil Name
  0.000277372435052634,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e6aa5c7d-eef9-4d89-9250-253b00223a96}, !- Heating Coil Name
  8.19864968926119e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {1a917fd5-21d8-47d4-a45a-a9e62355c58e}, !- Handle
  Zone Hospital OR C  - Story ground FCU Inlet Air Node, !- Name
  {dd885ac0-ad08-4379-8bac-756a3897521c}, !- Inlet Port
  {5fa72d81-0a9b-4890-9f25-d35d8f4271ac}; !- Outlet Port

OS:Connection,
  {dd885ac0-ad08-4379-8bac-756a3897521c}, !- Handle
  {0d63eb9e-5a5e-4869-b138-ed9a152f821a}, !- Source Object
  2,                                      !- Outlet Port
  {1a917fd5-21d8-47d4-a45a-a9e62355c58e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa72d81-0a9b-4890-9f25-d35d8f4271ac}, !- Handle
  {1a917fd5-21d8-47d4-a45a-a9e62355c58e}, !- Source Object
  3,                                      !- Outlet Port
  {b0fb094f-4ae8-4cdf-8a09-8d0bcfd421da}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ccfeb6dc-cf5a-4099-bb1b-85be8ada7e17}, !- Handle
  Zone Hospital OR C  - Story ground FCU Outlet Air Node, !- Name
  {2c6fdc4e-51d1-4acb-b36b-6bd50027d9d2}, !- Inlet Port
  {816479bc-c83f-4349-aad6-cfc03e746283}; !- Outlet Port

OS:Connection,
  {816479bc-c83f-4349-aad6-cfc03e746283}, !- Handle
  {ccfeb6dc-cf5a-4099-bb1b-85be8ada7e17}, !- Source Object
  3,                                      !- Outlet Port
  {0409e900-5225-4213-921d-8c4bd1dd3a8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c6fdc4e-51d1-4acb-b36b-6bd50027d9d2}, !- Handle
  {b0fb094f-4ae8-4cdf-8a09-8d0bcfd421da}, !- Source Object
  10,                                     !- Outlet Port
  {ccfeb6dc-cf5a-4099-bb1b-85be8ada7e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {55e72eb9-8d40-4fd7-bc85-f6f2c80bb3d5}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000216998210570829,                   !- Design Water Flow Rate {m3/s}
  0.303155470678353,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5810881019824,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00970421625468238,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7496eacb-a590-40e3-a529-321d439a2fe9}, !- Water Inlet Node Name
  {ec54340d-1eb4-4e68-a5b5-33e52282ae81}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {17d04285-b4e9-43d6-838a-112af0b6fde9}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {60052af7-6130-47f0-8f4d-7a587469a993}, !- Inlet Port
  {7496eacb-a590-40e3-a529-321d439a2fe9}; !- Outlet Port

OS:Connection,
  {60052af7-6130-47f0-8f4d-7a587469a993}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  41,                                     !- Outlet Port
  {17d04285-b4e9-43d6-838a-112af0b6fde9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {939012c9-81e0-422e-b4c1-c2557877d10d}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {ec54340d-1eb4-4e68-a5b5-33e52282ae81}, !- Inlet Port
  {611bf2dd-6e3e-4a9e-96a7-464b8d9af994}; !- Outlet Port

OS:Connection,
  {7496eacb-a590-40e3-a529-321d439a2fe9}, !- Handle
  {17d04285-b4e9-43d6-838a-112af0b6fde9}, !- Source Object
  3,                                      !- Outlet Port
  {55e72eb9-8d40-4fd7-bc85-f6f2c80bb3d5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ec54340d-1eb4-4e68-a5b5-33e52282ae81}, !- Handle
  {55e72eb9-8d40-4fd7-bc85-f6f2c80bb3d5}, !- Source Object
  11,                                     !- Outlet Port
  {939012c9-81e0-422e-b4c1-c2557877d10d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {611bf2dd-6e3e-4a9e-96a7-464b8d9af994}, !- Handle
  {939012c9-81e0-422e-b4c1-c2557877d10d}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0bc8c0f5-10a2-4b3b-98b5-5ac521a74d6d}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground FCU Cooling Coil Controller, !- Name
  {55e72eb9-8d40-4fd7-bc85-f6f2c80bb3d5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2d643aba-6b6b-412f-8bfc-85ab589163c7}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  49.5268187086952,                       !- U-Factor Times Area Value {W/K}
  4.76898392612445e-05,                   !- Maximum Water Flow Rate {m3/s}
  {030bbe65-5308-457c-99b2-f020e9cf5773}, !- Water Inlet Node Name
  {af582a3f-58f2-4511-95c7-ed95c0945511}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2180.32222321698,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0a1594e6-ab23-49fa-a404-59e6659497e9}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {20260843-1726-4a7b-8e86-a0087720c0c4}, !- Inlet Port
  {030bbe65-5308-457c-99b2-f020e9cf5773}; !- Outlet Port

OS:Connection,
  {20260843-1726-4a7b-8e86-a0087720c0c4}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  41,                                     !- Outlet Port
  {0a1594e6-ab23-49fa-a404-59e6659497e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7fd6242-5b40-4240-92ae-93329ab87bd3}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {af582a3f-58f2-4511-95c7-ed95c0945511}, !- Inlet Port
  {9613e22e-826e-404c-b3b4-38df3c069160}; !- Outlet Port

OS:Connection,
  {030bbe65-5308-457c-99b2-f020e9cf5773}, !- Handle
  {0a1594e6-ab23-49fa-a404-59e6659497e9}, !- Source Object
  3,                                      !- Outlet Port
  {2d643aba-6b6b-412f-8bfc-85ab589163c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af582a3f-58f2-4511-95c7-ed95c0945511}, !- Handle
  {2d643aba-6b6b-412f-8bfc-85ab589163c7}, !- Source Object
  6,                                      !- Outlet Port
  {a7fd6242-5b40-4240-92ae-93329ab87bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9613e22e-826e-404c-b3b4-38df3c069160}, !- Handle
  {a7fd6242-5b40-4240-92ae-93329ab87bd3}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2007c156-7f6d-4a3b-b052-1597a623a80e}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground FCU Heating Coil Controller, !- Name
  {2d643aba-6b6b-412f-8bfc-85ab589163c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {8b418cbf-208f-46de-9c80-9fa6f37ad0d1}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.303155470678353,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7a702796-62cc-45af-897d-7680979bcc95}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cfceb3e3-a1da-4596-b8e8-33cebf829d12}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {7a702796-62cc-45af-897d-7680979bcc95}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cfceb3e3-a1da-4596-b8e8-33cebf829d12}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {85c16c38-8dd0-4978-9908-f5c3625a02ad}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.303155470678353,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {66fa08a5-565b-4f12-8f8f-dd0513e629c8}, !- Air Inlet Node Name
  {5c97911f-a2b1-49e4-9dcd-fc53beea3aaf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {8b418cbf-208f-46de-9c80-9fa6f37ad0d1}, !- Supply Air Fan Name
  {55e72eb9-8d40-4fd7-bc85-f6f2c80bb3d5}, !- Cooling Coil Name
  0.000216998210570829,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2d643aba-6b6b-412f-8bfc-85ab589163c7}, !- Heating Coil Name
  4.76898392612445e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e48a2568-1921-4303-931c-ee8b103d4900}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground FCU Inlet Air Node, !- Name
  {4278657c-1a2d-48fa-85b3-099eeeef70d3}, !- Inlet Port
  {66fa08a5-565b-4f12-8f8f-dd0513e629c8}; !- Outlet Port

OS:Connection,
  {4278657c-1a2d-48fa-85b3-099eeeef70d3}, !- Handle
  {a5094c52-13cb-44c3-b777-b3eb5a014c06}, !- Source Object
  2,                                      !- Outlet Port
  {e48a2568-1921-4303-931c-ee8b103d4900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66fa08a5-565b-4f12-8f8f-dd0513e629c8}, !- Handle
  {e48a2568-1921-4303-931c-ee8b103d4900}, !- Source Object
  3,                                      !- Outlet Port
  {85c16c38-8dd0-4978-9908-f5c3625a02ad}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {df9f1c9e-d359-4509-8ca6-10d446c00775}, !- Handle
  Zone Hospital PhysTherapy A  - Story ground FCU Outlet Air Node, !- Name
  {5c97911f-a2b1-49e4-9dcd-fc53beea3aaf}, !- Inlet Port
  {70a687b3-da3d-443d-a9c7-c74bb0ad7ed8}; !- Outlet Port

OS:Connection,
  {70a687b3-da3d-443d-a9c7-c74bb0ad7ed8}, !- Handle
  {df9f1c9e-d359-4509-8ca6-10d446c00775}, !- Source Object
  3,                                      !- Outlet Port
  {9b59b1c5-5ef8-4229-aeb8-f7f1e4a2aef3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c97911f-a2b1-49e4-9dcd-fc53beea3aaf}, !- Handle
  {85c16c38-8dd0-4978-9908-f5c3625a02ad}, !- Source Object
  10,                                     !- Outlet Port
  {df9f1c9e-d359-4509-8ca6-10d446c00775}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0f523e12-ac33-4290-9444-3dfefcfd133a}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000804161383871879,                   !- Design Water Flow Rate {m3/s}
  0.91055311705214,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5761876390061,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0110008103669293,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5e509630-1977-4d80-b509-eef489d79bda}, !- Water Inlet Node Name
  {cc1c944b-e764-4d97-858f-0273763558af}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b7514fe8-d314-4629-8a3b-f52086b70152}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {78e4310e-bf30-4941-a64b-16b29aa15b2b}, !- Inlet Port
  {5e509630-1977-4d80-b509-eef489d79bda}; !- Outlet Port

OS:Connection,
  {78e4310e-bf30-4941-a64b-16b29aa15b2b}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  42,                                     !- Outlet Port
  {b7514fe8-d314-4629-8a3b-f52086b70152}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2aa639f5-7a38-4bca-9bf9-db6c3f351ee6}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {cc1c944b-e764-4d97-858f-0273763558af}, !- Inlet Port
  {07284dba-13fd-4fc3-91ff-f510c8b9e21b}; !- Outlet Port

OS:Connection,
  {5e509630-1977-4d80-b509-eef489d79bda}, !- Handle
  {b7514fe8-d314-4629-8a3b-f52086b70152}, !- Source Object
  3,                                      !- Outlet Port
  {0f523e12-ac33-4290-9444-3dfefcfd133a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cc1c944b-e764-4d97-858f-0273763558af}, !- Handle
  {0f523e12-ac33-4290-9444-3dfefcfd133a}, !- Source Object
  11,                                     !- Outlet Port
  {2aa639f5-7a38-4bca-9bf9-db6c3f351ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07284dba-13fd-4fc3-91ff-f510c8b9e21b}, !- Handle
  {2aa639f5-7a38-4bca-9bf9-db6c3f351ee6}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {da6d15d1-6c80-4de0-979f-5557705b4602}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground FCU Cooling Coil Controller, !- Name
  {0f523e12-ac33-4290-9444-3dfefcfd133a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f7c396f0-8bdd-44fe-b16b-371673a94687}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  238.553259725208,                       !- U-Factor Times Area Value {W/K}
  0.000219498265745112,                   !- Maximum Water Flow Rate {m3/s}
  {b8ce7676-7771-4622-8a95-db66b0985b76}, !- Water Inlet Node Name
  {fe78e451-77cb-4d56-bdc2-3b0cb18b06df}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10035.1973119476,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {80544163-7740-4c6d-8dd5-0235b93f9408}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {9b65bb80-b6f4-4975-be94-54362348bad9}, !- Inlet Port
  {b8ce7676-7771-4622-8a95-db66b0985b76}; !- Outlet Port

OS:Connection,
  {9b65bb80-b6f4-4975-be94-54362348bad9}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  42,                                     !- Outlet Port
  {80544163-7740-4c6d-8dd5-0235b93f9408}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38dddd2b-da5c-4c2b-aabb-f2c372053ab5}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {fe78e451-77cb-4d56-bdc2-3b0cb18b06df}, !- Inlet Port
  {0e489fed-7019-4f55-9bd7-5b534e696d6f}; !- Outlet Port

OS:Connection,
  {b8ce7676-7771-4622-8a95-db66b0985b76}, !- Handle
  {80544163-7740-4c6d-8dd5-0235b93f9408}, !- Source Object
  3,                                      !- Outlet Port
  {f7c396f0-8bdd-44fe-b16b-371673a94687}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe78e451-77cb-4d56-bdc2-3b0cb18b06df}, !- Handle
  {f7c396f0-8bdd-44fe-b16b-371673a94687}, !- Source Object
  6,                                      !- Outlet Port
  {38dddd2b-da5c-4c2b-aabb-f2c372053ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e489fed-7019-4f55-9bd7-5b534e696d6f}, !- Handle
  {38dddd2b-da5c-4c2b-aabb-f2c372053ab5}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2f665387-b876-49ff-9777-5f5457d49ca2}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground FCU Heating Coil Controller, !- Name
  {f7c396f0-8bdd-44fe-b16b-371673a94687}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e676a873-b8f1-42c9-a97d-e05ad798649e}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.91055311705214,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {51c735ec-9c1f-4398-9b28-ec9fa98bf3f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5c108e60-e9f7-4ec0-9794-97d1b148636b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {51c735ec-9c1f-4398-9b28-ec9fa98bf3f8}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5c108e60-e9f7-4ec0-9794-97d1b148636b}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3a88a0e7-3062-4688-b20f-56e57180c673}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.91055311705214,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5b1f25e9-d7ba-4a26-a001-4ce9a7f6244d}, !- Air Inlet Node Name
  {32d76094-8d95-4cbd-9c9a-8ec6cbff34b3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e676a873-b8f1-42c9-a97d-e05ad798649e}, !- Supply Air Fan Name
  {0f523e12-ac33-4290-9444-3dfefcfd133a}, !- Cooling Coil Name
  0.000804161383871879,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f7c396f0-8bdd-44fe-b16b-371673a94687}, !- Heating Coil Name
  0.000219498265745112,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {eb5c5170-a385-4e3b-bdaa-ddca94abbc54}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground FCU Inlet Air Node, !- Name
  {14080eb4-2807-4518-87c2-7847dfadb8f3}, !- Inlet Port
  {5b1f25e9-d7ba-4a26-a001-4ce9a7f6244d}; !- Outlet Port

OS:Connection,
  {14080eb4-2807-4518-87c2-7847dfadb8f3}, !- Handle
  {a6a02c75-99a9-4c04-afb3-87abf9a23552}, !- Source Object
  2,                                      !- Outlet Port
  {eb5c5170-a385-4e3b-bdaa-ddca94abbc54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b1f25e9-d7ba-4a26-a001-4ce9a7f6244d}, !- Handle
  {eb5c5170-a385-4e3b-bdaa-ddca94abbc54}, !- Source Object
  3,                                      !- Outlet Port
  {3a88a0e7-3062-4688-b20f-56e57180c673}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5730d61f-f163-44f8-bbf7-dfaa98fbde82}, !- Handle
  Zone Hospital PhysTherapy B  - Story ground FCU Outlet Air Node, !- Name
  {32d76094-8d95-4cbd-9c9a-8ec6cbff34b3}, !- Inlet Port
  {2a812ef7-fbe2-4879-945a-b7fb0eae0a95}; !- Outlet Port

OS:Connection,
  {2a812ef7-fbe2-4879-945a-b7fb0eae0a95}, !- Handle
  {5730d61f-f163-44f8-bbf7-dfaa98fbde82}, !- Source Object
  3,                                      !- Outlet Port
  {33e8b527-419d-4de2-a4bd-b055fcdcce9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32d76094-8d95-4cbd-9c9a-8ec6cbff34b3}, !- Handle
  {3a88a0e7-3062-4688-b20f-56e57180c673}, !- Source Object
  10,                                     !- Outlet Port
  {5730d61f-f163-44f8-bbf7-dfaa98fbde82}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f00873d8-2c86-4bab-9704-83355370eb9f}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000179526608940983,                   !- Design Water Flow Rate {m3/s}
  0.222969964487804,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5778486723835,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0103967895370313,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {36205fc9-72c6-462e-80c7-bb65f490e75b}, !- Water Inlet Node Name
  {41d19d1a-d537-4693-937b-d75cee998aff}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {334f5e27-8ea4-4b80-b1bc-495c158c3128}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {d75b2dbd-37e4-4372-8256-391208f49111}, !- Inlet Port
  {36205fc9-72c6-462e-80c7-bb65f490e75b}; !- Outlet Port

OS:Connection,
  {d75b2dbd-37e4-4372-8256-391208f49111}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  43,                                     !- Outlet Port
  {334f5e27-8ea4-4b80-b1bc-495c158c3128}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16b11de1-531e-4434-8e46-42985b855f65}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {41d19d1a-d537-4693-937b-d75cee998aff}, !- Inlet Port
  {2087de42-354d-49fd-ac0d-dd68864eac68}; !- Outlet Port

OS:Connection,
  {36205fc9-72c6-462e-80c7-bb65f490e75b}, !- Handle
  {334f5e27-8ea4-4b80-b1bc-495c158c3128}, !- Source Object
  3,                                      !- Outlet Port
  {f00873d8-2c86-4bab-9704-83355370eb9f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {41d19d1a-d537-4693-937b-d75cee998aff}, !- Handle
  {f00873d8-2c86-4bab-9704-83355370eb9f}, !- Source Object
  11,                                     !- Outlet Port
  {16b11de1-531e-4434-8e46-42985b855f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2087de42-354d-49fd-ac0d-dd68864eac68}, !- Handle
  {16b11de1-531e-4434-8e46-42985b855f65}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5d20da0a-1dc6-45cf-8163-261de71559fa}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground FCU Cooling Coil Controller, !- Name
  {f00873d8-2c86-4bab-9704-83355370eb9f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e3b5db57-32ff-45fe-a4b7-92fe625979b6}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  49.2382916811255,                       !- U-Factor Times Area Value {W/K}
  4.74117967779788e-05,                   !- Maximum Water Flow Rate {m3/s}
  {759056e9-9dcf-401e-b1d6-e7148aab55d8}, !- Water Inlet Node Name
  {33c80100-a2ef-4d5f-a451-b44eb4c23029}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2167.61045453306,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c83914ba-6077-4bf7-9a25-3221bab79414}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {a672957d-ab7a-422c-a3c1-cafdf9d50d24}, !- Inlet Port
  {759056e9-9dcf-401e-b1d6-e7148aab55d8}; !- Outlet Port

OS:Connection,
  {a672957d-ab7a-422c-a3c1-cafdf9d50d24}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  43,                                     !- Outlet Port
  {c83914ba-6077-4bf7-9a25-3221bab79414}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7c4a89c-cc49-473e-9bf8-968028c99f09}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {33c80100-a2ef-4d5f-a451-b44eb4c23029}, !- Inlet Port
  {cd6c9e99-16d3-44cf-92a1-51ea26022f87}; !- Outlet Port

OS:Connection,
  {759056e9-9dcf-401e-b1d6-e7148aab55d8}, !- Handle
  {c83914ba-6077-4bf7-9a25-3221bab79414}, !- Source Object
  3,                                      !- Outlet Port
  {e3b5db57-32ff-45fe-a4b7-92fe625979b6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {33c80100-a2ef-4d5f-a451-b44eb4c23029}, !- Handle
  {e3b5db57-32ff-45fe-a4b7-92fe625979b6}, !- Source Object
  6,                                      !- Outlet Port
  {a7c4a89c-cc49-473e-9bf8-968028c99f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd6c9e99-16d3-44cf-92a1-51ea26022f87}, !- Handle
  {a7c4a89c-cc49-473e-9bf8-968028c99f09}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9297a5cc-1025-4985-9aac-442fdf8b0c26}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground FCU Heating Coil Controller, !- Name
  {e3b5db57-32ff-45fe-a4b7-92fe625979b6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {597cdf12-2429-45d9-80b7-8db07d18b440}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.222969964487804,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {20361c70-06ca-4ff1-a512-bc4bdaaa78bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7d3b52ac-3260-44d4-9bb0-a1c293325348}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {20361c70-06ca-4ff1-a512-bc4bdaaa78bf}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7d3b52ac-3260-44d4-9bb0-a1c293325348}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {05d741e3-6497-4014-a9b6-88c96695b64b}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.222969964487804,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8c14ab36-34bf-4cb5-8a75-d3e44060619b}, !- Air Inlet Node Name
  {0a962425-bfda-4d17-bd3b-634419c934bf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {597cdf12-2429-45d9-80b7-8db07d18b440}, !- Supply Air Fan Name
  {f00873d8-2c86-4bab-9704-83355370eb9f}, !- Cooling Coil Name
  0.000179526608940983,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e3b5db57-32ff-45fe-a4b7-92fe625979b6}, !- Heating Coil Name
  4.74117967779788e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a639917d-21e0-4a29-b92b-9613cabbeafe}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground FCU Inlet Air Node, !- Name
  {6cc70f9d-09ce-4b47-a61a-9611cf76ffcc}, !- Inlet Port
  {8c14ab36-34bf-4cb5-8a75-d3e44060619b}; !- Outlet Port

OS:Connection,
  {6cc70f9d-09ce-4b47-a61a-9611cf76ffcc}, !- Handle
  {a49176d5-5584-4c15-b772-1afc6427890b}, !- Source Object
  2,                                      !- Outlet Port
  {a639917d-21e0-4a29-b92b-9613cabbeafe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c14ab36-34bf-4cb5-8a75-d3e44060619b}, !- Handle
  {a639917d-21e0-4a29-b92b-9613cabbeafe}, !- Source Object
  3,                                      !- Outlet Port
  {05d741e3-6497-4014-a9b6-88c96695b64b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {55588439-929f-473f-9998-9708f92f229a}, !- Handle
  Zone Hospital PhysTherapy C  - Story ground FCU Outlet Air Node, !- Name
  {0a962425-bfda-4d17-bd3b-634419c934bf}, !- Inlet Port
  {b67644fd-a8bb-453c-811f-e629b4fbb32c}; !- Outlet Port

OS:Connection,
  {b67644fd-a8bb-453c-811f-e629b4fbb32c}, !- Handle
  {55588439-929f-473f-9998-9708f92f229a}, !- Source Object
  3,                                      !- Outlet Port
  {8f9ef5ee-7e41-4cea-873b-1a1ed0ae3ef4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a962425-bfda-4d17-bd3b-634419c934bf}, !- Handle
  {05d741e3-6497-4014-a9b6-88c96695b64b}, !- Source Object
  10,                                     !- Outlet Port
  {55588439-929f-473f-9998-9708f92f229a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ce7a51ba-91e8-4661-95e1-1f8f53cbee45}, !- Handle
  Zone Hospital Radiology A  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000391351728625965,                   !- Design Water Flow Rate {m3/s}
  0.569825951460886,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5788510503916,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00948073043200135,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8bf6454c-09bb-4c11-99c7-004051ead08f}, !- Water Inlet Node Name
  {e2b01ae5-8edd-41ba-a884-95f0f002bf21}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {50c88531-f881-46be-be8a-4fce583a2fca}, !- Handle
  Zone Hospital Radiology A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {da5a75fd-2938-44dd-8372-c1e11ab264ac}, !- Inlet Port
  {8bf6454c-09bb-4c11-99c7-004051ead08f}; !- Outlet Port

OS:Connection,
  {da5a75fd-2938-44dd-8372-c1e11ab264ac}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  44,                                     !- Outlet Port
  {50c88531-f881-46be-be8a-4fce583a2fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a37f329f-99de-4ed7-86b0-0f87807e3f44}, !- Handle
  Zone Hospital Radiology A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {e2b01ae5-8edd-41ba-a884-95f0f002bf21}, !- Inlet Port
  {dc775362-052c-4b27-822c-268b0aa8f3f2}; !- Outlet Port

OS:Connection,
  {8bf6454c-09bb-4c11-99c7-004051ead08f}, !- Handle
  {50c88531-f881-46be-be8a-4fce583a2fca}, !- Source Object
  3,                                      !- Outlet Port
  {ce7a51ba-91e8-4661-95e1-1f8f53cbee45}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e2b01ae5-8edd-41ba-a884-95f0f002bf21}, !- Handle
  {ce7a51ba-91e8-4661-95e1-1f8f53cbee45}, !- Source Object
  11,                                     !- Outlet Port
  {a37f329f-99de-4ed7-86b0-0f87807e3f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc775362-052c-4b27-822c-268b0aa8f3f2}, !- Handle
  {a37f329f-99de-4ed7-86b0-0f87807e3f44}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c773611e-cc74-48a3-8c22-4d88e42fd6f5}, !- Handle
  Zone Hospital Radiology A  - Story ground FCU Cooling Coil Controller, !- Name
  {ce7a51ba-91e8-4661-95e1-1f8f53cbee45}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b813c150-6908-4982-b2b2-c577c7f829fc}, !- Handle
  Zone Hospital Radiology A  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  56.1597469573441,                       !- U-Factor Times Area Value {W/K}
  5.16408929562687e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d0feebff-43bf-4c8d-ac17-d0ee9b048f95}, !- Water Inlet Node Name
  {00402de3-6b5f-4175-bf18-227363ef9eaa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2360.95965688906,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2bb60942-c655-4c9d-9495-e97f2cc6617e}, !- Handle
  Zone Hospital Radiology A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {84a57912-886b-45e4-b537-e43a516b6704}, !- Inlet Port
  {d0feebff-43bf-4c8d-ac17-d0ee9b048f95}; !- Outlet Port

OS:Connection,
  {84a57912-886b-45e4-b537-e43a516b6704}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  44,                                     !- Outlet Port
  {2bb60942-c655-4c9d-9495-e97f2cc6617e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bc607ca-9abf-4b8a-8d2f-3ad2dc529d1b}, !- Handle
  Zone Hospital Radiology A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {00402de3-6b5f-4175-bf18-227363ef9eaa}, !- Inlet Port
  {fabb42dc-1c67-4768-9cb0-e2efa6ee013b}; !- Outlet Port

OS:Connection,
  {d0feebff-43bf-4c8d-ac17-d0ee9b048f95}, !- Handle
  {2bb60942-c655-4c9d-9495-e97f2cc6617e}, !- Source Object
  3,                                      !- Outlet Port
  {b813c150-6908-4982-b2b2-c577c7f829fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {00402de3-6b5f-4175-bf18-227363ef9eaa}, !- Handle
  {b813c150-6908-4982-b2b2-c577c7f829fc}, !- Source Object
  6,                                      !- Outlet Port
  {7bc607ca-9abf-4b8a-8d2f-3ad2dc529d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fabb42dc-1c67-4768-9cb0-e2efa6ee013b}, !- Handle
  {7bc607ca-9abf-4b8a-8d2f-3ad2dc529d1b}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5da1a2db-488f-4fad-a220-32a6bac581d0}, !- Handle
  Zone Hospital Radiology A  - Story ground FCU Heating Coil Controller, !- Name
  {b813c150-6908-4982-b2b2-c577c7f829fc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {04f347d6-51a3-4a43-a83c-2e8cd51ede41}, !- Handle
  Zone Hospital Radiology A  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.569825951460886,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e15190e-0cbb-402f-800d-2aea965aa398}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8b4c879a-e553-44f6-9c71-6f9ccc826c2b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {6e15190e-0cbb-402f-800d-2aea965aa398}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8b4c879a-e553-44f6-9c71-6f9ccc826c2b}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {81d7ef86-70cb-484d-bce1-9bbee89b31d6}, !- Handle
  Zone Hospital Radiology A  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.569825951460886,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {23156e48-5954-4cf5-b18f-ac6c6cfaf06f}, !- Air Inlet Node Name
  {27a5a0db-9db5-4e85-8a7d-28cc8351e190}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {04f347d6-51a3-4a43-a83c-2e8cd51ede41}, !- Supply Air Fan Name
  {ce7a51ba-91e8-4661-95e1-1f8f53cbee45}, !- Cooling Coil Name
  0.000391351728625965,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b813c150-6908-4982-b2b2-c577c7f829fc}, !- Heating Coil Name
  5.16408929562687e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b7174364-24ce-40be-a7fb-1fb1f06ed20e}, !- Handle
  Zone Hospital Radiology A  - Story ground FCU Inlet Air Node, !- Name
  {169ec706-56e2-4d3d-ace1-73b32ae322ad}, !- Inlet Port
  {23156e48-5954-4cf5-b18f-ac6c6cfaf06f}; !- Outlet Port

OS:Connection,
  {169ec706-56e2-4d3d-ace1-73b32ae322ad}, !- Handle
  {f824acf0-7786-4afa-ae1e-310b6dbf687f}, !- Source Object
  2,                                      !- Outlet Port
  {b7174364-24ce-40be-a7fb-1fb1f06ed20e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23156e48-5954-4cf5-b18f-ac6c6cfaf06f}, !- Handle
  {b7174364-24ce-40be-a7fb-1fb1f06ed20e}, !- Source Object
  3,                                      !- Outlet Port
  {81d7ef86-70cb-484d-bce1-9bbee89b31d6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8d944699-0e05-411a-8103-1318ad34b139}, !- Handle
  Zone Hospital Radiology A  - Story ground FCU Outlet Air Node, !- Name
  {27a5a0db-9db5-4e85-8a7d-28cc8351e190}, !- Inlet Port
  {e9c86e1e-a70a-4fd2-a280-f4e42fd78546}; !- Outlet Port

OS:Connection,
  {e9c86e1e-a70a-4fd2-a280-f4e42fd78546}, !- Handle
  {8d944699-0e05-411a-8103-1318ad34b139}, !- Source Object
  3,                                      !- Outlet Port
  {796e0ce2-7228-43aa-8a26-1a42b0009ec1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27a5a0db-9db5-4e85-8a7d-28cc8351e190}, !- Handle
  {81d7ef86-70cb-484d-bce1-9bbee89b31d6}, !- Source Object
  10,                                     !- Outlet Port
  {8d944699-0e05-411a-8103-1318ad34b139}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6aa9297a-8340-478a-a670-33669e5a2bea}, !- Handle
  Zone Hospital Radiology B  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00187673927286547,                    !- Design Water Flow Rate {m3/s}
  2.53909064908795,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5778815825905,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00988605389853659,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7fe52bea-f236-4111-9fda-fb0d95ad6129}, !- Water Inlet Node Name
  {51a646e8-6e58-4e63-b30f-49b9793d4c72}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9926fd7d-a874-4537-9c54-b976b7716502}, !- Handle
  Zone Hospital Radiology B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {be9cb234-4791-487b-840f-94aa3c67ddc1}, !- Inlet Port
  {7fe52bea-f236-4111-9fda-fb0d95ad6129}; !- Outlet Port

OS:Connection,
  {be9cb234-4791-487b-840f-94aa3c67ddc1}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  45,                                     !- Outlet Port
  {9926fd7d-a874-4537-9c54-b976b7716502}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1faa6bf5-9926-40bd-b454-0f0f01c17f42}, !- Handle
  Zone Hospital Radiology B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {51a646e8-6e58-4e63-b30f-49b9793d4c72}, !- Inlet Port
  {144e3e58-e896-45b9-9902-cde2874c40bb}; !- Outlet Port

OS:Connection,
  {7fe52bea-f236-4111-9fda-fb0d95ad6129}, !- Handle
  {9926fd7d-a874-4537-9c54-b976b7716502}, !- Source Object
  3,                                      !- Outlet Port
  {6aa9297a-8340-478a-a670-33669e5a2bea}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {51a646e8-6e58-4e63-b30f-49b9793d4c72}, !- Handle
  {6aa9297a-8340-478a-a670-33669e5a2bea}, !- Source Object
  11,                                     !- Outlet Port
  {1faa6bf5-9926-40bd-b454-0f0f01c17f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144e3e58-e896-45b9-9902-cde2874c40bb}, !- Handle
  {1faa6bf5-9926-40bd-b454-0f0f01c17f42}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {578316f8-074e-45ab-8f24-b375b08d957e}, !- Handle
  Zone Hospital Radiology B  - Story ground FCU Cooling Coil Controller, !- Name
  {6aa9297a-8340-478a-a670-33669e5a2bea}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {42fefca7-7b82-48f5-8132-456657943f18}, !- Handle
  Zone Hospital Radiology B  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  356.851647592817,                       !- U-Factor Times Area Value {W/K}
  0.000327471250209586,                   !- Maximum Water Flow Rate {m3/s}
  {066254ec-6aff-46ca-b80c-2da83b8afca4}, !- Water Inlet Node Name
  {e6ccba12-a9ae-4272-9672-05ea5b5d5120}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  14971.592594082,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {063f3cac-6f04-485f-b9cd-8536b100d2cb}, !- Handle
  Zone Hospital Radiology B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {11a11c10-0fb6-44ca-979d-0150eafa9af8}, !- Inlet Port
  {066254ec-6aff-46ca-b80c-2da83b8afca4}; !- Outlet Port

OS:Connection,
  {11a11c10-0fb6-44ca-979d-0150eafa9af8}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  45,                                     !- Outlet Port
  {063f3cac-6f04-485f-b9cd-8536b100d2cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d964f4d-58c8-4f68-9de6-be4b3bbe0b45}, !- Handle
  Zone Hospital Radiology B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {e6ccba12-a9ae-4272-9672-05ea5b5d5120}, !- Inlet Port
  {9232d077-967e-41f3-b17a-0c5286701fc9}; !- Outlet Port

OS:Connection,
  {066254ec-6aff-46ca-b80c-2da83b8afca4}, !- Handle
  {063f3cac-6f04-485f-b9cd-8536b100d2cb}, !- Source Object
  3,                                      !- Outlet Port
  {42fefca7-7b82-48f5-8132-456657943f18}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e6ccba12-a9ae-4272-9672-05ea5b5d5120}, !- Handle
  {42fefca7-7b82-48f5-8132-456657943f18}, !- Source Object
  6,                                      !- Outlet Port
  {7d964f4d-58c8-4f68-9de6-be4b3bbe0b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9232d077-967e-41f3-b17a-0c5286701fc9}, !- Handle
  {7d964f4d-58c8-4f68-9de6-be4b3bbe0b45}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b3147865-9dd1-472b-93b7-b475edfc598f}, !- Handle
  Zone Hospital Radiology B  - Story ground FCU Heating Coil Controller, !- Name
  {42fefca7-7b82-48f5-8132-456657943f18}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d6dc1c79-ed58-4b10-a8e4-73d384d59a64}, !- Handle
  Zone Hospital Radiology B  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.53909064908795,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8876f34d-7586-461c-afba-f4eafa5150c2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {15d6c2f8-1182-4ae8-80f8-b38382c3bc37}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8876f34d-7586-461c-afba-f4eafa5150c2}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {15d6c2f8-1182-4ae8-80f8-b38382c3bc37}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {cc0708cf-9843-47ff-965b-84d85f155e86}, !- Handle
  Zone Hospital Radiology B  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.53909064908795,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1b2d9682-89e6-4aff-9835-9087c08f13e6}, !- Air Inlet Node Name
  {c12f2edd-30d2-4b53-ada4-d878d485eb63}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d6dc1c79-ed58-4b10-a8e4-73d384d59a64}, !- Supply Air Fan Name
  {6aa9297a-8340-478a-a670-33669e5a2bea}, !- Cooling Coil Name
  0.00187673927286547,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {42fefca7-7b82-48f5-8132-456657943f18}, !- Heating Coil Name
  0.000327471250209586,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {eb464f25-40f2-4528-9d94-67086aa6ac66}, !- Handle
  Zone Hospital Radiology B  - Story ground FCU Inlet Air Node, !- Name
  {c5c68b1b-1d87-433b-8063-8406867121b9}, !- Inlet Port
  {1b2d9682-89e6-4aff-9835-9087c08f13e6}; !- Outlet Port

OS:Connection,
  {c5c68b1b-1d87-433b-8063-8406867121b9}, !- Handle
  {d8b62a99-7d75-4aeb-a4ee-9d3b8fc44a40}, !- Source Object
  2,                                      !- Outlet Port
  {eb464f25-40f2-4528-9d94-67086aa6ac66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b2d9682-89e6-4aff-9835-9087c08f13e6}, !- Handle
  {eb464f25-40f2-4528-9d94-67086aa6ac66}, !- Source Object
  3,                                      !- Outlet Port
  {cc0708cf-9843-47ff-965b-84d85f155e86}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {eae77b0d-13a2-41ed-aa51-0ff55d4bbbce}, !- Handle
  Zone Hospital Radiology B  - Story ground FCU Outlet Air Node, !- Name
  {c12f2edd-30d2-4b53-ada4-d878d485eb63}, !- Inlet Port
  {2030b8a1-989c-4d2f-abd2-3b1ba8ede9e4}; !- Outlet Port

OS:Connection,
  {2030b8a1-989c-4d2f-abd2-3b1ba8ede9e4}, !- Handle
  {eae77b0d-13a2-41ed-aa51-0ff55d4bbbce}, !- Source Object
  3,                                      !- Outlet Port
  {5044a0f5-5982-4b44-819f-6aa575dbe30e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c12f2edd-30d2-4b53-ada4-d878d485eb63}, !- Handle
  {cc0708cf-9843-47ff-965b-84d85f155e86}, !- Source Object
  10,                                     !- Outlet Port
  {eae77b0d-13a2-41ed-aa51-0ff55d4bbbce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {22c2fa69-6e1d-4b54-9aa2-0d63331e75fc}, !- Handle
  Zone Hospital Radiology C  - Story ground FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000365270004171355,                   !- Design Water Flow Rate {m3/s}
  0.500599320395302,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5776730766449,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00981285858158698,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {99ff9c24-fb7b-4537-88e0-94342852f060}, !- Water Inlet Node Name
  {a8cfad44-d0a8-4517-bb67-ec259d371152}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1db27704-a542-4120-8d11-494785b8731d}, !- Handle
  Zone Hospital Radiology C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {f886ae99-6dcf-4157-abcd-166bee832268}, !- Inlet Port
  {99ff9c24-fb7b-4537-88e0-94342852f060}; !- Outlet Port

OS:Connection,
  {f886ae99-6dcf-4157-abcd-166bee832268}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  46,                                     !- Outlet Port
  {1db27704-a542-4120-8d11-494785b8731d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75f86d44-71d7-4c62-aad0-5d2487c73224}, !- Handle
  Zone Hospital Radiology C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {a8cfad44-d0a8-4517-bb67-ec259d371152}, !- Inlet Port
  {2fb8f29f-9353-4378-bb55-65f64791ef7a}; !- Outlet Port

OS:Connection,
  {99ff9c24-fb7b-4537-88e0-94342852f060}, !- Handle
  {1db27704-a542-4120-8d11-494785b8731d}, !- Source Object
  3,                                      !- Outlet Port
  {22c2fa69-6e1d-4b54-9aa2-0d63331e75fc}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a8cfad44-d0a8-4517-bb67-ec259d371152}, !- Handle
  {22c2fa69-6e1d-4b54-9aa2-0d63331e75fc}, !- Source Object
  11,                                     !- Outlet Port
  {75f86d44-71d7-4c62-aad0-5d2487c73224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb8f29f-9353-4378-bb55-65f64791ef7a}, !- Handle
  {75f86d44-71d7-4c62-aad0-5d2487c73224}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {186855a0-cba1-40b9-ad7d-04c305928c7c}, !- Handle
  Zone Hospital Radiology C  - Story ground FCU Cooling Coil Controller, !- Name
  {22c2fa69-6e1d-4b54-9aa2-0d63331e75fc}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {497dc110-3e44-4431-853b-54c7ebdced49}, !- Handle
  Zone Hospital Radiology C  - Story ground FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  56.1553997192458,                       !- U-Factor Times Area Value {W/K}
  5.16322368411506e-05,                   !- Maximum Water Flow Rate {m3/s}
  {2384757d-fe69-4ac5-89e2-a87541e2868f}, !- Water Inlet Node Name
  {c6f772a0-0ead-40ff-9855-19b1b1362832}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2360.56390969319,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb4a06d4-720c-440f-a5c8-1dae5dbb8219}, !- Handle
  Zone Hospital Radiology C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {c259e82c-ba4f-485e-a85d-9f68ac9ef7b0}, !- Inlet Port
  {2384757d-fe69-4ac5-89e2-a87541e2868f}; !- Outlet Port

OS:Connection,
  {c259e82c-ba4f-485e-a85d-9f68ac9ef7b0}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  46,                                     !- Outlet Port
  {eb4a06d4-720c-440f-a5c8-1dae5dbb8219}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22b60d6b-c966-4cb6-b211-b1de55d9f37d}, !- Handle
  Zone Hospital Radiology C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {c6f772a0-0ead-40ff-9855-19b1b1362832}, !- Inlet Port
  {9955cadf-bbe6-494c-85e5-038531ca41a7}; !- Outlet Port

OS:Connection,
  {2384757d-fe69-4ac5-89e2-a87541e2868f}, !- Handle
  {eb4a06d4-720c-440f-a5c8-1dae5dbb8219}, !- Source Object
  3,                                      !- Outlet Port
  {497dc110-3e44-4431-853b-54c7ebdced49}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6f772a0-0ead-40ff-9855-19b1b1362832}, !- Handle
  {497dc110-3e44-4431-853b-54c7ebdced49}, !- Source Object
  6,                                      !- Outlet Port
  {22b60d6b-c966-4cb6-b211-b1de55d9f37d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9955cadf-bbe6-494c-85e5-038531ca41a7}, !- Handle
  {22b60d6b-c966-4cb6-b211-b1de55d9f37d}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ea99d423-8f45-4b7b-bd53-7223d1ad3f86}, !- Handle
  Zone Hospital Radiology C  - Story ground FCU Heating Coil Controller, !- Name
  {497dc110-3e44-4431-853b-54c7ebdced49}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d7a3e0bc-f2a1-4824-b6c5-c6be9cf49a27}, !- Handle
  Zone Hospital Radiology C  - Story ground Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.500599320395302,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d5e63d6-95bd-4df1-9865-905ea00d0d83}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d1777f62-ad9a-4a2d-9160-038a44689ebd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3d5e63d6-95bd-4df1-9865-905ea00d0d83}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1777f62-ad9a-4a2d-9160-038a44689ebd}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {0e52e4f9-18dd-421a-b989-2549b47168f4}, !- Handle
  Zone Hospital Radiology C  - Story ground FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.500599320395302,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {be4dfafa-1bbf-4707-a241-e9acf6da1ea2}, !- Air Inlet Node Name
  {1990b18f-b6a0-4cee-a522-ca6502ff0e13}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d7a3e0bc-f2a1-4824-b6c5-c6be9cf49a27}, !- Supply Air Fan Name
  {22c2fa69-6e1d-4b54-9aa2-0d63331e75fc}, !- Cooling Coil Name
  0.000365270004171355,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {497dc110-3e44-4431-853b-54c7ebdced49}, !- Heating Coil Name
  5.16322368411506e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {48b97eb9-e441-4ec6-b13d-fb0cbf43a96d}, !- Handle
  Zone Hospital Radiology C  - Story ground FCU Inlet Air Node, !- Name
  {14cc6acb-513c-4cba-9afe-1ac66b4de41c}, !- Inlet Port
  {be4dfafa-1bbf-4707-a241-e9acf6da1ea2}; !- Outlet Port

OS:Connection,
  {14cc6acb-513c-4cba-9afe-1ac66b4de41c}, !- Handle
  {088d1209-5268-4e58-b57f-6707ede02071}, !- Source Object
  2,                                      !- Outlet Port
  {48b97eb9-e441-4ec6-b13d-fb0cbf43a96d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be4dfafa-1bbf-4707-a241-e9acf6da1ea2}, !- Handle
  {48b97eb9-e441-4ec6-b13d-fb0cbf43a96d}, !- Source Object
  3,                                      !- Outlet Port
  {0e52e4f9-18dd-421a-b989-2549b47168f4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b7125370-d345-40eb-ab5a-ab8cfcf06d39}, !- Handle
  Zone Hospital Radiology C  - Story ground FCU Outlet Air Node, !- Name
  {1990b18f-b6a0-4cee-a522-ca6502ff0e13}, !- Inlet Port
  {334a7d6c-2933-402d-b379-2d26de1986b3}; !- Outlet Port

OS:Connection,
  {334a7d6c-2933-402d-b379-2d26de1986b3}, !- Handle
  {b7125370-d345-40eb-ab5a-ab8cfcf06d39}, !- Source Object
  3,                                      !- Outlet Port
  {95f8bff5-3e37-426a-ab0f-d56612b5139d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1990b18f-b6a0-4cee-a522-ca6502ff0e13}, !- Handle
  {0e52e4f9-18dd-421a-b989-2549b47168f4}, !- Source Object
  10,                                     !- Outlet Port
  {b7125370-d345-40eb-ab5a-ab8cfcf06d39}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8aef1692-8afb-4fdd-95d3-50a020c94e11}, !- Handle
  27 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {d087137a-b805-43e2-9c99-4c21eab90f28}, !- Availability Schedule
  {3566ce1f-c689-47b2-bfff-224495ce2dca}, !- Availability Manager List Name
  5.00479858109903,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {db50f3f7-d992-4b32-878a-d2fc06570918}, !- Supply Side Inlet Node Name
  {2549d649-2fd8-4a7c-b3e2-6254a724edd1}, !- Demand Side Outlet Node Name
  {3680b9ca-ec78-4a1a-a743-95dfc90137ab}, !- Demand Side Inlet Node A
  {8ce87952-abab-403d-83c3-2569c3b042f5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Demand Mixer Name
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9b403504-9818-445b-961e-3a779551b076}, !- Handle
  27 Zone DOAS Supply Inlet Node,         !- Name
  {db50f3f7-d992-4b32-878a-d2fc06570918}, !- Inlet Port
  {0ccff6ef-899f-4164-8c97-3401f1e43ae9}; !- Outlet Port

OS:Node,
  {19e3bed5-dfb6-4b79-b128-0d5315e9e0c9}, !- Handle
  27 Zone DOAS Supply Outlet Node,        !- Name
  {4fdfa120-4239-4e7b-b28c-889ef34f4d29}, !- Inlet Port
  {8ce87952-abab-403d-83c3-2569c3b042f5}; !- Outlet Port

OS:Connection,
  {db50f3f7-d992-4b32-878a-d2fc06570918}, !- Handle
  {8aef1692-8afb-4fdd-95d3-50a020c94e11}, !- Source Object
  9,                                      !- Outlet Port
  {9b403504-9818-445b-961e-3a779551b076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ce87952-abab-403d-83c3-2569c3b042f5}, !- Handle
  {19e3bed5-dfb6-4b79-b128-0d5315e9e0c9}, !- Source Object
  3,                                      !- Outlet Port
  {8aef1692-8afb-4fdd-95d3-50a020c94e11}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d164b6e8-13cc-469c-a874-9b97b2786357}, !- Handle
  27 Zone DOAS Demand Inlet Node,         !- Name
  {3680b9ca-ec78-4a1a-a743-95dfc90137ab}, !- Inlet Port
  {8de2b827-7a44-4056-8798-a754c0f706fc}; !- Outlet Port

OS:Node,
  {85f58613-0b84-49b3-aeed-1151aabe5992}, !- Handle
  27 Zone DOAS Demand Outlet Node,        !- Name
  {1df70192-6c75-460b-bff3-e43f8b7439a2}, !- Inlet Port
  {2549d649-2fd8-4a7c-b3e2-6254a724edd1}; !- Outlet Port

OS:Node,
  {926b4300-aa6b-453f-97c5-e91dada81693}, !- Handle
  Zone Hospital Corridor B  - Story mid Air Terminal Outlet Air Node, !- Name
  {790fc2a9-9159-4602-b07c-be1a7adac07d}, !- Inlet Port
  {0cbb224d-4abc-4cdc-9807-f74fba2f156b}; !- Outlet Port

OS:Connection,
  {3680b9ca-ec78-4a1a-a743-95dfc90137ab}, !- Handle
  {8aef1692-8afb-4fdd-95d3-50a020c94e11}, !- Source Object
  11,                                     !- Outlet Port
  {d164b6e8-13cc-469c-a874-9b97b2786357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2549d649-2fd8-4a7c-b3e2-6254a724edd1}, !- Handle
  {85f58613-0b84-49b3-aeed-1151aabe5992}, !- Source Object
  3,                                      !- Outlet Port
  {8aef1692-8afb-4fdd-95d3-50a020c94e11}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8de2b827-7a44-4056-8798-a754c0f706fc}, !- Inlet Node Name
  {1cced7b7-b366-455b-a3c2-2be95e80f772}, !- Outlet Node Name 1
  {d0050061-53c0-45d8-9b31-5d9da95037d7}, !- Outlet Node Name 2
  {ca138515-06cd-45fe-b30d-df51a3d3be2c}, !- Outlet Node Name 3
  {5625b63e-751b-4b54-a004-c742119f4561}, !- Outlet Node Name 4
  {49464d65-e067-47b7-90fe-008be0be41d6}, !- Outlet Node Name 5
  {22539138-813a-4d17-9acb-541399557035}, !- Outlet Node Name 6
  {24a664bd-53b3-49fb-bdf3-c590d012e426}, !- Outlet Node Name 7
  {902e57ae-cf9d-43ae-89cb-8773e57c0781}, !- Outlet Node Name 8
  {b23510fe-51bb-4ea0-a10f-3b4110c79dbf}, !- Outlet Node Name 9
  {cc2a4f39-3c3e-4382-b6b8-348a49ee3874}, !- Outlet Node Name 10
  {2e462a2e-d3c6-49c8-b0e1-5c20611749fa}, !- Outlet Node Name 11
  {f83cf238-9a6f-45a1-b0e4-2e96a467ebe6}, !- Outlet Node Name 12
  {39886168-6a06-4eba-829b-52bfa7a77370}, !- Outlet Node Name 13
  {dff14816-8db0-49f2-89e3-81dd3b68d222}, !- Outlet Node Name 14
  {7b4e6176-be0a-4996-94d0-b8cf28e18036}, !- Outlet Node Name 15
  {6624f753-4a66-497d-8df8-4952c7afae9b}, !- Outlet Node Name 16
  {5bfc1483-891f-4418-9096-bfb7c75d3fc7}, !- Outlet Node Name 17
  {b6e7eb49-fb35-44af-8e30-b195b88e0112}, !- Outlet Node Name 18
  {2dc3ed19-190d-476e-b510-a22c533167c0}, !- Outlet Node Name 19
  {16d9b12a-4868-42ee-8d4d-0a620d41280b}, !- Outlet Node Name 20
  {dc6333e6-80ce-4d44-9346-abfa86347dbb}, !- Outlet Node Name 21
  {ae729f0b-5fc5-4656-a854-8146796970ac}, !- Outlet Node Name 22
  {65a0951a-98f6-4ef8-9df4-84bd6c65c4a7}, !- Outlet Node Name 23
  {2803f1c4-8980-4c60-87ef-451d6777bce5}, !- Outlet Node Name 24
  {6fabec46-65b7-455b-850d-5f701f039245}, !- Outlet Node Name 25
  {e005e8a9-ef92-4f65-8a60-6fa491f50092}, !- Outlet Node Name 26
  {56c72ed6-8302-41ab-a92e-f4f93c8c8576}; !- Outlet Node Name 27

OS:AirLoopHVAC:ZoneMixer,
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {1df70192-6c75-460b-bff3-e43f8b7439a2}, !- Outlet Node Name
  {95b457b2-9cfa-41b6-ae75-e7d55aa5e70c}, !- Inlet Node Name 1
  {34b03aea-4166-457d-bfaf-c61a9a4abe92}, !- Inlet Node Name 2
  {6b6d2219-d85d-4419-b482-73a6445b104e}, !- Inlet Node Name 3
  {1e0e9d17-e698-4d71-b2e2-d608f070fbe2}, !- Inlet Node Name 4
  {44c0e861-99ff-41f1-8088-b1c7b7d14480}, !- Inlet Node Name 5
  {0faa99fa-999c-4b9a-9892-d87d7dda8e55}, !- Inlet Node Name 6
  {1ba4bd02-27d1-495f-aff3-b973b60811cb}, !- Inlet Node Name 7
  {d8668eca-ffc5-4c50-ae9e-c3bb1643ab66}, !- Inlet Node Name 8
  {e1fabad9-5199-498a-b3fc-e89fecf85fb5}, !- Inlet Node Name 9
  {5b2dfac8-fad9-4fce-865c-600a644abc6f}, !- Inlet Node Name 10
  {2b44cb40-e9a9-4a1a-bb28-b614c8b3d62e}, !- Inlet Node Name 11
  {cbcb56b6-421a-4951-b84a-d50552b5ef5f}, !- Inlet Node Name 12
  {053e10f4-04d4-4b7a-9be5-85e2045794c6}, !- Inlet Node Name 13
  {839c2721-9500-4f1b-9297-2ecfe76abc3d}, !- Inlet Node Name 14
  {fb280309-0393-47b1-b6bb-8687271c54c7}, !- Inlet Node Name 15
  {727dd439-2084-4ed4-9275-579fabed0a0a}, !- Inlet Node Name 16
  {1c05a774-4814-46bf-bde2-f5e4479c6975}, !- Inlet Node Name 17
  {e4b77b72-f009-4460-b620-c040a9f02ed0}, !- Inlet Node Name 18
  {97d2db06-c032-4229-8b2f-4fd1a07c5e7f}, !- Inlet Node Name 19
  {985768ab-0fe2-4ba6-9d59-f26eb360aa75}, !- Inlet Node Name 20
  {ab4ea8b5-6c47-4702-a81e-58257d3decb5}, !- Inlet Node Name 21
  {15cb46cb-0d77-4f52-a8b3-478d8bce9014}, !- Inlet Node Name 22
  {6d325428-bc7c-4e50-b203-528f6db0e662}, !- Inlet Node Name 23
  {b79c5064-7b1a-4e62-aeff-14dfec18ad90}, !- Inlet Node Name 24
  {c9cc087d-2bdc-4d4e-bb1e-fa76a30e8086}, !- Inlet Node Name 25
  {d86e7dc4-bdf9-4075-93d2-afb870b275c7}, !- Inlet Node Name 26
  {0a35dc23-dddf-41c3-b703-e61b2a754d08}; !- Inlet Node Name 27

OS:Connection,
  {8de2b827-7a44-4056-8798-a754c0f706fc}, !- Handle
  {d164b6e8-13cc-469c-a874-9b97b2786357}, !- Source Object
  3,                                      !- Outlet Port
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df70192-6c75-460b-bff3-e43f8b7439a2}, !- Handle
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Source Object
  2,                                      !- Outlet Port
  {85f58613-0b84-49b3-aeed-1151aabe5992}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3b75f710-4c5c-4431-8937-95f062a2352e}, !- Handle
  {8aef1692-8afb-4fdd-95d3-50a020c94e11}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  5.00479858109903,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  115196.27,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  220296.99,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3566ce1f-c689-47b2-bfff-224495ce2dca}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {37ebb137-fd22-4402-8c7b-1062f0cf67d8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5f4593f8-06b2-4c50-84cf-939a473a7c4f}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  5.00479858109903,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {f1801605-e25e-4596-8ecb-f387e8602546}, !- Air Inlet Node Name
  {4fdfa120-4239-4e7b-b28c-889ef34f4d29}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {4fdfa120-4239-4e7b-b28c-889ef34f4d29}, !- Handle
  {5f4593f8-06b2-4c50-84cf-939a473a7c4f}, !- Source Object
  9,                                      !- Outlet Port
  {19e3bed5-dfb6-4b79-b128-0d5315e9e0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a3177932-150f-4ee4-8b91-601a516576bd}, !- Handle
  27 Zone DOAS Htg Coil,                  !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  3084.50639796507,                       !- U-Factor Times Area Value {W/K}
  0.00481852087352419,                    !- Maximum Water Flow Rate {m3/s}
  {e867405c-d5c8-4fc5-b365-ad0382bf8034}, !- Water Inlet Node Name
  {0da553d2-f6ca-4ee3-90bd-f174d241a499}, !- Water Outlet Node Name
  {d89fc10a-338d-4984-af93-f3690e18ac31}, !- Air Inlet Node Name
  {3c30ab40-eddb-4ebb-98c3-a6f009abea0e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  220296.992112478,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {28560c29-625a-4f62-990c-48941d4c0dcc}, !- Handle
  27 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {51b47d08-7ff6-4d18-8ff2-9ab7f3a53e05}, !- Inlet Port
  {e867405c-d5c8-4fc5-b365-ad0382bf8034}; !- Outlet Port

OS:Connection,
  {51b47d08-7ff6-4d18-8ff2-9ab7f3a53e05}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  47,                                     !- Outlet Port
  {28560c29-625a-4f62-990c-48941d4c0dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae7d44ed-f759-4612-a3e8-344d0d7beded}, !- Handle
  27 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {0da553d2-f6ca-4ee3-90bd-f174d241a499}, !- Inlet Port
  {83fc38dc-19e8-4e14-a59d-fc40ac87b7b1}; !- Outlet Port

OS:Connection,
  {e867405c-d5c8-4fc5-b365-ad0382bf8034}, !- Handle
  {28560c29-625a-4f62-990c-48941d4c0dcc}, !- Source Object
  3,                                      !- Outlet Port
  {a3177932-150f-4ee4-8b91-601a516576bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0da553d2-f6ca-4ee3-90bd-f174d241a499}, !- Handle
  {a3177932-150f-4ee4-8b91-601a516576bd}, !- Source Object
  6,                                      !- Outlet Port
  {ae7d44ed-f759-4612-a3e8-344d0d7beded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83fc38dc-19e8-4e14-a59d-fc40ac87b7b1}, !- Handle
  {ae7d44ed-f759-4612-a3e8-344d0d7beded}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {850122f6-ebe7-4737-b129-8ee6d6c69fdc}, !- Handle
  27 Zone DOAS Htg Coil Controller,       !- Name
  {a3177932-150f-4ee4-8b91-601a516576bd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00481852087352419,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e08d47bd-fb72-4864-b0e4-7955cb1c9324}, !- Handle
  27 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {3c30ab40-eddb-4ebb-98c3-a6f009abea0e}, !- Inlet Port
  {f1801605-e25e-4596-8ecb-f387e8602546}; !- Outlet Port

OS:Connection,
  {3c30ab40-eddb-4ebb-98c3-a6f009abea0e}, !- Handle
  {a3177932-150f-4ee4-8b91-601a516576bd}, !- Source Object
  8,                                      !- Outlet Port
  {e08d47bd-fb72-4864-b0e4-7955cb1c9324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1801605-e25e-4596-8ecb-f387e8602546}, !- Handle
  {e08d47bd-fb72-4864-b0e4-7955cb1c9324}, !- Source Object
  3,                                      !- Outlet Port
  {5f4593f8-06b2-4c50-84cf-939a473a7c4f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {1851375f-c2be-4c9b-a7c8-5edd19c8b526}, !- Handle
  27 Zone DOAS Clg Coil,                  !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00930329987362677,                    !- Design Water Flow Rate {m3/s}
  5.00479858109903,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  34.7,                                   !- Design Inlet Air Temperature {C}
  14.0342921296193,                       !- Design Outlet Air Temperature {C}
  0.0145417276319282,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dfd892c1-b46e-4f63-acee-5bc22966792b}, !- Water Inlet Node Name
  {dd0cb5d7-3779-4cb5-a185-fc3bcbaac81e}, !- Water Outlet Node Name
  {15365460-0b07-46ca-8307-e8c994bb1991}, !- Air Inlet Node Name
  {7f822335-f7ab-435a-b7b8-090434c4ae31}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {fe952d32-546a-4b36-bcfb-d145004d2fb0}, !- Handle
  27 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {14eff946-3e36-44ea-b287-5a0eb6ebaecd}, !- Inlet Port
  {dfd892c1-b46e-4f63-acee-5bc22966792b}; !- Outlet Port

OS:Connection,
  {14eff946-3e36-44ea-b287-5a0eb6ebaecd}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  47,                                     !- Outlet Port
  {fe952d32-546a-4b36-bcfb-d145004d2fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be9d8d27-50a4-40df-b42b-1f90db95e986}, !- Handle
  27 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {dd0cb5d7-3779-4cb5-a185-fc3bcbaac81e}, !- Inlet Port
  {e3febab7-ac38-4740-98b1-c720415ed4f0}; !- Outlet Port

OS:Connection,
  {dfd892c1-b46e-4f63-acee-5bc22966792b}, !- Handle
  {fe952d32-546a-4b36-bcfb-d145004d2fb0}, !- Source Object
  3,                                      !- Outlet Port
  {1851375f-c2be-4c9b-a7c8-5edd19c8b526}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {dd0cb5d7-3779-4cb5-a185-fc3bcbaac81e}, !- Handle
  {1851375f-c2be-4c9b-a7c8-5edd19c8b526}, !- Source Object
  11,                                     !- Outlet Port
  {be9d8d27-50a4-40df-b42b-1f90db95e986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3febab7-ac38-4740-98b1-c720415ed4f0}, !- Handle
  {be9d8d27-50a4-40df-b42b-1f90db95e986}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d566c4b1-b09e-42bd-b225-c1da469681d7}, !- Handle
  27 Zone DOAS Clg Coil Controller,       !- Name
  {1851375f-c2be-4c9b-a7c8-5edd19c8b526}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  5.11851152450103e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.00930329987362677,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {46c54689-e9a9-45bb-8307-ebb3c0f280c9}, !- Handle
  27 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {7f822335-f7ab-435a-b7b8-090434c4ae31}, !- Inlet Port
  {d89fc10a-338d-4984-af93-f3690e18ac31}; !- Outlet Port

OS:Connection,
  {7f822335-f7ab-435a-b7b8-090434c4ae31}, !- Handle
  {1851375f-c2be-4c9b-a7c8-5edd19c8b526}, !- Source Object
  13,                                     !- Outlet Port
  {46c54689-e9a9-45bb-8307-ebb3c0f280c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d89fc10a-338d-4984-af93-f3690e18ac31}, !- Handle
  {46c54689-e9a9-45bb-8307-ebb3c0f280c9}, !- Source Object
  3,                                      !- Outlet Port
  {a3177932-150f-4ee4-8b91-601a516576bd}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2c4891be-1c15-456b-9b40-adfed6b4df58}, !- Handle
  27 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  5.00479858109903,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  5.00479858109903,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d087137a-b805-43e2-9c99-4c21eab90f28}, !- Minimum Outdoor Air Schedule Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {417c3f3e-9fc1-43b6-b358-86501ba491ec}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {417c3f3e-9fc1-43b6-b358-86501ba491ec}, !- Handle
  27 Zone DOAS Mechanical Ventilation Controller, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d9775a7d-ed6e-481c-b882-d0256a0224bf}, !- Handle
  27 Zone DOAS OA System,                 !- Name
  {2c4891be-1c15-456b-9b40-adfed6b4df58}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c7f68cd2-9ce6-49b8-86ad-1c9f9006342b}, !- Mixed Air Node Name
  {156f4731-d6d5-4838-a26e-86d181f23ff3}, !- Outdoor Air Stream Node Name
  {53ce7c84-75a8-473a-b1d5-4de9add5affd}, !- Relief Air Stream Node Name
  {56b5afba-6a37-41eb-9e8c-55977f60f70d}; !- Return Air Stream Node Name

OS:Node,
  {5a5761e5-060e-42d9-a8a7-ddaff35fe143}, !- Handle
  27 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {f12f8575-5df5-4f9a-8ff6-98a8b9c02996}; !- Outlet Port

OS:Node,
  {861edac7-2f88-485c-b24f-66c676e4e99e}, !- Handle
  27 Zone DOAS Relief Air Node,           !- Name
  {5df9f9ea-e066-4a60-8b1b-b5a760a7c85f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {0e4cb753-02e3-49e4-a757-69720da2551c}, !- Handle
  27 Zone DOAS Mixed Air Node,            !- Name
  {c7f68cd2-9ce6-49b8-86ad-1c9f9006342b}, !- Inlet Port
  {15365460-0b07-46ca-8307-e8c994bb1991}; !- Outlet Port

OS:Connection,
  {c7f68cd2-9ce6-49b8-86ad-1c9f9006342b}, !- Handle
  {d9775a7d-ed6e-481c-b882-d0256a0224bf}, !- Source Object
  5,                                      !- Outlet Port
  {0e4cb753-02e3-49e4-a757-69720da2551c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15365460-0b07-46ca-8307-e8c994bb1991}, !- Handle
  {0e4cb753-02e3-49e4-a757-69720da2551c}, !- Source Object
  3,                                      !- Outlet Port
  {1851375f-c2be-4c9b-a7c8-5edd19c8b526}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {6ef39b48-9028-4071-bb0e-25152c887a0f}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  5.00479858109903,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {0ccff6ef-899f-4164-8c97-3401f1e43ae9}, !- Air Inlet Node Name
  {90628b70-ea59-403f-a859-03d832aee0bc}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {cb688f80-91a8-4de9-851f-ea6277402f89}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {90628b70-ea59-403f-a859-03d832aee0bc}, !- Inlet Port
  {56b5afba-6a37-41eb-9e8c-55977f60f70d}; !- Outlet Port

OS:Connection,
  {0ccff6ef-899f-4164-8c97-3401f1e43ae9}, !- Handle
  {9b403504-9818-445b-961e-3a779551b076}, !- Source Object
  3,                                      !- Outlet Port
  {6ef39b48-9028-4071-bb0e-25152c887a0f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {90628b70-ea59-403f-a859-03d832aee0bc}, !- Handle
  {6ef39b48-9028-4071-bb0e-25152c887a0f}, !- Source Object
  9,                                      !- Outlet Port
  {cb688f80-91a8-4de9-851f-ea6277402f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b5afba-6a37-41eb-9e8c-55977f60f70d}, !- Handle
  {cb688f80-91a8-4de9-851f-ea6277402f89}, !- Source Object
  3,                                      !- Outlet Port
  {d9775a7d-ed6e-481c-b882-d0256a0224bf}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {63771632-6ece-493b-b11d-18da7c0ba6c7}, !- Handle
  27 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {19e3bed5-dfb6-4b79-b128-0d5315e9e0c9}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {37ebb137-fd22-4402-8c7b-1062f0cf67d8}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4f57410b-70a7-4a2c-b788-e158e9096db8}, !- Control Zone or Zone List Name
  {5d5b2d2f-a2bc-47f9-9b3d-8fe3c1345662}, !- Cooling Control Zone or Zone List Name
  {ad9d3fbe-a078-40dc-9cce-aabaaef0eb1b}, !- Heating Control Zone or Zone List Name
  {b109779c-f30c-4d42-872e-7c75e19dd385}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4f57410b-70a7-4a2c-b788-e158e9096db8}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {5d5b2d2f-a2bc-47f9-9b3d-8fe3c1345662}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ad9d3fbe-a078-40dc-9cce-aabaaef0eb1b}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b109779c-f30c-4d42-872e-7c75e19dd385}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5ed1e2f3-c1ee-456f-b940-eab0bfc74f70}, !- Handle
  Zone Hospital Corridor B  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {427fff54-b812-4c4d-8dd7-23206758b569}, !- Air Inlet Node Name
  {790fc2a9-9159-4602-b07c-be1a7adac07d}, !- Air Outlet Node Name
  0.119810423413682;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cacd1436-3ddd-4353-bacb-9a148822e2d9}, !- Handle
  Zone Hospital Corridor B  - Story mid Return Air Node, !- Name
  {454ffe48-cb5b-4a47-a67c-416dac7abfd6}, !- Inlet Port
  {95b457b2-9cfa-41b6-ae75-e7d55aa5e70c}; !- Outlet Port

OS:Connection,
  {0cbb224d-4abc-4cdc-9807-f74fba2f156b}, !- Handle
  {926b4300-aa6b-453f-97c5-e91dada81693}, !- Source Object
  3,                                      !- Outlet Port
  {2d187216-731e-46de-8da8-ea03dfeb46a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {454ffe48-cb5b-4a47-a67c-416dac7abfd6}, !- Handle
  {9dff9cc6-4ed9-4085-a631-2e1e0d3a06c3}, !- Source Object
  2,                                      !- Outlet Port
  {cacd1436-3ddd-4353-bacb-9a148822e2d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95b457b2-9cfa-41b6-ae75-e7d55aa5e70c}, !- Handle
  {cacd1436-3ddd-4353-bacb-9a148822e2d9}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cfaf9081-62d9-48b5-a671-64bc825e4e81}, !- Handle
  Zone Hospital Corridor B  - Story mid Air Terminal Inlet Air Node, !- Name
  {1cced7b7-b366-455b-a3c2-2be95e80f772}, !- Inlet Port
  {427fff54-b812-4c4d-8dd7-23206758b569}; !- Outlet Port

OS:Connection,
  {1cced7b7-b366-455b-a3c2-2be95e80f772}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  3,                                      !- Outlet Port
  {cfaf9081-62d9-48b5-a671-64bc825e4e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {427fff54-b812-4c4d-8dd7-23206758b569}, !- Handle
  {cfaf9081-62d9-48b5-a671-64bc825e4e81}, !- Source Object
  3,                                      !- Outlet Port
  {5ed1e2f3-c1ee-456f-b940-eab0bfc74f70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {790fc2a9-9159-4602-b07c-be1a7adac07d}, !- Handle
  {5ed1e2f3-c1ee-456f-b940-eab0bfc74f70}, !- Source Object
  4,                                      !- Outlet Port
  {926b4300-aa6b-453f-97c5-e91dada81693}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {df8a344c-898d-4949-a69c-9da1f84e94a8}, !- Handle
  Schedule Constant 85,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ae13ebd0-0ddf-44d1-9bea-340030df1ca5}, !- Handle
  Schedule Constant 86,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b8701707-f132-4bb5-a99a-cff0f1ae18fe}, !- Handle
  Zone Hospital Dining A  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {1efd0642-a50d-40bd-8115-62ee57b195d4}, !- Air Inlet Node Name
  {46b658ef-e343-41c0-b28b-1bf213e9da47}, !- Air Outlet Node Name
  0.0316037144506477;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3ca9de1f-ff03-4de4-85d0-a54dde85e8e3}, !- Handle
  Zone Hospital Dining A  - Story mid Air Terminal Outlet Air Node, !- Name
  {46b658ef-e343-41c0-b28b-1bf213e9da47}, !- Inlet Port
  {78953bc7-313f-407a-8e3b-1f08ac8a144a}; !- Outlet Port

OS:Node,
  {a623660d-10ae-401b-bcff-f3a156a44d6c}, !- Handle
  Zone Hospital Dining A  - Story mid Return Air Node, !- Name
  {5cd22023-6505-4434-869c-0c483a708bbc}, !- Inlet Port
  {34b03aea-4166-457d-bfaf-c61a9a4abe92}; !- Outlet Port

OS:Connection,
  {78953bc7-313f-407a-8e3b-1f08ac8a144a}, !- Handle
  {3ca9de1f-ff03-4de4-85d0-a54dde85e8e3}, !- Source Object
  3,                                      !- Outlet Port
  {1a91e801-99c1-43a8-b072-5141c3d1dbcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cd22023-6505-4434-869c-0c483a708bbc}, !- Handle
  {a7c5658f-2f81-4b67-af42-938ebf9b82d1}, !- Source Object
  2,                                      !- Outlet Port
  {a623660d-10ae-401b-bcff-f3a156a44d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b03aea-4166-457d-bfaf-c61a9a4abe92}, !- Handle
  {a623660d-10ae-401b-bcff-f3a156a44d6c}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9dd7a549-2972-4c91-b823-a477906b2c4c}, !- Handle
  Zone Hospital Dining A  - Story mid Air Terminal Inlet Air Node, !- Name
  {d0050061-53c0-45d8-9b31-5d9da95037d7}, !- Inlet Port
  {1efd0642-a50d-40bd-8115-62ee57b195d4}; !- Outlet Port

OS:Connection,
  {d0050061-53c0-45d8-9b31-5d9da95037d7}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  4,                                      !- Outlet Port
  {9dd7a549-2972-4c91-b823-a477906b2c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1efd0642-a50d-40bd-8115-62ee57b195d4}, !- Handle
  {9dd7a549-2972-4c91-b823-a477906b2c4c}, !- Source Object
  3,                                      !- Outlet Port
  {b8701707-f132-4bb5-a99a-cff0f1ae18fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46b658ef-e343-41c0-b28b-1bf213e9da47}, !- Handle
  {b8701707-f132-4bb5-a99a-cff0f1ae18fe}, !- Source Object
  4,                                      !- Outlet Port
  {3ca9de1f-ff03-4de4-85d0-a54dde85e8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6be60d66-90e8-475e-8835-8cf0616b58ef}, !- Handle
  Schedule Constant 87,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c9d57cb1-9c9d-4ff6-9077-e6b7af39c14c}, !- Handle
  Schedule Constant 88,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5ac8e796-bc06-493f-8ff8-cb852810a9ce}, !- Handle
  Zone Hospital Dining B  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {8120263f-eb16-4571-9509-b580c1021ba7}, !- Air Inlet Node Name
  {7252ddc3-bfac-4eab-8f6b-9eff57e6a088}, !- Air Outlet Node Name
  0.200156858187436;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4212a00c-57d5-47ae-9509-7de0a20c4ffe}, !- Handle
  Zone Hospital Dining B  - Story mid Air Terminal Outlet Air Node, !- Name
  {7252ddc3-bfac-4eab-8f6b-9eff57e6a088}, !- Inlet Port
  {f77b8bf3-ccb1-4c20-9dc2-c2feba0c0119}; !- Outlet Port

OS:Node,
  {32d59b1d-8f41-49ac-b769-f5a20845b29f}, !- Handle
  Zone Hospital Dining B  - Story mid Return Air Node, !- Name
  {276da19c-57e6-49c0-9e88-8039ebba36b4}, !- Inlet Port
  {6b6d2219-d85d-4419-b482-73a6445b104e}; !- Outlet Port

OS:Connection,
  {f77b8bf3-ccb1-4c20-9dc2-c2feba0c0119}, !- Handle
  {4212a00c-57d5-47ae-9509-7de0a20c4ffe}, !- Source Object
  3,                                      !- Outlet Port
  {cb10e420-8596-480f-ac61-3e3e98c5d8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {276da19c-57e6-49c0-9e88-8039ebba36b4}, !- Handle
  {2a411fc0-06c1-459c-bff0-a27f96c7d718}, !- Source Object
  2,                                      !- Outlet Port
  {32d59b1d-8f41-49ac-b769-f5a20845b29f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b6d2219-d85d-4419-b482-73a6445b104e}, !- Handle
  {32d59b1d-8f41-49ac-b769-f5a20845b29f}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dee482cd-06a2-4a9f-9d90-435604b13599}, !- Handle
  Zone Hospital Dining B  - Story mid Air Terminal Inlet Air Node, !- Name
  {ca138515-06cd-45fe-b30d-df51a3d3be2c}, !- Inlet Port
  {8120263f-eb16-4571-9509-b580c1021ba7}; !- Outlet Port

OS:Connection,
  {ca138515-06cd-45fe-b30d-df51a3d3be2c}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  5,                                      !- Outlet Port
  {dee482cd-06a2-4a9f-9d90-435604b13599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8120263f-eb16-4571-9509-b580c1021ba7}, !- Handle
  {dee482cd-06a2-4a9f-9d90-435604b13599}, !- Source Object
  3,                                      !- Outlet Port
  {5ac8e796-bc06-493f-8ff8-cb852810a9ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7252ddc3-bfac-4eab-8f6b-9eff57e6a088}, !- Handle
  {5ac8e796-bc06-493f-8ff8-cb852810a9ce}, !- Source Object
  4,                                      !- Outlet Port
  {4212a00c-57d5-47ae-9509-7de0a20c4ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d45f09f7-2fed-4930-a30b-0fd9c538d6ac}, !- Handle
  Schedule Constant 89,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {bc83df5d-756e-42f5-92b6-c4b1d8196c27}, !- Handle
  Schedule Constant 90,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f98ba962-25ce-43fa-b436-3889a6d26f43}, !- Handle
  Zone Hospital Dining C  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {592377f3-dffa-4e66-a749-cf514c8b45e7}, !- Air Inlet Node Name
  {1c4c0c48-3586-4f83-ba7b-3916a402dce3}, !- Air Outlet Node Name
  0.0316037144506478;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc0d33f7-b2ec-44f6-92f0-d4b2747f1579}, !- Handle
  Zone Hospital Dining C  - Story mid Air Terminal Outlet Air Node, !- Name
  {1c4c0c48-3586-4f83-ba7b-3916a402dce3}, !- Inlet Port
  {87f3e789-b2d8-4f63-8e9c-6b8462e0789e}; !- Outlet Port

OS:Node,
  {c2696591-f978-4af7-bd34-653af65d696e}, !- Handle
  Zone Hospital Dining C  - Story mid Return Air Node, !- Name
  {1276e7ea-4be1-410b-8d1e-e61abb770476}, !- Inlet Port
  {1e0e9d17-e698-4d71-b2e2-d608f070fbe2}; !- Outlet Port

OS:Connection,
  {87f3e789-b2d8-4f63-8e9c-6b8462e0789e}, !- Handle
  {fc0d33f7-b2ec-44f6-92f0-d4b2747f1579}, !- Source Object
  3,                                      !- Outlet Port
  {05600337-13f3-4adf-8f5e-c9233f8f7c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1276e7ea-4be1-410b-8d1e-e61abb770476}, !- Handle
  {bc4bea5c-5242-4846-8fe8-04f01e1975e6}, !- Source Object
  2,                                      !- Outlet Port
  {c2696591-f978-4af7-bd34-653af65d696e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e0e9d17-e698-4d71-b2e2-d608f070fbe2}, !- Handle
  {c2696591-f978-4af7-bd34-653af65d696e}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {87c267a1-d98e-475d-a0fa-b7fb11992c5d}, !- Handle
  Zone Hospital Dining C  - Story mid Air Terminal Inlet Air Node, !- Name
  {5625b63e-751b-4b54-a004-c742119f4561}, !- Inlet Port
  {592377f3-dffa-4e66-a749-cf514c8b45e7}; !- Outlet Port

OS:Connection,
  {5625b63e-751b-4b54-a004-c742119f4561}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  6,                                      !- Outlet Port
  {87c267a1-d98e-475d-a0fa-b7fb11992c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {592377f3-dffa-4e66-a749-cf514c8b45e7}, !- Handle
  {87c267a1-d98e-475d-a0fa-b7fb11992c5d}, !- Source Object
  3,                                      !- Outlet Port
  {f98ba962-25ce-43fa-b436-3889a6d26f43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c4c0c48-3586-4f83-ba7b-3916a402dce3}, !- Handle
  {f98ba962-25ce-43fa-b436-3889a6d26f43}, !- Source Object
  4,                                      !- Outlet Port
  {fc0d33f7-b2ec-44f6-92f0-d4b2747f1579}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {507b8cb1-46ff-410e-bc5a-254305c35826}, !- Handle
  Schedule Constant 91,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b9644967-821d-45c1-b23d-93acab70dc47}, !- Handle
  Schedule Constant 92,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9e87af30-5a6c-45df-beac-b9c2c6a2e700}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {a4c7dd01-6e11-431f-a479-45e910198ab1}, !- Air Inlet Node Name
  {c8017274-249e-4cff-be76-85a2ca205e7d}, !- Air Outlet Node Name
  0.0585120247517107;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a4b88333-a9d5-49c1-9de8-4b82369807a5}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid Air Terminal Outlet Air Node, !- Name
  {c8017274-249e-4cff-be76-85a2ca205e7d}, !- Inlet Port
  {db0d2674-d936-4dd1-b297-47123d93a032}; !- Outlet Port

OS:Node,
  {df352deb-59c6-4e9c-93fc-3eee3785d965}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid Return Air Node, !- Name
  {7fb6f8be-230f-4f78-98ef-db3446c431db}, !- Inlet Port
  {44c0e861-99ff-41f1-8088-b1c7b7d14480}; !- Outlet Port

OS:Connection,
  {db0d2674-d936-4dd1-b297-47123d93a032}, !- Handle
  {a4b88333-a9d5-49c1-9de8-4b82369807a5}, !- Source Object
  3,                                      !- Outlet Port
  {e8e74c22-9f13-4dff-a9d9-acc7f63d2fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fb6f8be-230f-4f78-98ef-db3446c431db}, !- Handle
  {673b33fa-33b4-4f95-9710-3535157f6dd2}, !- Source Object
  2,                                      !- Outlet Port
  {df352deb-59c6-4e9c-93fc-3eee3785d965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44c0e861-99ff-41f1-8088-b1c7b7d14480}, !- Handle
  {df352deb-59c6-4e9c-93fc-3eee3785d965}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {981d55c6-42b1-4eb7-9042-d69363c13045}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid Air Terminal Inlet Air Node, !- Name
  {49464d65-e067-47b7-90fe-008be0be41d6}, !- Inlet Port
  {a4c7dd01-6e11-431f-a479-45e910198ab1}; !- Outlet Port

OS:Connection,
  {49464d65-e067-47b7-90fe-008be0be41d6}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  7,                                      !- Outlet Port
  {981d55c6-42b1-4eb7-9042-d69363c13045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c7dd01-6e11-431f-a479-45e910198ab1}, !- Handle
  {981d55c6-42b1-4eb7-9042-d69363c13045}, !- Source Object
  3,                                      !- Outlet Port
  {9e87af30-5a6c-45df-beac-b9c2c6a2e700}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8017274-249e-4cff-be76-85a2ca205e7d}, !- Handle
  {9e87af30-5a6c-45df-beac-b9c2c6a2e700}, !- Source Object
  4,                                      !- Outlet Port
  {a4b88333-a9d5-49c1-9de8-4b82369807a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {afa63203-39aa-43c5-b520-6edb7be0e74f}, !- Handle
  Schedule Constant 93,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {113e3296-9120-4aa8-8fe8-ba81aa50af10}, !- Handle
  Schedule Constant 94,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2297969b-a3ed-4c5d-b39a-e74aa26c5566}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {452632f3-4b0d-4ed6-843b-ef056fa055a5}, !- Air Inlet Node Name
  {44930e39-ffcf-451b-bc11-69d0488cb724}, !- Air Outlet Node Name
  0.370576156760834;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d78c533-24b0-44ef-a0e7-cd49bb55ce24}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid Air Terminal Outlet Air Node, !- Name
  {44930e39-ffcf-451b-bc11-69d0488cb724}, !- Inlet Port
  {4f616cd4-b47d-44c0-9a99-22d63b44307f}; !- Outlet Port

OS:Node,
  {d14b01b0-0eed-4c4a-83d9-87a7e1dfb341}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid Return Air Node, !- Name
  {be158fca-5de2-46d3-b9a8-d952cfe2753a}, !- Inlet Port
  {0faa99fa-999c-4b9a-9892-d87d7dda8e55}; !- Outlet Port

OS:Connection,
  {4f616cd4-b47d-44c0-9a99-22d63b44307f}, !- Handle
  {0d78c533-24b0-44ef-a0e7-cd49bb55ce24}, !- Source Object
  3,                                      !- Outlet Port
  {57db895e-1a3c-423f-a351-c3affb301b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be158fca-5de2-46d3-b9a8-d952cfe2753a}, !- Handle
  {4648c75c-5bfd-4fb3-b7ad-775334c1f1d8}, !- Source Object
  2,                                      !- Outlet Port
  {d14b01b0-0eed-4c4a-83d9-87a7e1dfb341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0faa99fa-999c-4b9a-9892-d87d7dda8e55}, !- Handle
  {d14b01b0-0eed-4c4a-83d9-87a7e1dfb341}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5aefc4fd-8ad4-4247-ab89-0810fae7b7eb}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid Air Terminal Inlet Air Node, !- Name
  {22539138-813a-4d17-9acb-541399557035}, !- Inlet Port
  {452632f3-4b0d-4ed6-843b-ef056fa055a5}; !- Outlet Port

OS:Connection,
  {22539138-813a-4d17-9acb-541399557035}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  8,                                      !- Outlet Port
  {5aefc4fd-8ad4-4247-ab89-0810fae7b7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {452632f3-4b0d-4ed6-843b-ef056fa055a5}, !- Handle
  {5aefc4fd-8ad4-4247-ab89-0810fae7b7eb}, !- Source Object
  3,                                      !- Outlet Port
  {2297969b-a3ed-4c5d-b39a-e74aa26c5566}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44930e39-ffcf-451b-bc11-69d0488cb724}, !- Handle
  {2297969b-a3ed-4c5d-b39a-e74aa26c5566}, !- Source Object
  4,                                      !- Outlet Port
  {0d78c533-24b0-44ef-a0e7-cd49bb55ce24}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c4ee754e-519f-457c-a66a-b7b8a68d999f}, !- Handle
  Schedule Constant 95,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {bca37d82-eb85-462a-b697-b3056e45b9b1}, !- Handle
  Schedule Constant 96,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9af1bcb2-33ae-4138-a6d3-f954befbb3be}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {9d697052-854b-4218-a88d-3e8fbded08b9}, !- Air Inlet Node Name
  {a5bda8fc-3df9-4222-bc9a-4abf06eac5cd}, !- Air Outlet Node Name
  0.0585120247517108;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78596bc1-fb7a-4600-a148-939f5605b20c}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid Air Terminal Outlet Air Node, !- Name
  {a5bda8fc-3df9-4222-bc9a-4abf06eac5cd}, !- Inlet Port
  {cdd102b9-23b1-447b-b247-c97228060ed1}; !- Outlet Port

OS:Node,
  {261a4f33-3d84-464f-83ae-edac37c81718}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid Return Air Node, !- Name
  {348270a1-4ccd-43dc-aca2-1f9810927780}, !- Inlet Port
  {1ba4bd02-27d1-495f-aff3-b973b60811cb}; !- Outlet Port

OS:Connection,
  {cdd102b9-23b1-447b-b247-c97228060ed1}, !- Handle
  {78596bc1-fb7a-4600-a148-939f5605b20c}, !- Source Object
  3,                                      !- Outlet Port
  {35ea27d4-3c78-45c9-bd18-7ab60c74ed2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {348270a1-4ccd-43dc-aca2-1f9810927780}, !- Handle
  {7b3b04e8-30cb-40da-a9b1-cd3ae42698af}, !- Source Object
  2,                                      !- Outlet Port
  {261a4f33-3d84-464f-83ae-edac37c81718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ba4bd02-27d1-495f-aff3-b973b60811cb}, !- Handle
  {261a4f33-3d84-464f-83ae-edac37c81718}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {832cf15d-d355-4e12-bd57-58cd353e2afb}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid Air Terminal Inlet Air Node, !- Name
  {24a664bd-53b3-49fb-bdf3-c590d012e426}, !- Inlet Port
  {9d697052-854b-4218-a88d-3e8fbded08b9}; !- Outlet Port

OS:Connection,
  {24a664bd-53b3-49fb-bdf3-c590d012e426}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  9,                                      !- Outlet Port
  {832cf15d-d355-4e12-bd57-58cd353e2afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d697052-854b-4218-a88d-3e8fbded08b9}, !- Handle
  {832cf15d-d355-4e12-bd57-58cd353e2afb}, !- Source Object
  3,                                      !- Outlet Port
  {9af1bcb2-33ae-4138-a6d3-f954befbb3be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5bda8fc-3df9-4222-bc9a-4abf06eac5cd}, !- Handle
  {9af1bcb2-33ae-4138-a6d3-f954befbb3be}, !- Source Object
  4,                                      !- Outlet Port
  {78596bc1-fb7a-4600-a148-939f5605b20c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1d2a1b25-3a30-4010-a997-29cc5ced41a5}, !- Handle
  Schedule Constant 97,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ae4fdc5e-5b13-4d4a-98bc-69dd3421c040}, !- Handle
  Schedule Constant 98,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4e1783b6-cc8e-440c-8b0e-0ab5f255b880}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {74b74792-5e0d-4718-b07c-e702217f3188}, !- Air Inlet Node Name
  {3950bc72-2969-4b5d-a9e5-99bf565f0d0d}, !- Air Outlet Node Name
  0.0112772104909847;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {411cc901-652e-4985-b48b-77e7ca62883b}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid Air Terminal Outlet Air Node, !- Name
  {3950bc72-2969-4b5d-a9e5-99bf565f0d0d}, !- Inlet Port
  {678c1b83-93fb-44bf-bce2-4883d305a9a7}; !- Outlet Port

OS:Node,
  {7f0f9e49-ae3b-4c0d-aabf-0bf79dff42ad}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid Return Air Node, !- Name
  {d6a4d6f0-46b5-43bc-b90b-8debc4871ab9}, !- Inlet Port
  {d8668eca-ffc5-4c50-ae9e-c3bb1643ab66}; !- Outlet Port

OS:Connection,
  {678c1b83-93fb-44bf-bce2-4883d305a9a7}, !- Handle
  {411cc901-652e-4985-b48b-77e7ca62883b}, !- Source Object
  3,                                      !- Outlet Port
  {7cb30d14-6627-41af-b24d-19e7eef69513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a4d6f0-46b5-43bc-b90b-8debc4871ab9}, !- Handle
  {62f562ed-82b5-4963-883c-1f9aa76938fd}, !- Source Object
  2,                                      !- Outlet Port
  {7f0f9e49-ae3b-4c0d-aabf-0bf79dff42ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8668eca-ffc5-4c50-ae9e-c3bb1643ab66}, !- Handle
  {7f0f9e49-ae3b-4c0d-aabf-0bf79dff42ad}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {815aa075-c237-4e09-88ac-26a38a6d2614}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid Air Terminal Inlet Air Node, !- Name
  {902e57ae-cf9d-43ae-89cb-8773e57c0781}, !- Inlet Port
  {74b74792-5e0d-4718-b07c-e702217f3188}; !- Outlet Port

OS:Connection,
  {902e57ae-cf9d-43ae-89cb-8773e57c0781}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  10,                                     !- Outlet Port
  {815aa075-c237-4e09-88ac-26a38a6d2614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b74792-5e0d-4718-b07c-e702217f3188}, !- Handle
  {815aa075-c237-4e09-88ac-26a38a6d2614}, !- Source Object
  3,                                      !- Outlet Port
  {4e1783b6-cc8e-440c-8b0e-0ab5f255b880}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3950bc72-2969-4b5d-a9e5-99bf565f0d0d}, !- Handle
  {4e1783b6-cc8e-440c-8b0e-0ab5f255b880}, !- Source Object
  4,                                      !- Outlet Port
  {411cc901-652e-4985-b48b-77e7ca62883b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5add0625-45c9-488c-b787-01e1fbf90a7e}, !- Handle
  Schedule Constant 99,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {cd439d6d-9d88-4659-96bc-43b5da56e816}, !- Handle
  Schedule Constant 100,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {61a1505c-f161-445a-9ab4-3a152fd6332f}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {e0d2345a-a37e-4c2d-97dd-5f1eb4ff9fc3}, !- Air Inlet Node Name
  {2e062fe6-3497-428c-9b4f-62097b462a70}, !- Air Outlet Node Name
  0.0714223331095696;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {402395ca-af94-4197-a6a5-9ca2584e5b0a}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid Air Terminal Outlet Air Node, !- Name
  {2e062fe6-3497-428c-9b4f-62097b462a70}, !- Inlet Port
  {fbf76b3a-52cd-4c70-a0e5-03904f717d54}; !- Outlet Port

OS:Node,
  {3437c3a9-93b0-4a80-972d-fb96dd34f71c}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid Return Air Node, !- Name
  {d83c22aa-a093-4c84-a70c-8a5883449e74}, !- Inlet Port
  {e1fabad9-5199-498a-b3fc-e89fecf85fb5}; !- Outlet Port

OS:Connection,
  {fbf76b3a-52cd-4c70-a0e5-03904f717d54}, !- Handle
  {402395ca-af94-4197-a6a5-9ca2584e5b0a}, !- Source Object
  3,                                      !- Outlet Port
  {07be9215-bdbe-4200-b4c5-4a0adb8c5dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83c22aa-a093-4c84-a70c-8a5883449e74}, !- Handle
  {d2e488be-2c5a-4071-a7d1-0c4670ecfbc5}, !- Source Object
  2,                                      !- Outlet Port
  {3437c3a9-93b0-4a80-972d-fb96dd34f71c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1fabad9-5199-498a-b3fc-e89fecf85fb5}, !- Handle
  {3437c3a9-93b0-4a80-972d-fb96dd34f71c}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bb046068-44df-41a9-9ef3-65bc3d92ceed}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid Air Terminal Inlet Air Node, !- Name
  {b23510fe-51bb-4ea0-a10f-3b4110c79dbf}, !- Inlet Port
  {e0d2345a-a37e-4c2d-97dd-5f1eb4ff9fc3}; !- Outlet Port

OS:Connection,
  {b23510fe-51bb-4ea0-a10f-3b4110c79dbf}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  11,                                     !- Outlet Port
  {bb046068-44df-41a9-9ef3-65bc3d92ceed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0d2345a-a37e-4c2d-97dd-5f1eb4ff9fc3}, !- Handle
  {bb046068-44df-41a9-9ef3-65bc3d92ceed}, !- Source Object
  3,                                      !- Outlet Port
  {61a1505c-f161-445a-9ab4-3a152fd6332f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e062fe6-3497-428c-9b4f-62097b462a70}, !- Handle
  {61a1505c-f161-445a-9ab4-3a152fd6332f}, !- Source Object
  4,                                      !- Outlet Port
  {402395ca-af94-4197-a6a5-9ca2584e5b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {03e593c0-08ab-46ad-a66a-2914312d93ea}, !- Handle
  Schedule Constant 101,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {58cb4ee5-c662-48fc-8634-d98890decc2e}, !- Handle
  Schedule Constant 102,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07ccb68d-52d3-4090-847c-469718a17b99}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {92baa6c0-183b-4363-9926-f0ac5c66f1bd}, !- Air Inlet Node Name
  {b2a2f77e-1762-445d-9835-08934d1ae9e0}, !- Air Outlet Node Name
  0.0112772104909847;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5f423f6d-f001-48ee-8af6-167f4712506c}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid Air Terminal Outlet Air Node, !- Name
  {b2a2f77e-1762-445d-9835-08934d1ae9e0}, !- Inlet Port
  {dfa05111-01d3-447e-aa0a-13a76f970929}; !- Outlet Port

OS:Node,
  {08258d11-c73e-450d-9979-0bd0b5fcca65}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid Return Air Node, !- Name
  {9294ae26-b96b-4d1d-9bdc-023d0fc2769b}, !- Inlet Port
  {5b2dfac8-fad9-4fce-865c-600a644abc6f}; !- Outlet Port

OS:Connection,
  {dfa05111-01d3-447e-aa0a-13a76f970929}, !- Handle
  {5f423f6d-f001-48ee-8af6-167f4712506c}, !- Source Object
  3,                                      !- Outlet Port
  {c3213d90-c3f4-4594-837d-3c05c212af66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9294ae26-b96b-4d1d-9bdc-023d0fc2769b}, !- Handle
  {4fea6ded-af78-41c2-a113-d2296265e108}, !- Source Object
  2,                                      !- Outlet Port
  {08258d11-c73e-450d-9979-0bd0b5fcca65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b2dfac8-fad9-4fce-865c-600a644abc6f}, !- Handle
  {08258d11-c73e-450d-9979-0bd0b5fcca65}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {070dee3b-a019-4912-a523-3d322fd637a2}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid Air Terminal Inlet Air Node, !- Name
  {cc2a4f39-3c3e-4382-b6b8-348a49ee3874}, !- Inlet Port
  {92baa6c0-183b-4363-9926-f0ac5c66f1bd}; !- Outlet Port

OS:Connection,
  {cc2a4f39-3c3e-4382-b6b8-348a49ee3874}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  12,                                     !- Outlet Port
  {070dee3b-a019-4912-a523-3d322fd637a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92baa6c0-183b-4363-9926-f0ac5c66f1bd}, !- Handle
  {070dee3b-a019-4912-a523-3d322fd637a2}, !- Source Object
  3,                                      !- Outlet Port
  {07ccb68d-52d3-4090-847c-469718a17b99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2a2f77e-1762-445d-9835-08934d1ae9e0}, !- Handle
  {07ccb68d-52d3-4090-847c-469718a17b99}, !- Source Object
  4,                                      !- Outlet Port
  {5f423f6d-f001-48ee-8af6-167f4712506c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {becd0353-5931-4c59-b175-18408f15402e}, !- Handle
  Schedule Constant 103,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f762dc30-5ee6-4226-9da9-9f625cea2480}, !- Handle
  Schedule Constant 104,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cfaee404-1215-43bd-be7e-9ee2cd82cbc4}, !- Handle
  Zone Hospital Kitchen A  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {aa5731a5-b2b5-477f-935d-e9e453af974c}, !- Air Inlet Node Name
  {9c36514b-c594-4b1c-96ce-87dfe02a765f}, !- Air Outlet Node Name
  0.130484151429607;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6f4786c7-f489-4356-ade6-b17a9c8570d3}, !- Handle
  Zone Hospital Kitchen A  - Story mid Air Terminal Outlet Air Node, !- Name
  {9c36514b-c594-4b1c-96ce-87dfe02a765f}, !- Inlet Port
  {41f2e7e5-9aa7-40d9-8a6f-459adbd5eb21}; !- Outlet Port

OS:Node,
  {9dc52331-6171-4c26-ab63-b37bfe9ac1fb}, !- Handle
  Zone Hospital Kitchen A  - Story mid Return Air Node, !- Name
  {a3787423-de7f-46ed-8bcb-f67d98e07a07}, !- Inlet Port
  {2b44cb40-e9a9-4a1a-bb28-b614c8b3d62e}; !- Outlet Port

OS:Connection,
  {41f2e7e5-9aa7-40d9-8a6f-459adbd5eb21}, !- Handle
  {6f4786c7-f489-4356-ade6-b17a9c8570d3}, !- Source Object
  3,                                      !- Outlet Port
  {4b05f35f-16da-4e56-b690-f894821be2df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3787423-de7f-46ed-8bcb-f67d98e07a07}, !- Handle
  {fb4215fe-df19-4d67-b546-fc38a89eed34}, !- Source Object
  2,                                      !- Outlet Port
  {9dc52331-6171-4c26-ab63-b37bfe9ac1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b44cb40-e9a9-4a1a-bb28-b614c8b3d62e}, !- Handle
  {9dc52331-6171-4c26-ab63-b37bfe9ac1fb}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {1afaf7da-b2d1-4a14-b12a-073a5148a2c5}, !- Handle
  Zone Hospital Kitchen A  - Story mid Air Terminal Inlet Air Node, !- Name
  {2e462a2e-d3c6-49c8-b0e1-5c20611749fa}, !- Inlet Port
  {aa5731a5-b2b5-477f-935d-e9e453af974c}; !- Outlet Port

OS:Connection,
  {2e462a2e-d3c6-49c8-b0e1-5c20611749fa}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  13,                                     !- Outlet Port
  {1afaf7da-b2d1-4a14-b12a-073a5148a2c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa5731a5-b2b5-477f-935d-e9e453af974c}, !- Handle
  {1afaf7da-b2d1-4a14-b12a-073a5148a2c5}, !- Source Object
  3,                                      !- Outlet Port
  {cfaee404-1215-43bd-be7e-9ee2cd82cbc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c36514b-c594-4b1c-96ce-87dfe02a765f}, !- Handle
  {cfaee404-1215-43bd-be7e-9ee2cd82cbc4}, !- Source Object
  4,                                      !- Outlet Port
  {6f4786c7-f489-4356-ade6-b17a9c8570d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8be93e10-c351-4e88-9767-17854b101cf0}, !- Handle
  Schedule Constant 105,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4284ec61-4adb-41a1-9a7e-9f354c0321d2}, !- Handle
  Schedule Constant 106,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1b1e5d21-fbfe-4a76-a95a-6c8bf3d0b670}, !- Handle
  Zone Hospital Kitchen B  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {c2ba8904-4d2a-4827-a68b-976a86b4dc01}, !- Air Inlet Node Name
  {31ebec39-ea47-448c-bb4d-1b6cde8e31c3}, !- Air Outlet Node Name
  0.826399625720842;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e100a46d-8f00-44e3-9623-50cfa4393507}, !- Handle
  Zone Hospital Kitchen B  - Story mid Air Terminal Outlet Air Node, !- Name
  {31ebec39-ea47-448c-bb4d-1b6cde8e31c3}, !- Inlet Port
  {069c00c9-621a-4492-b125-29fcb266530d}; !- Outlet Port

OS:Node,
  {5333e473-aaeb-4177-a670-a7611bfebcf4}, !- Handle
  Zone Hospital Kitchen B  - Story mid Return Air Node, !- Name
  {e46d1c57-24ea-42b1-a3e0-caa67b3d0932}, !- Inlet Port
  {cbcb56b6-421a-4951-b84a-d50552b5ef5f}; !- Outlet Port

OS:Connection,
  {069c00c9-621a-4492-b125-29fcb266530d}, !- Handle
  {e100a46d-8f00-44e3-9623-50cfa4393507}, !- Source Object
  3,                                      !- Outlet Port
  {5db82f14-cbeb-467b-a6d6-d5b5f6117859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e46d1c57-24ea-42b1-a3e0-caa67b3d0932}, !- Handle
  {b0823f97-7500-4e5e-a270-ebcce9dd2b71}, !- Source Object
  2,                                      !- Outlet Port
  {5333e473-aaeb-4177-a670-a7611bfebcf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbcb56b6-421a-4951-b84a-d50552b5ef5f}, !- Handle
  {5333e473-aaeb-4177-a670-a7611bfebcf4}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {85026e1b-a818-4c2b-b0c4-2c44412f76c6}, !- Handle
  Zone Hospital Kitchen B  - Story mid Air Terminal Inlet Air Node, !- Name
  {f83cf238-9a6f-45a1-b0e4-2e96a467ebe6}, !- Inlet Port
  {c2ba8904-4d2a-4827-a68b-976a86b4dc01}; !- Outlet Port

OS:Connection,
  {f83cf238-9a6f-45a1-b0e4-2e96a467ebe6}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  14,                                     !- Outlet Port
  {85026e1b-a818-4c2b-b0c4-2c44412f76c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ba8904-4d2a-4827-a68b-976a86b4dc01}, !- Handle
  {85026e1b-a818-4c2b-b0c4-2c44412f76c6}, !- Source Object
  3,                                      !- Outlet Port
  {1b1e5d21-fbfe-4a76-a95a-6c8bf3d0b670}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31ebec39-ea47-448c-bb4d-1b6cde8e31c3}, !- Handle
  {1b1e5d21-fbfe-4a76-a95a-6c8bf3d0b670}, !- Source Object
  4,                                      !- Outlet Port
  {e100a46d-8f00-44e3-9623-50cfa4393507}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0ff13eba-4411-4837-a303-a4e27e61a000}, !- Handle
  Schedule Constant 107,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fb32ca1c-e985-430c-b124-a6d200dd1f0b}, !- Handle
  Schedule Constant 108,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {51e574b7-c56d-4e48-a7c6-c338529d627e}, !- Handle
  Zone Hospital Kitchen C  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {b20d38be-bf35-4f6d-8803-b9b6c9fcfb79}, !- Air Inlet Node Name
  {124a81da-5e9d-49bc-ab66-577a7942e6e6}, !- Air Outlet Node Name
  0.130484151429607;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04e6c0e9-1403-4cb7-95f1-576f887f015e}, !- Handle
  Zone Hospital Kitchen C  - Story mid Air Terminal Outlet Air Node, !- Name
  {124a81da-5e9d-49bc-ab66-577a7942e6e6}, !- Inlet Port
  {96f149d4-5bce-487e-b27a-4c08f2b4f92a}; !- Outlet Port

OS:Node,
  {6860883d-9d37-476d-8fef-a3778891dc92}, !- Handle
  Zone Hospital Kitchen C  - Story mid Return Air Node, !- Name
  {729616c4-f0e3-4de2-904a-ef49795f93d1}, !- Inlet Port
  {053e10f4-04d4-4b7a-9be5-85e2045794c6}; !- Outlet Port

OS:Connection,
  {96f149d4-5bce-487e-b27a-4c08f2b4f92a}, !- Handle
  {04e6c0e9-1403-4cb7-95f1-576f887f015e}, !- Source Object
  3,                                      !- Outlet Port
  {debdce13-00c8-427d-8762-93e403820b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {729616c4-f0e3-4de2-904a-ef49795f93d1}, !- Handle
  {d2a17222-03f8-40ec-aee9-3174b56e966e}, !- Source Object
  2,                                      !- Outlet Port
  {6860883d-9d37-476d-8fef-a3778891dc92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {053e10f4-04d4-4b7a-9be5-85e2045794c6}, !- Handle
  {6860883d-9d37-476d-8fef-a3778891dc92}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {75eb3ece-e3bb-4069-8fc2-0a88ce807346}, !- Handle
  Zone Hospital Kitchen C  - Story mid Air Terminal Inlet Air Node, !- Name
  {39886168-6a06-4eba-829b-52bfa7a77370}, !- Inlet Port
  {b20d38be-bf35-4f6d-8803-b9b6c9fcfb79}; !- Outlet Port

OS:Connection,
  {39886168-6a06-4eba-829b-52bfa7a77370}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  15,                                     !- Outlet Port
  {75eb3ece-e3bb-4069-8fc2-0a88ce807346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b20d38be-bf35-4f6d-8803-b9b6c9fcfb79}, !- Handle
  {75eb3ece-e3bb-4069-8fc2-0a88ce807346}, !- Source Object
  3,                                      !- Outlet Port
  {51e574b7-c56d-4e48-a7c6-c338529d627e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {124a81da-5e9d-49bc-ab66-577a7942e6e6}, !- Handle
  {51e574b7-c56d-4e48-a7c6-c338529d627e}, !- Source Object
  4,                                      !- Outlet Port
  {04e6c0e9-1403-4cb7-95f1-576f887f015e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {269c5795-90ad-4173-b447-34d3d14f177b}, !- Handle
  Schedule Constant 109,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5f207ae8-28cd-47c5-a619-4aa851159467}, !- Handle
  Schedule Constant 110,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c0c191d4-345c-490e-b243-7cfb80958191}, !- Handle
  Zone Hospital Lobby A  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {65004600-8de5-4729-ae6a-664c33977197}, !- Air Inlet Node Name
  {9b4a53b7-9f2c-42ad-809b-dce71f49be6c}, !- Air Outlet Node Name
  0.0493761020534421;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ca7a08d-aa32-4a2f-bd6a-feedc9ea0c21}, !- Handle
  Zone Hospital Lobby A  - Story mid Air Terminal Outlet Air Node, !- Name
  {9b4a53b7-9f2c-42ad-809b-dce71f49be6c}, !- Inlet Port
  {258b677f-ea96-431f-9e61-2878e244b938}; !- Outlet Port

OS:Node,
  {63bffad1-3afe-43a7-a864-456513256b38}, !- Handle
  Zone Hospital Lobby A  - Story mid Return Air Node, !- Name
  {ea666d72-7f44-4201-9056-5e651b70233f}, !- Inlet Port
  {839c2721-9500-4f1b-9297-2ecfe76abc3d}; !- Outlet Port

OS:Connection,
  {258b677f-ea96-431f-9e61-2878e244b938}, !- Handle
  {5ca7a08d-aa32-4a2f-bd6a-feedc9ea0c21}, !- Source Object
  3,                                      !- Outlet Port
  {c96211cc-b9e4-447a-9867-2cafb97f8ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea666d72-7f44-4201-9056-5e651b70233f}, !- Handle
  {9d248f05-435f-462f-942c-7179a6bcfdac}, !- Source Object
  2,                                      !- Outlet Port
  {63bffad1-3afe-43a7-a864-456513256b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {839c2721-9500-4f1b-9297-2ecfe76abc3d}, !- Handle
  {63bffad1-3afe-43a7-a864-456513256b38}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {cd3b07c8-36fa-4017-98bf-b9541745a84d}, !- Handle
  Zone Hospital Lobby A  - Story mid Air Terminal Inlet Air Node, !- Name
  {dff14816-8db0-49f2-89e3-81dd3b68d222}, !- Inlet Port
  {65004600-8de5-4729-ae6a-664c33977197}; !- Outlet Port

OS:Connection,
  {dff14816-8db0-49f2-89e3-81dd3b68d222}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  16,                                     !- Outlet Port
  {cd3b07c8-36fa-4017-98bf-b9541745a84d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65004600-8de5-4729-ae6a-664c33977197}, !- Handle
  {cd3b07c8-36fa-4017-98bf-b9541745a84d}, !- Source Object
  3,                                      !- Outlet Port
  {c0c191d4-345c-490e-b243-7cfb80958191}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b4a53b7-9f2c-42ad-809b-dce71f49be6c}, !- Handle
  {c0c191d4-345c-490e-b243-7cfb80958191}, !- Source Object
  4,                                      !- Outlet Port
  {5ca7a08d-aa32-4a2f-bd6a-feedc9ea0c21}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {589770a0-0c44-4079-93cc-1fb46c4d922d}, !- Handle
  Schedule Constant 111,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {85eb4f37-fd87-4b27-8698-c7823ce131a1}, !- Handle
  Schedule Constant 112,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1aa74a71-e2e7-4449-a6a1-a08036911602}, !- Handle
  Zone Hospital Lobby A end_b - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {e289aa71-4850-482e-8530-0e7363f82be7}, !- Air Inlet Node Name
  {f1f96dbf-2760-4777-81ca-a9d15a5efe8d}, !- Air Outlet Node Name
  0.0303273427000321;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ba9339c1-b30d-4ea3-b93b-769518665e0e}, !- Handle
  Zone Hospital Lobby A end_b - Story mid Air Terminal Outlet Air Node, !- Name
  {f1f96dbf-2760-4777-81ca-a9d15a5efe8d}, !- Inlet Port
  {ebd8a95b-beaf-4f8d-bd10-2f13aab28cf1}; !- Outlet Port

OS:Node,
  {cdb9f3f0-c93a-47fc-969a-f9f5cb69edf8}, !- Handle
  Zone Hospital Lobby A end_b - Story mid Return Air Node, !- Name
  {80398fa7-beab-4585-a145-42d1d3106689}, !- Inlet Port
  {fb280309-0393-47b1-b6bb-8687271c54c7}; !- Outlet Port

OS:Connection,
  {ebd8a95b-beaf-4f8d-bd10-2f13aab28cf1}, !- Handle
  {ba9339c1-b30d-4ea3-b93b-769518665e0e}, !- Source Object
  3,                                      !- Outlet Port
  {bc03b7b3-8a4a-4037-8f3e-9e166edfe261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80398fa7-beab-4585-a145-42d1d3106689}, !- Handle
  {b915a31b-37e3-4217-a21e-f797bf1b1a3c}, !- Source Object
  2,                                      !- Outlet Port
  {cdb9f3f0-c93a-47fc-969a-f9f5cb69edf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb280309-0393-47b1-b6bb-8687271c54c7}, !- Handle
  {cdb9f3f0-c93a-47fc-969a-f9f5cb69edf8}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {c7af4175-f12c-4bb3-b9c0-d04eae921331}, !- Handle
  Zone Hospital Lobby A end_b - Story mid Air Terminal Inlet Air Node, !- Name
  {7b4e6176-be0a-4996-94d0-b8cf28e18036}, !- Inlet Port
  {e289aa71-4850-482e-8530-0e7363f82be7}; !- Outlet Port

OS:Connection,
  {7b4e6176-be0a-4996-94d0-b8cf28e18036}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  17,                                     !- Outlet Port
  {c7af4175-f12c-4bb3-b9c0-d04eae921331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e289aa71-4850-482e-8530-0e7363f82be7}, !- Handle
  {c7af4175-f12c-4bb3-b9c0-d04eae921331}, !- Source Object
  3,                                      !- Outlet Port
  {1aa74a71-e2e7-4449-a6a1-a08036911602}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1f96dbf-2760-4777-81ca-a9d15a5efe8d}, !- Handle
  {1aa74a71-e2e7-4449-a6a1-a08036911602}, !- Source Object
  4,                                      !- Outlet Port
  {ba9339c1-b30d-4ea3-b93b-769518665e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {918495f1-8495-4839-b97f-047fec9dd31f}, !- Handle
  Schedule Constant 113,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {61392fb2-ea06-40a2-b82a-d312dac94339}, !- Handle
  Schedule Constant 114,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {060f77bc-06dd-4661-bc72-39e167afb1ad}, !- Handle
  Zone Hospital Lobby B  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {524200fa-c3f1-4f9f-a62d-e3735677a76b}, !- Air Inlet Node Name
  {f4b88ddd-8035-4361-b274-70b92e484868}, !- Air Outlet Node Name
  0.312715313005133;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f83ccc04-bc7a-4388-b92d-01a99547824b}, !- Handle
  Zone Hospital Lobby B  - Story mid Air Terminal Outlet Air Node, !- Name
  {f4b88ddd-8035-4361-b274-70b92e484868}, !- Inlet Port
  {5893ec63-94e0-4153-8190-1666ed29cde6}; !- Outlet Port

OS:Node,
  {c52fcaae-4b7b-475a-b899-d36d8ec5aabc}, !- Handle
  Zone Hospital Lobby B  - Story mid Return Air Node, !- Name
  {539b51df-1c94-4915-8a08-81e7dd6562cc}, !- Inlet Port
  {727dd439-2084-4ed4-9275-579fabed0a0a}; !- Outlet Port

OS:Connection,
  {5893ec63-94e0-4153-8190-1666ed29cde6}, !- Handle
  {f83ccc04-bc7a-4388-b92d-01a99547824b}, !- Source Object
  3,                                      !- Outlet Port
  {6582d6ab-179b-41b1-944a-17a9fff6c282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {539b51df-1c94-4915-8a08-81e7dd6562cc}, !- Handle
  {0249fb66-3d8d-4987-b717-24a67d3a42a3}, !- Source Object
  2,                                      !- Outlet Port
  {c52fcaae-4b7b-475a-b899-d36d8ec5aabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {727dd439-2084-4ed4-9275-579fabed0a0a}, !- Handle
  {c52fcaae-4b7b-475a-b899-d36d8ec5aabc}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {7d144ecd-b0c0-43ed-be27-7db7b296789e}, !- Handle
  Zone Hospital Lobby B  - Story mid Air Terminal Inlet Air Node, !- Name
  {6624f753-4a66-497d-8df8-4952c7afae9b}, !- Inlet Port
  {524200fa-c3f1-4f9f-a62d-e3735677a76b}; !- Outlet Port

OS:Connection,
  {6624f753-4a66-497d-8df8-4952c7afae9b}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  18,                                     !- Outlet Port
  {7d144ecd-b0c0-43ed-be27-7db7b296789e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {524200fa-c3f1-4f9f-a62d-e3735677a76b}, !- Handle
  {7d144ecd-b0c0-43ed-be27-7db7b296789e}, !- Source Object
  3,                                      !- Outlet Port
  {060f77bc-06dd-4661-bc72-39e167afb1ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4b88ddd-8035-4361-b274-70b92e484868}, !- Handle
  {060f77bc-06dd-4661-bc72-39e167afb1ad}, !- Source Object
  4,                                      !- Outlet Port
  {f83ccc04-bc7a-4388-b92d-01a99547824b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {195d13a8-32cb-4e1f-82ad-06cb7c51bb89}, !- Handle
  Schedule Constant 115,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a0838cbd-e384-40eb-9e30-8e08a9f83e8e}, !- Handle
  Schedule Constant 116,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a163e0e4-f92d-4e73-ad3a-8eb722a35583}, !- Handle
  Zone Hospital Lobby B end_b - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {a3f6dac2-8865-46a9-9d8c-59037f8407bc}, !- Air Inlet Node Name
  {b48aaa62-de19-4f69-94ec-dd5d17a4c56d}, !- Air Outlet Node Name
  0.192073170433536;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {89a7cc40-8409-4015-a7f6-6b5e616b2358}, !- Handle
  Zone Hospital Lobby B end_b - Story mid Air Terminal Outlet Air Node, !- Name
  {b48aaa62-de19-4f69-94ec-dd5d17a4c56d}, !- Inlet Port
  {4b652ac6-a1b7-4025-aec5-87238f6e0413}; !- Outlet Port

OS:Node,
  {b5f8c85f-c63d-43b0-8fca-354311f7ddfc}, !- Handle
  Zone Hospital Lobby B end_b - Story mid Return Air Node, !- Name
  {39b6253e-aeae-4544-83b0-2ef953a7b557}, !- Inlet Port
  {1c05a774-4814-46bf-bde2-f5e4479c6975}; !- Outlet Port

OS:Connection,
  {4b652ac6-a1b7-4025-aec5-87238f6e0413}, !- Handle
  {89a7cc40-8409-4015-a7f6-6b5e616b2358}, !- Source Object
  3,                                      !- Outlet Port
  {fd0f21bf-4d7b-4fed-95cb-16946aa49fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39b6253e-aeae-4544-83b0-2ef953a7b557}, !- Handle
  {78238a26-3d6d-4e72-a3aa-eeef0c152ade}, !- Source Object
  2,                                      !- Outlet Port
  {b5f8c85f-c63d-43b0-8fca-354311f7ddfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c05a774-4814-46bf-bde2-f5e4479c6975}, !- Handle
  {b5f8c85f-c63d-43b0-8fca-354311f7ddfc}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {040836e7-70e5-427a-adb7-a6225af8d38b}, !- Handle
  Zone Hospital Lobby B end_b - Story mid Air Terminal Inlet Air Node, !- Name
  {5bfc1483-891f-4418-9096-bfb7c75d3fc7}, !- Inlet Port
  {a3f6dac2-8865-46a9-9d8c-59037f8407bc}; !- Outlet Port

OS:Connection,
  {5bfc1483-891f-4418-9096-bfb7c75d3fc7}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  19,                                     !- Outlet Port
  {040836e7-70e5-427a-adb7-a6225af8d38b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3f6dac2-8865-46a9-9d8c-59037f8407bc}, !- Handle
  {040836e7-70e5-427a-adb7-a6225af8d38b}, !- Source Object
  3,                                      !- Outlet Port
  {a163e0e4-f92d-4e73-ad3a-8eb722a35583}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b48aaa62-de19-4f69-94ec-dd5d17a4c56d}, !- Handle
  {a163e0e4-f92d-4e73-ad3a-8eb722a35583}, !- Source Object
  4,                                      !- Outlet Port
  {89a7cc40-8409-4015-a7f6-6b5e616b2358}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {345b9c42-1877-4da7-8323-1766b32ab8b0}, !- Handle
  Schedule Constant 117,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b0804642-615b-4f22-ad5d-61e077b5ab18}, !- Handle
  Schedule Constant 118,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0856bcc1-96cb-4dc6-993a-bdd072a6d837}, !- Handle
  Zone Hospital Lobby C  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {e45c53f0-7e1c-4d7f-bc77-8cdc4f18b059}, !- Air Inlet Node Name
  {0aee29e5-1b9f-436c-a00c-f0fd2e883764}, !- Air Outlet Node Name
  0.0493761020534422;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {885ebf00-a491-48b4-9c3f-17ebf06d984d}, !- Handle
  Zone Hospital Lobby C  - Story mid Air Terminal Outlet Air Node, !- Name
  {0aee29e5-1b9f-436c-a00c-f0fd2e883764}, !- Inlet Port
  {4e4d9468-1313-4a14-a9b5-c1707b4519e6}; !- Outlet Port

OS:Node,
  {8f047f97-72d2-48da-aa96-8ed71c0388b2}, !- Handle
  Zone Hospital Lobby C  - Story mid Return Air Node, !- Name
  {371fe666-2d16-4780-aa6b-96108d53a58c}, !- Inlet Port
  {e4b77b72-f009-4460-b620-c040a9f02ed0}; !- Outlet Port

OS:Connection,
  {4e4d9468-1313-4a14-a9b5-c1707b4519e6}, !- Handle
  {885ebf00-a491-48b4-9c3f-17ebf06d984d}, !- Source Object
  3,                                      !- Outlet Port
  {9e46f7ad-d20b-45db-b5eb-889cd03fcaa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {371fe666-2d16-4780-aa6b-96108d53a58c}, !- Handle
  {b9cc2c52-86ff-4b22-816f-aa0cd573770d}, !- Source Object
  2,                                      !- Outlet Port
  {8f047f97-72d2-48da-aa96-8ed71c0388b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b77b72-f009-4460-b620-c040a9f02ed0}, !- Handle
  {8f047f97-72d2-48da-aa96-8ed71c0388b2}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {2aaded8c-4c2f-47f1-848d-0d530619c4db}, !- Handle
  Zone Hospital Lobby C  - Story mid Air Terminal Inlet Air Node, !- Name
  {b6e7eb49-fb35-44af-8e30-b195b88e0112}, !- Inlet Port
  {e45c53f0-7e1c-4d7f-bc77-8cdc4f18b059}; !- Outlet Port

OS:Connection,
  {b6e7eb49-fb35-44af-8e30-b195b88e0112}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  20,                                     !- Outlet Port
  {2aaded8c-4c2f-47f1-848d-0d530619c4db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e45c53f0-7e1c-4d7f-bc77-8cdc4f18b059}, !- Handle
  {2aaded8c-4c2f-47f1-848d-0d530619c4db}, !- Source Object
  3,                                      !- Outlet Port
  {0856bcc1-96cb-4dc6-993a-bdd072a6d837}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0aee29e5-1b9f-436c-a00c-f0fd2e883764}, !- Handle
  {0856bcc1-96cb-4dc6-993a-bdd072a6d837}, !- Source Object
  4,                                      !- Outlet Port
  {885ebf00-a491-48b4-9c3f-17ebf06d984d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8ee33089-b68e-4d51-9b17-d0fa23b1f58f}, !- Handle
  Schedule Constant 119,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {97028349-67ea-439b-b4a7-92879148984e}, !- Handle
  Schedule Constant 120,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a9154c16-5008-4c12-a60d-501aa99d2ef4}, !- Handle
  Zone Hospital Lobby C end_b - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {df028fc6-123d-40b0-bd7f-fecec0da83a8}, !- Air Inlet Node Name
  {06c9b5a9-f1b0-45ae-a3cb-fae6fd04bf0e}, !- Air Outlet Node Name
  0.0303273427000321;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2ee13902-8f2e-46fe-8fe7-18691947944c}, !- Handle
  Zone Hospital Lobby C end_b - Story mid Air Terminal Outlet Air Node, !- Name
  {06c9b5a9-f1b0-45ae-a3cb-fae6fd04bf0e}, !- Inlet Port
  {2c80e7fd-cdc8-4d42-998f-11f7b99395ed}; !- Outlet Port

OS:Node,
  {1a2cdff4-c713-4e90-b8c4-6fea52fe86a1}, !- Handle
  Zone Hospital Lobby C end_b - Story mid Return Air Node, !- Name
  {314457d7-79d6-4b88-8a85-0fbdbccc40f5}, !- Inlet Port
  {97d2db06-c032-4229-8b2f-4fd1a07c5e7f}; !- Outlet Port

OS:Connection,
  {2c80e7fd-cdc8-4d42-998f-11f7b99395ed}, !- Handle
  {2ee13902-8f2e-46fe-8fe7-18691947944c}, !- Source Object
  3,                                      !- Outlet Port
  {6d33b779-ba68-4da7-8fa4-ba113d8a4d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {314457d7-79d6-4b88-8a85-0fbdbccc40f5}, !- Handle
  {9614dade-7518-46de-b264-3fab0c4476a5}, !- Source Object
  2,                                      !- Outlet Port
  {1a2cdff4-c713-4e90-b8c4-6fea52fe86a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97d2db06-c032-4229-8b2f-4fd1a07c5e7f}, !- Handle
  {1a2cdff4-c713-4e90-b8c4-6fea52fe86a1}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {d33017b9-93c9-423e-90c7-3f4eaec359ad}, !- Handle
  Zone Hospital Lobby C end_b - Story mid Air Terminal Inlet Air Node, !- Name
  {2dc3ed19-190d-476e-b510-a22c533167c0}, !- Inlet Port
  {df028fc6-123d-40b0-bd7f-fecec0da83a8}; !- Outlet Port

OS:Connection,
  {2dc3ed19-190d-476e-b510-a22c533167c0}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  21,                                     !- Outlet Port
  {d33017b9-93c9-423e-90c7-3f4eaec359ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df028fc6-123d-40b0-bd7f-fecec0da83a8}, !- Handle
  {d33017b9-93c9-423e-90c7-3f4eaec359ad}, !- Source Object
  3,                                      !- Outlet Port
  {a9154c16-5008-4c12-a60d-501aa99d2ef4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06c9b5a9-f1b0-45ae-a3cb-fae6fd04bf0e}, !- Handle
  {a9154c16-5008-4c12-a60d-501aa99d2ef4}, !- Source Object
  4,                                      !- Outlet Port
  {2ee13902-8f2e-46fe-8fe7-18691947944c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4273e85e-33ca-412b-977f-9afda1a0ada2}, !- Handle
  Schedule Constant 121,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {96790986-0fd5-4b11-bf0b-8fc5ff353081}, !- Handle
  Schedule Constant 122,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {179c080d-5540-4abd-a225-2a1837d81f20}, !- Handle
  Zone Hospital NurseStn A  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {fe42de23-8ff7-4214-a304-0112ccfb48b3}, !- Air Inlet Node Name
  {c1f6dec7-50bc-4141-aaed-6d181e19e807}, !- Air Outlet Node Name
  0.178697064164863;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {594da445-7ef2-4be9-9e24-03bfc3bbb68c}, !- Handle
  Zone Hospital NurseStn A  - Story mid Air Terminal Outlet Air Node, !- Name
  {c1f6dec7-50bc-4141-aaed-6d181e19e807}, !- Inlet Port
  {bda6a9fe-9a5e-4d3b-97ef-399f1fca67b7}; !- Outlet Port

OS:Node,
  {6138f1d8-e034-4d76-83d4-24e0e7e3099f}, !- Handle
  Zone Hospital NurseStn A  - Story mid Return Air Node, !- Name
  {2efbfcec-2f24-4b05-b71f-350289e2b066}, !- Inlet Port
  {985768ab-0fe2-4ba6-9d59-f26eb360aa75}; !- Outlet Port

OS:Connection,
  {bda6a9fe-9a5e-4d3b-97ef-399f1fca67b7}, !- Handle
  {594da445-7ef2-4be9-9e24-03bfc3bbb68c}, !- Source Object
  3,                                      !- Outlet Port
  {69266167-0edb-4e3d-880e-8eb43da3d208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2efbfcec-2f24-4b05-b71f-350289e2b066}, !- Handle
  {869aa701-7a85-4a15-a7f3-b6d3319d5c64}, !- Source Object
  2,                                      !- Outlet Port
  {6138f1d8-e034-4d76-83d4-24e0e7e3099f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {985768ab-0fe2-4ba6-9d59-f26eb360aa75}, !- Handle
  {6138f1d8-e034-4d76-83d4-24e0e7e3099f}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {551e4b58-48be-45fc-b922-533b09a32fb9}, !- Handle
  Zone Hospital NurseStn A  - Story mid Air Terminal Inlet Air Node, !- Name
  {16d9b12a-4868-42ee-8d4d-0a620d41280b}, !- Inlet Port
  {fe42de23-8ff7-4214-a304-0112ccfb48b3}; !- Outlet Port

OS:Connection,
  {16d9b12a-4868-42ee-8d4d-0a620d41280b}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  22,                                     !- Outlet Port
  {551e4b58-48be-45fc-b922-533b09a32fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe42de23-8ff7-4214-a304-0112ccfb48b3}, !- Handle
  {551e4b58-48be-45fc-b922-533b09a32fb9}, !- Source Object
  3,                                      !- Outlet Port
  {179c080d-5540-4abd-a225-2a1837d81f20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1f6dec7-50bc-4141-aaed-6d181e19e807}, !- Handle
  {179c080d-5540-4abd-a225-2a1837d81f20}, !- Source Object
  4,                                      !- Outlet Port
  {594da445-7ef2-4be9-9e24-03bfc3bbb68c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {78807343-9cf7-4c25-a6e2-56efa58d1640}, !- Handle
  Schedule Constant 123,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {896ed871-fa78-47ac-a2e1-b7e0bc7c6583}, !- Handle
  Schedule Constant 124,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a043b63f-916f-466e-8a40-9cb393256057}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {d8365372-2b07-4478-b97c-d4c620151bd3}, !- Air Inlet Node Name
  {a3b3562b-8169-4dd5-9602-7e91db4e58fe}, !- Air Outlet Node Name
  0.030327342700032;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a5451654-38c6-4558-be56-2b0c0e4af733}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid Air Terminal Outlet Air Node, !- Name
  {a3b3562b-8169-4dd5-9602-7e91db4e58fe}, !- Inlet Port
  {ea8d98ed-958a-48bf-867d-9187162447f4}; !- Outlet Port

OS:Node,
  {9a0636e1-0109-4b28-a385-4ac8226501df}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid Return Air Node, !- Name
  {bf8a9628-51df-4b67-990c-71a18883cb0a}, !- Inlet Port
  {ab4ea8b5-6c47-4702-a81e-58257d3decb5}; !- Outlet Port

OS:Connection,
  {ea8d98ed-958a-48bf-867d-9187162447f4}, !- Handle
  {a5451654-38c6-4558-be56-2b0c0e4af733}, !- Source Object
  3,                                      !- Outlet Port
  {d6698683-11a9-49f7-be51-a0bc3b34ac08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8a9628-51df-4b67-990c-71a18883cb0a}, !- Handle
  {d2d3e8a7-62b3-405a-9b48-678c6117f7f2}, !- Source Object
  2,                                      !- Outlet Port
  {9a0636e1-0109-4b28-a385-4ac8226501df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4ea8b5-6c47-4702-a81e-58257d3decb5}, !- Handle
  {9a0636e1-0109-4b28-a385-4ac8226501df}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {570a699a-ba25-46d5-833c-826270cc466d}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid Air Terminal Inlet Air Node, !- Name
  {dc6333e6-80ce-4d44-9346-abfa86347dbb}, !- Inlet Port
  {d8365372-2b07-4478-b97c-d4c620151bd3}; !- Outlet Port

OS:Connection,
  {dc6333e6-80ce-4d44-9346-abfa86347dbb}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  23,                                     !- Outlet Port
  {570a699a-ba25-46d5-833c-826270cc466d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8365372-2b07-4478-b97c-d4c620151bd3}, !- Handle
  {570a699a-ba25-46d5-833c-826270cc466d}, !- Source Object
  3,                                      !- Outlet Port
  {a043b63f-916f-466e-8a40-9cb393256057}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3b3562b-8169-4dd5-9602-7e91db4e58fe}, !- Handle
  {a043b63f-916f-466e-8a40-9cb393256057}, !- Source Object
  4,                                      !- Outlet Port
  {a5451654-38c6-4558-be56-2b0c0e4af733}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ce03bb5c-af63-4920-b72e-25f2a7352b76}, !- Handle
  Schedule Constant 125,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {41e0003b-b154-495e-8755-4c2e5a2e603d}, !- Handle
  Schedule Constant 126,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {188e8ee8-1e53-48c8-a24f-79fbf1302b9e}, !- Handle
  Zone Hospital NurseStn B  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {29aad310-c618-45fd-ae35-ea800f0698e0}, !- Air Inlet Node Name
  {ba052a6d-5827-4655-aef4-ef5e7ac8a4a4}, !- Air Outlet Node Name
  1.13174807304413;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b44cc9d4-9720-4a2d-b445-5abfebec37bb}, !- Handle
  Zone Hospital NurseStn B  - Story mid Air Terminal Outlet Air Node, !- Name
  {ba052a6d-5827-4655-aef4-ef5e7ac8a4a4}, !- Inlet Port
  {5db3ff66-3d7e-4ac7-a3e4-8871ab2e7abc}; !- Outlet Port

OS:Node,
  {5c94fdc2-052e-4453-bdee-306a460b0870}, !- Handle
  Zone Hospital NurseStn B  - Story mid Return Air Node, !- Name
  {7e7d6a7a-e71e-421b-a2bc-af2562b979c4}, !- Inlet Port
  {15cb46cb-0d77-4f52-a8b3-478d8bce9014}; !- Outlet Port

OS:Connection,
  {5db3ff66-3d7e-4ac7-a3e4-8871ab2e7abc}, !- Handle
  {b44cc9d4-9720-4a2d-b445-5abfebec37bb}, !- Source Object
  3,                                      !- Outlet Port
  {20e10cb1-c9c9-47e1-b347-a0611446700d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e7d6a7a-e71e-421b-a2bc-af2562b979c4}, !- Handle
  {8a249fdc-04c0-40e7-8665-4b7db6a570b6}, !- Source Object
  2,                                      !- Outlet Port
  {5c94fdc2-052e-4453-bdee-306a460b0870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15cb46cb-0d77-4f52-a8b3-478d8bce9014}, !- Handle
  {5c94fdc2-052e-4453-bdee-306a460b0870}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {fb829e0c-d786-4000-84b1-e876949f7c44}, !- Handle
  Zone Hospital NurseStn B  - Story mid Air Terminal Inlet Air Node, !- Name
  {ae729f0b-5fc5-4656-a854-8146796970ac}, !- Inlet Port
  {29aad310-c618-45fd-ae35-ea800f0698e0}; !- Outlet Port

OS:Connection,
  {ae729f0b-5fc5-4656-a854-8146796970ac}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  24,                                     !- Outlet Port
  {fb829e0c-d786-4000-84b1-e876949f7c44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29aad310-c618-45fd-ae35-ea800f0698e0}, !- Handle
  {fb829e0c-d786-4000-84b1-e876949f7c44}, !- Source Object
  3,                                      !- Outlet Port
  {188e8ee8-1e53-48c8-a24f-79fbf1302b9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba052a6d-5827-4655-aef4-ef5e7ac8a4a4}, !- Handle
  {188e8ee8-1e53-48c8-a24f-79fbf1302b9e}, !- Source Object
  4,                                      !- Outlet Port
  {b44cc9d4-9720-4a2d-b445-5abfebec37bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1e0579b7-6812-4665-a106-67e2eab563c7}, !- Handle
  Schedule Constant 127,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f49f31c1-07ad-4aee-ae7d-bc28ed7f25f9}, !- Handle
  Schedule Constant 128,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f46e008-8b03-4f11-8fe3-ff1460c65059}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {f262044c-06b2-4ae1-9d4d-266b99a16bea}, !- Air Inlet Node Name
  {4da690c8-bcba-470b-916e-8ba7448dc5df}, !- Air Outlet Node Name
  0.192073170433536;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b2e8e401-c5ea-4b77-94ff-65c4b04b3972}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid Air Terminal Outlet Air Node, !- Name
  {4da690c8-bcba-470b-916e-8ba7448dc5df}, !- Inlet Port
  {b5e677b9-0d82-40d5-872e-79b2468dfafb}; !- Outlet Port

OS:Node,
  {f734b13a-fb74-463a-8ce6-ce18e49bec4c}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid Return Air Node, !- Name
  {c807f0e9-f235-401c-b93b-280407e9b5a8}, !- Inlet Port
  {6d325428-bc7c-4e50-b203-528f6db0e662}; !- Outlet Port

OS:Connection,
  {b5e677b9-0d82-40d5-872e-79b2468dfafb}, !- Handle
  {b2e8e401-c5ea-4b77-94ff-65c4b04b3972}, !- Source Object
  3,                                      !- Outlet Port
  {7e73d21e-cc1a-4ce7-9e25-cd20e9ce4c4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c807f0e9-f235-401c-b93b-280407e9b5a8}, !- Handle
  {cddb1524-71cc-4bd5-a2a6-a112770e5954}, !- Source Object
  2,                                      !- Outlet Port
  {f734b13a-fb74-463a-8ce6-ce18e49bec4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d325428-bc7c-4e50-b203-528f6db0e662}, !- Handle
  {f734b13a-fb74-463a-8ce6-ce18e49bec4c}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {bab5b45d-2417-47db-a303-156d73420b75}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid Air Terminal Inlet Air Node, !- Name
  {65a0951a-98f6-4ef8-9df4-84bd6c65c4a7}, !- Inlet Port
  {f262044c-06b2-4ae1-9d4d-266b99a16bea}; !- Outlet Port

OS:Connection,
  {65a0951a-98f6-4ef8-9df4-84bd6c65c4a7}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  25,                                     !- Outlet Port
  {bab5b45d-2417-47db-a303-156d73420b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f262044c-06b2-4ae1-9d4d-266b99a16bea}, !- Handle
  {bab5b45d-2417-47db-a303-156d73420b75}, !- Source Object
  3,                                      !- Outlet Port
  {2f46e008-8b03-4f11-8fe3-ff1460c65059}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4da690c8-bcba-470b-916e-8ba7448dc5df}, !- Handle
  {2f46e008-8b03-4f11-8fe3-ff1460c65059}, !- Source Object
  4,                                      !- Outlet Port
  {b2e8e401-c5ea-4b77-94ff-65c4b04b3972}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1956b885-5f40-465a-8732-0fb6752272b8}, !- Handle
  Schedule Constant 129,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0e9b22fa-1b3d-4674-983e-714e5211a81b}, !- Handle
  Schedule Constant 130,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4627a4a4-e001-419b-8d19-ac44e0778535}, !- Handle
  Zone Hospital NurseStn C  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {da189507-ca3b-457d-a996-e4f6794fd7d2}, !- Air Inlet Node Name
  {e98c54c7-6656-47e4-8a52-33021bfc2429}, !- Air Outlet Node Name
  0.178697064164863;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c84bb094-622b-47d1-bade-9213d66846b6}, !- Handle
  Zone Hospital NurseStn C  - Story mid Air Terminal Outlet Air Node, !- Name
  {e98c54c7-6656-47e4-8a52-33021bfc2429}, !- Inlet Port
  {31e28937-7260-4d90-9d99-e4d0a1cf2011}; !- Outlet Port

OS:Node,
  {908fe5a5-cbbf-427d-a41b-aef0aec36e39}, !- Handle
  Zone Hospital NurseStn C  - Story mid Return Air Node, !- Name
  {f37a763d-8801-455d-8047-8e683a86378d}, !- Inlet Port
  {b79c5064-7b1a-4e62-aeff-14dfec18ad90}; !- Outlet Port

OS:Connection,
  {31e28937-7260-4d90-9d99-e4d0a1cf2011}, !- Handle
  {c84bb094-622b-47d1-bade-9213d66846b6}, !- Source Object
  3,                                      !- Outlet Port
  {9e769e8e-877d-4a43-b185-a0facd040fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37a763d-8801-455d-8047-8e683a86378d}, !- Handle
  {e918d71e-4ec8-46fc-8417-e9f691aa6246}, !- Source Object
  2,                                      !- Outlet Port
  {908fe5a5-cbbf-427d-a41b-aef0aec36e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b79c5064-7b1a-4e62-aeff-14dfec18ad90}, !- Handle
  {908fe5a5-cbbf-427d-a41b-aef0aec36e39}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {6414f865-235a-45d0-a8c1-6c91cb9c4f2f}, !- Handle
  Zone Hospital NurseStn C  - Story mid Air Terminal Inlet Air Node, !- Name
  {2803f1c4-8980-4c60-87ef-451d6777bce5}, !- Inlet Port
  {da189507-ca3b-457d-a996-e4f6794fd7d2}; !- Outlet Port

OS:Connection,
  {2803f1c4-8980-4c60-87ef-451d6777bce5}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  26,                                     !- Outlet Port
  {6414f865-235a-45d0-a8c1-6c91cb9c4f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da189507-ca3b-457d-a996-e4f6794fd7d2}, !- Handle
  {6414f865-235a-45d0-a8c1-6c91cb9c4f2f}, !- Source Object
  3,                                      !- Outlet Port
  {4627a4a4-e001-419b-8d19-ac44e0778535}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e98c54c7-6656-47e4-8a52-33021bfc2429}, !- Handle
  {4627a4a4-e001-419b-8d19-ac44e0778535}, !- Source Object
  4,                                      !- Outlet Port
  {c84bb094-622b-47d1-bade-9213d66846b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ec804c0f-a67c-4aa7-bafb-50d8966055f0}, !- Handle
  Schedule Constant 131,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f007ccd9-e5d5-4551-9c12-75e6ed7b72d8}, !- Handle
  Schedule Constant 132,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {660f0bee-f465-4917-901c-2b31beba4879}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {3dfd2df0-0d7b-41de-a197-fd9aef6a30aa}, !- Air Inlet Node Name
  {38e64e75-2ff0-4c68-be5a-d6212bd67eb3}, !- Air Outlet Node Name
  0.0303273427000321;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ff0e9f7-4e2f-4dba-b221-b95f0d5ee05c}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid Air Terminal Outlet Air Node, !- Name
  {38e64e75-2ff0-4c68-be5a-d6212bd67eb3}, !- Inlet Port
  {d5c3d26e-762e-4d5d-bfb7-07d59fd8ee3b}; !- Outlet Port

OS:Node,
  {5e63e602-7707-46ae-b51a-9c5347107d3e}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid Return Air Node, !- Name
  {4def40f3-d2bf-4aa4-ad57-5d74eb44afb3}, !- Inlet Port
  {c9cc087d-2bdc-4d4e-bb1e-fa76a30e8086}; !- Outlet Port

OS:Connection,
  {d5c3d26e-762e-4d5d-bfb7-07d59fd8ee3b}, !- Handle
  {0ff0e9f7-4e2f-4dba-b221-b95f0d5ee05c}, !- Source Object
  3,                                      !- Outlet Port
  {165f7acd-5914-423d-8ed2-590e0f21a1b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4def40f3-d2bf-4aa4-ad57-5d74eb44afb3}, !- Handle
  {560aa5f2-d7c5-4546-85e6-67dba429db5f}, !- Source Object
  2,                                      !- Outlet Port
  {5e63e602-7707-46ae-b51a-9c5347107d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9cc087d-2bdc-4d4e-bb1e-fa76a30e8086}, !- Handle
  {5e63e602-7707-46ae-b51a-9c5347107d3e}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {8286c256-dfcf-4857-b124-9df91190c7f8}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid Air Terminal Inlet Air Node, !- Name
  {6fabec46-65b7-455b-850d-5f701f039245}, !- Inlet Port
  {3dfd2df0-0d7b-41de-a197-fd9aef6a30aa}; !- Outlet Port

OS:Connection,
  {6fabec46-65b7-455b-850d-5f701f039245}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  27,                                     !- Outlet Port
  {8286c256-dfcf-4857-b124-9df91190c7f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dfd2df0-0d7b-41de-a197-fd9aef6a30aa}, !- Handle
  {8286c256-dfcf-4857-b124-9df91190c7f8}, !- Source Object
  3,                                      !- Outlet Port
  {660f0bee-f465-4917-901c-2b31beba4879}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38e64e75-2ff0-4c68-be5a-d6212bd67eb3}, !- Handle
  {660f0bee-f465-4917-901c-2b31beba4879}, !- Source Object
  4,                                      !- Outlet Port
  {0ff0e9f7-4e2f-4dba-b221-b95f0d5ee05c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1de54f64-e6ed-4559-8351-0fca36fba9f2}, !- Handle
  Schedule Constant 133,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {81882175-8103-431a-8ee2-0fc87aee4eab}, !- Handle
  Schedule Constant 134,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76dbb0f8-8a3a-4494-8c86-4aa282803656}, !- Handle
  Zone Hospital PatRoom A  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {88902f1a-4fe8-45a3-b76e-c32b3229a9de}, !- Air Inlet Node Name
  {42761c73-0607-4194-80f6-847456fb71c9}, !- Air Outlet Node Name
  0.273306775753841;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fbc8dace-337e-4f17-80e4-27fc4b5ea2c7}, !- Handle
  Zone Hospital PatRoom A  - Story mid Air Terminal Outlet Air Node, !- Name
  {42761c73-0607-4194-80f6-847456fb71c9}, !- Inlet Port
  {1db6a8b7-ac20-4abc-8edb-065e259b7073}; !- Outlet Port

OS:Node,
  {57b18846-d5f2-4602-893e-a459e739c20e}, !- Handle
  Zone Hospital PatRoom A  - Story mid Return Air Node, !- Name
  {88bbdea4-5196-4489-870b-1547b96207ce}, !- Inlet Port
  {d86e7dc4-bdf9-4075-93d2-afb870b275c7}; !- Outlet Port

OS:Connection,
  {1db6a8b7-ac20-4abc-8edb-065e259b7073}, !- Handle
  {fbc8dace-337e-4f17-80e4-27fc4b5ea2c7}, !- Source Object
  3,                                      !- Outlet Port
  {a43af285-192f-4dbf-b789-51bfb9c663b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88bbdea4-5196-4489-870b-1547b96207ce}, !- Handle
  {05dc8805-8e19-4744-b282-2cf8c6e851a4}, !- Source Object
  2,                                      !- Outlet Port
  {57b18846-d5f2-4602-893e-a459e739c20e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d86e7dc4-bdf9-4075-93d2-afb870b275c7}, !- Handle
  {57b18846-d5f2-4602-893e-a459e739c20e}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {589be093-da00-4368-96a1-0f6af56f79f7}, !- Handle
  Zone Hospital PatRoom A  - Story mid Air Terminal Inlet Air Node, !- Name
  {e005e8a9-ef92-4f65-8a60-6fa491f50092}, !- Inlet Port
  {88902f1a-4fe8-45a3-b76e-c32b3229a9de}; !- Outlet Port

OS:Connection,
  {e005e8a9-ef92-4f65-8a60-6fa491f50092}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  28,                                     !- Outlet Port
  {589be093-da00-4368-96a1-0f6af56f79f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88902f1a-4fe8-45a3-b76e-c32b3229a9de}, !- Handle
  {589be093-da00-4368-96a1-0f6af56f79f7}, !- Source Object
  3,                                      !- Outlet Port
  {76dbb0f8-8a3a-4494-8c86-4aa282803656}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42761c73-0607-4194-80f6-847456fb71c9}, !- Handle
  {76dbb0f8-8a3a-4494-8c86-4aa282803656}, !- Source Object
  4,                                      !- Outlet Port
  {fbc8dace-337e-4f17-80e4-27fc4b5ea2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f3b03870-8d85-4d5e-a2c3-d33f252df1fa}, !- Handle
  Schedule Constant 135,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {632e1660-9451-4454-901b-9177b129a624}, !- Handle
  Schedule Constant 136,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d3832d3a-eb37-4b8c-906b-6166ce057e35}, !- Handle
  Zone Hospital PatRoom C  - Story mid Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {f00a5ff3-e107-43da-9c2c-e0255005014a}, !- Air Inlet Node Name
  {1512785c-5eae-4167-957f-501285f68f80}, !- Air Outlet Node Name
  0.273306775753842;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2fa6321e-de57-4e16-b2b6-6ade3515e82c}, !- Handle
  Zone Hospital PatRoom C  - Story mid Air Terminal Outlet Air Node, !- Name
  {1512785c-5eae-4167-957f-501285f68f80}, !- Inlet Port
  {fece5372-60bd-4c38-bcaf-7871b8d08f61}; !- Outlet Port

OS:Node,
  {5871f56a-3b5f-47d9-ae38-ec7203392bf5}, !- Handle
  Zone Hospital PatRoom C  - Story mid Return Air Node, !- Name
  {f1a04766-1f5f-4752-8c64-12643393db45}, !- Inlet Port
  {0a35dc23-dddf-41c3-b703-e61b2a754d08}; !- Outlet Port

OS:Connection,
  {fece5372-60bd-4c38-bcaf-7871b8d08f61}, !- Handle
  {2fa6321e-de57-4e16-b2b6-6ade3515e82c}, !- Source Object
  3,                                      !- Outlet Port
  {a72abb4f-5ab0-4fb5-8d86-5d42538f23d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1a04766-1f5f-4752-8c64-12643393db45}, !- Handle
  {4fe7e903-8a66-4d64-9f31-4cc523c3e9de}, !- Source Object
  2,                                      !- Outlet Port
  {5871f56a-3b5f-47d9-ae38-ec7203392bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a35dc23-dddf-41c3-b703-e61b2a754d08}, !- Handle
  {5871f56a-3b5f-47d9-ae38-ec7203392bf5}, !- Source Object
  3,                                      !- Outlet Port
  {3066d47c-8d66-48d5-bea9-06a5b411203a}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {94ee8523-208c-4cc0-a5e0-39e901b7e481}, !- Handle
  Zone Hospital PatRoom C  - Story mid Air Terminal Inlet Air Node, !- Name
  {56c72ed6-8302-41ab-a92e-f4f93c8c8576}, !- Inlet Port
  {f00a5ff3-e107-43da-9c2c-e0255005014a}; !- Outlet Port

OS:Connection,
  {56c72ed6-8302-41ab-a92e-f4f93c8c8576}, !- Handle
  {742bb28c-8b34-454f-851f-236233c7cf15}, !- Source Object
  29,                                     !- Outlet Port
  {94ee8523-208c-4cc0-a5e0-39e901b7e481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f00a5ff3-e107-43da-9c2c-e0255005014a}, !- Handle
  {94ee8523-208c-4cc0-a5e0-39e901b7e481}, !- Source Object
  3,                                      !- Outlet Port
  {d3832d3a-eb37-4b8c-906b-6166ce057e35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1512785c-5eae-4167-957f-501285f68f80}, !- Handle
  {d3832d3a-eb37-4b8c-906b-6166ce057e35}, !- Source Object
  4,                                      !- Outlet Port
  {2fa6321e-de57-4e16-b2b6-6ade3515e82c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {693a2579-9b00-498d-b03f-651fa0d0b8d3}, !- Handle
  Schedule Constant 137,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {304ddadd-2180-4c2e-9b0d-b4ad7cb79cf4}, !- Handle
  Schedule Constant 138,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {69b75687-f368-4aec-9ec8-1e2c0374d5d6}, !- Handle
  Zone Hospital Corridor B  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000664936181256005,                   !- Design Water Flow Rate {m3/s}
  0.920554606553027,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5849555279537,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00975311975524412,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8ae8292d-b37b-4589-86bf-b0a9561ec304}, !- Water Inlet Node Name
  {9dd3e465-a173-4019-8bbd-38bc9013914f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a4267693-ccce-4d8b-ac56-1f5e2130625e}, !- Handle
  Zone Hospital Corridor B  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {9cad61ca-d0f6-4c91-8f97-e27fa1822283}, !- Inlet Port
  {8ae8292d-b37b-4589-86bf-b0a9561ec304}; !- Outlet Port

OS:Connection,
  {9cad61ca-d0f6-4c91-8f97-e27fa1822283}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  48,                                     !- Outlet Port
  {a4267693-ccce-4d8b-ac56-1f5e2130625e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c801388e-93fd-45ba-9097-474013ee0da9}, !- Handle
  Zone Hospital Corridor B  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {9dd3e465-a173-4019-8bbd-38bc9013914f}, !- Inlet Port
  {59efe615-cb18-4387-87c1-b95c49c68db7}; !- Outlet Port

OS:Connection,
  {8ae8292d-b37b-4589-86bf-b0a9561ec304}, !- Handle
  {a4267693-ccce-4d8b-ac56-1f5e2130625e}, !- Source Object
  3,                                      !- Outlet Port
  {69b75687-f368-4aec-9ec8-1e2c0374d5d6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9dd3e465-a173-4019-8bbd-38bc9013914f}, !- Handle
  {69b75687-f368-4aec-9ec8-1e2c0374d5d6}, !- Source Object
  11,                                     !- Outlet Port
  {c801388e-93fd-45ba-9097-474013ee0da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59efe615-cb18-4387-87c1-b95c49c68db7}, !- Handle
  {c801388e-93fd-45ba-9097-474013ee0da9}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {20f8a45a-28f0-4d55-a278-95fa575357ea}, !- Handle
  Zone Hospital Corridor B  - Story mid FCU Cooling Coil Controller, !- Name
  {69b75687-f368-4aec-9ec8-1e2c0374d5d6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {013f69b7-13b3-4436-8767-64add6219bee}, !- Handle
  Zone Hospital Corridor B  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  60.1252379829151,                       !- U-Factor Times Area Value {W/K}
  5.71455546086621e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f16272cb-5042-48a6-8d7a-34f732b58145}, !- Water Inlet Node Name
  {a4384378-bf1a-409c-98f0-98c0d846bd73}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2612.6261820425,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e52fc6e2-4f90-4c2d-b563-66595ea7f7e1}, !- Handle
  Zone Hospital Corridor B  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {2b22bfd9-a3ff-456b-9813-4f35925e83b5}, !- Inlet Port
  {f16272cb-5042-48a6-8d7a-34f732b58145}; !- Outlet Port

OS:Connection,
  {2b22bfd9-a3ff-456b-9813-4f35925e83b5}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  48,                                     !- Outlet Port
  {e52fc6e2-4f90-4c2d-b563-66595ea7f7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ab7e05f-2ddf-4849-bd60-535faf169202}, !- Handle
  Zone Hospital Corridor B  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {a4384378-bf1a-409c-98f0-98c0d846bd73}, !- Inlet Port
  {13a072d2-17ac-4a9c-a726-cff15754aa7d}; !- Outlet Port

OS:Connection,
  {f16272cb-5042-48a6-8d7a-34f732b58145}, !- Handle
  {e52fc6e2-4f90-4c2d-b563-66595ea7f7e1}, !- Source Object
  3,                                      !- Outlet Port
  {013f69b7-13b3-4436-8767-64add6219bee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a4384378-bf1a-409c-98f0-98c0d846bd73}, !- Handle
  {013f69b7-13b3-4436-8767-64add6219bee}, !- Source Object
  6,                                      !- Outlet Port
  {6ab7e05f-2ddf-4849-bd60-535faf169202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a072d2-17ac-4a9c-a726-cff15754aa7d}, !- Handle
  {6ab7e05f-2ddf-4849-bd60-535faf169202}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {79f21d16-ddc0-4614-9100-a6bbbc4db83c}, !- Handle
  Zone Hospital Corridor B  - Story mid FCU Heating Coil Controller, !- Name
  {013f69b7-13b3-4436-8767-64add6219bee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {47ff898e-8d83-4d99-9a05-452bf80bbada}, !- Handle
  Zone Hospital Corridor B  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.920554606553027,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9bf62d18-5477-4496-8397-a116e937b294}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d29cb8e5-8fa8-4601-9eef-5cb589558a13}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {9bf62d18-5477-4496-8397-a116e937b294}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d29cb8e5-8fa8-4601-9eef-5cb589558a13}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f4d64154-d2c2-4d4b-b900-1a245c74bba0}, !- Handle
  Zone Hospital Corridor B  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.920554606553027,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {bd353bc4-f32d-467a-a900-bc82d9cd5c35}, !- Air Inlet Node Name
  {a1bc28db-f2e1-4944-b0ee-150429232723}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {47ff898e-8d83-4d99-9a05-452bf80bbada}, !- Supply Air Fan Name
  {69b75687-f368-4aec-9ec8-1e2c0374d5d6}, !- Cooling Coil Name
  0.000664936181256005,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {013f69b7-13b3-4436-8767-64add6219bee}, !- Heating Coil Name
  5.71455546086621e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c7ea0bd8-0070-4685-86ff-830b877dca30}, !- Handle
  Zone Hospital Corridor B  - Story mid FCU Inlet Air Node, !- Name
  {1bdf6977-69de-4d05-88f3-5decc994de3f}, !- Inlet Port
  {bd353bc4-f32d-467a-a900-bc82d9cd5c35}; !- Outlet Port

OS:Connection,
  {1bdf6977-69de-4d05-88f3-5decc994de3f}, !- Handle
  {e9fc6384-1e6b-4896-bfe1-d765d7090851}, !- Source Object
  2,                                      !- Outlet Port
  {c7ea0bd8-0070-4685-86ff-830b877dca30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd353bc4-f32d-467a-a900-bc82d9cd5c35}, !- Handle
  {c7ea0bd8-0070-4685-86ff-830b877dca30}, !- Source Object
  3,                                      !- Outlet Port
  {f4d64154-d2c2-4d4b-b900-1a245c74bba0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2c13a7b6-7292-480d-a2ed-44cd469b1842}, !- Handle
  Zone Hospital Corridor B  - Story mid FCU Outlet Air Node, !- Name
  {a1bc28db-f2e1-4944-b0ee-150429232723}, !- Inlet Port
  {43ca7dcd-f674-435f-a6d8-54008a15c017}; !- Outlet Port

OS:Connection,
  {43ca7dcd-f674-435f-a6d8-54008a15c017}, !- Handle
  {2c13a7b6-7292-480d-a2ed-44cd469b1842}, !- Source Object
  3,                                      !- Outlet Port
  {2d187216-731e-46de-8da8-ea03dfeb46a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1bc28db-f2e1-4944-b0ee-150429232723}, !- Handle
  {f4d64154-d2c2-4d4b-b900-1a245c74bba0}, !- Source Object
  10,                                     !- Outlet Port
  {2c13a7b6-7292-480d-a2ed-44cd469b1842}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {74a3e7f0-eb55-4686-a24e-3bbdd988745b}, !- Handle
  Zone Hospital Dining A  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000223535781330405,                   !- Design Water Flow Rate {m3/s}
  0.351837847685092,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5854999457165,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00908003111584429,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1dba1cb3-0536-4117-a686-9008fe26e1ef}, !- Water Inlet Node Name
  {c1cd6305-8b40-4510-a679-819beb7e0e53}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {62bf6398-14bc-43f9-8ea6-07d5d4b44588}, !- Handle
  Zone Hospital Dining A  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {8a06e7e3-d63e-4963-ad00-151a2d4fda9e}, !- Inlet Port
  {1dba1cb3-0536-4117-a686-9008fe26e1ef}; !- Outlet Port

OS:Connection,
  {8a06e7e3-d63e-4963-ad00-151a2d4fda9e}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  49,                                     !- Outlet Port
  {62bf6398-14bc-43f9-8ea6-07d5d4b44588}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54ee389d-97fa-4f98-8eeb-d6c9ee82494f}, !- Handle
  Zone Hospital Dining A  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {c1cd6305-8b40-4510-a679-819beb7e0e53}, !- Inlet Port
  {0da46bc4-2bfe-4aba-b988-e7352b186d9d}; !- Outlet Port

OS:Connection,
  {1dba1cb3-0536-4117-a686-9008fe26e1ef}, !- Handle
  {62bf6398-14bc-43f9-8ea6-07d5d4b44588}, !- Source Object
  3,                                      !- Outlet Port
  {74a3e7f0-eb55-4686-a24e-3bbdd988745b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c1cd6305-8b40-4510-a679-819beb7e0e53}, !- Handle
  {74a3e7f0-eb55-4686-a24e-3bbdd988745b}, !- Source Object
  11,                                     !- Outlet Port
  {54ee389d-97fa-4f98-8eeb-d6c9ee82494f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da46bc4-2bfe-4aba-b988-e7352b186d9d}, !- Handle
  {54ee389d-97fa-4f98-8eeb-d6c9ee82494f}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0d7486e3-1054-45de-a1f1-87aae639747e}, !- Handle
  Zone Hospital Dining A  - Story mid FCU Cooling Coil Controller, !- Name
  {74a3e7f0-eb55-4686-a24e-3bbdd988745b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b60205fe-41ca-461f-b326-0ca5aafe254a}, !- Handle
  Zone Hospital Dining A  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  47.8305521957818,                       !- U-Factor Times Area Value {W/K}
  4.60823343949192e-05,                   !- Maximum Water Flow Rate {m3/s}
  {c0968a32-e7b1-4272-af3e-ea78abbf5412}, !- Water Inlet Node Name
  {a0a965f2-b6b5-4f94-b901-cc989c33ecbe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2106.82902973443,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bddeeaec-e97a-4719-bfd5-0ccc48f69f46}, !- Handle
  Zone Hospital Dining A  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {3670817f-1ba2-472b-86ee-0807d1f38b4c}, !- Inlet Port
  {c0968a32-e7b1-4272-af3e-ea78abbf5412}; !- Outlet Port

OS:Connection,
  {3670817f-1ba2-472b-86ee-0807d1f38b4c}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  49,                                     !- Outlet Port
  {bddeeaec-e97a-4719-bfd5-0ccc48f69f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {660cee78-6730-4bbd-9058-d2c13b89752a}, !- Handle
  Zone Hospital Dining A  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {a0a965f2-b6b5-4f94-b901-cc989c33ecbe}, !- Inlet Port
  {37dc39fd-f3a9-4404-9d94-273f9b203abc}; !- Outlet Port

OS:Connection,
  {c0968a32-e7b1-4272-af3e-ea78abbf5412}, !- Handle
  {bddeeaec-e97a-4719-bfd5-0ccc48f69f46}, !- Source Object
  3,                                      !- Outlet Port
  {b60205fe-41ca-461f-b326-0ca5aafe254a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a0a965f2-b6b5-4f94-b901-cc989c33ecbe}, !- Handle
  {b60205fe-41ca-461f-b326-0ca5aafe254a}, !- Source Object
  6,                                      !- Outlet Port
  {660cee78-6730-4bbd-9058-d2c13b89752a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37dc39fd-f3a9-4404-9d94-273f9b203abc}, !- Handle
  {660cee78-6730-4bbd-9058-d2c13b89752a}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {365671c0-fa1e-45d2-9b51-aa67138d780a}, !- Handle
  Zone Hospital Dining A  - Story mid FCU Heating Coil Controller, !- Name
  {b60205fe-41ca-461f-b326-0ca5aafe254a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {af32e49b-bc04-477b-bd01-8f674857cadb}, !- Handle
  Zone Hospital Dining A  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.351837847685092,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ba6039c2-13a2-49b0-bbb2-4d85d6b56379}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6ee0ed19-670a-4832-afe8-889079a2e153}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ba6039c2-13a2-49b0-bbb2-4d85d6b56379}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6ee0ed19-670a-4832-afe8-889079a2e153}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b4b1cfdb-9550-4c33-9619-87df6a9f2c84}, !- Handle
  Zone Hospital Dining A  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.351837847685092,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {4b0d0206-b302-4d17-8d56-f3f8573705f3}, !- Air Inlet Node Name
  {aa0ddc5b-63e5-4e3f-840f-e68aa2a736ce}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {af32e49b-bc04-477b-bd01-8f674857cadb}, !- Supply Air Fan Name
  {74a3e7f0-eb55-4686-a24e-3bbdd988745b}, !- Cooling Coil Name
  0.000223535781330405,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b60205fe-41ca-461f-b326-0ca5aafe254a}, !- Heating Coil Name
  4.60823343949192e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {56a105b4-4bec-4530-b10e-4f3e10c8614a}, !- Handle
  Zone Hospital Dining A  - Story mid FCU Inlet Air Node, !- Name
  {ae393246-a44f-433b-8fc0-c24f650d8857}, !- Inlet Port
  {4b0d0206-b302-4d17-8d56-f3f8573705f3}; !- Outlet Port

OS:Connection,
  {ae393246-a44f-433b-8fc0-c24f650d8857}, !- Handle
  {6c39a727-15e9-4dea-b260-72724451baff}, !- Source Object
  3,                                      !- Outlet Port
  {56a105b4-4bec-4530-b10e-4f3e10c8614a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b0d0206-b302-4d17-8d56-f3f8573705f3}, !- Handle
