  {56a105b4-4bec-4530-b10e-4f3e10c8614a}, !- Source Object
  3,                                      !- Outlet Port
  {b4b1cfdb-9550-4c33-9619-87df6a9f2c84}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {dc380301-481d-48a9-93f9-7d6f2db06e16}, !- Handle
  Zone Hospital Dining A  - Story mid FCU Outlet Air Node, !- Name
  {aa0ddc5b-63e5-4e3f-840f-e68aa2a736ce}, !- Inlet Port
  {b2b6db3a-f855-4526-9c4e-db3c7f6e7c11}; !- Outlet Port

OS:Connection,
  {b2b6db3a-f855-4526-9c4e-db3c7f6e7c11}, !- Handle
  {dc380301-481d-48a9-93f9-7d6f2db06e16}, !- Source Object
  3,                                      !- Outlet Port
  {1a91e801-99c1-43a8-b072-5141c3d1dbcd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa0ddc5b-63e5-4e3f-840f-e68aa2a736ce}, !- Handle
  {b4b1cfdb-9550-4c33-9619-87df6a9f2c84}, !- Source Object
  10,                                     !- Outlet Port
  {dc380301-481d-48a9-93f9-7d6f2db06e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {af166920-5321-4fc0-91a8-6633af8bb61e}, !- Handle
  Zone Hospital Dining B  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000633811567259791,                   !- Design Water Flow Rate {m3/s}
  0.858947362206424,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5803689992945,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00987542309873111,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {921c0e4d-5dd1-4abd-849d-71621b919813}, !- Water Inlet Node Name
  {745b815d-695f-4db6-9c11-86063fc526f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {37619259-9fc7-47ac-a8ee-27e8d76ff7bb}, !- Handle
  Zone Hospital Dining B  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {10ca1d0b-caeb-4b13-80f5-5e4d1c43a2f5}, !- Inlet Port
  {921c0e4d-5dd1-4abd-849d-71621b919813}; !- Outlet Port

OS:Connection,
  {10ca1d0b-caeb-4b13-80f5-5e4d1c43a2f5}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  50,                                     !- Outlet Port
  {37619259-9fc7-47ac-a8ee-27e8d76ff7bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c76154b6-00fc-43f6-9054-1feffba00c9a}, !- Handle
  Zone Hospital Dining B  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {745b815d-695f-4db6-9c11-86063fc526f0}, !- Inlet Port
  {bb288475-09ca-4c2d-b088-43d92970b876}; !- Outlet Port

OS:Connection,
  {921c0e4d-5dd1-4abd-849d-71621b919813}, !- Handle
  {37619259-9fc7-47ac-a8ee-27e8d76ff7bb}, !- Source Object
  3,                                      !- Outlet Port
  {af166920-5321-4fc0-91a8-6633af8bb61e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {745b815d-695f-4db6-9c11-86063fc526f0}, !- Handle
  {af166920-5321-4fc0-91a8-6633af8bb61e}, !- Source Object
  11,                                     !- Outlet Port
  {c76154b6-00fc-43f6-9054-1feffba00c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb288475-09ca-4c2d-b088-43d92970b876}, !- Handle
  {c76154b6-00fc-43f6-9054-1feffba00c9a}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4c020b58-7de7-4009-8ad0-020dbc294ee8}, !- Handle
  Zone Hospital Dining B  - Story mid FCU Cooling Coil Controller, !- Name
  {af166920-5321-4fc0-91a8-6633af8bb61e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ff8283c6-1b32-4b38-8718-62c62ec327ba}, !- Handle
  Zone Hospital Dining B  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  87.1098097239247,                       !- U-Factor Times Area Value {W/K}
  8.01121627423797e-05,                   !- Maximum Water Flow Rate {m3/s}
  {c7e20e3a-51ad-4030-86cf-5068cdebce3d}, !- Water Inlet Node Name
  {df149bbe-d1a0-4834-846c-e8321365e5ef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3662.63194598631,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {222a48f2-1be4-41ff-a858-b9fd26148144}, !- Handle
  Zone Hospital Dining B  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {cc01f1ff-22e0-484d-8c74-3933aa4e07aa}, !- Inlet Port
  {c7e20e3a-51ad-4030-86cf-5068cdebce3d}; !- Outlet Port

OS:Connection,
  {cc01f1ff-22e0-484d-8c74-3933aa4e07aa}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  50,                                     !- Outlet Port
  {222a48f2-1be4-41ff-a858-b9fd26148144}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a581e9a-1580-4004-a2b5-28ae6c7b6e13}, !- Handle
  Zone Hospital Dining B  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {df149bbe-d1a0-4834-846c-e8321365e5ef}, !- Inlet Port
  {f44618e7-5ab4-472a-8636-e40545449543}; !- Outlet Port

OS:Connection,
  {c7e20e3a-51ad-4030-86cf-5068cdebce3d}, !- Handle
  {222a48f2-1be4-41ff-a858-b9fd26148144}, !- Source Object
  3,                                      !- Outlet Port
  {ff8283c6-1b32-4b38-8718-62c62ec327ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df149bbe-d1a0-4834-846c-e8321365e5ef}, !- Handle
  {ff8283c6-1b32-4b38-8718-62c62ec327ba}, !- Source Object
  6,                                      !- Outlet Port
  {5a581e9a-1580-4004-a2b5-28ae6c7b6e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f44618e7-5ab4-472a-8636-e40545449543}, !- Handle
  {5a581e9a-1580-4004-a2b5-28ae6c7b6e13}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b75c09a9-e6c1-4307-8789-30e2cb005dea}, !- Handle
  Zone Hospital Dining B  - Story mid FCU Heating Coil Controller, !- Name
  {ff8283c6-1b32-4b38-8718-62c62ec327ba}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c9c81349-7a5c-4014-ba5b-bb8daff7c4c0}, !- Handle
  Zone Hospital Dining B  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.858947362206424,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3eb0878b-e55c-4064-a5b9-59b7a3c69669}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d0896198-97d0-43a4-b96c-fb3103a28c62}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3eb0878b-e55c-4064-a5b9-59b7a3c69669}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d0896198-97d0-43a4-b96c-fb3103a28c62}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {e7d662ff-3ab0-4cea-b174-b3d5cbda95d9}, !- Handle
  Zone Hospital Dining B  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.858947362206424,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {35aad39d-9dce-4f62-b43a-91c9845a243b}, !- Air Inlet Node Name
  {572e58b7-4739-4930-8f56-a49916d820fb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c9c81349-7a5c-4014-ba5b-bb8daff7c4c0}, !- Supply Air Fan Name
  {af166920-5321-4fc0-91a8-6633af8bb61e}, !- Cooling Coil Name
  0.000633811567259791,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ff8283c6-1b32-4b38-8718-62c62ec327ba}, !- Heating Coil Name
  8.01121627423797e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ec1e8fbc-2742-4965-86e9-0eff6e86f3d3}, !- Handle
  Zone Hospital Dining B  - Story mid FCU Inlet Air Node, !- Name
  {88f4f9bf-88da-4657-b8e9-dfb0b4f4eb91}, !- Inlet Port
  {35aad39d-9dce-4f62-b43a-91c9845a243b}; !- Outlet Port

OS:Connection,
  {88f4f9bf-88da-4657-b8e9-dfb0b4f4eb91}, !- Handle
  {f42f154e-6472-4ee2-bf37-637ead324370}, !- Source Object
  3,                                      !- Outlet Port
  {ec1e8fbc-2742-4965-86e9-0eff6e86f3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35aad39d-9dce-4f62-b43a-91c9845a243b}, !- Handle
  {ec1e8fbc-2742-4965-86e9-0eff6e86f3d3}, !- Source Object
  3,                                      !- Outlet Port
  {e7d662ff-3ab0-4cea-b174-b3d5cbda95d9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ac74928b-6a0d-4bb8-a572-f3357fc9312b}, !- Handle
  Zone Hospital Dining B  - Story mid FCU Outlet Air Node, !- Name
  {572e58b7-4739-4930-8f56-a49916d820fb}, !- Inlet Port
  {e15373f7-d0b3-4247-bb4d-ba76865c567e}; !- Outlet Port

OS:Connection,
  {e15373f7-d0b3-4247-bb4d-ba76865c567e}, !- Handle
  {ac74928b-6a0d-4bb8-a572-f3357fc9312b}, !- Source Object
  3,                                      !- Outlet Port
  {cb10e420-8596-480f-ac61-3e3e98c5d8e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {572e58b7-4739-4930-8f56-a49916d820fb}, !- Handle
  {e7d662ff-3ab0-4cea-b174-b3d5cbda95d9}, !- Source Object
  10,                                     !- Outlet Port
  {ac74928b-6a0d-4bb8-a572-f3357fc9312b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {18734dfc-05bd-46e0-9ee9-bd38cb60341c}, !- Handle
  Zone Hospital Dining C  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000191444619730305,                   !- Design Water Flow Rate {m3/s}
  0.314025380591081,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5865193150699,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00888089076979312,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ceeb7576-ab45-476d-8cfb-d21c68d02f3c}, !- Water Inlet Node Name
  {38f12ee1-fb11-40a0-8e71-73ab6a571d03}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {da085692-9ea2-42f9-9b27-f43b453424b1}, !- Handle
  Zone Hospital Dining C  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {cb164be3-19a2-4877-838a-1d15ca956e69}, !- Inlet Port
  {ceeb7576-ab45-476d-8cfb-d21c68d02f3c}; !- Outlet Port

OS:Connection,
  {cb164be3-19a2-4877-838a-1d15ca956e69}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  51,                                     !- Outlet Port
  {da085692-9ea2-42f9-9b27-f43b453424b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd62fd64-c796-4563-b0bc-3e4abeffab67}, !- Handle
  Zone Hospital Dining C  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {38f12ee1-fb11-40a0-8e71-73ab6a571d03}, !- Inlet Port
  {98f66326-d14a-4dec-a9e4-2c51c5f41485}; !- Outlet Port

OS:Connection,
  {ceeb7576-ab45-476d-8cfb-d21c68d02f3c}, !- Handle
  {da085692-9ea2-42f9-9b27-f43b453424b1}, !- Source Object
  3,                                      !- Outlet Port
  {18734dfc-05bd-46e0-9ee9-bd38cb60341c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {38f12ee1-fb11-40a0-8e71-73ab6a571d03}, !- Handle
  {18734dfc-05bd-46e0-9ee9-bd38cb60341c}, !- Source Object
  11,                                     !- Outlet Port
  {bd62fd64-c796-4563-b0bc-3e4abeffab67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98f66326-d14a-4dec-a9e4-2c51c5f41485}, !- Handle
  {bd62fd64-c796-4563-b0bc-3e4abeffab67}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {554a7b59-7ec6-4ede-9d48-32a8d5336f6e}, !- Handle
  Zone Hospital Dining C  - Story mid FCU Cooling Coil Controller, !- Name
  {18734dfc-05bd-46e0-9ee9-bd38cb60341c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f2b23dde-b9c1-47f3-9ce4-8800a2f03a91}, !- Handle
  Zone Hospital Dining C  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  47.8465635396416,                       !- U-Factor Times Area Value {W/K}
  4.60977725321893e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6e4c1e1e-1570-4cdc-8aac-27f9496856b6}, !- Water Inlet Node Name
  {5ad210e6-6c37-458d-9683-13d5eecb805b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2107.53484284465,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ec01e33f-ab56-4469-92e7-2edcaa723499}, !- Handle
  Zone Hospital Dining C  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {e7e4ef41-4f5b-4049-842f-80866fb6623f}, !- Inlet Port
  {6e4c1e1e-1570-4cdc-8aac-27f9496856b6}; !- Outlet Port

OS:Connection,
  {e7e4ef41-4f5b-4049-842f-80866fb6623f}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  51,                                     !- Outlet Port
  {ec01e33f-ab56-4469-92e7-2edcaa723499}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4787c8db-4658-4ab8-a08d-ed31103b2e66}, !- Handle
  Zone Hospital Dining C  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {5ad210e6-6c37-458d-9683-13d5eecb805b}, !- Inlet Port
  {c582dae4-9bdb-4f0e-81da-b3bfb0c41173}; !- Outlet Port

OS:Connection,
  {6e4c1e1e-1570-4cdc-8aac-27f9496856b6}, !- Handle
  {ec01e33f-ab56-4469-92e7-2edcaa723499}, !- Source Object
  3,                                      !- Outlet Port
  {f2b23dde-b9c1-47f3-9ce4-8800a2f03a91}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5ad210e6-6c37-458d-9683-13d5eecb805b}, !- Handle
  {f2b23dde-b9c1-47f3-9ce4-8800a2f03a91}, !- Source Object
  6,                                      !- Outlet Port
  {4787c8db-4658-4ab8-a08d-ed31103b2e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c582dae4-9bdb-4f0e-81da-b3bfb0c41173}, !- Handle
  {4787c8db-4658-4ab8-a08d-ed31103b2e66}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f58d01af-6c79-4387-a55a-0ed7b0dd4192}, !- Handle
  Zone Hospital Dining C  - Story mid FCU Heating Coil Controller, !- Name
  {f2b23dde-b9c1-47f3-9ce4-8800a2f03a91}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {50027323-e6e9-4fb1-a523-bf987b7f7e25}, !- Handle
  Zone Hospital Dining C  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.314025380591081,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {826f9ae4-85a8-44c4-8cb4-20c3cb7bf7e5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4b908058-5497-4b23-89fb-5b5690586342}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {826f9ae4-85a8-44c4-8cb4-20c3cb7bf7e5}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4b908058-5497-4b23-89fb-5b5690586342}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {13a80ac8-b87e-43b0-a2a2-f86562cbcbcf}, !- Handle
  Zone Hospital Dining C  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.314025380591081,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {fc9a0f14-37cb-47ab-9ea2-1dd07ec50e2c}, !- Air Inlet Node Name
  {6044389a-a950-4396-8c3e-fcb8303bf4d9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {50027323-e6e9-4fb1-a523-bf987b7f7e25}, !- Supply Air Fan Name
  {18734dfc-05bd-46e0-9ee9-bd38cb60341c}, !- Cooling Coil Name
  0.000191444619730305,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f2b23dde-b9c1-47f3-9ce4-8800a2f03a91}, !- Heating Coil Name
  4.60977725321893e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {7f306e85-4ea9-4e43-9a02-4ec72bb78510}, !- Handle
  Zone Hospital Dining C  - Story mid FCU Inlet Air Node, !- Name
  {243bb9c7-78f7-4dee-b786-4eeba12fb654}, !- Inlet Port
  {fc9a0f14-37cb-47ab-9ea2-1dd07ec50e2c}; !- Outlet Port

OS:Connection,
  {243bb9c7-78f7-4dee-b786-4eeba12fb654}, !- Handle
  {ac2120fd-eb62-46e6-87ec-5032de810b91}, !- Source Object
  3,                                      !- Outlet Port
  {7f306e85-4ea9-4e43-9a02-4ec72bb78510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc9a0f14-37cb-47ab-9ea2-1dd07ec50e2c}, !- Handle
  {7f306e85-4ea9-4e43-9a02-4ec72bb78510}, !- Source Object
  3,                                      !- Outlet Port
  {13a80ac8-b87e-43b0-a2a2-f86562cbcbcf}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {75363084-8287-480f-97c9-1bf5299b56a9}, !- Handle
  Zone Hospital Dining C  - Story mid FCU Outlet Air Node, !- Name
  {6044389a-a950-4396-8c3e-fcb8303bf4d9}, !- Inlet Port
  {4e7c22c8-68ee-45d6-85e2-63b7b359fe57}; !- Outlet Port

OS:Connection,
  {4e7c22c8-68ee-45d6-85e2-63b7b359fe57}, !- Handle
  {75363084-8287-480f-97c9-1bf5299b56a9}, !- Source Object
  3,                                      !- Outlet Port
  {05600337-13f3-4adf-8f5e-c9233f8f7c19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6044389a-a950-4396-8c3e-fcb8303bf4d9}, !- Handle
  {13a80ac8-b87e-43b0-a2a2-f86562cbcbcf}, !- Source Object
  10,                                     !- Outlet Port
  {75363084-8287-480f-97c9-1bf5299b56a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ec533ffa-3297-4327-b53e-081a4bc71939}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00070940672048578,                    !- Design Water Flow Rate {m3/s}
  2.9655905060618,                        !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.990315002581,                        !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.008661697457172,                      !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {75d30bae-83ad-41ff-8b74-09f5b7c840cf}, !- Water Inlet Node Name
  {5174e3e8-7d21-4716-be97-5794beb6f34e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b4bcfe00-89d8-4399-b8ce-03c0e1c0270f}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {239428eb-30ab-49a7-9263-21c800652738}, !- Inlet Port
  {75d30bae-83ad-41ff-8b74-09f5b7c840cf}; !- Outlet Port

OS:Connection,
  {239428eb-30ab-49a7-9263-21c800652738}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  52,                                     !- Outlet Port
  {b4bcfe00-89d8-4399-b8ce-03c0e1c0270f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bf5f1f3-d2ec-4bc7-87cc-3f4720823b9c}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {5174e3e8-7d21-4716-be97-5794beb6f34e}, !- Inlet Port
  {3e17bd60-f117-4e80-ad9a-f3d5cb5cbd69}; !- Outlet Port

OS:Connection,
  {75d30bae-83ad-41ff-8b74-09f5b7c840cf}, !- Handle
  {b4bcfe00-89d8-4399-b8ce-03c0e1c0270f}, !- Source Object
  3,                                      !- Outlet Port
  {ec533ffa-3297-4327-b53e-081a4bc71939}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5174e3e8-7d21-4716-be97-5794beb6f34e}, !- Handle
  {ec533ffa-3297-4327-b53e-081a4bc71939}, !- Source Object
  11,                                     !- Outlet Port
  {7bf5f1f3-d2ec-4bc7-87cc-3f4720823b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e17bd60-f117-4e80-ad9a-f3d5cb5cbd69}, !- Handle
  {7bf5f1f3-d2ec-4bc7-87cc-3f4720823b9c}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {77764a98-a67c-4487-a740-16653829d6b1}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid FCU Cooling Coil Controller, !- Name
  {ec533ffa-3297-4327-b53e-081a4bc71939}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b366927b-235e-4335-8563-9303393d8e79}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  105.673298964098,                       !- U-Factor Times Area Value {W/K}
  0.000101827841605048,                   !- Maximum Water Flow Rate {m3/s}
  {3f6f440b-160d-40cd-b230-1aef3fb220f0}, !- Water Inlet Node Name
  {383f055c-e00c-4e60-b5bb-44a819b5f2b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4655.44672477287,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {28b475ff-3a44-4001-a578-00ac34302ee4}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {cde460f5-50b8-4880-8ea8-f2479a0c0041}, !- Inlet Port
  {3f6f440b-160d-40cd-b230-1aef3fb220f0}; !- Outlet Port

OS:Connection,
  {cde460f5-50b8-4880-8ea8-f2479a0c0041}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  52,                                     !- Outlet Port
  {28b475ff-3a44-4001-a578-00ac34302ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c50d4ce0-c2f8-4d9b-b544-ef8ca9e0fc73}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {383f055c-e00c-4e60-b5bb-44a819b5f2b6}, !- Inlet Port
  {ac8e03fd-9813-43c4-a41e-b04dd0f6ec7d}; !- Outlet Port

OS:Connection,
  {3f6f440b-160d-40cd-b230-1aef3fb220f0}, !- Handle
  {28b475ff-3a44-4001-a578-00ac34302ee4}, !- Source Object
  3,                                      !- Outlet Port
  {b366927b-235e-4335-8563-9303393d8e79}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {383f055c-e00c-4e60-b5bb-44a819b5f2b6}, !- Handle
  {b366927b-235e-4335-8563-9303393d8e79}, !- Source Object
  6,                                      !- Outlet Port
  {c50d4ce0-c2f8-4d9b-b544-ef8ca9e0fc73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8e03fd-9813-43c4-a41e-b04dd0f6ec7d}, !- Handle
  {c50d4ce0-c2f8-4d9b-b544-ef8ca9e0fc73}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bee9eca6-24be-49d4-b4b0-03d1f4e8957b}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid FCU Heating Coil Controller, !- Name
  {b366927b-235e-4335-8563-9303393d8e79}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {edd3b6fc-4388-4c24-94a9-fea12d0ace37}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.9655905060618,                        !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cdb5add8-a916-40ee-91c9-3692f5cdbd15}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4fe1bc99-70d5-47a3-89a6-ea0e7aa471b1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {cdb5add8-a916-40ee-91c9-3692f5cdbd15}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4fe1bc99-70d5-47a3-89a6-ea0e7aa471b1}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {18c8a3fe-b35a-40c2-bc84-519232361302}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.9655905060618,                        !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {24c7372f-18bc-45d5-947c-3a79bf8e09fa}, !- Air Inlet Node Name
  {6051db91-5e7d-45dc-8ad5-b3a795b88fb2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {edd3b6fc-4388-4c24-94a9-fea12d0ace37}, !- Supply Air Fan Name
  {ec533ffa-3297-4327-b53e-081a4bc71939}, !- Cooling Coil Name
  0.00070940672048578,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b366927b-235e-4335-8563-9303393d8e79}, !- Heating Coil Name
  0.000101827841605048,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {191aeeda-de49-4b8b-8847-4f955a4d6e70}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid FCU Inlet Air Node, !- Name
  {757a8c31-0c16-4833-bef3-33c7468b10e7}, !- Inlet Port
  {24c7372f-18bc-45d5-947c-3a79bf8e09fa}; !- Outlet Port

OS:Connection,
  {757a8c31-0c16-4833-bef3-33c7468b10e7}, !- Handle
  {fb98991b-f8ef-42e0-8e9c-afedf6f008f7}, !- Source Object
  2,                                      !- Outlet Port
  {191aeeda-de49-4b8b-8847-4f955a4d6e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c7372f-18bc-45d5-947c-3a79bf8e09fa}, !- Handle
  {191aeeda-de49-4b8b-8847-4f955a4d6e70}, !- Source Object
  3,                                      !- Outlet Port
  {18c8a3fe-b35a-40c2-bc84-519232361302}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {acde695e-9901-4472-a666-0eb954e6407b}, !- Handle
  Zone Hospital ER_NurseStn A  - Story mid FCU Outlet Air Node, !- Name
  {6051db91-5e7d-45dc-8ad5-b3a795b88fb2}, !- Inlet Port
  {9068bed6-e366-485a-80ea-97b52c316a4b}; !- Outlet Port

OS:Connection,
  {9068bed6-e366-485a-80ea-97b52c316a4b}, !- Handle
  {acde695e-9901-4472-a666-0eb954e6407b}, !- Source Object
  3,                                      !- Outlet Port
  {e8e74c22-9f13-4dff-a9d9-acc7f63d2fae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6051db91-5e7d-45dc-8ad5-b3a795b88fb2}, !- Handle
  {18c8a3fe-b35a-40c2-bc84-519232361302}, !- Source Object
  10,                                     !- Outlet Port
  {acde695e-9901-4472-a666-0eb954e6407b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e20c8f9f-44ac-4620-ae97-1267ed5cb0d8}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.0034406751016654,                     !- Design Water Flow Rate {m3/s}
  14.2271215831378,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9898753433822,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00868229073386029,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {575a630c-ab95-4a1e-b068-03d22346e89b}, !- Water Inlet Node Name
  {496310c0-ba2d-4aa4-88c8-fac8d93c190c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2e11899c-4f5c-46e1-a62b-c14be9c4d1f7}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {b9f3faa2-a592-4e0e-a311-330b2014921f}, !- Inlet Port
  {575a630c-ab95-4a1e-b068-03d22346e89b}; !- Outlet Port

OS:Connection,
  {b9f3faa2-a592-4e0e-a311-330b2014921f}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  53,                                     !- Outlet Port
  {2e11899c-4f5c-46e1-a62b-c14be9c4d1f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2db6bfff-f2d0-4143-8f77-0b6928cd6398}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {496310c0-ba2d-4aa4-88c8-fac8d93c190c}, !- Inlet Port
  {c45097b6-d3fc-4302-aa6d-3bf86f83fcaf}; !- Outlet Port

OS:Connection,
  {575a630c-ab95-4a1e-b068-03d22346e89b}, !- Handle
  {2e11899c-4f5c-46e1-a62b-c14be9c4d1f7}, !- Source Object
  3,                                      !- Outlet Port
  {e20c8f9f-44ac-4620-ae97-1267ed5cb0d8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {496310c0-ba2d-4aa4-88c8-fac8d93c190c}, !- Handle
  {e20c8f9f-44ac-4620-ae97-1267ed5cb0d8}, !- Source Object
  11,                                     !- Outlet Port
  {2db6bfff-f2d0-4143-8f77-0b6928cd6398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c45097b6-d3fc-4302-aa6d-3bf86f83fcaf}, !- Handle
  {2db6bfff-f2d0-4143-8f77-0b6928cd6398}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2c2ff53e-8bb8-4e3d-878e-1e88707373c8}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid FCU Cooling Coil Controller, !- Name
  {e20c8f9f-44ac-4620-ae97-1267ed5cb0d8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c9f43d1a-24f5-4fc5-a996-f4d8bf641d32}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  210.519022643054,                       !- U-Factor Times Area Value {W/K}
  0.000204086618023864,                   !- Maximum Water Flow Rate {m3/s}
  {eaed8e39-c1c7-425b-8f4e-062e314f8eba}, !- Water Inlet Node Name
  {0c7f0d39-3a2e-46ca-9617-2b2c9276df49}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9330.59527210943,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {461825be-aa89-4062-a1d1-c9b26606028f}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {ec4f5532-984f-4c63-8e8b-2ad217554449}, !- Inlet Port
  {eaed8e39-c1c7-425b-8f4e-062e314f8eba}; !- Outlet Port

OS:Connection,
  {ec4f5532-984f-4c63-8e8b-2ad217554449}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  53,                                     !- Outlet Port
  {461825be-aa89-4062-a1d1-c9b26606028f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e2a4b52-896d-41b6-b32b-15380c1fd1d5}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {0c7f0d39-3a2e-46ca-9617-2b2c9276df49}, !- Inlet Port
  {8cf1a87f-fc7c-4e61-a935-d84513fa1fc8}; !- Outlet Port

OS:Connection,
  {eaed8e39-c1c7-425b-8f4e-062e314f8eba}, !- Handle
  {461825be-aa89-4062-a1d1-c9b26606028f}, !- Source Object
  3,                                      !- Outlet Port
  {c9f43d1a-24f5-4fc5-a996-f4d8bf641d32}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0c7f0d39-3a2e-46ca-9617-2b2c9276df49}, !- Handle
  {c9f43d1a-24f5-4fc5-a996-f4d8bf641d32}, !- Source Object
  6,                                      !- Outlet Port
  {3e2a4b52-896d-41b6-b32b-15380c1fd1d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cf1a87f-fc7c-4e61-a935-d84513fa1fc8}, !- Handle
  {3e2a4b52-896d-41b6-b32b-15380c1fd1d5}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1036b167-c820-4143-a4e9-dbde9ff5f5c2}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid FCU Heating Coil Controller, !- Name
  {c9f43d1a-24f5-4fc5-a996-f4d8bf641d32}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {2daf036e-ce82-4a25-890c-26942b2b0f58}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  14.2271215831378,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5414ebd0-8980-489f-9158-7750ea3782ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6892ff24-b0bb-4dd6-af45-e65419c1de79}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5414ebd0-8980-489f-9158-7750ea3782ca}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6892ff24-b0bb-4dd6-af45-e65419c1de79}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {848aa5a4-4918-480f-8fea-604d7c8ae37f}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  14.2271215831378,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9c2afd3c-e28c-4611-9b7f-54fe4065c6f9}, !- Air Inlet Node Name
  {cccf5f74-2aa1-4be2-84ed-dfa54fdd89a5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2daf036e-ce82-4a25-890c-26942b2b0f58}, !- Supply Air Fan Name
  {e20c8f9f-44ac-4620-ae97-1267ed5cb0d8}, !- Cooling Coil Name
  0.0034406751016654,                     !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c9f43d1a-24f5-4fc5-a996-f4d8bf641d32}, !- Heating Coil Name
  0.000204086618023864,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b4342b28-c656-4494-8ed0-36abd0aea694}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid FCU Inlet Air Node, !- Name
  {4c1fdaaa-dfb1-4b8d-9b2c-765c7d9324d3}, !- Inlet Port
  {9c2afd3c-e28c-4611-9b7f-54fe4065c6f9}; !- Outlet Port

OS:Connection,
  {4c1fdaaa-dfb1-4b8d-9b2c-765c7d9324d3}, !- Handle
  {117fc213-8ad2-4113-931c-6443dfa621ab}, !- Source Object
  2,                                      !- Outlet Port
  {b4342b28-c656-4494-8ed0-36abd0aea694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c2afd3c-e28c-4611-9b7f-54fe4065c6f9}, !- Handle
  {b4342b28-c656-4494-8ed0-36abd0aea694}, !- Source Object
  3,                                      !- Outlet Port
  {848aa5a4-4918-480f-8fea-604d7c8ae37f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d7ee6bcd-0bd5-452d-84bc-0a037e3a0f01}, !- Handle
  Zone Hospital ER_NurseStn B  - Story mid FCU Outlet Air Node, !- Name
  {cccf5f74-2aa1-4be2-84ed-dfa54fdd89a5}, !- Inlet Port
  {d089da61-e876-4c07-ac99-97ab294697db}; !- Outlet Port

OS:Connection,
  {d089da61-e876-4c07-ac99-97ab294697db}, !- Handle
  {d7ee6bcd-0bd5-452d-84bc-0a037e3a0f01}, !- Source Object
  3,                                      !- Outlet Port
  {57db895e-1a3c-423f-a351-c3affb301b52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cccf5f74-2aa1-4be2-84ed-dfa54fdd89a5}, !- Handle
  {848aa5a4-4918-480f-8fea-604d7c8ae37f}, !- Source Object
  10,                                     !- Outlet Port
  {d7ee6bcd-0bd5-452d-84bc-0a037e3a0f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {07a484bb-0474-46e3-b168-df7b2bbb4483}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00074864278542913,                    !- Design Water Flow Rate {m3/s}
  3.18334264521462,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9906537130272,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00863017670797403,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d3ff3f0c-471e-4ba0-8dd6-cc95fd8f8370}, !- Water Inlet Node Name
  {b2ddea5d-f8cc-451b-a9ee-d81640758e18}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bd80d513-2a9c-4fc8-b1fe-22ae247d4719}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {3b3a9c67-4dbd-474f-85be-f4509c5be1e1}, !- Inlet Port
  {d3ff3f0c-471e-4ba0-8dd6-cc95fd8f8370}; !- Outlet Port

OS:Connection,
  {3b3a9c67-4dbd-474f-85be-f4509c5be1e1}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  54,                                     !- Outlet Port
  {bd80d513-2a9c-4fc8-b1fe-22ae247d4719}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d45ad2b3-19a5-4da8-9a23-1b364b4e4985}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {b2ddea5d-f8cc-451b-a9ee-d81640758e18}, !- Inlet Port
  {74f751bf-98cb-41d8-9359-0a33ca3d26e4}; !- Outlet Port

OS:Connection,
  {d3ff3f0c-471e-4ba0-8dd6-cc95fd8f8370}, !- Handle
  {bd80d513-2a9c-4fc8-b1fe-22ae247d4719}, !- Source Object
  3,                                      !- Outlet Port
  {07a484bb-0474-46e3-b168-df7b2bbb4483}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b2ddea5d-f8cc-451b-a9ee-d81640758e18}, !- Handle
  {07a484bb-0474-46e3-b168-df7b2bbb4483}, !- Source Object
  11,                                     !- Outlet Port
  {d45ad2b3-19a5-4da8-9a23-1b364b4e4985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74f751bf-98cb-41d8-9359-0a33ca3d26e4}, !- Handle
  {d45ad2b3-19a5-4da8-9a23-1b364b4e4985}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7315b132-7914-4b07-b1ba-c0a63087010f}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid FCU Cooling Coil Controller, !- Name
  {07a484bb-0474-46e3-b168-df7b2bbb4483}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {cf2d9bcd-837a-4b82-84e8-f8c14fa786bb}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  105.709070920914,                       !- U-Factor Times Area Value {W/K}
  0.000101862330926886,                   !- Maximum Water Flow Rate {m3/s}
  {5b303deb-84aa-4b39-ad06-5769d6df5389}, !- Water Inlet Node Name
  {3345a549-9363-42e3-b1f4-5dca8daf6f43}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4657.02353518013,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a7120e48-53c2-488f-98b6-df6345b33fd2}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {bc2326c3-e30e-4ce2-a0c2-af6ec86172b4}, !- Inlet Port
  {5b303deb-84aa-4b39-ad06-5769d6df5389}; !- Outlet Port

OS:Connection,
  {bc2326c3-e30e-4ce2-a0c2-af6ec86172b4}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  54,                                     !- Outlet Port
  {a7120e48-53c2-488f-98b6-df6345b33fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7330b6d-c7fb-42ac-9827-a73e81ce48ce}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {3345a549-9363-42e3-b1f4-5dca8daf6f43}, !- Inlet Port
  {83619f91-875d-44b0-9f62-11a13eaeac95}; !- Outlet Port

OS:Connection,
  {5b303deb-84aa-4b39-ad06-5769d6df5389}, !- Handle
  {a7120e48-53c2-488f-98b6-df6345b33fd2}, !- Source Object
  3,                                      !- Outlet Port
  {cf2d9bcd-837a-4b82-84e8-f8c14fa786bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3345a549-9363-42e3-b1f4-5dca8daf6f43}, !- Handle
  {cf2d9bcd-837a-4b82-84e8-f8c14fa786bb}, !- Source Object
  6,                                      !- Outlet Port
  {c7330b6d-c7fb-42ac-9827-a73e81ce48ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83619f91-875d-44b0-9f62-11a13eaeac95}, !- Handle
  {c7330b6d-c7fb-42ac-9827-a73e81ce48ce}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ca6364ee-1955-4e8d-acde-253e8f0e9dac}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid FCU Heating Coil Controller, !- Name
  {cf2d9bcd-837a-4b82-84e8-f8c14fa786bb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0d9d07e4-35db-4f64-8872-c16d8c7f0488}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.18334264521462,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1a86ab06-ca2c-4843-bd0c-c681c0d53a9f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {87cc36f5-ca4e-4f73-bb47-fe8f354c84eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1a86ab06-ca2c-4843-bd0c-c681c0d53a9f}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {87cc36f5-ca4e-4f73-bb47-fe8f354c84eb}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {70f9f602-4a0a-479f-bcac-8ca4d5609310}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.18334264521462,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8cc2d9e2-24be-4011-8ab9-470a96920059}, !- Air Inlet Node Name
  {32feccdf-148f-4a7b-b59f-c0c6f2231d62}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0d9d07e4-35db-4f64-8872-c16d8c7f0488}, !- Supply Air Fan Name
  {07a484bb-0474-46e3-b168-df7b2bbb4483}, !- Cooling Coil Name
  0.00074864278542913,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {cf2d9bcd-837a-4b82-84e8-f8c14fa786bb}, !- Heating Coil Name
  0.000101862330926886,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {6c79f41e-361d-4323-975c-ad2fefa68300}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid FCU Inlet Air Node, !- Name
  {1037e7c2-b1be-4efa-a6b7-fc1e732df003}, !- Inlet Port
  {8cc2d9e2-24be-4011-8ab9-470a96920059}; !- Outlet Port

OS:Connection,
  {1037e7c2-b1be-4efa-a6b7-fc1e732df003}, !- Handle
  {5817d809-6b6e-428d-b0be-7e6c731222cd}, !- Source Object
  2,                                      !- Outlet Port
  {6c79f41e-361d-4323-975c-ad2fefa68300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cc2d9e2-24be-4011-8ab9-470a96920059}, !- Handle
  {6c79f41e-361d-4323-975c-ad2fefa68300}, !- Source Object
  3,                                      !- Outlet Port
  {70f9f602-4a0a-479f-bcac-8ca4d5609310}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {12107922-2372-4af0-8425-76c1beefe37f}, !- Handle
  Zone Hospital ER_NurseStn C  - Story mid FCU Outlet Air Node, !- Name
  {32feccdf-148f-4a7b-b59f-c0c6f2231d62}, !- Inlet Port
  {0299e1e5-dee3-477f-817b-c29baa3d52a5}; !- Outlet Port

OS:Connection,
  {0299e1e5-dee3-477f-817b-c29baa3d52a5}, !- Handle
  {12107922-2372-4af0-8425-76c1beefe37f}, !- Source Object
  3,                                      !- Outlet Port
  {35ea27d4-3c78-45c9-bd18-7ab60c74ed2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32feccdf-148f-4a7b-b59f-c0c6f2231d62}, !- Handle
  {70f9f602-4a0a-479f-bcac-8ca4d5609310}, !- Source Object
  10,                                     !- Outlet Port
  {12107922-2372-4af0-8425-76c1beefe37f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {2fc7c532-4f61-42ff-a289-a2879f948a5a}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000257626559052818,                   !- Design Water Flow Rate {m3/s}
  1.12204799670678,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9920011325315,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00858632860230183,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9d288034-8d6e-4e09-870e-91317a8010e1}, !- Water Inlet Node Name
  {a7cb4ad8-19c8-498d-aa43-c60dcb73c0b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {015d15c9-bcfb-4b0a-a117-1323a581f0c5}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {44ad0e12-1c93-49c7-8202-165fddabae1a}, !- Inlet Port
  {9d288034-8d6e-4e09-870e-91317a8010e1}; !- Outlet Port

OS:Connection,
  {44ad0e12-1c93-49c7-8202-165fddabae1a}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  55,                                     !- Outlet Port
  {015d15c9-bcfb-4b0a-a117-1323a581f0c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {418f9000-ea99-49f8-b952-74e4f528b6f2}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {a7cb4ad8-19c8-498d-aa43-c60dcb73c0b0}, !- Inlet Port
  {df77939a-5bb3-46f5-b09a-36f9b7a10ff8}; !- Outlet Port

OS:Connection,
  {9d288034-8d6e-4e09-870e-91317a8010e1}, !- Handle
  {015d15c9-bcfb-4b0a-a117-1323a581f0c5}, !- Source Object
  3,                                      !- Outlet Port
  {2fc7c532-4f61-42ff-a289-a2879f948a5a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a7cb4ad8-19c8-498d-aa43-c60dcb73c0b0}, !- Handle
  {2fc7c532-4f61-42ff-a289-a2879f948a5a}, !- Source Object
  11,                                     !- Outlet Port
  {418f9000-ea99-49f8-b952-74e4f528b6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df77939a-5bb3-46f5-b09a-36f9b7a10ff8}, !- Handle
  {418f9000-ea99-49f8-b952-74e4f528b6f2}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c7a44bd8-0022-4c8b-a26c-99174d99aecb}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid FCU Cooling Coil Controller, !- Name
  {2fc7c532-4f61-42ff-a289-a2879f948a5a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {122bf3d3-f1e2-4a10-9d39-4d6524cdb013}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  30.6607083566726,                       !- U-Factor Times Area Value {W/K}
  2.95493751287118e-05,                   !- Maximum Water Flow Rate {m3/s}
  {94fbb203-d78e-4970-81be-91f33ecf6774}, !- Water Inlet Node Name
  {27e31931-d5da-4213-900d-e0b73d8b30c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1350.96197163455,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ef3f856c-112a-420d-843a-69b40201ab52}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {5a08b45c-d050-4945-a8bf-abe53aedf89e}, !- Inlet Port
  {94fbb203-d78e-4970-81be-91f33ecf6774}; !- Outlet Port

OS:Connection,
  {5a08b45c-d050-4945-a8bf-abe53aedf89e}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  55,                                     !- Outlet Port
  {ef3f856c-112a-420d-843a-69b40201ab52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6addb6aa-01c8-43ca-888e-0842a9d5a340}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {27e31931-d5da-4213-900d-e0b73d8b30c5}, !- Inlet Port
  {d31881ff-f71c-413c-a9c3-16569d38163f}; !- Outlet Port

OS:Connection,
  {94fbb203-d78e-4970-81be-91f33ecf6774}, !- Handle
  {ef3f856c-112a-420d-843a-69b40201ab52}, !- Source Object
  3,                                      !- Outlet Port
  {122bf3d3-f1e2-4a10-9d39-4d6524cdb013}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27e31931-d5da-4213-900d-e0b73d8b30c5}, !- Handle
  {122bf3d3-f1e2-4a10-9d39-4d6524cdb013}, !- Source Object
  6,                                      !- Outlet Port
  {6addb6aa-01c8-43ca-888e-0842a9d5a340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d31881ff-f71c-413c-a9c3-16569d38163f}, !- Handle
  {6addb6aa-01c8-43ca-888e-0842a9d5a340}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ca9efe61-f5b2-4667-9364-fcc61453bc8d}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid FCU Heating Coil Controller, !- Name
  {122bf3d3-f1e2-4a10-9d39-4d6524cdb013}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e784388f-c1d7-432f-86de-eff573ebcd75}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.12204799670678,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4556ecb3-95ee-47ff-afb1-ed744f5ab33a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b5f05bb3-ea8b-415c-ab6d-411f7c96dfd9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {4556ecb3-95ee-47ff-afb1-ed744f5ab33a}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b5f05bb3-ea8b-415c-ab6d-411f7c96dfd9}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {6f4bad61-0ee5-42a1-9a00-5cfa3dc386c3}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.12204799670678,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c455545c-bf4c-4199-b92f-fae8b1b316bd}, !- Air Inlet Node Name
  {3cb56dcc-4feb-4ef9-81b7-c4e89789b8b5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e784388f-c1d7-432f-86de-eff573ebcd75}, !- Supply Air Fan Name
  {2fc7c532-4f61-42ff-a289-a2879f948a5a}, !- Cooling Coil Name
  0.000257626559052818,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {122bf3d3-f1e2-4a10-9d39-4d6524cdb013}, !- Heating Coil Name
  2.95493751287118e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {90ba6234-475b-4f99-abf3-a8ff933f4c24}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid FCU Inlet Air Node, !- Name
  {d632c89e-e781-4448-b66a-65ceb83c124a}, !- Inlet Port
  {c455545c-bf4c-4199-b92f-fae8b1b316bd}; !- Outlet Port

OS:Connection,
  {d632c89e-e781-4448-b66a-65ceb83c124a}, !- Handle
  {62ccaff8-3921-4219-b6d8-d9d1681b35bf}, !- Source Object
  2,                                      !- Outlet Port
  {90ba6234-475b-4f99-abf3-a8ff933f4c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c455545c-bf4c-4199-b92f-fae8b1b316bd}, !- Handle
  {90ba6234-475b-4f99-abf3-a8ff933f4c24}, !- Source Object
  3,                                      !- Outlet Port
  {6f4bad61-0ee5-42a1-9a00-5cfa3dc386c3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1f8da2cf-6332-420f-8ade-1564d55b1fd8}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story mid FCU Outlet Air Node, !- Name
  {3cb56dcc-4feb-4ef9-81b7-c4e89789b8b5}, !- Inlet Port
  {00883f40-ccc4-4dfa-a107-d1aa59f6c946}; !- Outlet Port

OS:Connection,
  {00883f40-ccc4-4dfa-a107-d1aa59f6c946}, !- Handle
  {1f8da2cf-6332-420f-8ade-1564d55b1fd8}, !- Source Object
  3,                                      !- Outlet Port
  {7cb30d14-6627-41af-b24d-19e7eef69513}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cb56dcc-4feb-4ef9-81b7-c4e89789b8b5}, !- Handle
  {6f4bad61-0ee5-42a1-9a00-5cfa3dc386c3}, !- Source Object
  10,                                     !- Outlet Port
  {1f8da2cf-6332-420f-8ade-1564d55b1fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {78109797-6ce8-4ab6-8ffa-524008141331}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00135271478358666,                    !- Design Water Flow Rate {m3/s}
  5.89176577777157,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9914011204775,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00858649469509155,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7c98cc89-4783-417a-b6a7-4b7649ec36ef}, !- Water Inlet Node Name
  {6fc997af-27d9-4fa0-beaa-c6d614ac3234}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e049957b-3fb5-4a46-acf5-b919eb5b4bef}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {eb60799d-6630-49e0-af34-1d07f4018664}, !- Inlet Port
  {7c98cc89-4783-417a-b6a7-4b7649ec36ef}; !- Outlet Port

OS:Connection,
  {eb60799d-6630-49e0-af34-1d07f4018664}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  56,                                     !- Outlet Port
  {e049957b-3fb5-4a46-acf5-b919eb5b4bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {676101f9-bb14-4024-9a9e-776bed59d46e}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {6fc997af-27d9-4fa0-beaa-c6d614ac3234}, !- Inlet Port
  {ff10ce18-6e59-448f-9ca4-eba2c555ea07}; !- Outlet Port

OS:Connection,
  {7c98cc89-4783-417a-b6a7-4b7649ec36ef}, !- Handle
  {e049957b-3fb5-4a46-acf5-b919eb5b4bef}, !- Source Object
  3,                                      !- Outlet Port
  {78109797-6ce8-4ab6-8ffa-524008141331}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6fc997af-27d9-4fa0-beaa-c6d614ac3234}, !- Handle
  {78109797-6ce8-4ab6-8ffa-524008141331}, !- Source Object
  11,                                     !- Outlet Port
  {676101f9-bb14-4024-9a9e-776bed59d46e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff10ce18-6e59-448f-9ca4-eba2c555ea07}, !- Handle
  {676101f9-bb14-4024-9a9e-776bed59d46e}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e25d494b-49bc-492e-bd93-3ca36a3641d2}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid FCU Cooling Coil Controller, !- Name
  {78109797-6ce8-4ab6-8ffa-524008141331}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6fed127d-7bd8-411c-ad70-78f058dd06bf}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  49.3936066491506,                       !- U-Factor Times Area Value {W/K}
  4.78816895542711e-05,                   !- Maximum Water Flow Rate {m3/s}
  {c1ba8a2f-6522-41e9-b4bc-cc0d9a2932fe}, !- Water Inlet Node Name
  {a797ee08-a653-4cec-aab6-8a6ddfbc06a9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2189.09338839381,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fd8fb3bc-353e-46ac-8d40-f906f8d51e4c}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {bb030438-aadb-46e6-9f7c-4b888a717872}, !- Inlet Port
  {c1ba8a2f-6522-41e9-b4bc-cc0d9a2932fe}; !- Outlet Port

OS:Connection,
  {bb030438-aadb-46e6-9f7c-4b888a717872}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  56,                                     !- Outlet Port
  {fd8fb3bc-353e-46ac-8d40-f906f8d51e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e7a6013-d095-4b53-98d8-a0c22d6f6b1a}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {a797ee08-a653-4cec-aab6-8a6ddfbc06a9}, !- Inlet Port
  {3722f6a8-1d0a-4368-9be9-6bb7cbbe93ff}; !- Outlet Port

OS:Connection,
  {c1ba8a2f-6522-41e9-b4bc-cc0d9a2932fe}, !- Handle
  {fd8fb3bc-353e-46ac-8d40-f906f8d51e4c}, !- Source Object
  3,                                      !- Outlet Port
  {6fed127d-7bd8-411c-ad70-78f058dd06bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a797ee08-a653-4cec-aab6-8a6ddfbc06a9}, !- Handle
  {6fed127d-7bd8-411c-ad70-78f058dd06bf}, !- Source Object
  6,                                      !- Outlet Port
  {4e7a6013-d095-4b53-98d8-a0c22d6f6b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3722f6a8-1d0a-4368-9be9-6bb7cbbe93ff}, !- Handle
  {4e7a6013-d095-4b53-98d8-a0c22d6f6b1a}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f2600baa-0a15-4b5e-a9de-37871b7a5cfd}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid FCU Heating Coil Controller, !- Name
  {6fed127d-7bd8-411c-ad70-78f058dd06bf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {7c0602fa-3992-4aa4-96ff-330e2e0462b1}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  5.89176577777157,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6f0c05e-566a-4b78-ab7c-3307e481e854}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cef6f97b-3f6b-4841-a173-13d131736f4d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a6f0c05e-566a-4b78-ab7c-3307e481e854}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cef6f97b-3f6b-4841-a173-13d131736f4d}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1bc4d53c-c218-468b-9046-9046ddff1699}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  5.89176577777157,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ddc0f530-7bde-4b54-8482-231d13ada09f}, !- Air Inlet Node Name
  {ce35800b-bffd-460d-9e3f-f621370e6781}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7c0602fa-3992-4aa4-96ff-330e2e0462b1}, !- Supply Air Fan Name
  {78109797-6ce8-4ab6-8ffa-524008141331}, !- Cooling Coil Name
  0.00135271478358666,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6fed127d-7bd8-411c-ad70-78f058dd06bf}, !- Heating Coil Name
  4.78816895542711e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {497aea3f-fa00-47e7-8347-21e25951bd02}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid FCU Inlet Air Node, !- Name
  {d6fa160f-b149-4e6c-9b86-e0d7e84d5f60}, !- Inlet Port
  {ddc0f530-7bde-4b54-8482-231d13ada09f}; !- Outlet Port

OS:Connection,
  {d6fa160f-b149-4e6c-9b86-e0d7e84d5f60}, !- Handle
  {70a8f357-6d80-4f57-a794-1539f3b78050}, !- Source Object
  2,                                      !- Outlet Port
  {497aea3f-fa00-47e7-8347-21e25951bd02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc0f530-7bde-4b54-8482-231d13ada09f}, !- Handle
  {497aea3f-fa00-47e7-8347-21e25951bd02}, !- Source Object
  3,                                      !- Outlet Port
  {1bc4d53c-c218-468b-9046-9046ddff1699}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a17a326b-6a9b-4779-a739-97b7b23a0826}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story mid FCU Outlet Air Node, !- Name
  {ce35800b-bffd-460d-9e3f-f621370e6781}, !- Inlet Port
  {122b6d3c-9bb3-4471-a4f7-d348f37e0123}; !- Outlet Port

OS:Connection,
  {122b6d3c-9bb3-4471-a4f7-d348f37e0123}, !- Handle
  {a17a326b-6a9b-4779-a739-97b7b23a0826}, !- Source Object
  3,                                      !- Outlet Port
  {07be9215-bdbe-4200-b4c5-4a0adb8c5dc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce35800b-bffd-460d-9e3f-f621370e6781}, !- Handle
  {1bc4d53c-c218-468b-9046-9046ddff1699}, !- Source Object
  10,                                     !- Outlet Port
  {a17a326b-6a9b-4779-a739-97b7b23a0826}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {654f88cf-bf3a-4604-976e-b0e8dd3d7dae}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000269848511512289,                   !- Design Water Flow Rate {m3/s}
  1.18545543781113,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  16.9924077441523,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00857084338259083,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {97e86e2c-0902-45d7-9260-cd1f367bef7d}, !- Water Inlet Node Name
  {73c0ea18-153f-4e1b-a85b-bb20517aeea5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c3605548-57cb-4f79-a62b-2bcd3a320a06}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {28ad1346-4852-4e27-ae35-38e03c26da0a}, !- Inlet Port
  {97e86e2c-0902-45d7-9260-cd1f367bef7d}; !- Outlet Port

OS:Connection,
  {28ad1346-4852-4e27-ae35-38e03c26da0a}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  57,                                     !- Outlet Port
  {c3605548-57cb-4f79-a62b-2bcd3a320a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfc10b5f-3a42-4f2e-84ae-ebc44fc8df06}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {73c0ea18-153f-4e1b-a85b-bb20517aeea5}, !- Inlet Port
  {6323af23-c420-4a8b-a919-6126cc2e563b}; !- Outlet Port

OS:Connection,
  {97e86e2c-0902-45d7-9260-cd1f367bef7d}, !- Handle
  {c3605548-57cb-4f79-a62b-2bcd3a320a06}, !- Source Object
  3,                                      !- Outlet Port
  {654f88cf-bf3a-4604-976e-b0e8dd3d7dae}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {73c0ea18-153f-4e1b-a85b-bb20517aeea5}, !- Handle
  {654f88cf-bf3a-4604-976e-b0e8dd3d7dae}, !- Source Object
  11,                                     !- Outlet Port
  {cfc10b5f-3a42-4f2e-84ae-ebc44fc8df06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6323af23-c420-4a8b-a919-6126cc2e563b}, !- Handle
  {cfc10b5f-3a42-4f2e-84ae-ebc44fc8df06}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bf555ea0-c4ad-4809-8c84-459cb7e36e9c}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid FCU Cooling Coil Controller, !- Name
  {654f88cf-bf3a-4604-976e-b0e8dd3d7dae}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {953b0ec1-e72b-49ae-94c0-d039de2b8fff}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  30.6702386718575,                       !- U-Factor Times Area Value {W/K}
  2.95585643093347e-05,                   !- Maximum Water Flow Rate {m3/s}
  {2ba73e94-481b-4746-a946-81dcc2fb83a7}, !- Water Inlet Node Name
  {c717f8f0-b6ad-42fe-bb28-c5ab774cd428}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1351.38208994561,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4faa4a0e-9f85-4697-89e7-a53313d29719}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {dd261c62-360f-4bcc-8556-ffd085153d6b}, !- Inlet Port
  {2ba73e94-481b-4746-a946-81dcc2fb83a7}; !- Outlet Port

OS:Connection,
  {dd261c62-360f-4bcc-8556-ffd085153d6b}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  57,                                     !- Outlet Port
  {4faa4a0e-9f85-4697-89e7-a53313d29719}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10f80f0e-f940-420c-b686-eab1d3e217ab}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {c717f8f0-b6ad-42fe-bb28-c5ab774cd428}, !- Inlet Port
  {a0280ca9-be91-4248-9aa2-a71f6ace976a}; !- Outlet Port

OS:Connection,
  {2ba73e94-481b-4746-a946-81dcc2fb83a7}, !- Handle
  {4faa4a0e-9f85-4697-89e7-a53313d29719}, !- Source Object
  3,                                      !- Outlet Port
  {953b0ec1-e72b-49ae-94c0-d039de2b8fff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c717f8f0-b6ad-42fe-bb28-c5ab774cd428}, !- Handle
  {953b0ec1-e72b-49ae-94c0-d039de2b8fff}, !- Source Object
  6,                                      !- Outlet Port
  {10f80f0e-f940-420c-b686-eab1d3e217ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0280ca9-be91-4248-9aa2-a71f6ace976a}, !- Handle
  {10f80f0e-f940-420c-b686-eab1d3e217ab}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {29d9b87d-9446-4923-b0f8-916ad969c41d}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid FCU Heating Coil Controller, !- Name
  {953b0ec1-e72b-49ae-94c0-d039de2b8fff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e003ca3c-e609-41f6-ab09-d211c92e3ad1}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.18545543781113,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb41f278-d8d2-4f01-afd9-7d4045b4dfe3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7981cc21-fcd4-4f0f-a8eb-24138edf4630}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {eb41f278-d8d2-4f01-afd9-7d4045b4dfe3}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7981cc21-fcd4-4f0f-a8eb-24138edf4630}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3fb43dd6-d582-42e5-b6e0-6bb81bdfa264}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.18545543781113,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {62382103-71d0-4445-88ed-6d63fe01d3e5}, !- Air Inlet Node Name
  {e4c1e96c-fe5d-4f79-a9fa-ffff51224aef}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e003ca3c-e609-41f6-ab09-d211c92e3ad1}, !- Supply Air Fan Name
  {654f88cf-bf3a-4604-976e-b0e8dd3d7dae}, !- Cooling Coil Name
  0.000269848511512289,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {953b0ec1-e72b-49ae-94c0-d039de2b8fff}, !- Heating Coil Name
  2.95585643093347e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {5e43c2a8-907b-41a1-98fb-ee387b9a73e2}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid FCU Inlet Air Node, !- Name
  {415d8fad-1f73-4712-b34c-d0a335f99202}, !- Inlet Port
  {62382103-71d0-4445-88ed-6d63fe01d3e5}; !- Outlet Port

OS:Connection,
  {415d8fad-1f73-4712-b34c-d0a335f99202}, !- Handle
  {b291b390-a3ac-41ec-842a-45775c8e746d}, !- Source Object
  2,                                      !- Outlet Port
  {5e43c2a8-907b-41a1-98fb-ee387b9a73e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62382103-71d0-4445-88ed-6d63fe01d3e5}, !- Handle
  {5e43c2a8-907b-41a1-98fb-ee387b9a73e2}, !- Source Object
  3,                                      !- Outlet Port
  {3fb43dd6-d582-42e5-b6e0-6bb81bdfa264}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {af69ed66-b38d-4882-9063-ee72b49f825d}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story mid FCU Outlet Air Node, !- Name
  {e4c1e96c-fe5d-4f79-a9fa-ffff51224aef}, !- Inlet Port
  {82c0a725-8230-4d45-8903-cbcd2a90a39f}; !- Outlet Port

OS:Connection,
  {82c0a725-8230-4d45-8903-cbcd2a90a39f}, !- Handle
  {af69ed66-b38d-4882-9063-ee72b49f825d}, !- Source Object
  3,                                      !- Outlet Port
  {c3213d90-c3f4-4594-837d-3c05c212af66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4c1e96c-fe5d-4f79-a9fa-ffff51224aef}, !- Handle
  {3fb43dd6-d582-42e5-b6e0-6bb81bdfa264}, !- Source Object
  10,                                     !- Outlet Port
  {af69ed66-b38d-4882-9063-ee72b49f825d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b5234fe1-f4b3-4344-8f68-0ba381f1aded}, !- Handle
  Zone Hospital Kitchen A  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00266918640999223,                    !- Design Water Flow Rate {m3/s}
  3.45604786615943,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5417072566431,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.010157312749568,                      !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d4c11c14-c21c-443a-82e3-aee96db2e8a2}, !- Water Inlet Node Name
  {d233bb6c-f338-4778-9c25-9b7e0d195611}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {df3ed055-b2a2-45cd-80da-ff08e9f77231}, !- Handle
  Zone Hospital Kitchen A  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {ed906468-eb4c-4805-839b-3d2f5f10b237}, !- Inlet Port
  {d4c11c14-c21c-443a-82e3-aee96db2e8a2}; !- Outlet Port

OS:Connection,
  {ed906468-eb4c-4805-839b-3d2f5f10b237}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  58,                                     !- Outlet Port
  {df3ed055-b2a2-45cd-80da-ff08e9f77231}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bee1ec4-0105-426a-b56e-6a8451977fd8}, !- Handle
  Zone Hospital Kitchen A  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {d233bb6c-f338-4778-9c25-9b7e0d195611}, !- Inlet Port
  {02f96b01-1626-4dbc-a18a-71f4897fbd36}; !- Outlet Port

OS:Connection,
  {d4c11c14-c21c-443a-82e3-aee96db2e8a2}, !- Handle
  {df3ed055-b2a2-45cd-80da-ff08e9f77231}, !- Source Object
  3,                                      !- Outlet Port
  {b5234fe1-f4b3-4344-8f68-0ba381f1aded}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d233bb6c-f338-4778-9c25-9b7e0d195611}, !- Handle
  {b5234fe1-f4b3-4344-8f68-0ba381f1aded}, !- Source Object
  11,                                     !- Outlet Port
  {1bee1ec4-0105-426a-b56e-6a8451977fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f96b01-1626-4dbc-a18a-71f4897fbd36}, !- Handle
  {1bee1ec4-0105-426a-b56e-6a8451977fd8}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7a03b1b8-431d-46bd-a1d6-60c6a71cb944}, !- Handle
  Zone Hospital Kitchen A  - Story mid FCU Cooling Coil Controller, !- Name
  {b5234fe1-f4b3-4344-8f68-0ba381f1aded}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f486d949-4a95-45c1-a45b-dc710f2ef849}, !- Handle
  Zone Hospital Kitchen A  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  131.581780037603,                       !- U-Factor Times Area Value {W/K}
  0.000126753055217655,                   !- Maximum Water Flow Rate {m3/s}
  {64e8c152-7874-41e1-80c0-1814c488e11c}, !- Water Inlet Node Name
  {ee869493-a3b0-47b8-ba2c-ddf9408655ff}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5794.9975808849,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5cf42f26-8a1a-45fd-8681-fa8ddf98caae}, !- Handle
  Zone Hospital Kitchen A  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {5f4e771e-822b-43cd-b900-ef6fa977cf50}, !- Inlet Port
  {64e8c152-7874-41e1-80c0-1814c488e11c}; !- Outlet Port

OS:Connection,
  {5f4e771e-822b-43cd-b900-ef6fa977cf50}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  58,                                     !- Outlet Port
  {5cf42f26-8a1a-45fd-8681-fa8ddf98caae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e7c8599-a7e6-4f32-9b46-4bfcdb1b0327}, !- Handle
  Zone Hospital Kitchen A  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {ee869493-a3b0-47b8-ba2c-ddf9408655ff}, !- Inlet Port
  {81d5dd22-8892-47df-bc70-180d91b18f00}; !- Outlet Port

OS:Connection,
  {64e8c152-7874-41e1-80c0-1814c488e11c}, !- Handle
  {5cf42f26-8a1a-45fd-8681-fa8ddf98caae}, !- Source Object
  3,                                      !- Outlet Port
  {f486d949-4a95-45c1-a45b-dc710f2ef849}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ee869493-a3b0-47b8-ba2c-ddf9408655ff}, !- Handle
  {f486d949-4a95-45c1-a45b-dc710f2ef849}, !- Source Object
  6,                                      !- Outlet Port
  {6e7c8599-a7e6-4f32-9b46-4bfcdb1b0327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d5dd22-8892-47df-bc70-180d91b18f00}, !- Handle
  {6e7c8599-a7e6-4f32-9b46-4bfcdb1b0327}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bf00fd94-3334-46e1-b880-87d584779b38}, !- Handle
  Zone Hospital Kitchen A  - Story mid FCU Heating Coil Controller, !- Name
  {f486d949-4a95-45c1-a45b-dc710f2ef849}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {86937fd4-7f80-4866-b955-806521f0f531}, !- Handle
  Zone Hospital Kitchen A  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.45604786615943,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4cc25cd5-24c8-4464-a5e8-3e6c86b49c29}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d423d037-de56-4921-8062-b1e167c8f879}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {4cc25cd5-24c8-4464-a5e8-3e6c86b49c29}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d423d037-de56-4921-8062-b1e167c8f879}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {c0f5caa1-028b-4638-9fb9-ba158e46fbcb}, !- Handle
  Zone Hospital Kitchen A  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.45604786615943,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ea5ca3a8-7bc2-413c-ad0b-2c39816873a6}, !- Air Inlet Node Name
  {b1eba762-64e1-44b2-b4f5-be796e0d6180}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {86937fd4-7f80-4866-b955-806521f0f531}, !- Supply Air Fan Name
  {b5234fe1-f4b3-4344-8f68-0ba381f1aded}, !- Cooling Coil Name
  0.00266918640999223,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f486d949-4a95-45c1-a45b-dc710f2ef849}, !- Heating Coil Name
  0.000126753055217655,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {56a4f9cf-28ae-4a04-ab28-b97fee8a6915}, !- Handle
  Zone Hospital Kitchen A  - Story mid FCU Inlet Air Node, !- Name
  {c73cd159-3f66-4f76-b1c4-5a3fde364661}, !- Inlet Port
  {ea5ca3a8-7bc2-413c-ad0b-2c39816873a6}; !- Outlet Port

OS:Connection,
  {c73cd159-3f66-4f76-b1c4-5a3fde364661}, !- Handle
  {85c24d4d-f772-4b98-a015-c5cacf063ffd}, !- Source Object
  3,                                      !- Outlet Port
  {56a4f9cf-28ae-4a04-ab28-b97fee8a6915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea5ca3a8-7bc2-413c-ad0b-2c39816873a6}, !- Handle
  {56a4f9cf-28ae-4a04-ab28-b97fee8a6915}, !- Source Object
  3,                                      !- Outlet Port
  {c0f5caa1-028b-4638-9fb9-ba158e46fbcb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {62f1b414-7d0f-42ca-8da9-bf8e30940e5e}, !- Handle
  Zone Hospital Kitchen A  - Story mid FCU Outlet Air Node, !- Name
  {b1eba762-64e1-44b2-b4f5-be796e0d6180}, !- Inlet Port
  {0cc05750-3d81-4ea9-b7c3-4e7a26e43256}; !- Outlet Port

OS:Connection,
  {0cc05750-3d81-4ea9-b7c3-4e7a26e43256}, !- Handle
  {62f1b414-7d0f-42ca-8da9-bf8e30940e5e}, !- Source Object
  3,                                      !- Outlet Port
  {4b05f35f-16da-4e56-b690-f894821be2df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1eba762-64e1-44b2-b4f5-be796e0d6180}, !- Handle
  {c0f5caa1-028b-4638-9fb9-ba158e46fbcb}, !- Source Object
  10,                                     !- Outlet Port
  {62f1b414-7d0f-42ca-8da9-bf8e30940e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {324f43c6-3a8f-4d2f-8cd6-09ecf6364ed6}, !- Handle
  Zone Hospital Kitchen B  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00338080793773236,                    !- Design Water Flow Rate {m3/s}
  4.28831956236278,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5753848461854,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.010267941808594,                      !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ea4769f3-971e-431a-9cb4-97481b1927be}, !- Water Inlet Node Name
  {731c082a-a041-4e5f-9804-6ad471c91421}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d73c991c-4f60-4128-9b61-5a5523ad9cd4}, !- Handle
  Zone Hospital Kitchen B  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {0bf9a6d7-9343-4b25-b579-1b374695fadd}, !- Inlet Port
  {ea4769f3-971e-431a-9cb4-97481b1927be}; !- Outlet Port

OS:Connection,
  {0bf9a6d7-9343-4b25-b579-1b374695fadd}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  59,                                     !- Outlet Port
  {d73c991c-4f60-4128-9b61-5a5523ad9cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a91d5929-22fc-4743-b68b-b0aa9bf5985d}, !- Handle
  Zone Hospital Kitchen B  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {731c082a-a041-4e5f-9804-6ad471c91421}, !- Inlet Port
  {0f5ae6ef-8c0d-45e5-958a-1a35b3ab7ab7}; !- Outlet Port

OS:Connection,
  {ea4769f3-971e-431a-9cb4-97481b1927be}, !- Handle
  {d73c991c-4f60-4128-9b61-5a5523ad9cd4}, !- Source Object
  3,                                      !- Outlet Port
  {324f43c6-3a8f-4d2f-8cd6-09ecf6364ed6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {731c082a-a041-4e5f-9804-6ad471c91421}, !- Handle
  {324f43c6-3a8f-4d2f-8cd6-09ecf6364ed6}, !- Source Object
  11,                                     !- Outlet Port
  {a91d5929-22fc-4743-b68b-b0aa9bf5985d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f5ae6ef-8c0d-45e5-958a-1a35b3ab7ab7}, !- Handle
  {a91d5929-22fc-4743-b68b-b0aa9bf5985d}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9007f943-8037-4143-8ad4-18ed972738a4}, !- Handle
  Zone Hospital Kitchen B  - Story mid FCU Cooling Coil Controller, !- Name
  {324f43c6-3a8f-4d2f-8cd6-09ecf6364ed6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {78cda3bc-3363-4c09-84f0-533b0e5a2bb9}, !- Handle
  Zone Hospital Kitchen B  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  433.187705000144,                       !- U-Factor Times Area Value {W/K}
  0.000416943076378149,                   !- Maximum Water Flow Rate {m3/s}
  {cd204e05-40f8-4818-b771-8b4d944c17bc}, !- Water Inlet Node Name
  {f3da1f3c-f4f5-4320-b2be-5b6f71526320}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  19062.1371203173,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {23bde53a-bc0b-45e7-baaf-dd0307e87875}, !- Handle
  Zone Hospital Kitchen B  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {e225d0b2-bb39-4023-9eb3-db12afbf9e87}, !- Inlet Port
  {cd204e05-40f8-4818-b771-8b4d944c17bc}; !- Outlet Port

OS:Connection,
  {e225d0b2-bb39-4023-9eb3-db12afbf9e87}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  59,                                     !- Outlet Port
  {23bde53a-bc0b-45e7-baaf-dd0307e87875}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05f4c051-e8ba-41b0-86e8-9732fd7352e9}, !- Handle
  Zone Hospital Kitchen B  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {f3da1f3c-f4f5-4320-b2be-5b6f71526320}, !- Inlet Port
  {2a0c656f-2250-40b0-b070-d61feeacadc8}; !- Outlet Port

OS:Connection,
  {cd204e05-40f8-4818-b771-8b4d944c17bc}, !- Handle
  {23bde53a-bc0b-45e7-baaf-dd0307e87875}, !- Source Object
  3,                                      !- Outlet Port
  {78cda3bc-3363-4c09-84f0-533b0e5a2bb9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f3da1f3c-f4f5-4320-b2be-5b6f71526320}, !- Handle
  {78cda3bc-3363-4c09-84f0-533b0e5a2bb9}, !- Source Object
  6,                                      !- Outlet Port
  {05f4c051-e8ba-41b0-86e8-9732fd7352e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a0c656f-2250-40b0-b070-d61feeacadc8}, !- Handle
  {05f4c051-e8ba-41b0-86e8-9732fd7352e9}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c2a58989-934b-48e3-abc9-695ac397d94b}, !- Handle
  Zone Hospital Kitchen B  - Story mid FCU Heating Coil Controller, !- Name
  {78cda3bc-3363-4c09-84f0-533b0e5a2bb9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9db4434f-961b-4190-9286-565ab8e8c899}, !- Handle
  Zone Hospital Kitchen B  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  4.28831956236278,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68f2b276-1bfc-41c9-ab62-b883952f3d85}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b4b835a4-eeae-4998-921c-990d7f842191}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {68f2b276-1bfc-41c9-ab62-b883952f3d85}, !- Handle
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b4b835a4-eeae-4998-921c-990d7f842191}, !- Handle
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {6a52757c-d8c5-470a-8112-6ae637c9ea68}, !- Handle
  Zone Hospital Kitchen B  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  4.28831956236278,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b91fe037-441d-44b0-a0a1-3feafe87dd9c}, !- Air Inlet Node Name
  {64bc707e-79a4-4da0-9575-117858902f85}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9db4434f-961b-4190-9286-565ab8e8c899}, !- Supply Air Fan Name
  {324f43c6-3a8f-4d2f-8cd6-09ecf6364ed6}, !- Cooling Coil Name
  0.00338080793773236,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {78cda3bc-3363-4c09-84f0-533b0e5a2bb9}, !- Heating Coil Name
  0.000416943076378149,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {dc80a154-cede-4d0c-98da-ad939cf45a0a}, !- Handle
  Zone Hospital Kitchen B  - Story mid FCU Inlet Air Node, !- Name
  {164dcca1-9cf0-4835-970c-4a273b21f997}, !- Inlet Port
  {b91fe037-441d-44b0-a0a1-3feafe87dd9c}; !- Outlet Port

OS:Connection,
  {164dcca1-9cf0-4835-970c-4a273b21f997}, !- Handle
  {90aace19-40b7-49ff-8833-669e3949f46c}, !- Source Object
  3,                                      !- Outlet Port
  {dc80a154-cede-4d0c-98da-ad939cf45a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b91fe037-441d-44b0-a0a1-3feafe87dd9c}, !- Handle
  {dc80a154-cede-4d0c-98da-ad939cf45a0a}, !- Source Object
  3,                                      !- Outlet Port
  {6a52757c-d8c5-470a-8112-6ae637c9ea68}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7a465082-33a7-46df-af92-4946937dea71}, !- Handle
  Zone Hospital Kitchen B  - Story mid FCU Outlet Air Node, !- Name
  {64bc707e-79a4-4da0-9575-117858902f85}, !- Inlet Port
  {310999e8-9623-4c14-8d20-848ab6018ca3}; !- Outlet Port

OS:Connection,
  {310999e8-9623-4c14-8d20-848ab6018ca3}, !- Handle
  {7a465082-33a7-46df-af92-4946937dea71}, !- Source Object
  3,                                      !- Outlet Port
  {5db82f14-cbeb-467b-a6d6-d5b5f6117859}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64bc707e-79a4-4da0-9575-117858902f85}, !- Handle
  {6a52757c-d8c5-470a-8112-6ae637c9ea68}, !- Source Object
  10,                                     !- Outlet Port
  {7a465082-33a7-46df-af92-4946937dea71}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c480dc7a-64ac-4b59-9367-b0f2f57de09d}, !- Handle
  Zone Hospital Kitchen C  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00269708415023241,                    !- Design Water Flow Rate {m3/s}
  3.49660696805892,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5569084505491,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0101436157031278,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0bd29818-9d46-4acd-af1f-429b2cdf0a54}, !- Water Inlet Node Name
  {90a3df20-529c-45ae-ad43-c82bec5956de}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f232dee8-c72a-41f2-ac74-670005a3dc10}, !- Handle
  Zone Hospital Kitchen C  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {a8ed5503-c49f-41a9-b3d9-756c4a906bfd}, !- Inlet Port
  {0bd29818-9d46-4acd-af1f-429b2cdf0a54}; !- Outlet Port

OS:Connection,
  {a8ed5503-c49f-41a9-b3d9-756c4a906bfd}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  60,                                     !- Outlet Port
  {f232dee8-c72a-41f2-ac74-670005a3dc10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0af40af-5d9b-4683-b44a-f5462ee7b2af}, !- Handle
  Zone Hospital Kitchen C  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {90a3df20-529c-45ae-ad43-c82bec5956de}, !- Inlet Port
  {26bb4c38-e9f8-499e-9318-b6ff210db873}; !- Outlet Port

OS:Connection,
  {0bd29818-9d46-4acd-af1f-429b2cdf0a54}, !- Handle
  {f232dee8-c72a-41f2-ac74-670005a3dc10}, !- Source Object
  3,                                      !- Outlet Port
  {c480dc7a-64ac-4b59-9367-b0f2f57de09d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {90a3df20-529c-45ae-ad43-c82bec5956de}, !- Handle
  {c480dc7a-64ac-4b59-9367-b0f2f57de09d}, !- Source Object
  11,                                     !- Outlet Port
  {c0af40af-5d9b-4683-b44a-f5462ee7b2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26bb4c38-e9f8-499e-9318-b6ff210db873}, !- Handle
  {c0af40af-5d9b-4683-b44a-f5462ee7b2af}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bf99629b-6af9-49b2-b0d0-0166f2e522da}, !- Handle
  Zone Hospital Kitchen C  - Story mid FCU Cooling Coil Controller, !- Name
  {c480dc7a-64ac-4b59-9367-b0f2f57de09d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {99db783f-1374-4148-886f-a782b1ac43ad}, !- Handle
  Zone Hospital Kitchen C  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  131.612007472728,                       !- U-Factor Times Area Value {W/K}
  0.00012678219899858,                    !- Maximum Water Flow Rate {m3/s}
  {8cde322a-99ce-4142-8edc-c2dc185a715d}, !- Water Inlet Node Name
  {67e8f45b-71b6-43ac-930b-13e2a5c6f71b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5796.32999957625,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb2f86a1-8eb6-4b55-b369-b5b5f301255f}, !- Handle
  Zone Hospital Kitchen C  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {e8c42ef2-1c4d-4ccb-b055-52376801876c}, !- Inlet Port
  {8cde322a-99ce-4142-8edc-c2dc185a715d}; !- Outlet Port

OS:Connection,
  {e8c42ef2-1c4d-4ccb-b055-52376801876c}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  60,                                     !- Outlet Port
  {eb2f86a1-8eb6-4b55-b369-b5b5f301255f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1b6f141-c3c3-452e-8dfb-6b9bf872f449}, !- Handle
  Zone Hospital Kitchen C  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {67e8f45b-71b6-43ac-930b-13e2a5c6f71b}, !- Inlet Port
  {2eff5acb-3418-4540-b068-a07b972920ef}; !- Outlet Port

OS:Connection,
  {8cde322a-99ce-4142-8edc-c2dc185a715d}, !- Handle
  {eb2f86a1-8eb6-4b55-b369-b5b5f301255f}, !- Source Object
  3,                                      !- Outlet Port
  {99db783f-1374-4148-886f-a782b1ac43ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {67e8f45b-71b6-43ac-930b-13e2a5c6f71b}, !- Handle
  {99db783f-1374-4148-886f-a782b1ac43ad}, !- Source Object
  6,                                      !- Outlet Port
  {a1b6f141-c3c3-452e-8dfb-6b9bf872f449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eff5acb-3418-4540-b068-a07b972920ef}, !- Handle
  {a1b6f141-c3c3-452e-8dfb-6b9bf872f449}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9a7ee845-5656-41a0-9306-0d986a782d89}, !- Handle
  Zone Hospital Kitchen C  - Story mid FCU Heating Coil Controller, !- Name
  {99db783f-1374-4148-886f-a782b1ac43ad}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {fe84b5b3-fd2c-4dc4-9cdd-cb634ed31bb3}, !- Handle
  Zone Hospital Kitchen C  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.49660696805892,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a766564-88f1-4206-bad4-3bb58abb33d8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5d9b1a3f-6d09-478a-ae7d-642bee4f1f17}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {0a766564-88f1-4206-bad4-3bb58abb33d8}, !- Handle
  Fan On Off Power Curve 54,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5d9b1a3f-6d09-478a-ae7d-642bee4f1f17}, !- Handle
  Fan On Off Efficiency Curve 54,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {99972860-ed73-476c-bf8f-a56661c71f2e}, !- Handle
  Zone Hospital Kitchen C  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.49660696805892,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {be657532-3767-4845-a573-f8592e9481d1}, !- Air Inlet Node Name
  {c2baa406-b83a-40fa-8938-16f7d59a9610}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {fe84b5b3-fd2c-4dc4-9cdd-cb634ed31bb3}, !- Supply Air Fan Name
  {c480dc7a-64ac-4b59-9367-b0f2f57de09d}, !- Cooling Coil Name
  0.00269708415023241,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {99db783f-1374-4148-886f-a782b1ac43ad}, !- Heating Coil Name
  0.00012678219899858,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2b2d45b0-401e-48b7-b941-6db1db9e7197}, !- Handle
  Zone Hospital Kitchen C  - Story mid FCU Inlet Air Node, !- Name
  {15afab34-145c-4ed5-abfd-497575d682bd}, !- Inlet Port
  {be657532-3767-4845-a573-f8592e9481d1}; !- Outlet Port

OS:Connection,
  {15afab34-145c-4ed5-abfd-497575d682bd}, !- Handle
  {34b28954-fad2-437e-ba36-89f380513013}, !- Source Object
  3,                                      !- Outlet Port
  {2b2d45b0-401e-48b7-b941-6db1db9e7197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be657532-3767-4845-a573-f8592e9481d1}, !- Handle
  {2b2d45b0-401e-48b7-b941-6db1db9e7197}, !- Source Object
  3,                                      !- Outlet Port
  {99972860-ed73-476c-bf8f-a56661c71f2e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2c06b86b-84c8-4ccb-97bc-1f6c7a00ff3a}, !- Handle
  Zone Hospital Kitchen C  - Story mid FCU Outlet Air Node, !- Name
  {c2baa406-b83a-40fa-8938-16f7d59a9610}, !- Inlet Port
  {5883ace9-03ab-4b08-a145-ec8af0eff0c6}; !- Outlet Port

OS:Connection,
  {5883ace9-03ab-4b08-a145-ec8af0eff0c6}, !- Handle
  {2c06b86b-84c8-4ccb-97bc-1f6c7a00ff3a}, !- Source Object
  3,                                      !- Outlet Port
  {debdce13-00c8-427d-8762-93e403820b9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2baa406-b83a-40fa-8938-16f7d59a9610}, !- Handle
  {99972860-ed73-476c-bf8f-a56661c71f2e}, !- Source Object
  10,                                     !- Outlet Port
  {2c06b86b-84c8-4ccb-97bc-1f6c7a00ff3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {608d30af-d806-45f7-b280-b52d6165c378}, !- Handle
  Zone Hospital Lobby A  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000301530725634789,                   !- Design Water Flow Rate {m3/s}
  0.464105031763344,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5857870908201,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00919104609985488,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {55ce8885-5fc4-4de2-9835-843c3612ee72}, !- Water Inlet Node Name
  {828c6d80-19e3-4922-9fc2-632f476510c8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2ed14fe4-0ad9-4466-b31c-bfe0ba176e70}, !- Handle
  Zone Hospital Lobby A  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {7aba1205-0710-4b2d-987e-b6a3920181d9}, !- Inlet Port
  {55ce8885-5fc4-4de2-9835-843c3612ee72}; !- Outlet Port

OS:Connection,
  {7aba1205-0710-4b2d-987e-b6a3920181d9}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  61,                                     !- Outlet Port
  {2ed14fe4-0ad9-4466-b31c-bfe0ba176e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3389f3b-b493-48aa-b946-23fb9ffc5cfc}, !- Handle
  Zone Hospital Lobby A  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {828c6d80-19e3-4922-9fc2-632f476510c8}, !- Inlet Port
  {3d32354e-9200-494a-a2cf-e2b1bdebcd52}; !- Outlet Port

OS:Connection,
  {55ce8885-5fc4-4de2-9835-843c3612ee72}, !- Handle
  {2ed14fe4-0ad9-4466-b31c-bfe0ba176e70}, !- Source Object
  3,                                      !- Outlet Port
  {608d30af-d806-45f7-b280-b52d6165c378}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {828c6d80-19e3-4922-9fc2-632f476510c8}, !- Handle
  {608d30af-d806-45f7-b280-b52d6165c378}, !- Source Object
  11,                                     !- Outlet Port
  {c3389f3b-b493-48aa-b946-23fb9ffc5cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d32354e-9200-494a-a2cf-e2b1bdebcd52}, !- Handle
  {c3389f3b-b493-48aa-b946-23fb9ffc5cfc}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {185b7d21-ca39-41e8-acce-639689a3dce9}, !- Handle
  Zone Hospital Lobby A  - Story mid FCU Cooling Coil Controller, !- Name
  {608d30af-d806-45f7-b280-b52d6165c378}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {13441bda-2ba4-4906-8e64-a9caef9145a8}, !- Handle
  Zone Hospital Lobby A  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  140.259513348922,                       !- U-Factor Times Area Value {W/K}
  0.000135169246464427,                   !- Maximum Water Flow Rate {m3/s}
  {0b8ff8c9-8210-4834-be71-a228b937191e}, !- Water Inlet Node Name
  {5ba04aff-d9a3-4b54-bae0-4caffffb3310}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6179.77574525784,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6439e65c-7985-4587-9b13-1a9318973fbf}, !- Handle
  Zone Hospital Lobby A  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {a032bea6-e03c-47da-853e-35e65420fa59}, !- Inlet Port
  {0b8ff8c9-8210-4834-be71-a228b937191e}; !- Outlet Port

OS:Connection,
  {a032bea6-e03c-47da-853e-35e65420fa59}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  61,                                     !- Outlet Port
  {6439e65c-7985-4587-9b13-1a9318973fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e8ba35e-8a6b-4d25-b83e-42c55981d112}, !- Handle
  Zone Hospital Lobby A  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {5ba04aff-d9a3-4b54-bae0-4caffffb3310}, !- Inlet Port
  {cf92026d-1e26-4d91-b15d-389c9fdbd81c}; !- Outlet Port

OS:Connection,
  {0b8ff8c9-8210-4834-be71-a228b937191e}, !- Handle
  {6439e65c-7985-4587-9b13-1a9318973fbf}, !- Source Object
  3,                                      !- Outlet Port
  {13441bda-2ba4-4906-8e64-a9caef9145a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5ba04aff-d9a3-4b54-bae0-4caffffb3310}, !- Handle
  {13441bda-2ba4-4906-8e64-a9caef9145a8}, !- Source Object
  6,                                      !- Outlet Port
  {8e8ba35e-8a6b-4d25-b83e-42c55981d112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf92026d-1e26-4d91-b15d-389c9fdbd81c}, !- Handle
  {8e8ba35e-8a6b-4d25-b83e-42c55981d112}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5c71f2aa-ec3c-4de4-8677-52894e4019b1}, !- Handle
  Zone Hospital Lobby A  - Story mid FCU Heating Coil Controller, !- Name
  {13441bda-2ba4-4906-8e64-a9caef9145a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {74a8d6bc-5fec-4765-99c9-821374f35aa2}, !- Handle
  Zone Hospital Lobby A  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.464105031763344,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3cb9e23a-2724-4e10-8ea2-decb678f0e4d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {94ce686e-38b0-48b2-bfae-fef67a202abf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3cb9e23a-2724-4e10-8ea2-decb678f0e4d}, !- Handle
  Fan On Off Power Curve 55,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {94ce686e-38b0-48b2-bfae-fef67a202abf}, !- Handle
  Fan On Off Efficiency Curve 55,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8153ba04-cce5-4b0f-9279-52a5248ea368}, !- Handle
  Zone Hospital Lobby A  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.464105031763344,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {e9c85423-87f8-4276-bda4-823066e92b88}, !- Air Inlet Node Name
  {6a4590e8-13f8-496d-8fce-e1ed3b747845}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {74a8d6bc-5fec-4765-99c9-821374f35aa2}, !- Supply Air Fan Name
  {608d30af-d806-45f7-b280-b52d6165c378}, !- Cooling Coil Name
  0.000301530725634789,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {13441bda-2ba4-4906-8e64-a9caef9145a8}, !- Heating Coil Name
  0.000135169246464427,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f0fffbac-279e-4241-9cab-2eaf2111c1ae}, !- Handle
  Zone Hospital Lobby A  - Story mid FCU Inlet Air Node, !- Name
  {d74472af-a99b-4eea-bb26-c4fac4c1b620}, !- Inlet Port
  {e9c85423-87f8-4276-bda4-823066e92b88}; !- Outlet Port

OS:Connection,
  {d74472af-a99b-4eea-bb26-c4fac4c1b620}, !- Handle
  {d5d83a8d-a647-456f-bed3-1b776fe72b10}, !- Source Object
  2,                                      !- Outlet Port
  {f0fffbac-279e-4241-9cab-2eaf2111c1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9c85423-87f8-4276-bda4-823066e92b88}, !- Handle
  {f0fffbac-279e-4241-9cab-2eaf2111c1ae}, !- Source Object
  3,                                      !- Outlet Port
  {8153ba04-cce5-4b0f-9279-52a5248ea368}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {15939a19-91d9-422d-8dfc-10700124224e}, !- Handle
  Zone Hospital Lobby A  - Story mid FCU Outlet Air Node, !- Name
  {6a4590e8-13f8-496d-8fce-e1ed3b747845}, !- Inlet Port
  {1ed1f0b8-f7c4-48c8-9ee9-1d88daec5c22}; !- Outlet Port

OS:Connection,
  {1ed1f0b8-f7c4-48c8-9ee9-1d88daec5c22}, !- Handle
  {15939a19-91d9-422d-8dfc-10700124224e}, !- Source Object
  3,                                      !- Outlet Port
  {c96211cc-b9e4-447a-9867-2cafb97f8ead}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a4590e8-13f8-496d-8fce-e1ed3b747845}, !- Handle
  {8153ba04-cce5-4b0f-9279-52a5248ea368}, !- Source Object
  10,                                     !- Outlet Port
  {15939a19-91d9-422d-8dfc-10700124224e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9a69fc29-e1b3-4d9d-8e0c-22e251330837}, !- Handle
  Zone Hospital Lobby A end_b - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000264157607729871,                   !- Design Water Flow Rate {m3/s}
  0.406984464589456,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5849284682037,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00918641717395629,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7142feaa-b94a-4b68-a857-e2bda330f218}, !- Water Inlet Node Name
  {1c26e08c-5eda-4101-88e7-b2bf64b27ebd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {276e95a1-cde8-46f9-ae38-7966b2d0dda4}, !- Handle
  Zone Hospital Lobby A end_b - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {b4951919-8dac-45b4-a602-719bed92bb47}, !- Inlet Port
  {7142feaa-b94a-4b68-a857-e2bda330f218}; !- Outlet Port

OS:Connection,
  {b4951919-8dac-45b4-a602-719bed92bb47}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  62,                                     !- Outlet Port
  {276e95a1-cde8-46f9-ae38-7966b2d0dda4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86697edd-44ae-44e2-84d4-711e3bd90d67}, !- Handle
  Zone Hospital Lobby A end_b - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {1c26e08c-5eda-4101-88e7-b2bf64b27ebd}, !- Inlet Port
  {056c1a2b-94ec-46ac-ad48-404ca6907d8b}; !- Outlet Port

OS:Connection,
  {7142feaa-b94a-4b68-a857-e2bda330f218}, !- Handle
  {276e95a1-cde8-46f9-ae38-7966b2d0dda4}, !- Source Object
  3,                                      !- Outlet Port
  {9a69fc29-e1b3-4d9d-8e0c-22e251330837}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1c26e08c-5eda-4101-88e7-b2bf64b27ebd}, !- Handle
  {9a69fc29-e1b3-4d9d-8e0c-22e251330837}, !- Source Object
  11,                                     !- Outlet Port
  {86697edd-44ae-44e2-84d4-711e3bd90d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056c1a2b-94ec-46ac-ad48-404ca6907d8b}, !- Handle
  {86697edd-44ae-44e2-84d4-711e3bd90d67}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8293b6e8-3536-48e6-adc5-bcc9577f137e}, !- Handle
  Zone Hospital Lobby A end_b - Story mid FCU Cooling Coil Controller, !- Name
  {9a69fc29-e1b3-4d9d-8e0c-22e251330837}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f88274d3-c58c-4758-a841-b7e486b8e171}, !- Handle
  Zone Hospital Lobby A end_b - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  151.850272784911,                       !- U-Factor Times Area Value {W/K}
  0.000146370964399955,                   !- Maximum Water Flow Rate {m3/s}
  {63eeebda-5cad-4bd3-a955-f7a9d74aa988}, !- Water Inlet Node Name
  {b7e6bd4a-e39b-428e-8676-428d67c6444e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6691.90484720865,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3bd1d136-e97c-4431-9942-77be67654d92}, !- Handle
  Zone Hospital Lobby A end_b - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {fc6f177e-972f-4b6a-be23-6a9cc9a23fab}, !- Inlet Port
  {63eeebda-5cad-4bd3-a955-f7a9d74aa988}; !- Outlet Port

OS:Connection,
  {fc6f177e-972f-4b6a-be23-6a9cc9a23fab}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  62,                                     !- Outlet Port
  {3bd1d136-e97c-4431-9942-77be67654d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85996fbf-e7e1-4256-afb3-113cde85b4df}, !- Handle
  Zone Hospital Lobby A end_b - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {b7e6bd4a-e39b-428e-8676-428d67c6444e}, !- Inlet Port
  {90706507-1759-420d-ae52-564318fa1a8e}; !- Outlet Port

OS:Connection,
  {63eeebda-5cad-4bd3-a955-f7a9d74aa988}, !- Handle
  {3bd1d136-e97c-4431-9942-77be67654d92}, !- Source Object
  3,                                      !- Outlet Port
  {f88274d3-c58c-4758-a841-b7e486b8e171}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b7e6bd4a-e39b-428e-8676-428d67c6444e}, !- Handle
  {f88274d3-c58c-4758-a841-b7e486b8e171}, !- Source Object
  6,                                      !- Outlet Port
  {85996fbf-e7e1-4256-afb3-113cde85b4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90706507-1759-420d-ae52-564318fa1a8e}, !- Handle
  {85996fbf-e7e1-4256-afb3-113cde85b4df}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bf009b5d-44c3-453d-814d-f65a5517b069}, !- Handle
  Zone Hospital Lobby A end_b - Story mid FCU Heating Coil Controller, !- Name
  {f88274d3-c58c-4758-a841-b7e486b8e171}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {cb729036-df20-4b8d-8258-6c140c8e5dfb}, !- Handle
  Zone Hospital Lobby A end_b - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.406984464589456,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d1361a50-319b-40e3-aeda-cb993af5d0ad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b431281e-a97f-48d3-a22a-bcc7caad977b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {d1361a50-319b-40e3-aeda-cb993af5d0ad}, !- Handle
  Fan On Off Power Curve 56,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b431281e-a97f-48d3-a22a-bcc7caad977b}, !- Handle
  Fan On Off Efficiency Curve 56,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {0d4dce5e-e6f9-4ec7-8504-6665c1251997}, !- Handle
  Zone Hospital Lobby A end_b - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.406984464589456,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {56dd4f29-5e8f-49e1-8377-99de59a09516}, !- Air Inlet Node Name
  {7fd312eb-299a-401d-b312-b063ac5dce4d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {cb729036-df20-4b8d-8258-6c140c8e5dfb}, !- Supply Air Fan Name
  {9a69fc29-e1b3-4d9d-8e0c-22e251330837}, !- Cooling Coil Name
  0.000264157607729871,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f88274d3-c58c-4758-a841-b7e486b8e171}, !- Heating Coil Name
  0.000146370964399955,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {0f504add-d61a-4f7b-9011-79202cb082f0}, !- Handle
  Zone Hospital Lobby A end_b - Story mid FCU Inlet Air Node, !- Name
  {547a97f5-537a-4a73-9eda-507e79d44beb}, !- Inlet Port
  {56dd4f29-5e8f-49e1-8377-99de59a09516}; !- Outlet Port

OS:Connection,
  {547a97f5-537a-4a73-9eda-507e79d44beb}, !- Handle
  {c42b44fd-2da4-4fac-ab73-e2afafd34b8a}, !- Source Object
  2,                                      !- Outlet Port
  {0f504add-d61a-4f7b-9011-79202cb082f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56dd4f29-5e8f-49e1-8377-99de59a09516}, !- Handle
  {0f504add-d61a-4f7b-9011-79202cb082f0}, !- Source Object
  3,                                      !- Outlet Port
  {0d4dce5e-e6f9-4ec7-8504-6665c1251997}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {db0f9578-57d6-4578-8e32-96e8bad6cf41}, !- Handle
  Zone Hospital Lobby A end_b - Story mid FCU Outlet Air Node, !- Name
  {7fd312eb-299a-401d-b312-b063ac5dce4d}, !- Inlet Port
  {38a429bb-0164-49ab-9e81-e102260e3c3c}; !- Outlet Port

OS:Connection,
  {38a429bb-0164-49ab-9e81-e102260e3c3c}, !- Handle
  {db0f9578-57d6-4578-8e32-96e8bad6cf41}, !- Source Object
  3,                                      !- Outlet Port
  {bc03b7b3-8a4a-4037-8f3e-9e166edfe261}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fd312eb-299a-401d-b312-b063ac5dce4d}, !- Handle
  {0d4dce5e-e6f9-4ec7-8504-6665c1251997}, !- Source Object
  10,                                     !- Outlet Port
  {db0f9578-57d6-4578-8e32-96e8bad6cf41}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {53dc4176-7409-4c44-b90e-e3ffd1ea9187}, !- Handle
  Zone Hospital Lobby B  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000538759391460971,                   !- Design Water Flow Rate {m3/s}
  0.595134657211221,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5805353221877,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0111701398632592,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c274bb51-a38b-4c06-9dee-155ad1ffd000}, !- Water Inlet Node Name
  {8e125314-2974-4cb3-9f94-7eafef1447f8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {99ceb013-0437-437c-9c5e-a0c4262cfc94}, !- Handle
  Zone Hospital Lobby B  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {90eee634-36e2-4eb6-86d0-854bd0f872fd}, !- Inlet Port
  {c274bb51-a38b-4c06-9dee-155ad1ffd000}; !- Outlet Port

OS:Connection,
  {90eee634-36e2-4eb6-86d0-854bd0f872fd}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  63,                                     !- Outlet Port
  {99ceb013-0437-437c-9c5e-a0c4262cfc94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d07ca89-e8b4-4ad1-a853-2f355d7f52bb}, !- Handle
  Zone Hospital Lobby B  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {8e125314-2974-4cb3-9f94-7eafef1447f8}, !- Inlet Port
  {aba5bab4-c9dd-4bf4-ac62-528c4f504441}; !- Outlet Port

OS:Connection,
  {c274bb51-a38b-4c06-9dee-155ad1ffd000}, !- Handle
  {99ceb013-0437-437c-9c5e-a0c4262cfc94}, !- Source Object
  3,                                      !- Outlet Port
  {53dc4176-7409-4c44-b90e-e3ffd1ea9187}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8e125314-2974-4cb3-9f94-7eafef1447f8}, !- Handle
  {53dc4176-7409-4c44-b90e-e3ffd1ea9187}, !- Source Object
  11,                                     !- Outlet Port
  {1d07ca89-e8b4-4ad1-a853-2f355d7f52bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aba5bab4-c9dd-4bf4-ac62-528c4f504441}, !- Handle
  {1d07ca89-e8b4-4ad1-a853-2f355d7f52bb}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {20489b62-5b57-4844-ab4a-09dd2109c22f}, !- Handle
  Zone Hospital Lobby B  - Story mid FCU Cooling Coil Controller, !- Name
  {53dc4176-7409-4c44-b90e-e3ffd1ea9187}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ef5d07fc-a162-48a0-b863-5af3d2411029}, !- Handle
  Zone Hospital Lobby B  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  163.923558887862,                       !- U-Factor Times Area Value {W/K}
  0.000157748697065952,                   !- Maximum Water Flow Rate {m3/s}
  {c4a564e2-bc6a-438f-b5cf-991d012758b6}, !- Water Inlet Node Name
  {02eefe54-d397-4d2a-8308-6d5db114281f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7212.08113141884,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3eba8903-17ac-48b0-9c11-632c6578c3fd}, !- Handle
  Zone Hospital Lobby B  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {bc24e418-afcb-4829-98df-2b38f6e1db51}, !- Inlet Port
  {c4a564e2-bc6a-438f-b5cf-991d012758b6}; !- Outlet Port

OS:Connection,
  {bc24e418-afcb-4829-98df-2b38f6e1db51}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  63,                                     !- Outlet Port
  {3eba8903-17ac-48b0-9c11-632c6578c3fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7770facf-5fd3-4b80-b596-1c4695c31079}, !- Handle
  Zone Hospital Lobby B  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {02eefe54-d397-4d2a-8308-6d5db114281f}, !- Inlet Port
  {f3a9a945-4550-4361-9d61-222085bea751}; !- Outlet Port

OS:Connection,
  {c4a564e2-bc6a-438f-b5cf-991d012758b6}, !- Handle
  {3eba8903-17ac-48b0-9c11-632c6578c3fd}, !- Source Object
  3,                                      !- Outlet Port
  {ef5d07fc-a162-48a0-b863-5af3d2411029}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {02eefe54-d397-4d2a-8308-6d5db114281f}, !- Handle
  {ef5d07fc-a162-48a0-b863-5af3d2411029}, !- Source Object
  6,                                      !- Outlet Port
  {7770facf-5fd3-4b80-b596-1c4695c31079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3a9a945-4550-4361-9d61-222085bea751}, !- Handle
  {7770facf-5fd3-4b80-b596-1c4695c31079}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e5e3707c-9783-45f6-964e-9da74110ba5f}, !- Handle
  Zone Hospital Lobby B  - Story mid FCU Heating Coil Controller, !- Name
  {ef5d07fc-a162-48a0-b863-5af3d2411029}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {5ebf914e-7052-47da-b106-4a9851ef5bb4}, !- Handle
  Zone Hospital Lobby B  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.595134657211221,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {881d8c1b-dc6e-4702-860c-77218952a8aa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8a835d23-86a3-46bc-b1f1-c653ce32512b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {881d8c1b-dc6e-4702-860c-77218952a8aa}, !- Handle
  Fan On Off Power Curve 57,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8a835d23-86a3-46bc-b1f1-c653ce32512b}, !- Handle
  Fan On Off Efficiency Curve 57,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {468bd82f-9246-41d0-9091-433f2173fcba}, !- Handle
  Zone Hospital Lobby B  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.595134657211221,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0a7d2c48-7286-4702-b042-a08794f7dff7}, !- Air Inlet Node Name
  {ab65ed5b-1aaf-4656-805f-ca12b0e4c9f2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5ebf914e-7052-47da-b106-4a9851ef5bb4}, !- Supply Air Fan Name
  {53dc4176-7409-4c44-b90e-e3ffd1ea9187}, !- Cooling Coil Name
  0.000538759391460971,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ef5d07fc-a162-48a0-b863-5af3d2411029}, !- Heating Coil Name
  0.000157748697065952,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c6d3979d-6a6b-4caa-a0fa-9679778348af}, !- Handle
  Zone Hospital Lobby B  - Story mid FCU Inlet Air Node, !- Name
  {0a5adaad-6227-4aac-b290-1b365504014a}, !- Inlet Port
  {0a7d2c48-7286-4702-b042-a08794f7dff7}; !- Outlet Port

OS:Connection,
  {0a5adaad-6227-4aac-b290-1b365504014a}, !- Handle
  {05dceaf0-2718-4613-a749-7380ae50611c}, !- Source Object
  2,                                      !- Outlet Port
  {c6d3979d-6a6b-4caa-a0fa-9679778348af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a7d2c48-7286-4702-b042-a08794f7dff7}, !- Handle
  {c6d3979d-6a6b-4caa-a0fa-9679778348af}, !- Source Object
  3,                                      !- Outlet Port
  {468bd82f-9246-41d0-9091-433f2173fcba}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4d5a7e69-aeb1-4c0e-9fea-b9f8d4b00dc9}, !- Handle
  Zone Hospital Lobby B  - Story mid FCU Outlet Air Node, !- Name
  {ab65ed5b-1aaf-4656-805f-ca12b0e4c9f2}, !- Inlet Port
  {9bfbc8fb-58bd-4e9a-ad16-8af348eaf58f}; !- Outlet Port

OS:Connection,
  {9bfbc8fb-58bd-4e9a-ad16-8af348eaf58f}, !- Handle
  {4d5a7e69-aeb1-4c0e-9fea-b9f8d4b00dc9}, !- Source Object
  3,                                      !- Outlet Port
  {6582d6ab-179b-41b1-944a-17a9fff6c282}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab65ed5b-1aaf-4656-805f-ca12b0e4c9f2}, !- Handle
  {468bd82f-9246-41d0-9091-433f2173fcba}, !- Source Object
  10,                                     !- Outlet Port
  {4d5a7e69-aeb1-4c0e-9fea-b9f8d4b00dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8bbdd2c5-f71a-414e-baff-bf168277564a}, !- Handle
  Zone Hospital Lobby B end_b - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00111812467404119,                    !- Design Water Flow Rate {m3/s}
  1.64551180231435,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5842450219978,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00942215489848141,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {65f549cf-3139-47a6-b378-642ed10d8789}, !- Water Inlet Node Name
  {444de5e9-72ef-43a3-a29c-8face22ef236}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a026a43f-0489-4eea-bd5a-5fe057b0779c}, !- Handle
  Zone Hospital Lobby B end_b - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {3c9ae5f3-0589-47ed-9c3e-6ede82260014}, !- Inlet Port
  {65f549cf-3139-47a6-b378-642ed10d8789}; !- Outlet Port

OS:Connection,
  {3c9ae5f3-0589-47ed-9c3e-6ede82260014}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  64,                                     !- Outlet Port
  {a026a43f-0489-4eea-bd5a-5fe057b0779c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6995be8e-459a-43c2-9f33-57124e343922}, !- Handle
  Zone Hospital Lobby B end_b - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {444de5e9-72ef-43a3-a29c-8face22ef236}, !- Inlet Port
  {c0d841be-0cd6-4c05-b9f3-8082d30c3974}; !- Outlet Port

OS:Connection,
  {65f549cf-3139-47a6-b378-642ed10d8789}, !- Handle
  {a026a43f-0489-4eea-bd5a-5fe057b0779c}, !- Source Object
  3,                                      !- Outlet Port
  {8bbdd2c5-f71a-414e-baff-bf168277564a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {444de5e9-72ef-43a3-a29c-8face22ef236}, !- Handle
  {8bbdd2c5-f71a-414e-baff-bf168277564a}, !- Source Object
  11,                                     !- Outlet Port
  {6995be8e-459a-43c2-9f33-57124e343922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0d841be-0cd6-4c05-b9f3-8082d30c3974}, !- Handle
  {6995be8e-459a-43c2-9f33-57124e343922}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {601b9fb8-838a-4375-99bf-1e22d2f29a93}, !- Handle
  Zone Hospital Lobby B end_b - Story mid FCU Cooling Coil Controller, !- Name
  {8bbdd2c5-f71a-414e-baff-bf168277564a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {07e9e0e8-d3d1-407d-a890-898fcb7d72d2}, !- Handle
  Zone Hospital Lobby B end_b - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  535.725070350037,                       !- U-Factor Times Area Value {W/K}
  0.00051628061993885,                    !- Maximum Water Flow Rate {m3/s}
  {49c9d178-0ae3-4278-9ada-dc697e35fe65}, !- Water Inlet Node Name
  {789f9acb-3a02-4052-b57a-2f8f70285424}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  23603.7304068603,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b866861-ffb7-4621-accc-33839c831af8}, !- Handle
  Zone Hospital Lobby B end_b - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {a0e979f3-7184-4223-b562-f2bfbc2d60d2}, !- Inlet Port
  {49c9d178-0ae3-4278-9ada-dc697e35fe65}; !- Outlet Port

OS:Connection,
  {a0e979f3-7184-4223-b562-f2bfbc2d60d2}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  64,                                     !- Outlet Port
  {3b866861-ffb7-4621-accc-33839c831af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f27c669a-c71f-45fd-92b6-3a24a511e697}, !- Handle
  Zone Hospital Lobby B end_b - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {789f9acb-3a02-4052-b57a-2f8f70285424}, !- Inlet Port
  {40db8c78-0353-4915-8344-516df421acee}; !- Outlet Port

OS:Connection,
  {49c9d178-0ae3-4278-9ada-dc697e35fe65}, !- Handle
  {3b866861-ffb7-4621-accc-33839c831af8}, !- Source Object
  3,                                      !- Outlet Port
  {07e9e0e8-d3d1-407d-a890-898fcb7d72d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {789f9acb-3a02-4052-b57a-2f8f70285424}, !- Handle
  {07e9e0e8-d3d1-407d-a890-898fcb7d72d2}, !- Source Object
  6,                                      !- Outlet Port
  {f27c669a-c71f-45fd-92b6-3a24a511e697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40db8c78-0353-4915-8344-516df421acee}, !- Handle
  {f27c669a-c71f-45fd-92b6-3a24a511e697}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4383d58b-987c-4205-b694-35cf36f4b1a4}, !- Handle
  Zone Hospital Lobby B end_b - Story mid FCU Heating Coil Controller, !- Name
  {07e9e0e8-d3d1-407d-a890-898fcb7d72d2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {59bf4ea7-c5f2-4a9a-ad36-3efb70ddadf9}, !- Handle
  Zone Hospital Lobby B end_b - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.64551180231435,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9aeb970c-fc4e-4999-b19e-979c37592a7f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {044a1d2c-418a-4bc3-b7d6-69d7c39121b1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {9aeb970c-fc4e-4999-b19e-979c37592a7f}, !- Handle
  Fan On Off Power Curve 58,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {044a1d2c-418a-4bc3-b7d6-69d7c39121b1}, !- Handle
  Fan On Off Efficiency Curve 58,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {6b958e89-ec15-4c24-9880-e51515df1220}, !- Handle
  Zone Hospital Lobby B end_b - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.64551180231435,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {27311b1d-78db-418a-94b1-36ff82d9f60d}, !- Air Inlet Node Name
  {f6cc0242-53de-4ebd-97ad-d841ac938b81}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {59bf4ea7-c5f2-4a9a-ad36-3efb70ddadf9}, !- Supply Air Fan Name
  {8bbdd2c5-f71a-414e-baff-bf168277564a}, !- Cooling Coil Name
  0.00111812467404119,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {07e9e0e8-d3d1-407d-a890-898fcb7d72d2}, !- Heating Coil Name
  0.00051628061993885,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f21d7eb2-3afe-4b10-a009-3a77aea77f9e}, !- Handle
  Zone Hospital Lobby B end_b - Story mid FCU Inlet Air Node, !- Name
  {706885d1-30a0-4619-a221-0b01a54b85f9}, !- Inlet Port
  {27311b1d-78db-418a-94b1-36ff82d9f60d}; !- Outlet Port

OS:Connection,
  {706885d1-30a0-4619-a221-0b01a54b85f9}, !- Handle
  {68679bab-4ee8-4f5b-8168-c47a85c2aee3}, !- Source Object
  2,                                      !- Outlet Port
  {f21d7eb2-3afe-4b10-a009-3a77aea77f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27311b1d-78db-418a-94b1-36ff82d9f60d}, !- Handle
  {f21d7eb2-3afe-4b10-a009-3a77aea77f9e}, !- Source Object
  3,                                      !- Outlet Port
  {6b958e89-ec15-4c24-9880-e51515df1220}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4095bca8-54b3-419a-b8e4-fee6b7436b60}, !- Handle
  Zone Hospital Lobby B end_b - Story mid FCU Outlet Air Node, !- Name
  {f6cc0242-53de-4ebd-97ad-d841ac938b81}, !- Inlet Port
  {def58c6a-070f-4136-88c2-f275137db42e}; !- Outlet Port

OS:Connection,
  {def58c6a-070f-4136-88c2-f275137db42e}, !- Handle
  {4095bca8-54b3-419a-b8e4-fee6b7436b60}, !- Source Object
  3,                                      !- Outlet Port
  {fd0f21bf-4d7b-4fed-95cb-16946aa49fd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6cc0242-53de-4ebd-97ad-d841ac938b81}, !- Handle
  {6b958e89-ec15-4c24-9880-e51515df1220}, !- Source Object
  10,                                     !- Outlet Port
  {4095bca8-54b3-419a-b8e4-fee6b7436b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a02741ad-0369-4d32-9150-bb2b4a87e9d0}, !- Handle
  Zone Hospital Lobby C  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000215323533826115,                   !- Design Water Flow Rate {m3/s}
  0.306502287818691,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5843612119951,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0096001727407775,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9f403e7d-6150-4860-a6c4-ee0720307cba}, !- Water Inlet Node Name
  {f201b0d9-8799-479d-87fa-6f1b30ea3bf7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e5b0f2a1-383f-40b2-853b-b95365119f0f}, !- Handle
  Zone Hospital Lobby C  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {906e0f7e-3ecd-461d-bd09-6049196add50}, !- Inlet Port
  {9f403e7d-6150-4860-a6c4-ee0720307cba}; !- Outlet Port

OS:Connection,
  {906e0f7e-3ecd-461d-bd09-6049196add50}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  65,                                     !- Outlet Port
  {e5b0f2a1-383f-40b2-853b-b95365119f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1345feac-3991-43a5-9c2b-973187e0d96c}, !- Handle
  Zone Hospital Lobby C  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {f201b0d9-8799-479d-87fa-6f1b30ea3bf7}, !- Inlet Port
  {889829af-ba4e-451f-9f68-6dc5cdb05064}; !- Outlet Port

OS:Connection,
  {9f403e7d-6150-4860-a6c4-ee0720307cba}, !- Handle
  {e5b0f2a1-383f-40b2-853b-b95365119f0f}, !- Source Object
  3,                                      !- Outlet Port
  {a02741ad-0369-4d32-9150-bb2b4a87e9d0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f201b0d9-8799-479d-87fa-6f1b30ea3bf7}, !- Handle
  {a02741ad-0369-4d32-9150-bb2b4a87e9d0}, !- Source Object
  11,                                     !- Outlet Port
  {1345feac-3991-43a5-9c2b-973187e0d96c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {889829af-ba4e-451f-9f68-6dc5cdb05064}, !- Handle
  {1345feac-3991-43a5-9c2b-973187e0d96c}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3ac3f9f6-fd72-45a8-a3b9-59ad64986176}, !- Handle
  Zone Hospital Lobby C  - Story mid FCU Cooling Coil Controller, !- Name
  {a02741ad-0369-4d32-9150-bb2b4a87e9d0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0a644fc6-e147-40b0-9c10-4537e803fcc6}, !- Handle
  Zone Hospital Lobby C  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  140.287110802932,                       !- U-Factor Times Area Value {W/K}
  0.000135195859502911,                   !- Maximum Water Flow Rate {m3/s}
  {6ec800a2-b568-41a0-97c1-d17c457a9387}, !- Water Inlet Node Name
  {67d7a7e1-9feb-4488-a765-56de1a864877}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6180.99246144169,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d340d28f-32aa-426b-a915-e18bd60328ea}, !- Handle
  Zone Hospital Lobby C  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {9c727bb9-ff91-48cc-a88a-343580e28faa}, !- Inlet Port
  {6ec800a2-b568-41a0-97c1-d17c457a9387}; !- Outlet Port

OS:Connection,
  {9c727bb9-ff91-48cc-a88a-343580e28faa}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  65,                                     !- Outlet Port
  {d340d28f-32aa-426b-a915-e18bd60328ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ebd7ae7-0316-40ac-b9bc-e9357ca0951f}, !- Handle
  Zone Hospital Lobby C  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {67d7a7e1-9feb-4488-a765-56de1a864877}, !- Inlet Port
  {8a27efaf-900d-4807-85e5-feb05de2a2ea}; !- Outlet Port

OS:Connection,
  {6ec800a2-b568-41a0-97c1-d17c457a9387}, !- Handle
  {d340d28f-32aa-426b-a915-e18bd60328ea}, !- Source Object
  3,                                      !- Outlet Port
  {0a644fc6-e147-40b0-9c10-4537e803fcc6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {67d7a7e1-9feb-4488-a765-56de1a864877}, !- Handle
  {0a644fc6-e147-40b0-9c10-4537e803fcc6}, !- Source Object
  6,                                      !- Outlet Port
  {4ebd7ae7-0316-40ac-b9bc-e9357ca0951f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a27efaf-900d-4807-85e5-feb05de2a2ea}, !- Handle
  {4ebd7ae7-0316-40ac-b9bc-e9357ca0951f}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9ee01d0d-2339-4abd-86ad-345b5941686a}, !- Handle
  Zone Hospital Lobby C  - Story mid FCU Heating Coil Controller, !- Name
  {0a644fc6-e147-40b0-9c10-4537e803fcc6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {7a8a6123-2f8a-485a-9b82-199de14c1be2}, !- Handle
  Zone Hospital Lobby C  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.306502287818691,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bcf3ab8b-82d6-47a8-ba09-c6b35ca8ef1c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e573b1fc-0f93-4541-ab21-c46e1a560f48}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {bcf3ab8b-82d6-47a8-ba09-c6b35ca8ef1c}, !- Handle
  Fan On Off Power Curve 59,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e573b1fc-0f93-4541-ab21-c46e1a560f48}, !- Handle
  Fan On Off Efficiency Curve 59,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1b02685e-f998-4cac-bf4a-c7e2042b20bc}, !- Handle
  Zone Hospital Lobby C  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.306502287818691,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {bf72b72e-8056-4c1a-ab4d-0f68709f6579}, !- Air Inlet Node Name
  {40d4c2e7-72b0-48d3-8003-b39ef86cbc5b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7a8a6123-2f8a-485a-9b82-199de14c1be2}, !- Supply Air Fan Name
  {a02741ad-0369-4d32-9150-bb2b4a87e9d0}, !- Cooling Coil Name
  0.000215323533826115,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0a644fc6-e147-40b0-9c10-4537e803fcc6}, !- Heating Coil Name
  0.000135195859502911,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b8c7bffb-88d5-4057-af1a-6e9f11469f4c}, !- Handle
  Zone Hospital Lobby C  - Story mid FCU Inlet Air Node, !- Name
  {ab5c66f9-1e63-4cf3-bd07-ddd1dd55d34a}, !- Inlet Port
  {bf72b72e-8056-4c1a-ab4d-0f68709f6579}; !- Outlet Port

OS:Connection,
  {ab5c66f9-1e63-4cf3-bd07-ddd1dd55d34a}, !- Handle
  {e2cadc1e-8b9b-4dbe-a05d-836bd188c465}, !- Source Object
  2,                                      !- Outlet Port
  {b8c7bffb-88d5-4057-af1a-6e9f11469f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf72b72e-8056-4c1a-ab4d-0f68709f6579}, !- Handle
  {b8c7bffb-88d5-4057-af1a-6e9f11469f4c}, !- Source Object
  3,                                      !- Outlet Port
  {1b02685e-f998-4cac-bf4a-c7e2042b20bc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c3ee4a18-397c-44aa-add6-9ebe9dfce6df}, !- Handle
  Zone Hospital Lobby C  - Story mid FCU Outlet Air Node, !- Name
  {40d4c2e7-72b0-48d3-8003-b39ef86cbc5b}, !- Inlet Port
  {41c8b70b-7e94-47e6-8f3a-d2f5faf1786d}; !- Outlet Port

OS:Connection,
  {41c8b70b-7e94-47e6-8f3a-d2f5faf1786d}, !- Handle
  {c3ee4a18-397c-44aa-add6-9ebe9dfce6df}, !- Source Object
  3,                                      !- Outlet Port
  {9e46f7ad-d20b-45db-b5eb-889cd03fcaa7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40d4c2e7-72b0-48d3-8003-b39ef86cbc5b}, !- Handle
  {1b02685e-f998-4cac-bf4a-c7e2042b20bc}, !- Source Object
  10,                                     !- Outlet Port
  {c3ee4a18-397c-44aa-add6-9ebe9dfce6df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {cca7fec2-2929-4a03-a22d-49dfeafb16b6}, !- Handle
  Zone Hospital Lobby C end_b - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000243758140049784,                   !- Design Water Flow Rate {m3/s}
  0.37213248870278,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5848883398847,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00923261363260796,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1ad02e77-1290-4cf3-84bc-e810f9d8dd77}, !- Water Inlet Node Name
  {1de337e1-5cc2-45b6-ad61-e8a61df40660}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {901997ea-ff6d-4526-87a9-8b039c4e2ba9}, !- Handle
  Zone Hospital Lobby C end_b - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {f9e96293-c18c-4932-943d-ba5f8bf819bf}, !- Inlet Port
  {1ad02e77-1290-4cf3-84bc-e810f9d8dd77}; !- Outlet Port

OS:Connection,
  {f9e96293-c18c-4932-943d-ba5f8bf819bf}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  66,                                     !- Outlet Port
  {901997ea-ff6d-4526-87a9-8b039c4e2ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b5c5776-ac72-4802-8c86-e2748a982f48}, !- Handle
  Zone Hospital Lobby C end_b - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {1de337e1-5cc2-45b6-ad61-e8a61df40660}, !- Inlet Port
  {d3d6c02f-fa8d-4a74-9e1d-2afdb6b03fce}; !- Outlet Port

OS:Connection,
  {1ad02e77-1290-4cf3-84bc-e810f9d8dd77}, !- Handle
  {901997ea-ff6d-4526-87a9-8b039c4e2ba9}, !- Source Object
  3,                                      !- Outlet Port
  {cca7fec2-2929-4a03-a22d-49dfeafb16b6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1de337e1-5cc2-45b6-ad61-e8a61df40660}, !- Handle
  {cca7fec2-2929-4a03-a22d-49dfeafb16b6}, !- Source Object
  11,                                     !- Outlet Port
  {4b5c5776-ac72-4802-8c86-e2748a982f48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d6c02f-fa8d-4a74-9e1d-2afdb6b03fce}, !- Handle
  {4b5c5776-ac72-4802-8c86-e2748a982f48}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  66;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2b18926c-6434-492b-9ea0-1ebab7b48320}, !- Handle
  Zone Hospital Lobby C end_b - Story mid FCU Cooling Coil Controller, !- Name
  {cca7fec2-2929-4a03-a22d-49dfeafb16b6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d2f17237-e3b1-469b-95f6-330e6a23759a}, !- Handle
  Zone Hospital Lobby C end_b - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  151.865391750123,                       !- U-Factor Times Area Value {W/K}
  0.000146385543702992,                   !- Maximum Water Flow Rate {m3/s}
  {a46012ea-420c-4452-991d-e16a3d78bd47}, !- Water Inlet Node Name
  {7e27089b-b582-4a16-92fa-91b208360a84}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6692.57139544837,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6b1423e5-75a2-4854-a3c1-35874d8646b9}, !- Handle
  Zone Hospital Lobby C end_b - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {9ee28815-9b79-4b52-bc88-e153e6407043}, !- Inlet Port
  {a46012ea-420c-4452-991d-e16a3d78bd47}; !- Outlet Port

OS:Connection,
  {9ee28815-9b79-4b52-bc88-e153e6407043}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  66,                                     !- Outlet Port
  {6b1423e5-75a2-4854-a3c1-35874d8646b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f090a6c6-3b98-4ba2-a56f-0cca10720743}, !- Handle
  Zone Hospital Lobby C end_b - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {7e27089b-b582-4a16-92fa-91b208360a84}, !- Inlet Port
  {aacd4944-cf37-4d78-bc02-c59bc53b406d}; !- Outlet Port

OS:Connection,
  {a46012ea-420c-4452-991d-e16a3d78bd47}, !- Handle
  {6b1423e5-75a2-4854-a3c1-35874d8646b9}, !- Source Object
  3,                                      !- Outlet Port
  {d2f17237-e3b1-469b-95f6-330e6a23759a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7e27089b-b582-4a16-92fa-91b208360a84}, !- Handle
  {d2f17237-e3b1-469b-95f6-330e6a23759a}, !- Source Object
  6,                                      !- Outlet Port
  {f090a6c6-3b98-4ba2-a56f-0cca10720743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aacd4944-cf37-4d78-bc02-c59bc53b406d}, !- Handle
  {f090a6c6-3b98-4ba2-a56f-0cca10720743}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  66;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4fbdd4c3-5ad6-41e7-8015-37cc6a143b38}, !- Handle
  Zone Hospital Lobby C end_b - Story mid FCU Heating Coil Controller, !- Name
  {d2f17237-e3b1-469b-95f6-330e6a23759a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b302908f-7c5a-4069-b6e2-867a79e7b95b}, !- Handle
  Zone Hospital Lobby C end_b - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.37213248870278,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {56027403-3095-4156-a875-04b892c6720c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1b33df69-5750-4a9c-b80c-3e08c1daf938}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {56027403-3095-4156-a875-04b892c6720c}, !- Handle
  Fan On Off Power Curve 60,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1b33df69-5750-4a9c-b80c-3e08c1daf938}, !- Handle
  Fan On Off Efficiency Curve 60,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {95d97b73-62b7-4e72-b9c5-e7ba68c3632e}, !- Handle
  Zone Hospital Lobby C end_b - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.37213248870278,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5fe46f51-1ed0-42bc-99c4-182408459a5f}, !- Air Inlet Node Name
  {233446fa-e309-4b0b-9cea-361c9dfa1f4f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b302908f-7c5a-4069-b6e2-867a79e7b95b}, !- Supply Air Fan Name
  {cca7fec2-2929-4a03-a22d-49dfeafb16b6}, !- Cooling Coil Name
  0.000243758140049784,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d2f17237-e3b1-469b-95f6-330e6a23759a}, !- Heating Coil Name
  0.000146385543702992,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {18df685d-9201-4680-8b93-d72c84c50dea}, !- Handle
  Zone Hospital Lobby C end_b - Story mid FCU Inlet Air Node, !- Name
  {b100ad49-06ad-4339-aca0-1e76f5347844}, !- Inlet Port
  {5fe46f51-1ed0-42bc-99c4-182408459a5f}; !- Outlet Port

OS:Connection,
  {b100ad49-06ad-4339-aca0-1e76f5347844}, !- Handle
  {9874a300-0d3f-4a7b-a31e-abc23e488a92}, !- Source Object
  2,                                      !- Outlet Port
  {18df685d-9201-4680-8b93-d72c84c50dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe46f51-1ed0-42bc-99c4-182408459a5f}, !- Handle
  {18df685d-9201-4680-8b93-d72c84c50dea}, !- Source Object
  3,                                      !- Outlet Port
  {95d97b73-62b7-4e72-b9c5-e7ba68c3632e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6f521078-e495-42c9-95cb-c074a843963d}, !- Handle
  Zone Hospital Lobby C end_b - Story mid FCU Outlet Air Node, !- Name
  {233446fa-e309-4b0b-9cea-361c9dfa1f4f}, !- Inlet Port
  {a8b823d3-8b90-4e5f-9520-a7df7dd6babc}; !- Outlet Port

OS:Connection,
  {a8b823d3-8b90-4e5f-9520-a7df7dd6babc}, !- Handle
  {6f521078-e495-42c9-95cb-c074a843963d}, !- Source Object
  3,                                      !- Outlet Port
  {6d33b779-ba68-4da7-8fa4-ba113d8a4d99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {233446fa-e309-4b0b-9cea-361c9dfa1f4f}, !- Handle
  {95d97b73-62b7-4e72-b9c5-e7ba68c3632e}, !- Source Object
  10,                                     !- Outlet Port
  {6f521078-e495-42c9-95cb-c074a843963d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {74a0e0a1-3d34-40e7-baad-b498acf766f1}, !- Handle
  Zone Hospital NurseStn A  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00147237072666493,                    !- Design Water Flow Rate {m3/s}
  2.35000671294708,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5860655046624,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00901174210105177,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bb6aefac-4466-4b8d-b8ed-ceeb298c4b1b}, !- Water Inlet Node Name
  {24fbc9db-9ab5-4f4e-abc7-af17939090e2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {273f4102-fa6c-4aff-a5b0-edd35432a0fb}, !- Handle
  Zone Hospital NurseStn A  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {f028dad0-6879-443e-be03-e39653522f05}, !- Inlet Port
  {bb6aefac-4466-4b8d-b8ed-ceeb298c4b1b}; !- Outlet Port

OS:Connection,
  {f028dad0-6879-443e-be03-e39653522f05}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  67,                                     !- Outlet Port
  {273f4102-fa6c-4aff-a5b0-edd35432a0fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2c3b9cf-a35b-4db6-bb27-5e1dc5d75ea5}, !- Handle
  Zone Hospital NurseStn A  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {24fbc9db-9ab5-4f4e-abc7-af17939090e2}, !- Inlet Port
  {72d3748a-5934-4054-b890-93fd624f0b79}; !- Outlet Port

OS:Connection,
  {bb6aefac-4466-4b8d-b8ed-ceeb298c4b1b}, !- Handle
  {273f4102-fa6c-4aff-a5b0-edd35432a0fb}, !- Source Object
  3,                                      !- Outlet Port
  {74a0e0a1-3d34-40e7-baad-b498acf766f1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {24fbc9db-9ab5-4f4e-abc7-af17939090e2}, !- Handle
  {74a0e0a1-3d34-40e7-baad-b498acf766f1}, !- Source Object
  11,                                     !- Outlet Port
  {a2c3b9cf-a35b-4db6-bb27-5e1dc5d75ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72d3748a-5934-4054-b890-93fd624f0b79}, !- Handle
  {a2c3b9cf-a35b-4db6-bb27-5e1dc5d75ea5}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dda4bbf0-4180-4679-8db7-e1b5bb2a40bc}, !- Handle
  Zone Hospital NurseStn A  - Story mid FCU Cooling Coil Controller, !- Name
  {74a0e0a1-3d34-40e7-baad-b498acf766f1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {087c5c07-f412-4a50-982b-910e784fb796}, !- Handle
  Zone Hospital NurseStn A  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  242.530129160113,                       !- U-Factor Times Area Value {W/K}
  0.000233591636551009,                   !- Maximum Water Flow Rate {m3/s}
  {3cb8e039-00da-4d1e-9394-6bb513f5d122}, !- Water Inlet Node Name
  {55ab1453-6dad-4e61-b257-a6a005708be7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10679.5293131483,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c15e84f7-fcb6-4afe-bf17-b9dcea24af57}, !- Handle
  Zone Hospital NurseStn A  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {eb4a1e10-8ecb-4643-9e5b-ef5ed369a7d6}, !- Inlet Port
  {3cb8e039-00da-4d1e-9394-6bb513f5d122}; !- Outlet Port

OS:Connection,
  {eb4a1e10-8ecb-4643-9e5b-ef5ed369a7d6}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  67,                                     !- Outlet Port
  {c15e84f7-fcb6-4afe-bf17-b9dcea24af57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb824e40-4a30-4ee6-8205-9a8cb0489378}, !- Handle
  Zone Hospital NurseStn A  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {55ab1453-6dad-4e61-b257-a6a005708be7}, !- Inlet Port
  {24da1b78-655a-46ea-9c1b-1673afbf310e}; !- Outlet Port

OS:Connection,
  {3cb8e039-00da-4d1e-9394-6bb513f5d122}, !- Handle
  {c15e84f7-fcb6-4afe-bf17-b9dcea24af57}, !- Source Object
  3,                                      !- Outlet Port
  {087c5c07-f412-4a50-982b-910e784fb796}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55ab1453-6dad-4e61-b257-a6a005708be7}, !- Handle
  {087c5c07-f412-4a50-982b-910e784fb796}, !- Source Object
  6,                                      !- Outlet Port
  {fb824e40-4a30-4ee6-8205-9a8cb0489378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24da1b78-655a-46ea-9c1b-1673afbf310e}, !- Handle
  {fb824e40-4a30-4ee6-8205-9a8cb0489378}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fbd3aad6-ad55-4f7c-8878-b9919fee622b}, !- Handle
  Zone Hospital NurseStn A  - Story mid FCU Heating Coil Controller, !- Name
  {087c5c07-f412-4a50-982b-910e784fb796}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ca5fd3f5-9c08-4612-aa52-220b67c3e74b}, !- Handle
  Zone Hospital NurseStn A  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.35000671294708,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa96bef1-f794-4c90-99b6-403b139f77c6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {50be9e14-3fe5-496b-a92f-5541f10f9282}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {fa96bef1-f794-4c90-99b6-403b139f77c6}, !- Handle
  Fan On Off Power Curve 61,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {50be9e14-3fe5-496b-a92f-5541f10f9282}, !- Handle
  Fan On Off Efficiency Curve 61,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {476ad479-2bf0-4253-b202-9088cb481c60}, !- Handle
  Zone Hospital NurseStn A  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.35000671294708,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {35f78835-fcd3-4a6b-b325-f195fb7f0834}, !- Air Inlet Node Name
  {ec914786-073a-4b32-a759-5aba7f6f356b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ca5fd3f5-9c08-4612-aa52-220b67c3e74b}, !- Supply Air Fan Name
  {74a0e0a1-3d34-40e7-baad-b498acf766f1}, !- Cooling Coil Name
  0.00147237072666493,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {087c5c07-f412-4a50-982b-910e784fb796}, !- Heating Coil Name
  0.000233591636551009,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {da5c85f4-f467-419f-a3b4-d6428b25745c}, !- Handle
  Zone Hospital NurseStn A  - Story mid FCU Inlet Air Node, !- Name
  {5c8fdac4-3903-4a40-81cb-7180335202f2}, !- Inlet Port
  {35f78835-fcd3-4a6b-b325-f195fb7f0834}; !- Outlet Port

OS:Connection,
  {5c8fdac4-3903-4a40-81cb-7180335202f2}, !- Handle
  {6f0f0a89-93f1-4889-b95c-ed82b1958b98}, !- Source Object
  2,                                      !- Outlet Port
  {da5c85f4-f467-419f-a3b4-d6428b25745c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35f78835-fcd3-4a6b-b325-f195fb7f0834}, !- Handle
  {da5c85f4-f467-419f-a3b4-d6428b25745c}, !- Source Object
  3,                                      !- Outlet Port
  {476ad479-2bf0-4253-b202-9088cb481c60}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b2e06b2e-97b9-425b-8b2c-e848673c1792}, !- Handle
  Zone Hospital NurseStn A  - Story mid FCU Outlet Air Node, !- Name
  {ec914786-073a-4b32-a759-5aba7f6f356b}, !- Inlet Port
  {538be67a-7666-4147-88f3-77c95509d750}; !- Outlet Port

OS:Connection,
  {538be67a-7666-4147-88f3-77c95509d750}, !- Handle
  {b2e06b2e-97b9-425b-8b2c-e848673c1792}, !- Source Object
  3,                                      !- Outlet Port
  {69266167-0edb-4e3d-880e-8eb43da3d208}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec914786-073a-4b32-a759-5aba7f6f356b}, !- Handle
  {476ad479-2bf0-4253-b202-9088cb481c60}, !- Source Object
  10,                                     !- Outlet Port
  {b2e06b2e-97b9-425b-8b2c-e848673c1792}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {05bf1096-49e9-4f5e-a00c-a5962573252a}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000347840946069546,                   !- Design Water Flow Rate {m3/s}
  0.554913035598407,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5853943511562,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00901433003549527,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f139dcb5-2ec6-4bbf-99b1-65c8d7c87410}, !- Water Inlet Node Name
  {e3d352c3-2df6-4403-81e3-b37a24496149}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c1357239-244f-4e55-a903-12e5ef6e45b7}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {f9bec2cc-14f5-4e0a-936a-e4f1204d3016}, !- Inlet Port
  {f139dcb5-2ec6-4bbf-99b1-65c8d7c87410}; !- Outlet Port

OS:Connection,
  {f9bec2cc-14f5-4e0a-936a-e4f1204d3016}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  68,                                     !- Outlet Port
  {c1357239-244f-4e55-a903-12e5ef6e45b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da4fe9aa-6a83-44ab-8c73-232660202b77}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {e3d352c3-2df6-4403-81e3-b37a24496149}, !- Inlet Port
  {f1063d95-6033-41df-b235-e24a4f89da3a}; !- Outlet Port

OS:Connection,
  {f139dcb5-2ec6-4bbf-99b1-65c8d7c87410}, !- Handle
  {c1357239-244f-4e55-a903-12e5ef6e45b7}, !- Source Object
  3,                                      !- Outlet Port
  {05bf1096-49e9-4f5e-a00c-a5962573252a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e3d352c3-2df6-4403-81e3-b37a24496149}, !- Handle
  {05bf1096-49e9-4f5e-a00c-a5962573252a}, !- Source Object
  11,                                     !- Outlet Port
  {da4fe9aa-6a83-44ab-8c73-232660202b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1063d95-6033-41df-b235-e24a4f89da3a}, !- Handle
  {da4fe9aa-6a83-44ab-8c73-232660202b77}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  68;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {283eace1-85c1-47d7-9969-65062ce1ca16}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid FCU Cooling Coil Controller, !- Name
  {05bf1096-49e9-4f5e-a00c-a5962573252a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3d3da5da-7f55-4fcd-a03a-94d3b2465735}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  119.932416866806,                       !- U-Factor Times Area Value {W/K}
  0.000115592492733644,                   !- Maximum Water Flow Rate {m3/s}
  {d71a437d-9594-4268-8995-7e488eae36e4}, !- Water Inlet Node Name
  {3b03dbcd-47e1-4ec6-aafe-501df1dc6b3b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5284.75005679092,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0b44adf5-01b9-4ab6-bc02-388f46e178d2}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {b3fd6fd3-b44a-4cb3-a852-4ce216cb92d7}, !- Inlet Port
  {d71a437d-9594-4268-8995-7e488eae36e4}; !- Outlet Port

OS:Connection,
  {b3fd6fd3-b44a-4cb3-a852-4ce216cb92d7}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  68,                                     !- Outlet Port
  {0b44adf5-01b9-4ab6-bc02-388f46e178d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {614e6d82-dd15-4c25-ac49-094dc6cfcf08}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {3b03dbcd-47e1-4ec6-aafe-501df1dc6b3b}, !- Inlet Port
  {70cffd05-3f40-489d-b7cf-9e806c6fc45e}; !- Outlet Port

OS:Connection,
  {d71a437d-9594-4268-8995-7e488eae36e4}, !- Handle
  {0b44adf5-01b9-4ab6-bc02-388f46e178d2}, !- Source Object
  3,                                      !- Outlet Port
  {3d3da5da-7f55-4fcd-a03a-94d3b2465735}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3b03dbcd-47e1-4ec6-aafe-501df1dc6b3b}, !- Handle
  {3d3da5da-7f55-4fcd-a03a-94d3b2465735}, !- Source Object
  6,                                      !- Outlet Port
  {614e6d82-dd15-4c25-ac49-094dc6cfcf08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70cffd05-3f40-489d-b7cf-9e806c6fc45e}, !- Handle
  {614e6d82-dd15-4c25-ac49-094dc6cfcf08}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  68;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9231e9bf-dfb3-4bb4-b9f4-1402b69fef24}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid FCU Heating Coil Controller, !- Name
  {3d3da5da-7f55-4fcd-a03a-94d3b2465735}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6ea79caa-c8b5-41d9-9730-c36c75c9aed2}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.554913035598407,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {877d7610-fd40-4850-8104-176b53949efa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b2c1f00b-3fda-465f-83b9-1727465dbf23}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {877d7610-fd40-4850-8104-176b53949efa}, !- Handle
  Fan On Off Power Curve 62,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b2c1f00b-3fda-465f-83b9-1727465dbf23}, !- Handle
  Fan On Off Efficiency Curve 62,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {5734fb3b-efee-44ac-ba82-c4517cd6c8d1}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.554913035598407,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8b04198d-9c1e-457d-97c0-3baed91e6964}, !- Air Inlet Node Name
  {437a282b-60a5-479e-8a73-c91d1c8d04ab}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6ea79caa-c8b5-41d9-9730-c36c75c9aed2}, !- Supply Air Fan Name
  {05bf1096-49e9-4f5e-a00c-a5962573252a}, !- Cooling Coil Name
  0.000347840946069546,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3d3da5da-7f55-4fcd-a03a-94d3b2465735}, !- Heating Coil Name
  0.000115592492733644,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {614c4c51-5747-48fe-bb04-65a9ceb4c8b6}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid FCU Inlet Air Node, !- Name
  {a1af1d13-9e4c-483e-b8d0-2bfa48f157bb}, !- Inlet Port
  {8b04198d-9c1e-457d-97c0-3baed91e6964}; !- Outlet Port

OS:Connection,
  {a1af1d13-9e4c-483e-b8d0-2bfa48f157bb}, !- Handle
  {5a8c6339-3616-4ac6-af3a-5c1a62ee9b27}, !- Source Object
  2,                                      !- Outlet Port
  {614c4c51-5747-48fe-bb04-65a9ceb4c8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b04198d-9c1e-457d-97c0-3baed91e6964}, !- Handle
  {614c4c51-5747-48fe-bb04-65a9ceb4c8b6}, !- Source Object
  3,                                      !- Outlet Port
  {5734fb3b-efee-44ac-ba82-c4517cd6c8d1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0777cc9a-ba9d-470f-bb73-edeccaa14afe}, !- Handle
  Zone Hospital NurseStn A end_a - Story mid FCU Outlet Air Node, !- Name
  {437a282b-60a5-479e-8a73-c91d1c8d04ab}, !- Inlet Port
  {d123ace3-c06c-4107-b6d7-116473d0afe4}; !- Outlet Port

OS:Connection,
  {d123ace3-c06c-4107-b6d7-116473d0afe4}, !- Handle
  {0777cc9a-ba9d-470f-bb73-edeccaa14afe}, !- Source Object
  3,                                      !- Outlet Port
  {d6698683-11a9-49f7-be51-a0bc3b34ac08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {437a282b-60a5-479e-8a73-c91d1c8d04ab}, !- Handle
  {5734fb3b-efee-44ac-ba82-c4517cd6c8d1}, !- Source Object
  10,                                     !- Outlet Port
  {0777cc9a-ba9d-470f-bb73-edeccaa14afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {68a4d020-36ee-4380-9fe2-ee0040082d86}, !- Handle
  Zone Hospital NurseStn B  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00475056327425931,                    !- Design Water Flow Rate {m3/s}
  6.99758934451111,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5853289752533,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00941697018566291,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b63ecd88-f486-46ce-a1cb-43c3ca33886d}, !- Water Inlet Node Name
  {b5c18428-86f4-4694-bd17-8791e7a9402b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {65dc99c6-3eee-4a42-a9da-fdf704c4ca71}, !- Handle
  Zone Hospital NurseStn B  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {e0f42630-7ee8-4701-9aea-72f1518643f4}, !- Inlet Port
  {b63ecd88-f486-46ce-a1cb-43c3ca33886d}; !- Outlet Port

OS:Connection,
  {e0f42630-7ee8-4701-9aea-72f1518643f4}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  69,                                     !- Outlet Port
  {65dc99c6-3eee-4a42-a9da-fdf704c4ca71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efa24586-0700-4ba1-a4b7-3fa70fa08e4c}, !- Handle
  Zone Hospital NurseStn B  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {b5c18428-86f4-4694-bd17-8791e7a9402b}, !- Inlet Port
  {be4d5fb2-34fa-4dee-9b6c-bea7abf46a61}; !- Outlet Port

OS:Connection,
  {b63ecd88-f486-46ce-a1cb-43c3ca33886d}, !- Handle
  {65dc99c6-3eee-4a42-a9da-fdf704c4ca71}, !- Source Object
  3,                                      !- Outlet Port
  {68a4d020-36ee-4380-9fe2-ee0040082d86}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b5c18428-86f4-4694-bd17-8791e7a9402b}, !- Handle
  {68a4d020-36ee-4380-9fe2-ee0040082d86}, !- Source Object
  11,                                     !- Outlet Port
  {efa24586-0700-4ba1-a4b7-3fa70fa08e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be4d5fb2-34fa-4dee-9b6c-bea7abf46a61}, !- Handle
  {efa24586-0700-4ba1-a4b7-3fa70fa08e4c}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {346b9e7c-0ba6-4318-b556-5bcf2776030d}, !- Handle
  Zone Hospital NurseStn B  - Story mid FCU Cooling Coil Controller, !- Name
  {68a4d020-36ee-4380-9fe2-ee0040082d86}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {487a6713-9f83-4ea7-87e1-2883d38be085}, !- Handle
  Zone Hospital NurseStn B  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  493.77111006465,                        !- U-Factor Times Area Value {W/K}
  0.000453237930330024,                   !- Maximum Water Flow Rate {m3/s}
  {bcb0c873-1a4d-4df1-b65d-da784120c1de}, !- Water Inlet Node Name
  {46449f74-f3fa-477e-8b29-ad42b163fd38}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  20721.4942891723,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {32f1a08e-2a89-4c5f-bad0-6b32f089748c}, !- Handle
  Zone Hospital NurseStn B  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {2f85f147-4605-43db-ad69-836d56ae1c88}, !- Inlet Port
  {bcb0c873-1a4d-4df1-b65d-da784120c1de}; !- Outlet Port

OS:Connection,
  {2f85f147-4605-43db-ad69-836d56ae1c88}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  69,                                     !- Outlet Port
  {32f1a08e-2a89-4c5f-bad0-6b32f089748c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af7d1e76-815d-4f4a-bf59-a7cea6ddb35a}, !- Handle
  Zone Hospital NurseStn B  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {46449f74-f3fa-477e-8b29-ad42b163fd38}, !- Inlet Port
  {159f6c69-110e-4263-92ca-66bf0c350542}; !- Outlet Port

OS:Connection,
  {bcb0c873-1a4d-4df1-b65d-da784120c1de}, !- Handle
  {32f1a08e-2a89-4c5f-bad0-6b32f089748c}, !- Source Object
  3,                                      !- Outlet Port
  {487a6713-9f83-4ea7-87e1-2883d38be085}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {46449f74-f3fa-477e-8b29-ad42b163fd38}, !- Handle
  {487a6713-9f83-4ea7-87e1-2883d38be085}, !- Source Object
  6,                                      !- Outlet Port
  {af7d1e76-815d-4f4a-bf59-a7cea6ddb35a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {159f6c69-110e-4263-92ca-66bf0c350542}, !- Handle
  {af7d1e76-815d-4f4a-bf59-a7cea6ddb35a}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5d6aa014-8b30-4b56-a960-c368f7a1ff38}, !- Handle
  Zone Hospital NurseStn B  - Story mid FCU Heating Coil Controller, !- Name
  {487a6713-9f83-4ea7-87e1-2883d38be085}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {48e84ded-9f70-42fb-a8a9-d49526878e62}, !- Handle
  Zone Hospital NurseStn B  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  6.99758934451111,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {837b09e3-a23d-4e9e-80b9-508f3157821e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ad0bba19-fe74-4ca8-8ba0-e2d703cf028c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {837b09e3-a23d-4e9e-80b9-508f3157821e}, !- Handle
  Fan On Off Power Curve 63,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ad0bba19-fe74-4ca8-8ba0-e2d703cf028c}, !- Handle
  Fan On Off Efficiency Curve 63,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3f33ff88-979f-4db0-a914-c89a85d719d1}, !- Handle
  Zone Hospital NurseStn B  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  6.99758934451111,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {091bcf35-0a9c-45f5-a168-5cfc2b90cd73}, !- Air Inlet Node Name
  {39e71853-3408-4a69-9ced-092d1d361f9b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {48e84ded-9f70-42fb-a8a9-d49526878e62}, !- Supply Air Fan Name
  {68a4d020-36ee-4380-9fe2-ee0040082d86}, !- Cooling Coil Name
  0.00475056327425931,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {487a6713-9f83-4ea7-87e1-2883d38be085}, !- Heating Coil Name
  0.000453237930330024,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {cb568b8e-4e3d-4b88-bd5b-0130c34595e9}, !- Handle
  Zone Hospital NurseStn B  - Story mid FCU Inlet Air Node, !- Name
  {5da88b22-0e59-4a1b-895e-d04b31a43714}, !- Inlet Port
  {091bcf35-0a9c-45f5-a168-5cfc2b90cd73}; !- Outlet Port

OS:Connection,
  {5da88b22-0e59-4a1b-895e-d04b31a43714}, !- Handle
  {7fa39b08-b9e6-48d7-b9ac-ceda7cda3138}, !- Source Object
  2,                                      !- Outlet Port
  {cb568b8e-4e3d-4b88-bd5b-0130c34595e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091bcf35-0a9c-45f5-a168-5cfc2b90cd73}, !- Handle
  {cb568b8e-4e3d-4b88-bd5b-0130c34595e9}, !- Source Object
  3,                                      !- Outlet Port
  {3f33ff88-979f-4db0-a914-c89a85d719d1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d80543d3-ddce-4d65-8c35-5981cecd81db}, !- Handle
  Zone Hospital NurseStn B  - Story mid FCU Outlet Air Node, !- Name
  {39e71853-3408-4a69-9ced-092d1d361f9b}, !- Inlet Port
  {84ad02ac-d2da-4a3e-bc8e-d5e4027ad0ff}; !- Outlet Port

OS:Connection,
  {84ad02ac-d2da-4a3e-bc8e-d5e4027ad0ff}, !- Handle
  {d80543d3-ddce-4d65-8c35-5981cecd81db}, !- Source Object
  3,                                      !- Outlet Port
  {20e10cb1-c9c9-47e1-b347-a0611446700d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39e71853-3408-4a69-9ced-092d1d361f9b}, !- Handle
  {3f33ff88-979f-4db0-a914-c89a85d719d1}, !- Source Object
  10,                                     !- Outlet Port
  {d80543d3-ddce-4d65-8c35-5981cecd81db}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {289ae37f-2964-4c3d-9c10-55cc9fc9ffaf}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00139120673730617,                    !- Design Water Flow Rate {m3/s}
  2.15274135310379,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5852045475171,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0091645556860535,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9a81d5e3-010a-4924-ac55-9f6805727568}, !- Water Inlet Node Name
  {0bf5dc78-5055-49f1-8be7-51cc3b7e6542}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {65e70112-d912-4245-8eb9-e6402c228ae9}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {655778d1-d327-4770-a3e5-5285f0bf08f4}, !- Inlet Port
  {9a81d5e3-010a-4924-ac55-9f6805727568}; !- Outlet Port

OS:Connection,
  {655778d1-d327-4770-a3e5-5285f0bf08f4}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  70,                                     !- Outlet Port
  {65e70112-d912-4245-8eb9-e6402c228ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10c5afb5-32e4-4d43-a42a-e0e23e75abcf}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {0bf5dc78-5055-49f1-8be7-51cc3b7e6542}, !- Inlet Port
  {b05136cc-e38d-4e36-b00a-82b4286d579f}; !- Outlet Port

OS:Connection,
  {9a81d5e3-010a-4924-ac55-9f6805727568}, !- Handle
  {65e70112-d912-4245-8eb9-e6402c228ae9}, !- Source Object
  3,                                      !- Outlet Port
  {289ae37f-2964-4c3d-9c10-55cc9fc9ffaf}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0bf5dc78-5055-49f1-8be7-51cc3b7e6542}, !- Handle
  {289ae37f-2964-4c3d-9c10-55cc9fc9ffaf}, !- Source Object
  11,                                     !- Outlet Port
  {10c5afb5-32e4-4d43-a42a-e0e23e75abcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b05136cc-e38d-4e36-b00a-82b4286d579f}, !- Handle
  {10c5afb5-32e4-4d43-a42a-e0e23e75abcf}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  70;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e3cfdc60-65ac-4d01-8bbf-c325942386dd}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid FCU Cooling Coil Controller, !- Name
  {289ae37f-2964-4c3d-9c10-55cc9fc9ffaf}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {701f5bdb-1909-4c78-9274-711cf6263ec1}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  269.989370616989,                       !- U-Factor Times Area Value {W/K}
  0.000260047310388002,                   !- Maximum Water Flow Rate {m3/s}
  {360a5050-e8eb-4259-a61b-ce3f8b7be61c}, !- Water Inlet Node Name
  {b03a57b9-ebf8-4cb6-b7b7-514519af81c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  11889.050974167,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {51bbadf7-dbcf-40b3-9898-0ba6f0d21c7d}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {32094be2-d5f7-44dc-8630-70dcff02207e}, !- Inlet Port
  {360a5050-e8eb-4259-a61b-ce3f8b7be61c}; !- Outlet Port

OS:Connection,
  {32094be2-d5f7-44dc-8630-70dcff02207e}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  70,                                     !- Outlet Port
  {51bbadf7-dbcf-40b3-9898-0ba6f0d21c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e69df8cc-1034-4a86-bf89-a84f9ee78b67}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {b03a57b9-ebf8-4cb6-b7b7-514519af81c4}, !- Inlet Port
  {13c6353d-93b3-4cb9-a59b-ac89ac6e81ee}; !- Outlet Port

OS:Connection,
  {360a5050-e8eb-4259-a61b-ce3f8b7be61c}, !- Handle
  {51bbadf7-dbcf-40b3-9898-0ba6f0d21c7d}, !- Source Object
  3,                                      !- Outlet Port
  {701f5bdb-1909-4c78-9274-711cf6263ec1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b03a57b9-ebf8-4cb6-b7b7-514519af81c4}, !- Handle
  {701f5bdb-1909-4c78-9274-711cf6263ec1}, !- Source Object
  6,                                      !- Outlet Port
  {e69df8cc-1034-4a86-bf89-a84f9ee78b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c6353d-93b3-4cb9-a59b-ac89ac6e81ee}, !- Handle
  {e69df8cc-1034-4a86-bf89-a84f9ee78b67}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  70;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bc5cc584-8e9b-4cc6-9178-7e1f67565a1d}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid FCU Heating Coil Controller, !- Name
  {701f5bdb-1909-4c78-9274-711cf6263ec1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e940dfa6-afbe-4bab-a6b0-e697838688c7}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.15274135310379,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33df6565-c043-473c-bbb3-38319c447075}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f75dee71-1172-4279-97e4-547fcd3c0ca1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {33df6565-c043-473c-bbb3-38319c447075}, !- Handle
  Fan On Off Power Curve 64,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f75dee71-1172-4279-97e4-547fcd3c0ca1}, !- Handle
  Fan On Off Efficiency Curve 64,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3f6e1ffd-22d9-4bbe-b32d-72f4c8000c42}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.15274135310379,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b11277e9-6480-4561-a2c9-f9035f2c6979}, !- Air Inlet Node Name
  {2d3689b5-cf94-4563-ad31-86a49706e022}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e940dfa6-afbe-4bab-a6b0-e697838688c7}, !- Supply Air Fan Name
  {289ae37f-2964-4c3d-9c10-55cc9fc9ffaf}, !- Cooling Coil Name
  0.00139120673730617,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {701f5bdb-1909-4c78-9274-711cf6263ec1}, !- Heating Coil Name
  0.000260047310388002,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {3bdfaea9-b012-4f46-bea0-1666c3a07506}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid FCU Inlet Air Node, !- Name
  {4d32c6b3-f3a2-4f48-ad1b-314aebb5e869}, !- Inlet Port
  {b11277e9-6480-4561-a2c9-f9035f2c6979}; !- Outlet Port

OS:Connection,
  {4d32c6b3-f3a2-4f48-ad1b-314aebb5e869}, !- Handle
  {673fd991-d719-4679-989e-e11e8ff13db8}, !- Source Object
  2,                                      !- Outlet Port
  {3bdfaea9-b012-4f46-bea0-1666c3a07506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b11277e9-6480-4561-a2c9-f9035f2c6979}, !- Handle
  {3bdfaea9-b012-4f46-bea0-1666c3a07506}, !- Source Object
  3,                                      !- Outlet Port
  {3f6e1ffd-22d9-4bbe-b32d-72f4c8000c42}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2975ffb9-816b-46c7-a28e-5332b0613e6d}, !- Handle
  Zone Hospital NurseStn B end_a - Story mid FCU Outlet Air Node, !- Name
  {2d3689b5-cf94-4563-ad31-86a49706e022}, !- Inlet Port
  {bbb412db-d95a-4fd7-88a4-16096da86a7c}; !- Outlet Port

OS:Connection,
  {bbb412db-d95a-4fd7-88a4-16096da86a7c}, !- Handle
  {2975ffb9-816b-46c7-a28e-5332b0613e6d}, !- Source Object
  3,                                      !- Outlet Port
  {7e73d21e-cc1a-4ce7-9e25-cd20e9ce4c4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d3689b5-cf94-4563-ad31-86a49706e022}, !- Handle
  {3f6e1ffd-22d9-4bbe-b32d-72f4c8000c42}, !- Source Object
  10,                                     !- Outlet Port
  {2975ffb9-816b-46c7-a28e-5332b0613e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {2906eb1b-a040-4c8f-a1bb-e83abe88f0e0}, !- Handle
  Zone Hospital NurseStn C  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00127110774405184,                    !- Design Water Flow Rate {m3/s}
  1.94380769511487,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5861067572947,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00922358554462293,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d1a74b6d-9d56-4c75-bde9-56d904e9a0c3}, !- Water Inlet Node Name
  {c061cb88-9daa-4515-b261-1b2c98f68c7b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0aa20bdf-8735-42bc-9c74-1f2f2abd8a98}, !- Handle
  Zone Hospital NurseStn C  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {3f467779-d228-4eae-af83-191b64ab20b9}, !- Inlet Port
  {d1a74b6d-9d56-4c75-bde9-56d904e9a0c3}; !- Outlet Port

OS:Connection,
  {3f467779-d228-4eae-af83-191b64ab20b9}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  71,                                     !- Outlet Port
  {0aa20bdf-8735-42bc-9c74-1f2f2abd8a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b2e9c99-0e53-4e20-95cf-58e0030814dd}, !- Handle
  Zone Hospital NurseStn C  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {c061cb88-9daa-4515-b261-1b2c98f68c7b}, !- Inlet Port
  {1fd0dbd5-b87d-41d3-a632-987c05440626}; !- Outlet Port

OS:Connection,
  {d1a74b6d-9d56-4c75-bde9-56d904e9a0c3}, !- Handle
  {0aa20bdf-8735-42bc-9c74-1f2f2abd8a98}, !- Source Object
  3,                                      !- Outlet Port
  {2906eb1b-a040-4c8f-a1bb-e83abe88f0e0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c061cb88-9daa-4515-b261-1b2c98f68c7b}, !- Handle
  {2906eb1b-a040-4c8f-a1bb-e83abe88f0e0}, !- Source Object
  11,                                     !- Outlet Port
  {6b2e9c99-0e53-4e20-95cf-58e0030814dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fd0dbd5-b87d-41d3-a632-987c05440626}, !- Handle
  {6b2e9c99-0e53-4e20-95cf-58e0030814dd}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ef49470e-7dc2-4c55-8e4a-da73a137eecb}, !- Handle
  Zone Hospital NurseStn C  - Story mid FCU Cooling Coil Controller, !- Name
  {2906eb1b-a040-4c8f-a1bb-e83abe88f0e0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8f8939de-c49c-4fc0-99df-11de1de8334f}, !- Handle
  Zone Hospital NurseStn C  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  242.626721173396,                       !- U-Factor Times Area Value {W/K}
  0.000233684758890239,                   !- Maximum Water Flow Rate {m3/s}
  {66f297f0-d9be-44d2-84c7-29edbe22d8b2}, !- Water Inlet Node Name
  {a155198d-e427-4ed4-8852-f70e53c77328}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10683.786754751,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {98b9591e-458d-47ef-aaa9-3fd72a04877a}, !- Handle
  Zone Hospital NurseStn C  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {60402bc2-85da-43f2-99de-f2bcdf3e2a22}, !- Inlet Port
  {66f297f0-d9be-44d2-84c7-29edbe22d8b2}; !- Outlet Port

OS:Connection,
  {60402bc2-85da-43f2-99de-f2bcdf3e2a22}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  71,                                     !- Outlet Port
  {98b9591e-458d-47ef-aaa9-3fd72a04877a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c59acbed-c2f9-4ec4-854a-493f1c47cf4b}, !- Handle
  Zone Hospital NurseStn C  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {a155198d-e427-4ed4-8852-f70e53c77328}, !- Inlet Port
  {d582bcd6-5aa8-44b2-8751-43823db9a9d0}; !- Outlet Port

OS:Connection,
  {66f297f0-d9be-44d2-84c7-29edbe22d8b2}, !- Handle
  {98b9591e-458d-47ef-aaa9-3fd72a04877a}, !- Source Object
  3,                                      !- Outlet Port
  {8f8939de-c49c-4fc0-99df-11de1de8334f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a155198d-e427-4ed4-8852-f70e53c77328}, !- Handle
  {8f8939de-c49c-4fc0-99df-11de1de8334f}, !- Source Object
  6,                                      !- Outlet Port
  {c59acbed-c2f9-4ec4-854a-493f1c47cf4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d582bcd6-5aa8-44b2-8751-43823db9a9d0}, !- Handle
  {c59acbed-c2f9-4ec4-854a-493f1c47cf4b}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f47e0312-2ea2-4317-9222-555b96f6498d}, !- Handle
  Zone Hospital NurseStn C  - Story mid FCU Heating Coil Controller, !- Name
  {8f8939de-c49c-4fc0-99df-11de1de8334f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {61258f4b-9b3b-4b2b-992d-c653a7ec5ba0}, !- Handle
  Zone Hospital NurseStn C  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.94380769511487,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c4c99c20-0e3c-48d9-ab2b-ae6b3ce76a56}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a5362777-2f2d-4d88-b762-53e42f4f05d4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {c4c99c20-0e3c-48d9-ab2b-ae6b3ce76a56}, !- Handle
  Fan On Off Power Curve 65,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a5362777-2f2d-4d88-b762-53e42f4f05d4}, !- Handle
  Fan On Off Efficiency Curve 65,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {fc39d694-11fa-43fa-96b7-cd1fed70ca94}, !- Handle
  Zone Hospital NurseStn C  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.94380769511487,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {461d7f08-d9f5-4173-817e-58f2105e8d01}, !- Air Inlet Node Name
  {e9790164-cd79-453a-ae63-01533956d9e4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {61258f4b-9b3b-4b2b-992d-c653a7ec5ba0}, !- Supply Air Fan Name
  {2906eb1b-a040-4c8f-a1bb-e83abe88f0e0}, !- Cooling Coil Name
  0.00127110774405184,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8f8939de-c49c-4fc0-99df-11de1de8334f}, !- Heating Coil Name
  0.000233684758890239,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f22274b5-be37-4ddf-8d13-0da9d5b8bea9}, !- Handle
  Zone Hospital NurseStn C  - Story mid FCU Inlet Air Node, !- Name
  {99cbd183-7a00-4ecf-9882-bfde36d0e0c6}, !- Inlet Port
  {461d7f08-d9f5-4173-817e-58f2105e8d01}; !- Outlet Port

OS:Connection,
  {99cbd183-7a00-4ecf-9882-bfde36d0e0c6}, !- Handle
  {26515973-4a7e-465c-9423-7b4ca6a7ac91}, !- Source Object
  2,                                      !- Outlet Port
  {f22274b5-be37-4ddf-8d13-0da9d5b8bea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {461d7f08-d9f5-4173-817e-58f2105e8d01}, !- Handle
  {f22274b5-be37-4ddf-8d13-0da9d5b8bea9}, !- Source Object
  3,                                      !- Outlet Port
  {fc39d694-11fa-43fa-96b7-cd1fed70ca94}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0d3571d5-0212-4975-83c3-9a1adc9528ae}, !- Handle
  Zone Hospital NurseStn C  - Story mid FCU Outlet Air Node, !- Name
  {e9790164-cd79-453a-ae63-01533956d9e4}, !- Inlet Port
  {8e582b34-e9d4-490b-9e95-133f9fe9b106}; !- Outlet Port

OS:Connection,
  {8e582b34-e9d4-490b-9e95-133f9fe9b106}, !- Handle
  {0d3571d5-0212-4975-83c3-9a1adc9528ae}, !- Source Object
  3,                                      !- Outlet Port
  {9e769e8e-877d-4a43-b185-a0facd040fa3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9790164-cd79-453a-ae63-01533956d9e4}, !- Handle
  {fc39d694-11fa-43fa-96b7-cd1fed70ca94}, !- Source Object
  10,                                     !- Outlet Port
  {0d3571d5-0212-4975-83c3-9a1adc9528ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {5f044b10-ef96-480e-a3ae-97a28da62e34}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000266387176786161,                   !- Design Water Flow Rate {m3/s}
  0.417397126382585,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5854877448305,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00910225930790384,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d67ffa8b-4e0f-448a-bde3-6ce4457f3a0f}, !- Water Inlet Node Name
  {9cf31bea-2930-4395-86ec-dc3de394f3b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c3551577-8874-4a63-96ef-83b2c4720457}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {d911690a-73f6-450f-ab42-135e46456c89}, !- Inlet Port
  {d67ffa8b-4e0f-448a-bde3-6ce4457f3a0f}; !- Outlet Port

OS:Connection,
  {d911690a-73f6-450f-ab42-135e46456c89}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  72,                                     !- Outlet Port
  {c3551577-8874-4a63-96ef-83b2c4720457}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70069673-c728-4e99-b0cb-a14792520f5f}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {9cf31bea-2930-4395-86ec-dc3de394f3b1}, !- Inlet Port
  {b5436af5-6e02-44b6-b1b3-926e1872f434}; !- Outlet Port

OS:Connection,
  {d67ffa8b-4e0f-448a-bde3-6ce4457f3a0f}, !- Handle
  {c3551577-8874-4a63-96ef-83b2c4720457}, !- Source Object
  3,                                      !- Outlet Port
  {5f044b10-ef96-480e-a3ae-97a28da62e34}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9cf31bea-2930-4395-86ec-dc3de394f3b1}, !- Handle
  {5f044b10-ef96-480e-a3ae-97a28da62e34}, !- Source Object
  11,                                     !- Outlet Port
  {70069673-c728-4e99-b0cb-a14792520f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5436af5-6e02-44b6-b1b3-926e1872f434}, !- Handle
  {70069673-c728-4e99-b0cb-a14792520f5f}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  72;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {77b6aafd-8d6c-4e27-a0d1-bc2315592fd6}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid FCU Cooling Coil Controller, !- Name
  {5f044b10-ef96-480e-a3ae-97a28da62e34}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {09fda2b3-c68f-4569-9209-08f855980f2b}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  119.947940010294,                       !- U-Factor Times Area Value {W/K}
  0.000115607461687044,                   !- Maximum Water Flow Rate {m3/s}
  {e810f183-7a5f-4de1-8e0b-3d4e918d135b}, !- Water Inlet Node Name
  {99a78368-1bce-454f-8b54-baf80f58feeb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5285.43441937764,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {83278c1d-da49-47bb-ad79-fb7c25e83414}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {a5fc4f4a-64af-4676-99f6-06073f994eb1}, !- Inlet Port
  {e810f183-7a5f-4de1-8e0b-3d4e918d135b}; !- Outlet Port

OS:Connection,
  {a5fc4f4a-64af-4676-99f6-06073f994eb1}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  72,                                     !- Outlet Port
  {83278c1d-da49-47bb-ad79-fb7c25e83414}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b505dca-e63f-41bf-9d0f-5555ff313d44}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {99a78368-1bce-454f-8b54-baf80f58feeb}, !- Inlet Port
  {0b5de9f5-3142-4933-b612-59a532bd08a3}; !- Outlet Port

OS:Connection,
  {e810f183-7a5f-4de1-8e0b-3d4e918d135b}, !- Handle
  {83278c1d-da49-47bb-ad79-fb7c25e83414}, !- Source Object
  3,                                      !- Outlet Port
  {09fda2b3-c68f-4569-9209-08f855980f2b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {99a78368-1bce-454f-8b54-baf80f58feeb}, !- Handle
  {09fda2b3-c68f-4569-9209-08f855980f2b}, !- Source Object
  6,                                      !- Outlet Port
  {3b505dca-e63f-41bf-9d0f-5555ff313d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b5de9f5-3142-4933-b612-59a532bd08a3}, !- Handle
  {3b505dca-e63f-41bf-9d0f-5555ff313d44}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  72;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f28b3972-8c38-4164-a34d-0529dd6e5da7}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid FCU Heating Coil Controller, !- Name
  {09fda2b3-c68f-4569-9209-08f855980f2b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a5e18c53-05bc-41d3-a0fe-21b1c6d931cf}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.417397126382585,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aeb3a552-a317-4cf8-93f5-8a49093111fb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2276620c-8a25-45ca-a78f-ce331324eaec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {aeb3a552-a317-4cf8-93f5-8a49093111fb}, !- Handle
  Fan On Off Power Curve 66,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2276620c-8a25-45ca-a78f-ce331324eaec}, !- Handle
  Fan On Off Efficiency Curve 66,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {947b9b5f-4191-492c-b4d5-12a123c0ecbf}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.417397126382585,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {fc024741-9738-484e-831b-f31f105613e6}, !- Air Inlet Node Name
  {a4d37091-b934-4e6e-a09e-f9401daaa9e6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a5e18c53-05bc-41d3-a0fe-21b1c6d931cf}, !- Supply Air Fan Name
  {5f044b10-ef96-480e-a3ae-97a28da62e34}, !- Cooling Coil Name
  0.000266387176786161,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {09fda2b3-c68f-4569-9209-08f855980f2b}, !- Heating Coil Name
  0.000115607461687044,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d65232c7-b59f-4d2e-b56e-4b3fac227bda}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid FCU Inlet Air Node, !- Name
  {8f50f3df-f5f1-4008-9909-37333eb717a0}, !- Inlet Port
  {fc024741-9738-484e-831b-f31f105613e6}; !- Outlet Port

OS:Connection,
  {8f50f3df-f5f1-4008-9909-37333eb717a0}, !- Handle
  {9363e5d6-e126-45ad-acbd-596de38b9378}, !- Source Object
  2,                                      !- Outlet Port
  {d65232c7-b59f-4d2e-b56e-4b3fac227bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc024741-9738-484e-831b-f31f105613e6}, !- Handle
  {d65232c7-b59f-4d2e-b56e-4b3fac227bda}, !- Source Object
  3,                                      !- Outlet Port
  {947b9b5f-4191-492c-b4d5-12a123c0ecbf}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b96c62cf-5e4a-4fbd-b9aa-e1118337d336}, !- Handle
  Zone Hospital NurseStn C end_a - Story mid FCU Outlet Air Node, !- Name
  {a4d37091-b934-4e6e-a09e-f9401daaa9e6}, !- Inlet Port
  {858542b6-b6c8-4a3a-a298-882ec93e9d35}; !- Outlet Port

OS:Connection,
  {858542b6-b6c8-4a3a-a298-882ec93e9d35}, !- Handle
  {b96c62cf-5e4a-4fbd-b9aa-e1118337d336}, !- Source Object
  3,                                      !- Outlet Port
  {165f7acd-5914-423d-8ed2-590e0f21a1b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4d37091-b934-4e6e-a09e-f9401daaa9e6}, !- Handle
  {947b9b5f-4191-492c-b4d5-12a123c0ecbf}, !- Source Object
  10,                                     !- Outlet Port
  {b96c62cf-5e4a-4fbd-b9aa-e1118337d336}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ca2d1320-a7fd-414a-a414-516d5d3f0848}, !- Handle
  Zone Hospital PatRoom A  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000693062452011877,                   !- Design Water Flow Rate {m3/s}
  0.970934858418211,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5807498587783,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00968896603133447,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f62fdad9-6380-4d18-b520-b96ad6bda60b}, !- Water Inlet Node Name
  {91f68696-e482-46b7-8087-69a86cedef4b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d1abf046-b26f-41c2-ae93-bcac2e604d17}, !- Handle
  Zone Hospital PatRoom A  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {fc3e5977-5399-4495-9cd7-c862721ccafe}, !- Inlet Port
  {f62fdad9-6380-4d18-b520-b96ad6bda60b}; !- Outlet Port

OS:Connection,
  {fc3e5977-5399-4495-9cd7-c862721ccafe}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  73,                                     !- Outlet Port
  {d1abf046-b26f-41c2-ae93-bcac2e604d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88cf0598-d88d-4dbe-853f-7d91c28fde73}, !- Handle
  Zone Hospital PatRoom A  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {91f68696-e482-46b7-8087-69a86cedef4b}, !- Inlet Port
  {4f8fe20f-88b1-4349-aadb-6b8e1c851818}; !- Outlet Port

OS:Connection,
  {f62fdad9-6380-4d18-b520-b96ad6bda60b}, !- Handle
  {d1abf046-b26f-41c2-ae93-bcac2e604d17}, !- Source Object
  3,                                      !- Outlet Port
  {ca2d1320-a7fd-414a-a414-516d5d3f0848}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {91f68696-e482-46b7-8087-69a86cedef4b}, !- Handle
  {ca2d1320-a7fd-414a-a414-516d5d3f0848}, !- Source Object
  11,                                     !- Outlet Port
  {88cf0598-d88d-4dbe-853f-7d91c28fde73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f8fe20f-88b1-4349-aadb-6b8e1c851818}, !- Handle
  {88cf0598-d88d-4dbe-853f-7d91c28fde73}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  73;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6b65e731-b655-4d86-ba5e-ef20d3b032f3}, !- Handle
  Zone Hospital PatRoom A  - Story mid FCU Cooling Coil Controller, !- Name
  {ca2d1320-a7fd-414a-a414-516d5d3f0848}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9bbe7b30-a113-4513-830b-5c63d3e7dbcd}, !- Handle
  Zone Hospital PatRoom A  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  143.293445910024,                       !- U-Factor Times Area Value {W/K}
  0.000137975154308007,                   !- Maximum Water Flow Rate {m3/s}
  {707fc331-6d64-4006-af46-0d1899f8304b}, !- Water Inlet Node Name
  {dca4947a-4d0f-4f5c-ac3e-172c4fc0d755}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6308.05848477691,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d4cf4e99-7833-4e08-978c-2cbd39e1fe08}, !- Handle
  Zone Hospital PatRoom A  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {39be8486-23f8-4b63-9c4f-73fbe533cf14}, !- Inlet Port
  {707fc331-6d64-4006-af46-0d1899f8304b}; !- Outlet Port

OS:Connection,
  {39be8486-23f8-4b63-9c4f-73fbe533cf14}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  73,                                     !- Outlet Port
  {d4cf4e99-7833-4e08-978c-2cbd39e1fe08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {addb0967-6cdb-4d80-88a3-c8be6c60c823}, !- Handle
  Zone Hospital PatRoom A  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {dca4947a-4d0f-4f5c-ac3e-172c4fc0d755}, !- Inlet Port
  {48357c69-182f-4b9f-9ba4-a57060ba5114}; !- Outlet Port

OS:Connection,
  {707fc331-6d64-4006-af46-0d1899f8304b}, !- Handle
  {d4cf4e99-7833-4e08-978c-2cbd39e1fe08}, !- Source Object
  3,                                      !- Outlet Port
  {9bbe7b30-a113-4513-830b-5c63d3e7dbcd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dca4947a-4d0f-4f5c-ac3e-172c4fc0d755}, !- Handle
  {9bbe7b30-a113-4513-830b-5c63d3e7dbcd}, !- Source Object
  6,                                      !- Outlet Port
  {addb0967-6cdb-4d80-88a3-c8be6c60c823}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48357c69-182f-4b9f-9ba4-a57060ba5114}, !- Handle
  {addb0967-6cdb-4d80-88a3-c8be6c60c823}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  73;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b2e75c93-e461-48d9-953e-9819a576d60d}, !- Handle
  Zone Hospital PatRoom A  - Story mid FCU Heating Coil Controller, !- Name
  {9bbe7b30-a113-4513-830b-5c63d3e7dbcd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c99a4386-2ebe-4fec-a0f7-2b99c49e19f0}, !- Handle
  Zone Hospital PatRoom A  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.970934858418211,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {352dfddb-6ef2-4b47-a098-6c4648d678ee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f7c63787-82bc-4181-9d72-2ba7272cbb51}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {352dfddb-6ef2-4b47-a098-6c4648d678ee}, !- Handle
  Fan On Off Power Curve 67,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f7c63787-82bc-4181-9d72-2ba7272cbb51}, !- Handle
  Fan On Off Efficiency Curve 67,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {88c8df6e-13b2-4caf-b7c5-9372b6d8ffac}, !- Handle
  Zone Hospital PatRoom A  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.970934858418211,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d478872c-5865-4354-91dd-25945810351b}, !- Air Inlet Node Name
  {9f8c4b5a-1534-48f4-ae09-78c46b9af35b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c99a4386-2ebe-4fec-a0f7-2b99c49e19f0}, !- Supply Air Fan Name
  {ca2d1320-a7fd-414a-a414-516d5d3f0848}, !- Cooling Coil Name
  0.000693062452011877,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9bbe7b30-a113-4513-830b-5c63d3e7dbcd}, !- Heating Coil Name
  0.000137975154308007,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {406cc921-ee7b-40a5-ac0d-ccee841653ca}, !- Handle
  Zone Hospital PatRoom A  - Story mid FCU Inlet Air Node, !- Name
  {2cb7a09f-2f79-4c66-a81e-ef57f31df42d}, !- Inlet Port
  {d478872c-5865-4354-91dd-25945810351b}; !- Outlet Port

OS:Connection,
  {2cb7a09f-2f79-4c66-a81e-ef57f31df42d}, !- Handle
  {51b4ccbc-0e67-4ea9-a51b-17c288f8b5b1}, !- Source Object
  2,                                      !- Outlet Port
  {406cc921-ee7b-40a5-ac0d-ccee841653ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d478872c-5865-4354-91dd-25945810351b}, !- Handle
  {406cc921-ee7b-40a5-ac0d-ccee841653ca}, !- Source Object
  3,                                      !- Outlet Port
  {88c8df6e-13b2-4caf-b7c5-9372b6d8ffac}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e7589e4b-c201-4a31-8587-4650e3afd6aa}, !- Handle
  Zone Hospital PatRoom A  - Story mid FCU Outlet Air Node, !- Name
  {9f8c4b5a-1534-48f4-ae09-78c46b9af35b}, !- Inlet Port
  {648125be-62e4-4283-8fdc-513b701d33f1}; !- Outlet Port

OS:Connection,
  {648125be-62e4-4283-8fdc-513b701d33f1}, !- Handle
  {e7589e4b-c201-4a31-8587-4650e3afd6aa}, !- Source Object
  3,                                      !- Outlet Port
  {a43af285-192f-4dbf-b789-51bfb9c663b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f8c4b5a-1534-48f4-ae09-78c46b9af35b}, !- Handle
  {88c8df6e-13b2-4caf-b7c5-9372b6d8ffac}, !- Source Object
  10,                                     !- Outlet Port
  {e7589e4b-c201-4a31-8587-4650e3afd6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {5f1bdb0b-37d3-431b-85ed-764c4f38641b}, !- Handle
  Zone Hospital PatRoom C  - Story mid FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000618039142651006,                   !- Design Water Flow Rate {m3/s}
  0.802345119246824,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5793336141421,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0101264541241513,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {df4f78f5-0fd0-4b58-9846-17a5a756fb1c}, !- Water Inlet Node Name
  {d4137cad-2b82-46a9-b5c5-8f41f8af07f9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {57e1feef-c09f-4d89-b024-59792cfca80d}, !- Handle
  Zone Hospital PatRoom C  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {09fa71d0-1caa-492a-9d02-1acf38950c79}, !- Inlet Port
  {df4f78f5-0fd0-4b58-9846-17a5a756fb1c}; !- Outlet Port

OS:Connection,
  {09fa71d0-1caa-492a-9d02-1acf38950c79}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  74,                                     !- Outlet Port
  {57e1feef-c09f-4d89-b024-59792cfca80d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee69065a-e5a9-4c19-8e4d-a1cb934a875b}, !- Handle
  Zone Hospital PatRoom C  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {d4137cad-2b82-46a9-b5c5-8f41f8af07f9}, !- Inlet Port
  {8ab3d372-53d6-45a4-934e-7dc741f67b1a}; !- Outlet Port

OS:Connection,
  {df4f78f5-0fd0-4b58-9846-17a5a756fb1c}, !- Handle
  {57e1feef-c09f-4d89-b024-59792cfca80d}, !- Source Object
  3,                                      !- Outlet Port
  {5f1bdb0b-37d3-431b-85ed-764c4f38641b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d4137cad-2b82-46a9-b5c5-8f41f8af07f9}, !- Handle
  {5f1bdb0b-37d3-431b-85ed-764c4f38641b}, !- Source Object
  11,                                     !- Outlet Port
  {ee69065a-e5a9-4c19-8e4d-a1cb934a875b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab3d372-53d6-45a4-934e-7dc741f67b1a}, !- Handle
  {ee69065a-e5a9-4c19-8e4d-a1cb934a875b}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  74;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {21b99f29-3e80-46e7-b3f8-2018be5842ab}, !- Handle
  Zone Hospital PatRoom C  - Story mid FCU Cooling Coil Controller, !- Name
  {5f1bdb0b-37d3-431b-85ed-764c4f38641b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3eb81882-863e-4434-ad75-38133e20c97e}, !- Handle
  Zone Hospital PatRoom C  - Story mid FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  143.293433471264,                       !- U-Factor Times Area Value {W/K}
  0.000137975171756743,                   !- Maximum Water Flow Rate {m3/s}
  {dfef12a1-3515-401a-9d5d-7f06217b4866}, !- Water Inlet Node Name
  {ffafd72e-ca26-44f0-b4f4-15f971b43a0f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6308.05928251216,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9834a607-bcf3-45b4-96cd-02e3de06fbb4}, !- Handle
  Zone Hospital PatRoom C  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {cb517480-8ff2-4104-bdb5-8be76c74caaa}, !- Inlet Port
  {dfef12a1-3515-401a-9d5d-7f06217b4866}; !- Outlet Port

OS:Connection,
  {cb517480-8ff2-4104-bdb5-8be76c74caaa}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  74,                                     !- Outlet Port
  {9834a607-bcf3-45b4-96cd-02e3de06fbb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91754048-08a1-42f1-a6d2-6d20fef33515}, !- Handle
  Zone Hospital PatRoom C  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {ffafd72e-ca26-44f0-b4f4-15f971b43a0f}, !- Inlet Port
  {2f5beb73-720a-42b9-a5e3-179aba122a5e}; !- Outlet Port

OS:Connection,
  {dfef12a1-3515-401a-9d5d-7f06217b4866}, !- Handle
  {9834a607-bcf3-45b4-96cd-02e3de06fbb4}, !- Source Object
  3,                                      !- Outlet Port
  {3eb81882-863e-4434-ad75-38133e20c97e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ffafd72e-ca26-44f0-b4f4-15f971b43a0f}, !- Handle
  {3eb81882-863e-4434-ad75-38133e20c97e}, !- Source Object
  6,                                      !- Outlet Port
  {91754048-08a1-42f1-a6d2-6d20fef33515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f5beb73-720a-42b9-a5e3-179aba122a5e}, !- Handle
  {91754048-08a1-42f1-a6d2-6d20fef33515}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  74;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8b3d9047-6b04-4985-a8d3-a598124f1604}, !- Handle
  Zone Hospital PatRoom C  - Story mid FCU Heating Coil Controller, !- Name
  {3eb81882-863e-4434-ad75-38133e20c97e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {8b187b91-a78e-42fa-8e2a-5ca57b6389ad}, !- Handle
  Zone Hospital PatRoom C  - Story mid Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.802345119246824,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b1e611f7-64ba-4549-8587-e1c619b942a0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {532062bb-a960-4b5e-b1bb-841574b0f731}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {b1e611f7-64ba-4549-8587-e1c619b942a0}, !- Handle
  Fan On Off Power Curve 68,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {532062bb-a960-4b5e-b1bb-841574b0f731}, !- Handle
  Fan On Off Efficiency Curve 68,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {29786056-8a68-426e-9b18-4701c9d524e4}, !- Handle
  Zone Hospital PatRoom C  - Story mid FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.802345119246824,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {a6b7756b-5441-45c8-8b62-ede06a7ddcec}, !- Air Inlet Node Name
  {cf2f3e46-d5e3-43e7-ac86-7fc3a542c391}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {8b187b91-a78e-42fa-8e2a-5ca57b6389ad}, !- Supply Air Fan Name
  {5f1bdb0b-37d3-431b-85ed-764c4f38641b}, !- Cooling Coil Name
  0.000618039142651006,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3eb81882-863e-4434-ad75-38133e20c97e}, !- Heating Coil Name
  0.000137975171756743,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e87e6f08-7b14-4225-ba2d-a0c3b7025832}, !- Handle
  Zone Hospital PatRoom C  - Story mid FCU Inlet Air Node, !- Name
  {e734bff9-34cc-43aa-b803-d1cdaecf6497}, !- Inlet Port
  {a6b7756b-5441-45c8-8b62-ede06a7ddcec}; !- Outlet Port

OS:Connection,
  {e734bff9-34cc-43aa-b803-d1cdaecf6497}, !- Handle
  {492a9947-6a1e-46cf-b96d-b2dda8942708}, !- Source Object
  2,                                      !- Outlet Port
  {e87e6f08-7b14-4225-ba2d-a0c3b7025832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b7756b-5441-45c8-8b62-ede06a7ddcec}, !- Handle
  {e87e6f08-7b14-4225-ba2d-a0c3b7025832}, !- Source Object
  3,                                      !- Outlet Port
  {29786056-8a68-426e-9b18-4701c9d524e4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ca2c78a5-7fbb-4627-bee2-404ce14ddb30}, !- Handle
  Zone Hospital PatRoom C  - Story mid FCU Outlet Air Node, !- Name
  {cf2f3e46-d5e3-43e7-ac86-7fc3a542c391}, !- Inlet Port
  {1f0aa796-4465-410e-922e-34975d652961}; !- Outlet Port

OS:Connection,
  {1f0aa796-4465-410e-922e-34975d652961}, !- Handle
  {ca2c78a5-7fbb-4627-bee2-404ce14ddb30}, !- Source Object
  3,                                      !- Outlet Port
  {a72abb4f-5ab0-4fb5-8d86-5d42538f23d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf2f3e46-d5e3-43e7-ac86-7fc3a542c391}, !- Handle
  {29786056-8a68-426e-9b18-4701c9d524e4}, !- Source Object
  10,                                     !- Outlet Port
  {ca2c78a5-7fbb-4627-bee2-404ce14ddb30}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1f60835a-60e7-49b2-ba9b-f1d5fc33655b}, !- Handle
  9 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {58044997-0a5d-4d87-81c1-5d6e038aa6bb}, !- Availability Schedule
  {4276eafb-cce7-434b-baf8-e11abaa32c2e}, !- Availability Manager List Name
  2.76146742069605,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4ebe0c8c-2c80-4c91-865f-5d06e3d79b00}, !- Supply Side Inlet Node Name
  {e0d4713a-0001-4bd4-b733-e4c546ff4652}, !- Demand Side Outlet Node Name
  {1a2c1a28-6ced-46c9-b725-b190f5fead75}, !- Demand Side Inlet Node A
  {f48dcea9-2339-4f48-98f1-0e7d0876cca1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8c519e7f-c5e2-4930-b2ff-83697846064e}, !- Demand Mixer Name
  {83f7a720-1b77-4fa1-9b9c-d3781b07f85d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {512185a4-f439-448d-9e39-47478dc8cc52}, !- Handle
  9 Zone DOAS Supply Inlet Node,          !- Name
  {4ebe0c8c-2c80-4c91-865f-5d06e3d79b00}, !- Inlet Port
  {cbddcae4-a1e6-4fb3-aa1f-480201af1dee}; !- Outlet Port

OS:Node,
  {78ccccd7-3e9a-4c28-8cf7-a5f4205db46b}, !- Handle
  9 Zone DOAS Supply Outlet Node,         !- Name
  {33d71144-4f51-4ee7-8cbd-b0dfba068a17}, !- Inlet Port
  {f48dcea9-2339-4f48-98f1-0e7d0876cca1}; !- Outlet Port

OS:Connection,
  {4ebe0c8c-2c80-4c91-865f-5d06e3d79b00}, !- Handle
  {1f60835a-60e7-49b2-ba9b-f1d5fc33655b}, !- Source Object
  9,                                      !- Outlet Port
  {512185a4-f439-448d-9e39-47478dc8cc52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f48dcea9-2339-4f48-98f1-0e7d0876cca1}, !- Handle
  {78ccccd7-3e9a-4c28-8cf7-a5f4205db46b}, !- Source Object
  3,                                      !- Outlet Port
  {1f60835a-60e7-49b2-ba9b-f1d5fc33655b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e2a7c50c-9f8f-404b-b12e-aa942ba3c92f}, !- Handle
  9 Zone DOAS Demand Inlet Node,          !- Name
  {1a2c1a28-6ced-46c9-b725-b190f5fead75}, !- Inlet Port
  {beab370f-6010-4a32-b657-10c35230afdc}; !- Outlet Port

OS:Node,
  {b1ff9dee-22b1-4c31-a628-313c7a96564a}, !- Handle
  9 Zone DOAS Demand Outlet Node,         !- Name
  {3bf877b1-043d-40bf-826c-01ccee2dd70a}, !- Inlet Port
  {e0d4713a-0001-4bd4-b733-e4c546ff4652}; !- Outlet Port

OS:Node,
  {2314d7ec-e433-48ef-8c73-97bb28c44a2e}, !- Handle
  Zone Hospital Corridor B  - Story top Air Terminal Outlet Air Node, !- Name
  {121e24e7-acdb-49e4-8f89-d131302219ae}, !- Inlet Port
  {6d0ee2c5-2164-4c2b-8414-2e01a12a4f24}; !- Outlet Port

OS:Connection,
  {1a2c1a28-6ced-46c9-b725-b190f5fead75}, !- Handle
  {1f60835a-60e7-49b2-ba9b-f1d5fc33655b}, !- Source Object
  11,                                     !- Outlet Port
  {e2a7c50c-9f8f-404b-b12e-aa942ba3c92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0d4713a-0001-4bd4-b733-e4c546ff4652}, !- Handle
  {b1ff9dee-22b1-4c31-a628-313c7a96564a}, !- Source Object
  3,                                      !- Outlet Port
  {1f60835a-60e7-49b2-ba9b-f1d5fc33655b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {83f7a720-1b77-4fa1-9b9c-d3781b07f85d}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {beab370f-6010-4a32-b657-10c35230afdc}, !- Inlet Node Name
  {e6056f7e-d539-4aac-913c-f3500dd7d5a3}, !- Outlet Node Name 1
  {86fa6f61-e963-41ea-80e1-25b1e6e4aff5}, !- Outlet Node Name 2
  {4235f175-ccb7-479f-b92d-54faeb2728c0}, !- Outlet Node Name 3
  {d3b05553-b659-4fbe-a94b-91152c7810a4}, !- Outlet Node Name 4
  {34348663-0b36-4e96-b22b-d4edcd374c07}, !- Outlet Node Name 5
  {edcdd3fd-1e29-4503-820a-546534cb1b5a}, !- Outlet Node Name 6
  {223c1ffa-dfe5-4e9b-b6b0-8ccaf0b382f2}, !- Outlet Node Name 7
  {eb7e2fa4-d733-4c2b-a497-df596ea9081a}, !- Outlet Node Name 8
  {1a65c4b6-7e7c-421f-9092-c88008845919}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {8c519e7f-c5e2-4930-b2ff-83697846064e}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {3bf877b1-043d-40bf-826c-01ccee2dd70a}, !- Outlet Node Name
  {67717bb7-0e3e-4046-a9f6-c6582f95323b}, !- Inlet Node Name 1
  {0c3cbc33-3f79-4c19-9c28-b7bb1e4cb9ec}, !- Inlet Node Name 2
  {b87410eb-95df-48c0-a2e0-b1bc0055b06f}, !- Inlet Node Name 3
  {65aabc1c-023d-4ccb-b95a-544570ab0023}, !- Inlet Node Name 4
  {ff61b9e9-dc0a-4194-89a4-be841a0e076e}, !- Inlet Node Name 5
  {8b418255-c7e6-4033-a7c4-9eeeb8a80672}, !- Inlet Node Name 6
  {a46b19f4-4c57-4c0e-956b-c4fc87384a2b}, !- Inlet Node Name 7
  {09090043-25ae-4a03-af1e-eb08409854b8}, !- Inlet Node Name 8
  {c5a2a1d3-6fdf-4b4a-8b15-cc0342d80ba1}; !- Inlet Node Name 9

OS:Connection,
  {beab370f-6010-4a32-b657-10c35230afdc}, !- Handle
  {e2a7c50c-9f8f-404b-b12e-aa942ba3c92f}, !- Source Object
  3,                                      !- Outlet Port
  {83f7a720-1b77-4fa1-9b9c-d3781b07f85d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bf877b1-043d-40bf-826c-01ccee2dd70a}, !- Handle
  {8c519e7f-c5e2-4930-b2ff-83697846064e}, !- Source Object
  2,                                      !- Outlet Port
  {b1ff9dee-22b1-4c31-a628-313c7a96564a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {02bc7fa5-0b5a-436e-a7e0-439697d0050d}, !- Handle
  {1f60835a-60e7-49b2-ba9b-f1d5fc33655b}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  2.76146742069605,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  63561.15,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  121551.94,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4276eafb-cce7-434b-baf8-e11abaa32c2e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {7496de76-818f-4f79-a939-a22bcedb34e9}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {178276fd-6dbb-44ff-b931-58a92d8ec47b}, !- Handle
  DOAS Supply Fan 2,                      !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.76146742069605,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1b529793-e9d6-420f-bf2f-4be3b2a91e7e}, !- Air Inlet Node Name
  {33d71144-4f51-4ee7-8cbd-b0dfba068a17}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {33d71144-4f51-4ee7-8cbd-b0dfba068a17}, !- Handle
  {178276fd-6dbb-44ff-b931-58a92d8ec47b}, !- Source Object
  9,                                      !- Outlet Port
  {78ccccd7-3e9a-4c28-8cf7-a5f4205db46b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6789e42c-ce02-4f21-bcca-d4ef290dbca2}, !- Handle
  9 Zone DOAS Htg Coil,                   !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  1701.91942570416,                       !- U-Factor Times Area Value {W/K}
  0.00265868609746508,                    !- Maximum Water Flow Rate {m3/s}
  {392d9051-04e4-4a2c-adbc-24ed1e96b6ba}, !- Water Inlet Node Name
  {47c518b3-8793-4b15-8213-68397ac553c0}, !- Water Outlet Node Name
  {9f107479-a36d-4c86-8c84-021d6f5cf5ae}, !- Air Inlet Node Name
  {957ad38d-fff7-47fc-a0f8-69a1dc6b3413}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  121551.937952786,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {08589714-d720-4591-bd1d-8cb6addd1920}, !- Handle
  9 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {194349cf-cd38-43b3-a2d8-0cec60b3fe8f}, !- Inlet Port
  {392d9051-04e4-4a2c-adbc-24ed1e96b6ba}; !- Outlet Port

OS:Connection,
  {194349cf-cd38-43b3-a2d8-0cec60b3fe8f}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  75,                                     !- Outlet Port
  {08589714-d720-4591-bd1d-8cb6addd1920}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65594c68-e3b6-46dc-97fd-cb7fba8704f4}, !- Handle
  9 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {47c518b3-8793-4b15-8213-68397ac553c0}, !- Inlet Port
  {706d4c17-a755-47e4-8fdb-ecd21fb1ff88}; !- Outlet Port

OS:Connection,
  {392d9051-04e4-4a2c-adbc-24ed1e96b6ba}, !- Handle
  {08589714-d720-4591-bd1d-8cb6addd1920}, !- Source Object
  3,                                      !- Outlet Port
  {6789e42c-ce02-4f21-bcca-d4ef290dbca2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47c518b3-8793-4b15-8213-68397ac553c0}, !- Handle
  {6789e42c-ce02-4f21-bcca-d4ef290dbca2}, !- Source Object
  6,                                      !- Outlet Port
  {65594c68-e3b6-46dc-97fd-cb7fba8704f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706d4c17-a755-47e4-8fdb-ecd21fb1ff88}, !- Handle
  {65594c68-e3b6-46dc-97fd-cb7fba8704f4}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  75;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {93d3cf56-b810-4115-8f45-cb3e1b925809}, !- Handle
  9 Zone DOAS Htg Coil Controller,        !- Name
  {6789e42c-ce02-4f21-bcca-d4ef290dbca2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00265868609746508,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {002d5250-0ff1-41d3-9d4f-343e679b04c2}, !- Handle
  9 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {957ad38d-fff7-47fc-a0f8-69a1dc6b3413}, !- Inlet Port
  {1b529793-e9d6-420f-bf2f-4be3b2a91e7e}; !- Outlet Port

OS:Connection,
  {957ad38d-fff7-47fc-a0f8-69a1dc6b3413}, !- Handle
  {6789e42c-ce02-4f21-bcca-d4ef290dbca2}, !- Source Object
  8,                                      !- Outlet Port
  {002d5250-0ff1-41d3-9d4f-343e679b04c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b529793-e9d6-420f-bf2f-4be3b2a91e7e}, !- Handle
  {002d5250-0ff1-41d3-9d4f-343e679b04c2}, !- Source Object
  3,                                      !- Outlet Port
  {178276fd-6dbb-44ff-b931-58a92d8ec47b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {1cbda734-765f-4eca-9805-d65ae3afd823}, !- Handle
  9 Zone DOAS Clg Coil,                   !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00504238908120569,                    !- Design Water Flow Rate {m3/s}
  2.76146742069605,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  34.7,                                   !- Design Inlet Air Temperature {C}
  14.6687203745165,                       !- Design Outlet Air Temperature {C}
  0.0145417276319282,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {011e9f89-ad3a-46a2-aa57-335b3464512c}, !- Water Inlet Node Name
  {0859df1d-db2f-4938-9b47-4211bb0ea8f9}, !- Water Outlet Node Name
  {9b5f51bf-d9c5-4a5c-bf7b-9a4bb9d3ef5b}, !- Air Inlet Node Name
  {98d05ad1-0123-4877-905e-1e24696bcd05}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6bb1bc43-4e1a-4c2e-9ebb-fa4967ef0a74}, !- Handle
  9 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {d1ed8eca-8b13-4272-854b-fef642f56801}, !- Inlet Port
  {011e9f89-ad3a-46a2-aa57-335b3464512c}; !- Outlet Port

OS:Connection,
  {d1ed8eca-8b13-4272-854b-fef642f56801}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  75,                                     !- Outlet Port
  {6bb1bc43-4e1a-4c2e-9ebb-fa4967ef0a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22a0e942-b70d-4fe9-931c-9ce9a8baf938}, !- Handle
  9 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {0859df1d-db2f-4938-9b47-4211bb0ea8f9}, !- Inlet Port
  {c0c5964d-92c4-4cdd-bbf7-d1306b74f24a}; !- Outlet Port

OS:Connection,
  {011e9f89-ad3a-46a2-aa57-335b3464512c}, !- Handle
  {6bb1bc43-4e1a-4c2e-9ebb-fa4967ef0a74}, !- Source Object
  3,                                      !- Outlet Port
  {1cbda734-765f-4eca-9805-d65ae3afd823}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0859df1d-db2f-4938-9b47-4211bb0ea8f9}, !- Handle
  {1cbda734-765f-4eca-9805-d65ae3afd823}, !- Source Object
  11,                                     !- Outlet Port
  {22a0e942-b70d-4fe9-931c-9ce9a8baf938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0c5964d-92c4-4cdd-bbf7-d1306b74f24a}, !- Handle
  {22a0e942-b70d-4fe9-931c-9ce9a8baf938}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  75;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {71394fbf-824a-4671-88ca-5bc5da0de3c7}, !- Handle
  9 Zone DOAS Clg Coil Controller,        !- Name
  {1cbda734-765f-4eca-9805-d65ae3afd823}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  9.44374717066882e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.00504238908120569,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {602cc98f-c9cc-4aac-8834-d65734d295a0}, !- Handle
  9 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {98d05ad1-0123-4877-905e-1e24696bcd05}, !- Inlet Port
  {9f107479-a36d-4c86-8c84-021d6f5cf5ae}; !- Outlet Port

OS:Connection,
  {98d05ad1-0123-4877-905e-1e24696bcd05}, !- Handle
  {1cbda734-765f-4eca-9805-d65ae3afd823}, !- Source Object
  13,                                     !- Outlet Port
  {602cc98f-c9cc-4aac-8834-d65734d295a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f107479-a36d-4c86-8c84-021d6f5cf5ae}, !- Handle
  {602cc98f-c9cc-4aac-8834-d65734d295a0}, !- Source Object
  3,                                      !- Outlet Port
  {6789e42c-ce02-4f21-bcca-d4ef290dbca2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f328de29-98bc-444d-b23d-7c629132a2d0}, !- Handle
  9 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.76146742069605,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  2.76146742069605,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {58044997-0a5d-4d87-81c1-5d6e038aa6bb}, !- Minimum Outdoor Air Schedule Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {625c95cf-4397-4346-9d93-8cddeb19cb1a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {625c95cf-4397-4346-9d93-8cddeb19cb1a}, !- Handle
  9 Zone DOAS Mechanical Ventilation Controller, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {40026d99-7664-4615-829d-bac20d00bb12}, !- Handle
  9 Zone DOAS OA System,                  !- Name
  {f328de29-98bc-444d-b23d-7c629132a2d0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {823c4e90-b067-43f5-ae37-d8b08e658806}, !- Mixed Air Node Name
  {a5a8ac2b-c3e5-4021-b847-709b79552b09}, !- Outdoor Air Stream Node Name
  {7690e0cf-9a3f-41e5-b5ea-6b210d52ff26}, !- Relief Air Stream Node Name
  {76085429-f963-416a-b099-97b3a2c51744}; !- Return Air Stream Node Name

OS:Node,
  {60d1393d-212d-47dc-8a5e-c6db5a9e8417}, !- Handle
  9 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {bbc7faea-ae24-4962-9846-af35d67ca002}; !- Outlet Port

OS:Node,
  {d5378a78-33a3-4c05-88e1-ebdce33983b9}, !- Handle
  9 Zone DOAS Relief Air Node,            !- Name
  {1f90d197-ea88-4dd9-92ea-0cd833fda83a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {0c2dcac2-768b-4102-ab3d-664658c33809}, !- Handle
  9 Zone DOAS Mixed Air Node,             !- Name
  {823c4e90-b067-43f5-ae37-d8b08e658806}, !- Inlet Port
  {9b5f51bf-d9c5-4a5c-bf7b-9a4bb9d3ef5b}; !- Outlet Port

OS:Connection,
  {823c4e90-b067-43f5-ae37-d8b08e658806}, !- Handle
  {40026d99-7664-4615-829d-bac20d00bb12}, !- Source Object
  5,                                      !- Outlet Port
  {0c2dcac2-768b-4102-ab3d-664658c33809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b5f51bf-d9c5-4a5c-bf7b-9a4bb9d3ef5b}, !- Handle
  {0c2dcac2-768b-4102-ab3d-664658c33809}, !- Source Object
  3,                                      !- Outlet Port
  {1cbda734-765f-4eca-9805-d65ae3afd823}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {b8ce74bd-bc0c-428c-825d-c49b62dc57d9}, !- Handle
  DOAS Exhaust Fan 2,                     !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.76146742069605,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {cbddcae4-a1e6-4fb3-aa1f-480201af1dee}, !- Air Inlet Node Name
  {b8a19479-9232-4f77-84a8-51d79a6b6ffc}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {ae4c9c64-5f64-461b-b0b6-3c716f08e542}, !- Handle
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Name
  {b8a19479-9232-4f77-84a8-51d79a6b6ffc}, !- Inlet Port
  {76085429-f963-416a-b099-97b3a2c51744}; !- Outlet Port

OS:Connection,
  {cbddcae4-a1e6-4fb3-aa1f-480201af1dee}, !- Handle
  {512185a4-f439-448d-9e39-47478dc8cc52}, !- Source Object
  3,                                      !- Outlet Port
  {b8ce74bd-bc0c-428c-825d-c49b62dc57d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b8a19479-9232-4f77-84a8-51d79a6b6ffc}, !- Handle
  {b8ce74bd-bc0c-428c-825d-c49b62dc57d9}, !- Source Object
  9,                                      !- Outlet Port
  {ae4c9c64-5f64-461b-b0b6-3c716f08e542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76085429-f963-416a-b099-97b3a2c51744}, !- Handle
  {ae4c9c64-5f64-461b-b0b6-3c716f08e542}, !- Source Object
  3,                                      !- Outlet Port
  {40026d99-7664-4615-829d-bac20d00bb12}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {88782c95-f086-4348-894c-bd3029388b05}, !- Handle
  9 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {78ccccd7-3e9a-4c28-8cf7-a5f4205db46b}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {7496de76-818f-4f79-a939-a22bcedb34e9}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f8f7f093-a0c8-4804-bf7f-151001b5e740}, !- Control Zone or Zone List Name
  {88adb07f-f24f-4a8f-af77-e5dda18c55d0}, !- Cooling Control Zone or Zone List Name
  {4436b3a2-0694-455f-b1c6-75612e010f09}, !- Heating Control Zone or Zone List Name
  {80e3abbf-b382-4496-b494-f39688a1ee85}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f8f7f093-a0c8-4804-bf7f-151001b5e740}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {88adb07f-f24f-4a8f-af77-e5dda18c55d0}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4436b3a2-0694-455f-b1c6-75612e010f09}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {80e3abbf-b382-4496-b494-f39688a1ee85}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {635f06fa-3e8c-42f0-b717-04c109993a84}, !- Handle
  Zone Hospital Corridor B  - Story top Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {5d9692c0-3651-4f8a-acf6-4e55dda3483d}, !- Air Inlet Node Name
  {121e24e7-acdb-49e4-8f89-d131302219ae}, !- Air Outlet Node Name
  0.436884449184224;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bbd00fe6-faca-49a3-be1e-22a59e79ea00}, !- Handle
  Zone Hospital Corridor B  - Story top Return Air Node, !- Name
  {eae80720-56ac-45b2-9666-da62e36c83f1}, !- Inlet Port
  {67717bb7-0e3e-4046-a9f6-c6582f95323b}; !- Outlet Port

OS:Connection,
  {6d0ee2c5-2164-4c2b-8414-2e01a12a4f24}, !- Handle
  {2314d7ec-e433-48ef-8c73-97bb28c44a2e}, !- Source Object
  3,                                      !- Outlet Port
  {46e6c1b4-4323-4151-b7ae-433cc080dc0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eae80720-56ac-45b2-9666-da62e36c83f1}, !- Handle
  {52536b69-2bb7-4533-8e50-53ce2cf82d18}, !- Source Object
  2,                                      !- Outlet Port
  {bbd00fe6-faca-49a3-be1e-22a59e79ea00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67717bb7-0e3e-4046-a9f6-c6582f95323b}, !- Handle
  {bbd00fe6-faca-49a3-be1e-22a59e79ea00}, !- Source Object
  3,                                      !- Outlet Port
  {8c519e7f-c5e2-4930-b2ff-83697846064e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {08ba9d11-d2b0-4a6a-b8c1-429565dcb3b5}, !- Handle
  Zone Hospital Corridor B  - Story top Air Terminal Inlet Air Node, !- Name
  {e6056f7e-d539-4aac-913c-f3500dd7d5a3}, !- Inlet Port
  {5d9692c0-3651-4f8a-acf6-4e55dda3483d}; !- Outlet Port

OS:Connection,
  {e6056f7e-d539-4aac-913c-f3500dd7d5a3}, !- Handle
  {83f7a720-1b77-4fa1-9b9c-d3781b07f85d}, !- Source Object
  3,                                      !- Outlet Port
  {08ba9d11-d2b0-4a6a-b8c1-429565dcb3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d9692c0-3651-4f8a-acf6-4e55dda3483d}, !- Handle
  {08ba9d11-d2b0-4a6a-b8c1-429565dcb3b5}, !- Source Object
  3,                                      !- Outlet Port
  {635f06fa-3e8c-42f0-b717-04c109993a84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {121e24e7-acdb-49e4-8f89-d131302219ae}, !- Handle
  {635f06fa-3e8c-42f0-b717-04c109993a84}, !- Source Object
  4,                                      !- Outlet Port
  {2314d7ec-e433-48ef-8c73-97bb28c44a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {46bd5b3c-e38a-41f9-9ffb-571dc2d6bdd8}, !- Handle
  Schedule Constant 139,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {24d034f3-d303-4c12-a646-53ad3a7c7f74}, !- Handle
  Schedule Constant 140,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26ad8d46-5d29-4b2b-8517-eec586aba7fe}, !- Handle
  Zone Hospital Corridor B end_a - Story top Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {91f3158f-b681-401f-a976-c2d93e291cd3}, !- Air Inlet Node Name
  {748383fc-3a4f-41ca-91b9-a50679e91f87}, !- Air Outlet Node Name
  0.0297875760807425;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b08dc003-581a-4bbc-b125-396f8b5489c5}, !- Handle
  Zone Hospital Corridor B end_a - Story top Air Terminal Outlet Air Node, !- Name
  {748383fc-3a4f-41ca-91b9-a50679e91f87}, !- Inlet Port
  {b9c57019-12ec-469d-b8f8-6c57e42e49f5}; !- Outlet Port

OS:Node,
  {564f8d56-831f-414f-bc5b-60c5f5869000}, !- Handle
  Zone Hospital Corridor B end_a - Story top Return Air Node, !- Name
  {37fbfcbd-8ea6-4878-a694-886e09e7b80e}, !- Inlet Port
  {0c3cbc33-3f79-4c19-9c28-b7bb1e4cb9ec}; !- Outlet Port

OS:Connection,
  {b9c57019-12ec-469d-b8f8-6c57e42e49f5}, !- Handle
  {b08dc003-581a-4bbc-b125-396f8b5489c5}, !- Source Object
  3,                                      !- Outlet Port
  {389c2b81-1065-46a0-8942-71135472fc0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37fbfcbd-8ea6-4878-a694-886e09e7b80e}, !- Handle
  {b526dde1-3a0d-4e4e-baae-2423630f909d}, !- Source Object
  2,                                      !- Outlet Port
  {564f8d56-831f-414f-bc5b-60c5f5869000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c3cbc33-3f79-4c19-9c28-b7bb1e4cb9ec}, !- Handle
  {564f8d56-831f-414f-bc5b-60c5f5869000}, !- Source Object
  3,                                      !- Outlet Port
  {8c519e7f-c5e2-4930-b2ff-83697846064e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4bcadcbd-b761-49f7-b30d-2a74eb44dc6c}, !- Handle
  Zone Hospital Corridor B end_a - Story top Air Terminal Inlet Air Node, !- Name
  {86fa6f61-e963-41ea-80e1-25b1e6e4aff5}, !- Inlet Port
  {91f3158f-b681-401f-a976-c2d93e291cd3}; !- Outlet Port

OS:Connection,
  {86fa6f61-e963-41ea-80e1-25b1e6e4aff5}, !- Handle
  {83f7a720-1b77-4fa1-9b9c-d3781b07f85d}, !- Source Object
  4,                                      !- Outlet Port
  {4bcadcbd-b761-49f7-b30d-2a74eb44dc6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91f3158f-b681-401f-a976-c2d93e291cd3}, !- Handle
  {4bcadcbd-b761-49f7-b30d-2a74eb44dc6c}, !- Source Object
  3,                                      !- Outlet Port
  {26ad8d46-5d29-4b2b-8517-eec586aba7fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {748383fc-3a4f-41ca-91b9-a50679e91f87}, !- Handle
  {26ad8d46-5d29-4b2b-8517-eec586aba7fe}, !- Source Object
  4,                                      !- Outlet Port
  {b08dc003-581a-4bbc-b125-396f8b5489c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {da2b5a56-b623-4182-899f-03288ca849db}, !- Handle
  Schedule Constant 141,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6b95ec5e-8aca-401e-a9cc-98230bdcc230}, !- Handle
  Schedule Constant 142,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {10eca78c-d1a0-4035-9ad7-c581295e810e}, !- Handle
  Zone Hospital Corridor B end_b - Story top Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {6c1e5ac6-bc40-4944-b477-5bee87b131d8}, !- Air Inlet Node Name
  {9b5b6dbe-f79b-4156-841f-f61493b17326}, !- Air Outlet Node Name
  0.0297875760807426;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {84125ea8-3971-4305-98fc-5967684ddacc}, !- Handle
  Zone Hospital Corridor B end_b - Story top Air Terminal Outlet Air Node, !- Name
  {9b5b6dbe-f79b-4156-841f-f61493b17326}, !- Inlet Port
  {4e63b792-6da5-435f-b0c7-6ad1f1ff616b}; !- Outlet Port

OS:Node,
  {e0f7ff6a-983c-4dd9-bca5-1ab0675743d6}, !- Handle
  Zone Hospital Corridor B end_b - Story top Return Air Node, !- Name
  {13d7437e-1ce7-42c2-9578-ad5db98bd3ff}, !- Inlet Port
  {b87410eb-95df-48c0-a2e0-b1bc0055b06f}; !- Outlet Port

OS:Connection,
  {4e63b792-6da5-435f-b0c7-6ad1f1ff616b}, !- Handle
  {84125ea8-3971-4305-98fc-5967684ddacc}, !- Source Object
  3,                                      !- Outlet Port
  {20c30c7f-960d-46a2-96bc-4dcacac882a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d7437e-1ce7-42c2-9578-ad5db98bd3ff}, !- Handle
  {7536f61c-abb9-42c9-a058-ee6b4fb6b4e0}, !- Source Object
  2,                                      !- Outlet Port
  {e0f7ff6a-983c-4dd9-bca5-1ab0675743d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b87410eb-95df-48c0-a2e0-b1bc0055b06f}, !- Handle
  {e0f7ff6a-983c-4dd9-bca5-1ab0675743d6}, !- Source Object
  3,                                      !- Outlet Port
  {8c519e7f-c5e2-4930-b2ff-83697846064e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {49a6a9c1-f306-4d83-b2f5-376fb0fa1db5}, !- Handle
  Zone Hospital Corridor B end_b - Story top Air Terminal Inlet Air Node, !- Name
  {4235f175-ccb7-479f-b92d-54faeb2728c0}, !- Inlet Port
  {6c1e5ac6-bc40-4944-b477-5bee87b131d8}; !- Outlet Port

OS:Connection,
  {4235f175-ccb7-479f-b92d-54faeb2728c0}, !- Handle
  {83f7a720-1b77-4fa1-9b9c-d3781b07f85d}, !- Source Object
  5,                                      !- Outlet Port
  {49a6a9c1-f306-4d83-b2f5-376fb0fa1db5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c1e5ac6-bc40-4944-b477-5bee87b131d8}, !- Handle
  {49a6a9c1-f306-4d83-b2f5-376fb0fa1db5}, !- Source Object
  3,                                      !- Outlet Port
  {10eca78c-d1a0-4035-9ad7-c581295e810e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b5b6dbe-f79b-4156-841f-f61493b17326}, !- Handle
  {10eca78c-d1a0-4035-9ad7-c581295e810e}, !- Source Object
  4,                                      !- Outlet Port
  {84125ea8-3971-4305-98fc-5967684ddacc}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6786cb83-9058-46d8-b2ef-7f63c9f9904b}, !- Handle
  Schedule Constant 143,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c14190a6-cf41-47f5-b687-e728021e4443}, !- Handle
  Schedule Constant 144,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {88986196-2fe3-4479-9ad0-3058588d2aa2}, !- Handle
  Zone Hospital PatRoom A  - Story top Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {12652b86-cba6-4c7b-9dda-fa2b83fc6946}, !- Air Inlet Node Name
  {8b52530d-e888-4181-bc45-0ca4b488b29e}, !- Air Outlet Node Name
  0.99660344051415;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2ba00168-c754-4a04-90d5-bf87315cba44}, !- Handle
  Zone Hospital PatRoom A  - Story top Air Terminal Outlet Air Node, !- Name
  {8b52530d-e888-4181-bc45-0ca4b488b29e}, !- Inlet Port
  {0744136f-b040-4d50-a848-3aafa2cef409}; !- Outlet Port

OS:Node,
  {85604af6-42f4-48bf-aa6c-cd35aab282a3}, !- Handle
  Zone Hospital PatRoom A  - Story top Return Air Node, !- Name
  {190589d2-be74-448b-a24a-7d82df609365}, !- Inlet Port
  {65aabc1c-023d-4ccb-b95a-544570ab0023}; !- Outlet Port

OS:Connection,
  {0744136f-b040-4d50-a848-3aafa2cef409}, !- Handle
  {2ba00168-c754-4a04-90d5-bf87315cba44}, !- Source Object
  3,                                      !- Outlet Port
  {2cd25d1c-5356-46aa-a7d1-34e6abe51e63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {190589d2-be74-448b-a24a-7d82df609365}, !- Handle
  {156dfbc3-8007-40e4-8a7f-52338c8a70a1}, !- Source Object
  2,                                      !- Outlet Port
  {85604af6-42f4-48bf-aa6c-cd35aab282a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65aabc1c-023d-4ccb-b95a-544570ab0023}, !- Handle
  {85604af6-42f4-48bf-aa6c-cd35aab282a3}, !- Source Object
  3,                                      !- Outlet Port
  {8c519e7f-c5e2-4930-b2ff-83697846064e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {73e547d9-8625-44bf-8a56-b131cf1ff1a8}, !- Handle
  Zone Hospital PatRoom A  - Story top Air Terminal Inlet Air Node, !- Name
  {d3b05553-b659-4fbe-a94b-91152c7810a4}, !- Inlet Port
  {12652b86-cba6-4c7b-9dda-fa2b83fc6946}; !- Outlet Port

OS:Connection,
  {d3b05553-b659-4fbe-a94b-91152c7810a4}, !- Handle
  {83f7a720-1b77-4fa1-9b9c-d3781b07f85d}, !- Source Object
  6,                                      !- Outlet Port
  {73e547d9-8625-44bf-8a56-b131cf1ff1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12652b86-cba6-4c7b-9dda-fa2b83fc6946}, !- Handle
  {73e547d9-8625-44bf-8a56-b131cf1ff1a8}, !- Source Object
  3,                                      !- Outlet Port
  {88986196-2fe3-4479-9ad0-3058588d2aa2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b52530d-e888-4181-bc45-0ca4b488b29e}, !- Handle
  {88986196-2fe3-4479-9ad0-3058588d2aa2}, !- Source Object
  4,                                      !- Outlet Port
  {2ba00168-c754-4a04-90d5-bf87315cba44}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e2fe2556-593e-41c2-9665-d63a2d103391}, !- Handle
  Schedule Constant 145,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f5629444-87c5-4e72-baa7-843f0a5afb70}, !- Handle
  Schedule Constant 146,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bd0f5b7b-390e-47a5-a4a6-25a0812053de}, !- Handle
  Zone Hospital PatRoom A end_a - Story top Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {0e633b75-d7ce-4328-879d-00881628bc46}, !- Air Inlet Node Name
  {86106e87-f204-45ba-af3e-4e43ac60ab48}, !- Air Outlet Node Name
  0.0679502345805104;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aa07e89b-2640-4271-b56e-609be318d239}, !- Handle
  Zone Hospital PatRoom A end_a - Story top Air Terminal Outlet Air Node, !- Name
  {86106e87-f204-45ba-af3e-4e43ac60ab48}, !- Inlet Port
  {a5ffc065-a775-4aa9-931e-cf442bbb1305}; !- Outlet Port

OS:Node,
  {981fd740-dcb9-410f-bd21-5e1b8d944d3d}, !- Handle
  Zone Hospital PatRoom A end_a - Story top Return Air Node, !- Name
  {c49ae578-104a-4b32-b387-79eba984ec04}, !- Inlet Port
  {ff61b9e9-dc0a-4194-89a4-be841a0e076e}; !- Outlet Port

OS:Connection,
  {a5ffc065-a775-4aa9-931e-cf442bbb1305}, !- Handle
  {aa07e89b-2640-4271-b56e-609be318d239}, !- Source Object
  3,                                      !- Outlet Port
  {d535d5a7-e388-4722-aeb5-5e794b0b972a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c49ae578-104a-4b32-b387-79eba984ec04}, !- Handle
  {135fe19a-36d2-4162-a247-8db4f105c7f0}, !- Source Object
  2,                                      !- Outlet Port
  {981fd740-dcb9-410f-bd21-5e1b8d944d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff61b9e9-dc0a-4194-89a4-be841a0e076e}, !- Handle
  {981fd740-dcb9-410f-bd21-5e1b8d944d3d}, !- Source Object
  3,                                      !- Outlet Port
  {8c519e7f-c5e2-4930-b2ff-83697846064e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b5874f53-08b5-4fac-823b-01aa03ed5625}, !- Handle
  Zone Hospital PatRoom A end_a - Story top Air Terminal Inlet Air Node, !- Name
  {34348663-0b36-4e96-b22b-d4edcd374c07}, !- Inlet Port
  {0e633b75-d7ce-4328-879d-00881628bc46}; !- Outlet Port

OS:Connection,
  {34348663-0b36-4e96-b22b-d4edcd374c07}, !- Handle
  {83f7a720-1b77-4fa1-9b9c-d3781b07f85d}, !- Source Object
  7,                                      !- Outlet Port
  {b5874f53-08b5-4fac-823b-01aa03ed5625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e633b75-d7ce-4328-879d-00881628bc46}, !- Handle
  {b5874f53-08b5-4fac-823b-01aa03ed5625}, !- Source Object
  3,                                      !- Outlet Port
  {bd0f5b7b-390e-47a5-a4a6-25a0812053de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86106e87-f204-45ba-af3e-4e43ac60ab48}, !- Handle
  {bd0f5b7b-390e-47a5-a4a6-25a0812053de}, !- Source Object
  4,                                      !- Outlet Port
  {aa07e89b-2640-4271-b56e-609be318d239}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1d004097-f43f-4449-999f-3e83a6fe4d3f}, !- Handle
  Schedule Constant 147,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {95eeffaf-d6eb-4f99-9b40-5a410b05a81a}, !- Handle
  Schedule Constant 148,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9b611fd0-968f-4093-b3bb-188d0d28e362}, !- Handle
  Zone Hospital PatRoom A end_b - Story top Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {09aa2259-9e57-42ee-85c9-2ceaf6cb032d}, !- Air Inlet Node Name
  {401ddce2-bf8e-4d54-9248-ceeb8f89b278}, !- Air Outlet Node Name
  0.0679502345805104;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ea641064-ebb9-4832-ba7a-956a44ecdcb5}, !- Handle
  Zone Hospital PatRoom A end_b - Story top Air Terminal Outlet Air Node, !- Name
  {401ddce2-bf8e-4d54-9248-ceeb8f89b278}, !- Inlet Port
  {a5aa2400-f48c-4b05-989f-58f298e3950d}; !- Outlet Port

OS:Node,
  {72dfe10a-a5f0-4390-ab95-43973a7b3497}, !- Handle
  Zone Hospital PatRoom A end_b - Story top Return Air Node, !- Name
  {d5358fa7-1151-4bf3-8175-447520d752a7}, !- Inlet Port
  {8b418255-c7e6-4033-a7c4-9eeeb8a80672}; !- Outlet Port

OS:Connection,
  {a5aa2400-f48c-4b05-989f-58f298e3950d}, !- Handle
  {ea641064-ebb9-4832-ba7a-956a44ecdcb5}, !- Source Object
  3,                                      !- Outlet Port
  {a4f3708e-1fc5-40a7-bb35-39902e3b713c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5358fa7-1151-4bf3-8175-447520d752a7}, !- Handle
  {8ee5fee4-3361-43e9-8a83-a789426b3376}, !- Source Object
  2,                                      !- Outlet Port
  {72dfe10a-a5f0-4390-ab95-43973a7b3497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b418255-c7e6-4033-a7c4-9eeeb8a80672}, !- Handle
  {72dfe10a-a5f0-4390-ab95-43973a7b3497}, !- Source Object
  3,                                      !- Outlet Port
  {8c519e7f-c5e2-4930-b2ff-83697846064e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {45eeb778-f7a5-4a2b-986b-993f963742d0}, !- Handle
  Zone Hospital PatRoom A end_b - Story top Air Terminal Inlet Air Node, !- Name
  {edcdd3fd-1e29-4503-820a-546534cb1b5a}, !- Inlet Port
  {09aa2259-9e57-42ee-85c9-2ceaf6cb032d}; !- Outlet Port

OS:Connection,
  {edcdd3fd-1e29-4503-820a-546534cb1b5a}, !- Handle
  {83f7a720-1b77-4fa1-9b9c-d3781b07f85d}, !- Source Object
  8,                                      !- Outlet Port
  {45eeb778-f7a5-4a2b-986b-993f963742d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09aa2259-9e57-42ee-85c9-2ceaf6cb032d}, !- Handle
  {45eeb778-f7a5-4a2b-986b-993f963742d0}, !- Source Object
  3,                                      !- Outlet Port
  {9b611fd0-968f-4093-b3bb-188d0d28e362}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {401ddce2-bf8e-4d54-9248-ceeb8f89b278}, !- Handle
  {9b611fd0-968f-4093-b3bb-188d0d28e362}, !- Source Object
  4,                                      !- Outlet Port
  {ea641064-ebb9-4832-ba7a-956a44ecdcb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9f419492-e5ff-4967-9bf2-f78e117f8dc7}, !- Handle
  Schedule Constant 149,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {20b12e21-8a90-4227-9c80-cbbcf4fa63fd}, !- Handle
  Schedule Constant 150,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9f0f057a-68a8-4fae-a76c-728c4e22531c}, !- Handle
  Zone Hospital PatRoom C  - Story top Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {0747e6d8-f1da-4ca9-a791-3fcdf327c5d8}, !- Air Inlet Node Name
  {f780115c-1ed7-438e-a5ff-14629cd5c423}, !- Air Outlet Node Name
  0.996603440514152;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5fa13550-50a5-4154-b270-6c94043d0577}, !- Handle
  Zone Hospital PatRoom C  - Story top Air Terminal Outlet Air Node, !- Name
  {f780115c-1ed7-438e-a5ff-14629cd5c423}, !- Inlet Port
  {133563a1-c077-4a87-8be9-295a2186a98a}; !- Outlet Port

OS:Node,
  {19ad882e-5b71-40c5-830c-003109d06269}, !- Handle
  Zone Hospital PatRoom C  - Story top Return Air Node, !- Name
  {234294ab-d28c-49dd-9e23-a3cc079fe58e}, !- Inlet Port
  {a46b19f4-4c57-4c0e-956b-c4fc87384a2b}; !- Outlet Port

OS:Connection,
  {133563a1-c077-4a87-8be9-295a2186a98a}, !- Handle
  {5fa13550-50a5-4154-b270-6c94043d0577}, !- Source Object
  3,                                      !- Outlet Port
  {10134ad8-d31b-402e-abb5-f48197477346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {234294ab-d28c-49dd-9e23-a3cc079fe58e}, !- Handle
  {25895579-bd3f-4c92-9116-adf2b6680629}, !- Source Object
  2,                                      !- Outlet Port
  {19ad882e-5b71-40c5-830c-003109d06269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a46b19f4-4c57-4c0e-956b-c4fc87384a2b}, !- Handle
  {19ad882e-5b71-40c5-830c-003109d06269}, !- Source Object
  3,                                      !- Outlet Port
  {8c519e7f-c5e2-4930-b2ff-83697846064e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4fbd6dda-b4b9-4776-b8f3-cd62ca0bb9b5}, !- Handle
  Zone Hospital PatRoom C  - Story top Air Terminal Inlet Air Node, !- Name
  {223c1ffa-dfe5-4e9b-b6b0-8ccaf0b382f2}, !- Inlet Port
  {0747e6d8-f1da-4ca9-a791-3fcdf327c5d8}; !- Outlet Port

OS:Connection,
  {223c1ffa-dfe5-4e9b-b6b0-8ccaf0b382f2}, !- Handle
  {83f7a720-1b77-4fa1-9b9c-d3781b07f85d}, !- Source Object
  9,                                      !- Outlet Port
  {4fbd6dda-b4b9-4776-b8f3-cd62ca0bb9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0747e6d8-f1da-4ca9-a791-3fcdf327c5d8}, !- Handle
  {4fbd6dda-b4b9-4776-b8f3-cd62ca0bb9b5}, !- Source Object
  3,                                      !- Outlet Port
  {9f0f057a-68a8-4fae-a76c-728c4e22531c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f780115c-1ed7-438e-a5ff-14629cd5c423}, !- Handle
  {9f0f057a-68a8-4fae-a76c-728c4e22531c}, !- Source Object
  4,                                      !- Outlet Port
  {5fa13550-50a5-4154-b270-6c94043d0577}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a2fb0d86-e87a-4080-8026-4821ede90838}, !- Handle
  Schedule Constant 151,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {74a27128-a40a-4213-ac70-cc62724203c3}, !- Handle
  Schedule Constant 152,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9003771e-96f4-4ab8-8d1d-38212b76e4c2}, !- Handle
  Zone Hospital PatRoom C end_a - Story top Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {17e4bfa4-99a2-4069-a434-5b3bbabadbc7}, !- Air Inlet Node Name
  {59dea029-7730-4fe1-9fd9-b993148159d3}, !- Air Outlet Node Name
  0.0679502345805104;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dcffd32d-22df-4558-b722-6ddb1c696a58}, !- Handle
  Zone Hospital PatRoom C end_a - Story top Air Terminal Outlet Air Node, !- Name
  {59dea029-7730-4fe1-9fd9-b993148159d3}, !- Inlet Port
  {27dc24e1-42ef-4ccf-9b92-08594212e4e9}; !- Outlet Port

OS:Node,
  {298b9852-24b1-436a-8f25-3f5a70fe5d94}, !- Handle
  Zone Hospital PatRoom C end_a - Story top Return Air Node, !- Name
  {4fbd1df8-53f2-48ec-856d-f6ca31af1b7e}, !- Inlet Port
  {09090043-25ae-4a03-af1e-eb08409854b8}; !- Outlet Port

OS:Connection,
  {27dc24e1-42ef-4ccf-9b92-08594212e4e9}, !- Handle
  {dcffd32d-22df-4558-b722-6ddb1c696a58}, !- Source Object
  3,                                      !- Outlet Port
  {eb8a93fc-f1f5-44db-8f3c-051805221358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fbd1df8-53f2-48ec-856d-f6ca31af1b7e}, !- Handle
  {a4b35e83-a302-43ce-a200-5828c7c23c4b}, !- Source Object
  2,                                      !- Outlet Port
  {298b9852-24b1-436a-8f25-3f5a70fe5d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09090043-25ae-4a03-af1e-eb08409854b8}, !- Handle
  {298b9852-24b1-436a-8f25-3f5a70fe5d94}, !- Source Object
  3,                                      !- Outlet Port
  {8c519e7f-c5e2-4930-b2ff-83697846064e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {054830f5-cd44-44c3-9d94-5e7cf52860ee}, !- Handle
  Zone Hospital PatRoom C end_a - Story top Air Terminal Inlet Air Node, !- Name
  {eb7e2fa4-d733-4c2b-a497-df596ea9081a}, !- Inlet Port
  {17e4bfa4-99a2-4069-a434-5b3bbabadbc7}; !- Outlet Port

OS:Connection,
  {eb7e2fa4-d733-4c2b-a497-df596ea9081a}, !- Handle
  {83f7a720-1b77-4fa1-9b9c-d3781b07f85d}, !- Source Object
  10,                                     !- Outlet Port
  {054830f5-cd44-44c3-9d94-5e7cf52860ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17e4bfa4-99a2-4069-a434-5b3bbabadbc7}, !- Handle
  {054830f5-cd44-44c3-9d94-5e7cf52860ee}, !- Source Object
  3,                                      !- Outlet Port
  {9003771e-96f4-4ab8-8d1d-38212b76e4c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59dea029-7730-4fe1-9fd9-b993148159d3}, !- Handle
  {9003771e-96f4-4ab8-8d1d-38212b76e4c2}, !- Source Object
  4,                                      !- Outlet Port
  {dcffd32d-22df-4558-b722-6ddb1c696a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1c1924ad-ceb3-4161-878d-1239c8e725ee}, !- Handle
  Schedule Constant 153,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ca668bdf-82ee-46cb-b1a6-f6215f7b0ff3}, !- Handle
  Schedule Constant 154,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cfc85ebd-a15b-4fc8-8571-bfbdb7025abb}, !- Handle
  Zone Hospital PatRoom C end_b - Story top Air Terminal, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  {6c134400-886f-4a13-9db0-a3b23f12b790}, !- Air Inlet Node Name
  {9402fcf1-e778-4579-8e50-606995052afb}, !- Air Outlet Node Name
  0.0679502345805104;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0b14a447-4d1e-4fcc-9498-35f887307c43}, !- Handle
  Zone Hospital PatRoom C end_b - Story top Air Terminal Outlet Air Node, !- Name
  {9402fcf1-e778-4579-8e50-606995052afb}, !- Inlet Port
  {1b444372-81f2-4903-a1af-c406b77e3ac8}; !- Outlet Port

OS:Node,
  {62183852-9acf-4432-8e78-2d900ba9c3e5}, !- Handle
  Zone Hospital PatRoom C end_b - Story top Return Air Node, !- Name
  {6adda33e-b00f-49d6-b9ba-78b0ab9edb1b}, !- Inlet Port
  {c5a2a1d3-6fdf-4b4a-8b15-cc0342d80ba1}; !- Outlet Port

OS:Connection,
  {1b444372-81f2-4903-a1af-c406b77e3ac8}, !- Handle
  {0b14a447-4d1e-4fcc-9498-35f887307c43}, !- Source Object
  3,                                      !- Outlet Port
  {38e56206-445d-43ed-bced-1d255550b7c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6adda33e-b00f-49d6-b9ba-78b0ab9edb1b}, !- Handle
  {677100ca-bf0b-4c3e-bc2c-9e383d005ce9}, !- Source Object
  2,                                      !- Outlet Port
  {62183852-9acf-4432-8e78-2d900ba9c3e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5a2a1d3-6fdf-4b4a-8b15-cc0342d80ba1}, !- Handle
  {62183852-9acf-4432-8e78-2d900ba9c3e5}, !- Source Object
  3,                                      !- Outlet Port
  {8c519e7f-c5e2-4930-b2ff-83697846064e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {669ed326-4d78-401e-9240-4e5b276a3594}, !- Handle
  Zone Hospital PatRoom C end_b - Story top Air Terminal Inlet Air Node, !- Name
  {1a65c4b6-7e7c-421f-9092-c88008845919}, !- Inlet Port
  {6c134400-886f-4a13-9db0-a3b23f12b790}; !- Outlet Port

OS:Connection,
  {1a65c4b6-7e7c-421f-9092-c88008845919}, !- Handle
  {83f7a720-1b77-4fa1-9b9c-d3781b07f85d}, !- Source Object
  11,                                     !- Outlet Port
  {669ed326-4d78-401e-9240-4e5b276a3594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c134400-886f-4a13-9db0-a3b23f12b790}, !- Handle
  {669ed326-4d78-401e-9240-4e5b276a3594}, !- Source Object
  3,                                      !- Outlet Port
  {cfc85ebd-a15b-4fc8-8571-bfbdb7025abb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9402fcf1-e778-4579-8e50-606995052afb}, !- Handle
  {cfc85ebd-a15b-4fc8-8571-bfbdb7025abb}, !- Source Object
  4,                                      !- Outlet Port
  {0b14a447-4d1e-4fcc-9498-35f887307c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {36b9ba48-4d2f-428c-bf08-7b67609537a3}, !- Handle
  Schedule Constant 155,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {97b18650-364f-4da7-b169-25b8de13beb1}, !- Handle
  Schedule Constant 156,                  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {79fcec46-0a87-425b-8622-d81e1bbe0ad9}, !- Handle
  Zone Hospital Corridor B  - Story top FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00283370584600666,                    !- Design Water Flow Rate {m3/s}
  4.12619362315804,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.586115074174,                        !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00947756877577617,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8e605ae3-5e66-4884-84b4-49cd53fcff40}, !- Water Inlet Node Name
  {2b7aac8b-206e-4382-aef9-c9958e6decdf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2bd969ec-c606-4ec7-bb9b-e7451b619571}, !- Handle
  Zone Hospital Corridor B  - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {42db2f3d-0e6b-429c-ab29-bbd82c1ea405}, !- Inlet Port
  {8e605ae3-5e66-4884-84b4-49cd53fcff40}; !- Outlet Port

OS:Connection,
  {42db2f3d-0e6b-429c-ab29-bbd82c1ea405}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  76,                                     !- Outlet Port
  {2bd969ec-c606-4ec7-bb9b-e7451b619571}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8c3ee0e-d4b3-443c-afa2-555517574101}, !- Handle
  Zone Hospital Corridor B  - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {2b7aac8b-206e-4382-aef9-c9958e6decdf}, !- Inlet Port
  {7534ca9f-195e-47be-b60a-8de2ccaf0ae2}; !- Outlet Port

OS:Connection,
  {8e605ae3-5e66-4884-84b4-49cd53fcff40}, !- Handle
  {2bd969ec-c606-4ec7-bb9b-e7451b619571}, !- Source Object
  3,                                      !- Outlet Port
  {79fcec46-0a87-425b-8622-d81e1bbe0ad9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2b7aac8b-206e-4382-aef9-c9958e6decdf}, !- Handle
  {79fcec46-0a87-425b-8622-d81e1bbe0ad9}, !- Source Object
  11,                                     !- Outlet Port
  {d8c3ee0e-d4b3-443c-afa2-555517574101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7534ca9f-195e-47be-b60a-8de2ccaf0ae2}, !- Handle
  {d8c3ee0e-d4b3-443c-afa2-555517574101}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  76;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {75fa7f12-b4c1-4bd3-bde1-c84e948d4a01}, !- Handle
  Zone Hospital Corridor B  - Story top FCU Cooling Coil Controller, !- Name
  {79fcec46-0a87-425b-8622-d81e1bbe0ad9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3fe1b94a-007e-42ae-b5c2-4879cb2f9641}, !- Handle
  Zone Hospital Corridor B  - Story top FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  1896.42288456616,                       !- U-Factor Times Area Value {W/K}
  0.0018274357568719,                     !- Maximum Water Flow Rate {m3/s}
  {3272fb20-afe1-432c-a480-0b6ed0b7658e}, !- Water Inlet Node Name
  {a36c4b53-1bea-421a-96cc-4fc3deaca8d4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  83548.1698812748,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8467ba06-0b47-40b6-a7eb-ed7605fe8293}, !- Handle
  Zone Hospital Corridor B  - Story top FCU Heating Coil Inlet Water Node, !- Name
  {b817d724-2439-4a93-ad5c-d4230365655b}, !- Inlet Port
  {3272fb20-afe1-432c-a480-0b6ed0b7658e}; !- Outlet Port

OS:Connection,
  {b817d724-2439-4a93-ad5c-d4230365655b}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  76,                                     !- Outlet Port
  {8467ba06-0b47-40b6-a7eb-ed7605fe8293}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a556a98-e761-4b4c-80ec-ad4208790217}, !- Handle
  Zone Hospital Corridor B  - Story top FCU Heating Coil Outlet Water Node, !- Name
  {a36c4b53-1bea-421a-96cc-4fc3deaca8d4}, !- Inlet Port
  {6a35117d-be52-4ef6-b3ed-c28646754d18}; !- Outlet Port

OS:Connection,
  {3272fb20-afe1-432c-a480-0b6ed0b7658e}, !- Handle
  {8467ba06-0b47-40b6-a7eb-ed7605fe8293}, !- Source Object
  3,                                      !- Outlet Port
  {3fe1b94a-007e-42ae-b5c2-4879cb2f9641}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a36c4b53-1bea-421a-96cc-4fc3deaca8d4}, !- Handle
  {3fe1b94a-007e-42ae-b5c2-4879cb2f9641}, !- Source Object
  6,                                      !- Outlet Port
  {1a556a98-e761-4b4c-80ec-ad4208790217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a35117d-be52-4ef6-b3ed-c28646754d18}, !- Handle
  {1a556a98-e761-4b4c-80ec-ad4208790217}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  76;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3a1b7dc2-14a2-4520-b519-8f0e5e61bbcf}, !- Handle
  Zone Hospital Corridor B  - Story top FCU Heating Coil Controller, !- Name
  {3fe1b94a-007e-42ae-b5c2-4879cb2f9641}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {7b5f505e-b9da-481d-8138-543461f372f6}, !- Handle
  Zone Hospital Corridor B  - Story top Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  4.12619362315804,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b73436f0-c7cc-42a8-8b3d-eaed75967564}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f4ed8507-a471-49ba-9ed3-c7d68b5e49dc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {b73436f0-c7cc-42a8-8b3d-eaed75967564}, !- Handle
  Fan On Off Power Curve 69,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f4ed8507-a471-49ba-9ed3-c7d68b5e49dc}, !- Handle
  Fan On Off Efficiency Curve 69,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {56282e04-7b67-4ffc-b281-ff4a60fd7ea6}, !- Handle
  Zone Hospital Corridor B  - Story top FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  4.12619362315804,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {bcc5466d-144e-4c7b-9137-7c9c127f6ed3}, !- Air Inlet Node Name
  {0fcf0d49-96a9-4082-91d1-a86164038556}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7b5f505e-b9da-481d-8138-543461f372f6}, !- Supply Air Fan Name
  {79fcec46-0a87-425b-8622-d81e1bbe0ad9}, !- Cooling Coil Name
  0.00283370584600666,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3fe1b94a-007e-42ae-b5c2-4879cb2f9641}, !- Heating Coil Name
  0.0018274357568719,                     !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {abacee11-0648-47cb-9fe5-7d7355b72287}, !- Handle
  Zone Hospital Corridor B  - Story top FCU Inlet Air Node, !- Name
  {a7b0c639-b7df-42e0-8f65-c0bf37775d14}, !- Inlet Port
  {bcc5466d-144e-4c7b-9137-7c9c127f6ed3}; !- Outlet Port

OS:Connection,
  {a7b0c639-b7df-42e0-8f65-c0bf37775d14}, !- Handle
  {f17edd1b-dcd5-4fe0-bc89-e43d86392d49}, !- Source Object
  2,                                      !- Outlet Port
  {abacee11-0648-47cb-9fe5-7d7355b72287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcc5466d-144e-4c7b-9137-7c9c127f6ed3}, !- Handle
  {abacee11-0648-47cb-9fe5-7d7355b72287}, !- Source Object
  3,                                      !- Outlet Port
  {56282e04-7b67-4ffc-b281-ff4a60fd7ea6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ec8d9b68-3574-4e87-9b4a-2fbf075d31be}, !- Handle
  Zone Hospital Corridor B  - Story top FCU Outlet Air Node, !- Name
  {0fcf0d49-96a9-4082-91d1-a86164038556}, !- Inlet Port
  {f4ae3b15-218c-4523-9e4c-3a35aa9169c3}; !- Outlet Port

OS:Connection,
  {f4ae3b15-218c-4523-9e4c-3a35aa9169c3}, !- Handle
  {ec8d9b68-3574-4e87-9b4a-2fbf075d31be}, !- Source Object
  3,                                      !- Outlet Port
  {46e6c1b4-4323-4151-b7ae-433cc080dc0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fcf0d49-96a9-4082-91d1-a86164038556}, !- Handle
  {56282e04-7b67-4ffc-b281-ff4a60fd7ea6}, !- Source Object
  10,                                     !- Outlet Port
  {ec8d9b68-3574-4e87-9b4a-2fbf075d31be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {085e6526-afeb-4659-beea-e3e44b040509}, !- Handle
  Zone Hospital Corridor B end_a - Story top FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000461780771031104,                   !- Design Water Flow Rate {m3/s}
  0.745904507783476,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5875081417358,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00895352817707857,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {009ee0eb-dd17-4a69-aec7-3ebe51794cee}, !- Water Inlet Node Name
  {d93b2311-9112-4214-8979-0def26bc7252}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ebdcd7a8-50f2-4f0f-84b0-ad20792783f7}, !- Handle
  Zone Hospital Corridor B end_a - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {84ed6795-0d22-450f-9f15-edc18b8f6c37}, !- Inlet Port
  {009ee0eb-dd17-4a69-aec7-3ebe51794cee}; !- Outlet Port

OS:Connection,
  {84ed6795-0d22-450f-9f15-edc18b8f6c37}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
