  77,                                     !- Outlet Port
  {ebdcd7a8-50f2-4f0f-84b0-ad20792783f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f603fdf5-3f32-4920-8312-62cef0e49708}, !- Handle
  Zone Hospital Corridor B end_a - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {d93b2311-9112-4214-8979-0def26bc7252}, !- Inlet Port
  {80303804-5b20-4cb7-9c62-a0b926e28b0a}; !- Outlet Port

OS:Connection,
  {009ee0eb-dd17-4a69-aec7-3ebe51794cee}, !- Handle
  {ebdcd7a8-50f2-4f0f-84b0-ad20792783f7}, !- Source Object
  3,                                      !- Outlet Port
  {085e6526-afeb-4659-beea-e3e44b040509}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d93b2311-9112-4214-8979-0def26bc7252}, !- Handle
  {085e6526-afeb-4659-beea-e3e44b040509}, !- Source Object
  11,                                     !- Outlet Port
  {f603fdf5-3f32-4920-8312-62cef0e49708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80303804-5b20-4cb7-9c62-a0b926e28b0a}, !- Handle
  {f603fdf5-3f32-4920-8312-62cef0e49708}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  77;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6a545819-c3a6-44ca-b9b4-db7f6d89ec1a}, !- Handle
  Zone Hospital Corridor B end_a - Story top FCU Cooling Coil Controller, !- Name
  {085e6526-afeb-4659-beea-e3e44b040509}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {293a2f0c-e811-497e-8abd-204f0ba27956}, !- Handle
  Zone Hospital Corridor B end_a - Story top FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  310.601269677652,                       !- U-Factor Times Area Value {W/K}
  0.000299400010182329,                   !- Maximum Water Flow Rate {m3/s}
  {e1fbdbed-b133-465e-b772-e16b908173ee}, !- Water Inlet Node Name
  {08b0460e-c6fa-45a7-8211-1b76dda6b6d1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  13688.2091855239,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d5cadafb-f573-4e58-b351-505f62727e38}, !- Handle
  Zone Hospital Corridor B end_a - Story top FCU Heating Coil Inlet Water Node, !- Name
  {553903cb-2e10-4806-b624-6ae77f6ffd03}, !- Inlet Port
  {e1fbdbed-b133-465e-b772-e16b908173ee}; !- Outlet Port

OS:Connection,
  {553903cb-2e10-4806-b624-6ae77f6ffd03}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  77,                                     !- Outlet Port
  {d5cadafb-f573-4e58-b351-505f62727e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d78e4a88-7d43-4d2c-83a0-5126cd7bd721}, !- Handle
  Zone Hospital Corridor B end_a - Story top FCU Heating Coil Outlet Water Node, !- Name
  {08b0460e-c6fa-45a7-8211-1b76dda6b6d1}, !- Inlet Port
  {75a633d2-db9a-4c98-bd8c-b9df19b73c2f}; !- Outlet Port

OS:Connection,
  {e1fbdbed-b133-465e-b772-e16b908173ee}, !- Handle
  {d5cadafb-f573-4e58-b351-505f62727e38}, !- Source Object
  3,                                      !- Outlet Port
  {293a2f0c-e811-497e-8abd-204f0ba27956}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08b0460e-c6fa-45a7-8211-1b76dda6b6d1}, !- Handle
  {293a2f0c-e811-497e-8abd-204f0ba27956}, !- Source Object
  6,                                      !- Outlet Port
  {d78e4a88-7d43-4d2c-83a0-5126cd7bd721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75a633d2-db9a-4c98-bd8c-b9df19b73c2f}, !- Handle
  {d78e4a88-7d43-4d2c-83a0-5126cd7bd721}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  77;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ee345f6f-4a18-4a6c-98dc-3d783f7ba9bb}, !- Handle
  Zone Hospital Corridor B end_a - Story top FCU Heating Coil Controller, !- Name
  {293a2f0c-e811-497e-8abd-204f0ba27956}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {087bd9a9-e554-49c6-889d-e5a910fc170c}, !- Handle
  Zone Hospital Corridor B end_a - Story top Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.745904507783476,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {20ec59be-f689-4c41-89b2-bb3196fb73cc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c02d7858-e5fd-42ab-81b3-5678a9dc6e59}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {20ec59be-f689-4c41-89b2-bb3196fb73cc}, !- Handle
  Fan On Off Power Curve 70,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c02d7858-e5fd-42ab-81b3-5678a9dc6e59}, !- Handle
  Fan On Off Efficiency Curve 70,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1e4aa6d6-6aed-4deb-b521-b15154c668a2}, !- Handle
  Zone Hospital Corridor B end_a - Story top FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.745904507783476,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b99c7d40-6c05-405c-acde-521df03169da}, !- Air Inlet Node Name
  {6c95f4ce-88b0-48aa-aef6-097be1f6ef5c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {087bd9a9-e554-49c6-889d-e5a910fc170c}, !- Supply Air Fan Name
  {085e6526-afeb-4659-beea-e3e44b040509}, !- Cooling Coil Name
  0.000461780771031104,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {293a2f0c-e811-497e-8abd-204f0ba27956}, !- Heating Coil Name
  0.000299400010182329,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f1a993a7-b262-45e4-b326-991218c16b1c}, !- Handle
  Zone Hospital Corridor B end_a - Story top FCU Inlet Air Node, !- Name
  {17c9a4e2-9c7d-4718-8e8b-60a8fbeee0fc}, !- Inlet Port
  {b99c7d40-6c05-405c-acde-521df03169da}; !- Outlet Port

OS:Connection,
  {17c9a4e2-9c7d-4718-8e8b-60a8fbeee0fc}, !- Handle
  {62da017e-7a8c-4802-9f89-a12fdd32bbe2}, !- Source Object
  2,                                      !- Outlet Port
  {f1a993a7-b262-45e4-b326-991218c16b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b99c7d40-6c05-405c-acde-521df03169da}, !- Handle
  {f1a993a7-b262-45e4-b326-991218c16b1c}, !- Source Object
  3,                                      !- Outlet Port
  {1e4aa6d6-6aed-4deb-b521-b15154c668a2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {70d39b4b-0fbf-4c7f-ab38-a4a4eae9755d}, !- Handle
  Zone Hospital Corridor B end_a - Story top FCU Outlet Air Node, !- Name
  {6c95f4ce-88b0-48aa-aef6-097be1f6ef5c}, !- Inlet Port
  {3fb23023-5679-4bce-854a-4d7c634e7408}; !- Outlet Port

OS:Connection,
  {3fb23023-5679-4bce-854a-4d7c634e7408}, !- Handle
  {70d39b4b-0fbf-4c7f-ab38-a4a4eae9755d}, !- Source Object
  3,                                      !- Outlet Port
  {389c2b81-1065-46a0-8942-71135472fc0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c95f4ce-88b0-48aa-aef6-097be1f6ef5c}, !- Handle
  {1e4aa6d6-6aed-4deb-b521-b15154c668a2}, !- Source Object
  10,                                     !- Outlet Port
  {70d39b4b-0fbf-4c7f-ab38-a4a4eae9755d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f33cd43c-d944-4c34-9c1a-c16ff2620625}, !- Handle
  Zone Hospital Corridor B end_b - Story top FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000538780305106711,                   !- Design Water Flow Rate {m3/s}
  0.871747736752016,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5872908413,                          !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00894555335677109,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {67d2b664-b26c-4e04-91ab-e5477c776a39}, !- Water Inlet Node Name
  {290590c1-d64b-4bfd-926f-542912fae7d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9692e36f-42af-4649-8b5b-c90354c7285a}, !- Handle
  Zone Hospital Corridor B end_b - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {ed1c5fee-1b49-4f1a-9e5f-f48201539540}, !- Inlet Port
  {67d2b664-b26c-4e04-91ab-e5477c776a39}; !- Outlet Port

OS:Connection,
  {ed1c5fee-1b49-4f1a-9e5f-f48201539540}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  78,                                     !- Outlet Port
  {9692e36f-42af-4649-8b5b-c90354c7285a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f86ea47-0248-4937-a78f-6e80d3fd4a66}, !- Handle
  Zone Hospital Corridor B end_b - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {290590c1-d64b-4bfd-926f-542912fae7d0}, !- Inlet Port
  {30e83e1a-f4ad-4cfa-8691-66081b3d9d47}; !- Outlet Port

OS:Connection,
  {67d2b664-b26c-4e04-91ab-e5477c776a39}, !- Handle
  {9692e36f-42af-4649-8b5b-c90354c7285a}, !- Source Object
  3,                                      !- Outlet Port
  {f33cd43c-d944-4c34-9c1a-c16ff2620625}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {290590c1-d64b-4bfd-926f-542912fae7d0}, !- Handle
  {f33cd43c-d944-4c34-9c1a-c16ff2620625}, !- Source Object
  11,                                     !- Outlet Port
  {7f86ea47-0248-4937-a78f-6e80d3fd4a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30e83e1a-f4ad-4cfa-8691-66081b3d9d47}, !- Handle
  {7f86ea47-0248-4937-a78f-6e80d3fd4a66}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  78;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {341ff4d8-2d37-450b-9495-f9f36bb68b35}, !- Handle
  Zone Hospital Corridor B end_b - Story top FCU Cooling Coil Controller, !- Name
  {f33cd43c-d944-4c34-9c1a-c16ff2620625}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {7797a18d-e1a9-4ffe-a0d1-4cae0046f22b}, !- Handle
  Zone Hospital Corridor B end_b - Story top FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  310.163014038219,                       !- U-Factor Times Area Value {W/K}
  0.000298977395812069,                   !- Maximum Water Flow Rate {m3/s}
  {88090a7e-68bd-4a38-84f3-14398dd85b6a}, !- Water Inlet Node Name
  {c8445825-96b6-49f0-aa07-4f78bbeb023e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  13668.8877636528,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {618cc62f-4995-4980-867a-e5f144258c6f}, !- Handle
  Zone Hospital Corridor B end_b - Story top FCU Heating Coil Inlet Water Node, !- Name
  {35a07aa7-6514-4f90-a3dc-91dfc31a3e4d}, !- Inlet Port
  {88090a7e-68bd-4a38-84f3-14398dd85b6a}; !- Outlet Port

OS:Connection,
  {35a07aa7-6514-4f90-a3dc-91dfc31a3e4d}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  78,                                     !- Outlet Port
  {618cc62f-4995-4980-867a-e5f144258c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {050603f2-4ff3-4ed3-a8b0-c6963fc3a9b6}, !- Handle
  Zone Hospital Corridor B end_b - Story top FCU Heating Coil Outlet Water Node, !- Name
  {c8445825-96b6-49f0-aa07-4f78bbeb023e}, !- Inlet Port
  {9df7e517-8d0f-47eb-9adf-673d8a7d5a81}; !- Outlet Port

OS:Connection,
  {88090a7e-68bd-4a38-84f3-14398dd85b6a}, !- Handle
  {618cc62f-4995-4980-867a-e5f144258c6f}, !- Source Object
  3,                                      !- Outlet Port
  {7797a18d-e1a9-4ffe-a0d1-4cae0046f22b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c8445825-96b6-49f0-aa07-4f78bbeb023e}, !- Handle
  {7797a18d-e1a9-4ffe-a0d1-4cae0046f22b}, !- Source Object
  6,                                      !- Outlet Port
  {050603f2-4ff3-4ed3-a8b0-c6963fc3a9b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9df7e517-8d0f-47eb-9adf-673d8a7d5a81}, !- Handle
  {050603f2-4ff3-4ed3-a8b0-c6963fc3a9b6}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  78;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2aca8087-2d33-47b0-a1c2-c9bd6182008e}, !- Handle
  Zone Hospital Corridor B end_b - Story top FCU Heating Coil Controller, !- Name
  {7797a18d-e1a9-4ffe-a0d1-4cae0046f22b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6451efe7-4f72-4e12-bee5-49ed52a5c00e}, !- Handle
  Zone Hospital Corridor B end_b - Story top Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.871747736752016,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ddb85d09-8bfa-44b7-951a-8a17e35915f3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2f8882f3-ae8b-46d8-8a7c-bfda9b305eaf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ddb85d09-8bfa-44b7-951a-8a17e35915f3}, !- Handle
  Fan On Off Power Curve 71,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2f8882f3-ae8b-46d8-8a7c-bfda9b305eaf}, !- Handle
  Fan On Off Efficiency Curve 71,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b7fdb34b-02a5-49be-b36e-38792cc836ee}, !- Handle
  Zone Hospital Corridor B end_b - Story top FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.871747736752016,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5fcc247e-726a-49d1-9dc6-f5e6ff3b6210}, !- Air Inlet Node Name
  {aaecb89f-9f89-4b41-b39f-e2f9da0230ee}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6451efe7-4f72-4e12-bee5-49ed52a5c00e}, !- Supply Air Fan Name
  {f33cd43c-d944-4c34-9c1a-c16ff2620625}, !- Cooling Coil Name
  0.000538780305106711,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7797a18d-e1a9-4ffe-a0d1-4cae0046f22b}, !- Heating Coil Name
  0.000298977395812069,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b80d5f5e-dd8e-41c0-b3b2-4c2a96f173c6}, !- Handle
  Zone Hospital Corridor B end_b - Story top FCU Inlet Air Node, !- Name
  {7586c649-4f43-4d97-ab3d-007b11d9445f}, !- Inlet Port
  {5fcc247e-726a-49d1-9dc6-f5e6ff3b6210}; !- Outlet Port

OS:Connection,
  {7586c649-4f43-4d97-ab3d-007b11d9445f}, !- Handle
  {cef9b8de-a716-4175-be6a-d0bb6e2e0db0}, !- Source Object
  2,                                      !- Outlet Port
  {b80d5f5e-dd8e-41c0-b3b2-4c2a96f173c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fcc247e-726a-49d1-9dc6-f5e6ff3b6210}, !- Handle
  {b80d5f5e-dd8e-41c0-b3b2-4c2a96f173c6}, !- Source Object
  3,                                      !- Outlet Port
  {b7fdb34b-02a5-49be-b36e-38792cc836ee}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6af6824d-c698-465d-b12f-053f3c16fbc4}, !- Handle
  Zone Hospital Corridor B end_b - Story top FCU Outlet Air Node, !- Name
  {aaecb89f-9f89-4b41-b39f-e2f9da0230ee}, !- Inlet Port
  {7f600082-d3ec-4c42-8c42-da7846d11b64}; !- Outlet Port

OS:Connection,
  {7f600082-d3ec-4c42-8c42-da7846d11b64}, !- Handle
  {6af6824d-c698-465d-b12f-053f3c16fbc4}, !- Source Object
  3,                                      !- Outlet Port
  {20c30c7f-960d-46a2-96bc-4dcacac882a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aaecb89f-9f89-4b41-b39f-e2f9da0230ee}, !- Handle
  {b7fdb34b-02a5-49be-b36e-38792cc836ee}, !- Source Object
  10,                                     !- Outlet Port
  {6af6824d-c698-465d-b12f-053f3c16fbc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {726a8fa7-78f0-4cc0-8c11-0446655315a8}, !- Handle
  Zone Hospital PatRoom A  - Story top FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00289519534773769,                    !- Design Water Flow Rate {m3/s}
  3.85355481056554,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.577110993148,                        !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00998048109897343,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {90152f4c-983b-4611-bea7-a9b294800f40}, !- Water Inlet Node Name
  {00978d84-799a-4cfe-b4ed-6a430f35351b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e788c8e7-90a4-450e-8d68-4df9ff1ea323}, !- Handle
  Zone Hospital PatRoom A  - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {12b4788e-d255-4f2a-9e6d-fb03be0b535f}, !- Inlet Port
  {90152f4c-983b-4611-bea7-a9b294800f40}; !- Outlet Port

OS:Connection,
  {12b4788e-d255-4f2a-9e6d-fb03be0b535f}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  79,                                     !- Outlet Port
  {e788c8e7-90a4-450e-8d68-4df9ff1ea323}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f151717b-d39b-4bb2-b38b-387fc4b628a4}, !- Handle
  Zone Hospital PatRoom A  - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {00978d84-799a-4cfe-b4ed-6a430f35351b}, !- Inlet Port
  {1754bb24-0865-4c4e-8543-20d42c8adac7}; !- Outlet Port

OS:Connection,
  {90152f4c-983b-4611-bea7-a9b294800f40}, !- Handle
  {e788c8e7-90a4-450e-8d68-4df9ff1ea323}, !- Source Object
  3,                                      !- Outlet Port
  {726a8fa7-78f0-4cc0-8c11-0446655315a8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {00978d84-799a-4cfe-b4ed-6a430f35351b}, !- Handle
  {726a8fa7-78f0-4cc0-8c11-0446655315a8}, !- Source Object
  11,                                     !- Outlet Port
  {f151717b-d39b-4bb2-b38b-387fc4b628a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1754bb24-0865-4c4e-8543-20d42c8adac7}, !- Handle
  {f151717b-d39b-4bb2-b38b-387fc4b628a4}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  79;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {01651852-c1e7-4e37-846e-6b0d07a4191c}, !- Handle
  Zone Hospital PatRoom A  - Story top FCU Cooling Coil Controller, !- Name
  {726a8fa7-78f0-4cc0-8c11-0446655315a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c4770a72-c819-4fff-9ab9-96702c25eea9}, !- Handle
  Zone Hospital PatRoom A  - Story top FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  738.54099557452,                        !- U-Factor Times Area Value {W/K}
  0.00071142139895368,                    !- Maximum Water Flow Rate {m3/s}
  {27654fd9-27db-4c84-9fb1-e0dbaddcf4c0}, !- Water Inlet Node Name
  {14824e7e-7dfe-421c-97c0-bf7a25e5b3b2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  32525.3326544835,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {41ad51d8-be1f-494d-b842-5e278fd0bacd}, !- Handle
  Zone Hospital PatRoom A  - Story top FCU Heating Coil Inlet Water Node, !- Name
  {7aaebcf1-b3f6-4a5a-bc8d-3cb2c6ddbbe7}, !- Inlet Port
  {27654fd9-27db-4c84-9fb1-e0dbaddcf4c0}; !- Outlet Port

OS:Connection,
  {7aaebcf1-b3f6-4a5a-bc8d-3cb2c6ddbbe7}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  79,                                     !- Outlet Port
  {41ad51d8-be1f-494d-b842-5e278fd0bacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d101ae1-a7fb-4f35-973e-d437e07464a2}, !- Handle
  Zone Hospital PatRoom A  - Story top FCU Heating Coil Outlet Water Node, !- Name
  {14824e7e-7dfe-421c-97c0-bf7a25e5b3b2}, !- Inlet Port
  {cba64b05-9541-4491-a89c-6684e7fd8360}; !- Outlet Port

OS:Connection,
  {27654fd9-27db-4c84-9fb1-e0dbaddcf4c0}, !- Handle
  {41ad51d8-be1f-494d-b842-5e278fd0bacd}, !- Source Object
  3,                                      !- Outlet Port
  {c4770a72-c819-4fff-9ab9-96702c25eea9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {14824e7e-7dfe-421c-97c0-bf7a25e5b3b2}, !- Handle
  {c4770a72-c819-4fff-9ab9-96702c25eea9}, !- Source Object
  6,                                      !- Outlet Port
  {9d101ae1-a7fb-4f35-973e-d437e07464a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cba64b05-9541-4491-a89c-6684e7fd8360}, !- Handle
  {9d101ae1-a7fb-4f35-973e-d437e07464a2}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  79;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c46fad3b-1eb5-41cd-8ee3-022738d83d53}, !- Handle
  Zone Hospital PatRoom A  - Story top FCU Heating Coil Controller, !- Name
  {c4770a72-c819-4fff-9ab9-96702c25eea9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {de648069-54d3-475a-8024-06d141c99362}, !- Handle
  Zone Hospital PatRoom A  - Story top Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.85355481056554,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68a6f9fd-f4e0-4852-931a-7bbd51ede908}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d8c6f0ff-c54d-4b1e-b4e8-d836b6ab20a7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {68a6f9fd-f4e0-4852-931a-7bbd51ede908}, !- Handle
  Fan On Off Power Curve 72,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d8c6f0ff-c54d-4b1e-b4e8-d836b6ab20a7}, !- Handle
  Fan On Off Efficiency Curve 72,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7d62724d-4ac9-4828-b482-a62130d65d76}, !- Handle
  Zone Hospital PatRoom A  - Story top FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.85355481056554,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9cadef66-010c-4b08-9490-2c1e30e7ebd1}, !- Air Inlet Node Name
  {0af4d3bb-df8b-4f0a-b350-9d6f6967e164}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {de648069-54d3-475a-8024-06d141c99362}, !- Supply Air Fan Name
  {726a8fa7-78f0-4cc0-8c11-0446655315a8}, !- Cooling Coil Name
  0.00289519534773769,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c4770a72-c819-4fff-9ab9-96702c25eea9}, !- Heating Coil Name
  0.00071142139895368,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c9877e9e-f830-4026-ad7b-9773a59d80bf}, !- Handle
  Zone Hospital PatRoom A  - Story top FCU Inlet Air Node, !- Name
  {e44a2e1d-d69e-45a9-9d5c-c9278e2623f4}, !- Inlet Port
  {9cadef66-010c-4b08-9490-2c1e30e7ebd1}; !- Outlet Port

OS:Connection,
  {e44a2e1d-d69e-45a9-9d5c-c9278e2623f4}, !- Handle
  {7841efd1-3192-4c2e-b09e-7481eba133ba}, !- Source Object
  2,                                      !- Outlet Port
  {c9877e9e-f830-4026-ad7b-9773a59d80bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cadef66-010c-4b08-9490-2c1e30e7ebd1}, !- Handle
  {c9877e9e-f830-4026-ad7b-9773a59d80bf}, !- Source Object
  3,                                      !- Outlet Port
  {7d62724d-4ac9-4828-b482-a62130d65d76}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0697034f-df02-48ac-979c-eaa3edbaa5f5}, !- Handle
  Zone Hospital PatRoom A  - Story top FCU Outlet Air Node, !- Name
  {0af4d3bb-df8b-4f0a-b350-9d6f6967e164}, !- Inlet Port
  {1dbb7409-83c4-4444-847f-7f030923485f}; !- Outlet Port

OS:Connection,
  {1dbb7409-83c4-4444-847f-7f030923485f}, !- Handle
  {0697034f-df02-48ac-979c-eaa3edbaa5f5}, !- Source Object
  3,                                      !- Outlet Port
  {2cd25d1c-5356-46aa-a7d1-34e6abe51e63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0af4d3bb-df8b-4f0a-b350-9d6f6967e164}, !- Handle
  {7d62724d-4ac9-4828-b482-a62130d65d76}, !- Source Object
  10,                                     !- Outlet Port
  {0697034f-df02-48ac-979c-eaa3edbaa5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {3425032a-0a1f-48bc-a614-e8d5875f5094}, !- Handle
  Zone Hospital PatRoom A end_a - Story top FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000265144217621925,                   !- Design Water Flow Rate {m3/s}
  0.37314006307974,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5786242707957,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00966480463374109,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d6836855-85c5-4f6c-835a-6ab24a2ad01b}, !- Water Inlet Node Name
  {832de786-f862-42a7-bf60-956bf928b204}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bc5ec71f-8968-4cb7-83e4-898bfcf8d722}, !- Handle
  Zone Hospital PatRoom A end_a - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {1ed9c78f-138b-4805-9a51-90e5ac48f7dc}, !- Inlet Port
  {d6836855-85c5-4f6c-835a-6ab24a2ad01b}; !- Outlet Port

OS:Connection,
  {1ed9c78f-138b-4805-9a51-90e5ac48f7dc}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  80,                                     !- Outlet Port
  {bc5ec71f-8968-4cb7-83e4-898bfcf8d722}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16dd518d-2317-450b-827c-278a95c7d4d2}, !- Handle
  Zone Hospital PatRoom A end_a - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {832de786-f862-42a7-bf60-956bf928b204}, !- Inlet Port
  {7cb9d0b8-1fa8-43fc-a3b3-99f1b513d762}; !- Outlet Port

OS:Connection,
  {d6836855-85c5-4f6c-835a-6ab24a2ad01b}, !- Handle
  {bc5ec71f-8968-4cb7-83e4-898bfcf8d722}, !- Source Object
  3,                                      !- Outlet Port
  {3425032a-0a1f-48bc-a614-e8d5875f5094}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {832de786-f862-42a7-bf60-956bf928b204}, !- Handle
  {3425032a-0a1f-48bc-a614-e8d5875f5094}, !- Source Object
  11,                                     !- Outlet Port
  {16dd518d-2317-450b-827c-278a95c7d4d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cb9d0b8-1fa8-43fc-a3b3-99f1b513d762}, !- Handle
  {16dd518d-2317-450b-827c-278a95c7d4d2}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  80;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c20009b5-50fa-49e4-a287-273bf9f0dc18}, !- Handle
  Zone Hospital PatRoom A end_a - Story top FCU Cooling Coil Controller, !- Name
  {3425032a-0a1f-48bc-a614-e8d5875f5094}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {dcc24f98-8baf-4087-bee1-c43be99e3a14}, !- Handle
  Zone Hospital PatRoom A end_a - Story top FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  87.7536865239617,                       !- U-Factor Times Area Value {W/K}
  8.45587493722977e-05,                   !- Maximum Water Flow Rate {m3/s}
  {16c16c81-2730-4f0f-b789-da04f0e98c29}, !- Water Inlet Node Name
  {0e40ac03-2bd1-4835-a11b-d37b90d4d623}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3865.9245508022,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {602b968f-a1b8-4ae4-b7b5-d3d3b106379d}, !- Handle
  Zone Hospital PatRoom A end_a - Story top FCU Heating Coil Inlet Water Node, !- Name
  {0b668003-a93c-4995-9cd7-af36f1d3e9c7}, !- Inlet Port
  {16c16c81-2730-4f0f-b789-da04f0e98c29}; !- Outlet Port

OS:Connection,
  {0b668003-a93c-4995-9cd7-af36f1d3e9c7}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  80,                                     !- Outlet Port
  {602b968f-a1b8-4ae4-b7b5-d3d3b106379d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c33d5abb-275b-43b6-9e87-ce373bf5bdea}, !- Handle
  Zone Hospital PatRoom A end_a - Story top FCU Heating Coil Outlet Water Node, !- Name
  {0e40ac03-2bd1-4835-a11b-d37b90d4d623}, !- Inlet Port
  {087ca22e-0b37-49f4-826a-983e2e3a41be}; !- Outlet Port

OS:Connection,
  {16c16c81-2730-4f0f-b789-da04f0e98c29}, !- Handle
  {602b968f-a1b8-4ae4-b7b5-d3d3b106379d}, !- Source Object
  3,                                      !- Outlet Port
  {dcc24f98-8baf-4087-bee1-c43be99e3a14}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e40ac03-2bd1-4835-a11b-d37b90d4d623}, !- Handle
  {dcc24f98-8baf-4087-bee1-c43be99e3a14}, !- Source Object
  6,                                      !- Outlet Port
  {c33d5abb-275b-43b6-9e87-ce373bf5bdea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {087ca22e-0b37-49f4-826a-983e2e3a41be}, !- Handle
  {c33d5abb-275b-43b6-9e87-ce373bf5bdea}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  80;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ec54b6df-e7cd-4ee0-96c3-2f7504798272}, !- Handle
  Zone Hospital PatRoom A end_a - Story top FCU Heating Coil Controller, !- Name
  {dcc24f98-8baf-4087-bee1-c43be99e3a14}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {97695495-17b2-407d-b3ea-4e68ab0bbe3a}, !- Handle
  Zone Hospital PatRoom A end_a - Story top Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.37314006307974,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ea863f15-dfc5-46e7-97fc-4e780df5a334}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4c139ad7-bb05-4b3c-ab80-7f4b75f7991f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ea863f15-dfc5-46e7-97fc-4e780df5a334}, !- Handle
  Fan On Off Power Curve 73,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4c139ad7-bb05-4b3c-ab80-7f4b75f7991f}, !- Handle
  Fan On Off Efficiency Curve 73,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ee30446c-ff1d-483a-9390-80594b8d9999}, !- Handle
  Zone Hospital PatRoom A end_a - Story top FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.37314006307974,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {3fac3aef-f1d7-4283-ab42-b17716f43932}, !- Air Inlet Node Name
  {899181b8-ce6d-4823-aef5-c8546937e289}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {97695495-17b2-407d-b3ea-4e68ab0bbe3a}, !- Supply Air Fan Name
  {3425032a-0a1f-48bc-a614-e8d5875f5094}, !- Cooling Coil Name
  0.000265144217621925,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {dcc24f98-8baf-4087-bee1-c43be99e3a14}, !- Heating Coil Name
  8.45587493722977e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {5ab0c9d2-b46a-48c1-988d-965442350ccb}, !- Handle
  Zone Hospital PatRoom A end_a - Story top FCU Inlet Air Node, !- Name
  {4270b3c8-88e2-419a-a1be-a0a1cf6481db}, !- Inlet Port
  {3fac3aef-f1d7-4283-ab42-b17716f43932}; !- Outlet Port

OS:Connection,
  {4270b3c8-88e2-419a-a1be-a0a1cf6481db}, !- Handle
  {518792fc-2785-4ea4-8aef-ad3d472d8aa9}, !- Source Object
  2,                                      !- Outlet Port
  {5ab0c9d2-b46a-48c1-988d-965442350ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fac3aef-f1d7-4283-ab42-b17716f43932}, !- Handle
  {5ab0c9d2-b46a-48c1-988d-965442350ccb}, !- Source Object
  3,                                      !- Outlet Port
  {ee30446c-ff1d-483a-9390-80594b8d9999}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7ac21748-db45-4566-bf32-77c54a412944}, !- Handle
  Zone Hospital PatRoom A end_a - Story top FCU Outlet Air Node, !- Name
  {899181b8-ce6d-4823-aef5-c8546937e289}, !- Inlet Port
  {7ffbeb13-018a-4986-9966-27b32df353e1}; !- Outlet Port

OS:Connection,
  {7ffbeb13-018a-4986-9966-27b32df353e1}, !- Handle
  {7ac21748-db45-4566-bf32-77c54a412944}, !- Source Object
  3,                                      !- Outlet Port
  {d535d5a7-e388-4722-aeb5-5e794b0b972a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {899181b8-ce6d-4823-aef5-c8546937e289}, !- Handle
  {ee30446c-ff1d-483a-9390-80594b8d9999}, !- Source Object
  10,                                     !- Outlet Port
  {7ac21748-db45-4566-bf32-77c54a412944}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {36b10875-678a-4094-909d-47b369426323}, !- Handle
  Zone Hospital PatRoom A end_b - Story top FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000251222387528517,                   !- Design Water Flow Rate {m3/s}
  0.349209462587032,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.578475477364,                        !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00973315113304887,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {78e629b4-2d8b-4fa1-b067-a2fa62bcc294}, !- Water Inlet Node Name
  {6ee186d7-7b4b-47b5-a773-94c04473d108}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {550d477e-cefb-4f5f-bc38-f119bbdb6a21}, !- Handle
  Zone Hospital PatRoom A end_b - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {eb894d7b-ebae-49f2-8f2e-b975bb579760}, !- Inlet Port
  {78e629b4-2d8b-4fa1-b067-a2fa62bcc294}; !- Outlet Port

OS:Connection,
  {eb894d7b-ebae-49f2-8f2e-b975bb579760}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  81,                                     !- Outlet Port
  {550d477e-cefb-4f5f-bc38-f119bbdb6a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec950915-ca05-4ced-a035-1b9d04e92d3d}, !- Handle
  Zone Hospital PatRoom A end_b - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {6ee186d7-7b4b-47b5-a773-94c04473d108}, !- Inlet Port
  {3571bb5a-35c2-4517-957a-211f5d1208eb}; !- Outlet Port

OS:Connection,
  {78e629b4-2d8b-4fa1-b067-a2fa62bcc294}, !- Handle
  {550d477e-cefb-4f5f-bc38-f119bbdb6a21}, !- Source Object
  3,                                      !- Outlet Port
  {36b10875-678a-4094-909d-47b369426323}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6ee186d7-7b4b-47b5-a773-94c04473d108}, !- Handle
  {36b10875-678a-4094-909d-47b369426323}, !- Source Object
  11,                                     !- Outlet Port
  {ec950915-ca05-4ced-a035-1b9d04e92d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3571bb5a-35c2-4517-957a-211f5d1208eb}, !- Handle
  {ec950915-ca05-4ced-a035-1b9d04e92d3d}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  81;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c98a755d-9cb0-4c13-855f-11c06ec739a5}, !- Handle
  Zone Hospital PatRoom A end_b - Story top FCU Cooling Coil Controller, !- Name
  {36b10875-678a-4094-909d-47b369426323}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {19a94d09-1183-4dfe-a0c5-e9ae1dc78693}, !- Handle
  Zone Hospital PatRoom A end_b - Story top FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  87.646568919866,                        !- U-Factor Times Area Value {W/K}
  8.44554617552387e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f70c8c99-a120-487d-b3b8-228bd0c48b28}, !- Water Inlet Node Name
  {831fc0e5-867f-4d8c-8c73-a349927bd73d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3861.2023648954,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {07ae82fe-d884-4fd0-aadd-0b2495969f6c}, !- Handle
  Zone Hospital PatRoom A end_b - Story top FCU Heating Coil Inlet Water Node, !- Name
  {3c7a83fb-4ba0-4dce-971e-163fccb65614}, !- Inlet Port
  {f70c8c99-a120-487d-b3b8-228bd0c48b28}; !- Outlet Port

OS:Connection,
  {3c7a83fb-4ba0-4dce-971e-163fccb65614}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  81,                                     !- Outlet Port
  {07ae82fe-d884-4fd0-aadd-0b2495969f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bfe508d-a3fc-4204-a0ae-bd1fb8c2908a}, !- Handle
  Zone Hospital PatRoom A end_b - Story top FCU Heating Coil Outlet Water Node, !- Name
  {831fc0e5-867f-4d8c-8c73-a349927bd73d}, !- Inlet Port
  {f8e15133-d177-464e-8481-b69690c23a31}; !- Outlet Port

OS:Connection,
  {f70c8c99-a120-487d-b3b8-228bd0c48b28}, !- Handle
  {07ae82fe-d884-4fd0-aadd-0b2495969f6c}, !- Source Object
  3,                                      !- Outlet Port
  {19a94d09-1183-4dfe-a0c5-e9ae1dc78693}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {831fc0e5-867f-4d8c-8c73-a349927bd73d}, !- Handle
  {19a94d09-1183-4dfe-a0c5-e9ae1dc78693}, !- Source Object
  6,                                      !- Outlet Port
  {5bfe508d-a3fc-4204-a0ae-bd1fb8c2908a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8e15133-d177-464e-8481-b69690c23a31}, !- Handle
  {5bfe508d-a3fc-4204-a0ae-bd1fb8c2908a}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  81;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {31f39192-7b1b-4e56-a4f4-c297128995d6}, !- Handle
  Zone Hospital PatRoom A end_b - Story top FCU Heating Coil Controller, !- Name
  {19a94d09-1183-4dfe-a0c5-e9ae1dc78693}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0b80c4f4-954e-4042-9f69-f0993bd623c1}, !- Handle
  Zone Hospital PatRoom A end_b - Story top Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.349209462587032,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78ef9f25-e41f-4156-8c0a-00635e739ad9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ccc9c2e5-e4f1-4b47-807b-bfbd504fa5f7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {78ef9f25-e41f-4156-8c0a-00635e739ad9}, !- Handle
  Fan On Off Power Curve 74,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ccc9c2e5-e4f1-4b47-807b-bfbd504fa5f7}, !- Handle
  Fan On Off Efficiency Curve 74,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {bf8b9b01-2133-4000-9243-ab3269b8c679}, !- Handle
  Zone Hospital PatRoom A end_b - Story top FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.349209462587032,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {91188627-73a4-4c8d-b189-dbcd36b5c0e0}, !- Air Inlet Node Name
  {e8ccb797-1338-4106-a9b0-3351908599ed}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0b80c4f4-954e-4042-9f69-f0993bd623c1}, !- Supply Air Fan Name
  {36b10875-678a-4094-909d-47b369426323}, !- Cooling Coil Name
  0.000251222387528517,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {19a94d09-1183-4dfe-a0c5-e9ae1dc78693}, !- Heating Coil Name
  8.44554617552387e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {be0d4956-1a33-4fc2-8d87-a35ed9a46ac2}, !- Handle
  Zone Hospital PatRoom A end_b - Story top FCU Inlet Air Node, !- Name
  {194ac450-30cc-4600-8bb7-af5579944efc}, !- Inlet Port
  {91188627-73a4-4c8d-b189-dbcd36b5c0e0}; !- Outlet Port

OS:Connection,
  {194ac450-30cc-4600-8bb7-af5579944efc}, !- Handle
  {ee84b2d2-21c9-43cc-94f0-3d8cad347f7b}, !- Source Object
  2,                                      !- Outlet Port
  {be0d4956-1a33-4fc2-8d87-a35ed9a46ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91188627-73a4-4c8d-b189-dbcd36b5c0e0}, !- Handle
  {be0d4956-1a33-4fc2-8d87-a35ed9a46ac2}, !- Source Object
  3,                                      !- Outlet Port
  {bf8b9b01-2133-4000-9243-ab3269b8c679}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {68c4bea2-6465-49a1-a01f-914a4d309ae4}, !- Handle
  Zone Hospital PatRoom A end_b - Story top FCU Outlet Air Node, !- Name
  {e8ccb797-1338-4106-a9b0-3351908599ed}, !- Inlet Port
  {822ef9ed-46d0-4482-b516-f624f9f232e7}; !- Outlet Port

OS:Connection,
  {822ef9ed-46d0-4482-b516-f624f9f232e7}, !- Handle
  {68c4bea2-6465-49a1-a01f-914a4d309ae4}, !- Source Object
  3,                                      !- Outlet Port
  {a4f3708e-1fc5-40a7-bb35-39902e3b713c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8ccb797-1338-4106-a9b0-3351908599ed}, !- Handle
  {bf8b9b01-2133-4000-9243-ab3269b8c679}, !- Source Object
  10,                                     !- Outlet Port
  {68c4bea2-6465-49a1-a01f-914a4d309ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {4f7613fc-2153-42ab-831b-a408bee242b4}, !- Handle
  Zone Hospital PatRoom C  - Story top FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.00215759131165188,                    !- Design Water Flow Rate {m3/s}
  2.77500890158113,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5779987964343,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.010182818970611,                      !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7d2e77a7-2541-4b39-af13-a6d9c5e0dab5}, !- Water Inlet Node Name
  {266e0ba8-0031-46d4-99e3-f97b2bc3d2fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {99853742-d7cd-415f-9503-77b7bb3fbd11}, !- Handle
  Zone Hospital PatRoom C  - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {9b126147-97c6-415d-bee0-b06f53fee047}, !- Inlet Port
  {7d2e77a7-2541-4b39-af13-a6d9c5e0dab5}; !- Outlet Port

OS:Connection,
  {9b126147-97c6-415d-bee0-b06f53fee047}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  82,                                     !- Outlet Port
  {99853742-d7cd-415f-9503-77b7bb3fbd11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {864debca-e5d0-42a1-a20d-ac6709fc9146}, !- Handle
  Zone Hospital PatRoom C  - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {266e0ba8-0031-46d4-99e3-f97b2bc3d2fa}, !- Inlet Port
  {99bd9bcd-6f22-485e-9122-818f1a9b130c}; !- Outlet Port

OS:Connection,
  {7d2e77a7-2541-4b39-af13-a6d9c5e0dab5}, !- Handle
  {99853742-d7cd-415f-9503-77b7bb3fbd11}, !- Source Object
  3,                                      !- Outlet Port
  {4f7613fc-2153-42ab-831b-a408bee242b4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {266e0ba8-0031-46d4-99e3-f97b2bc3d2fa}, !- Handle
  {4f7613fc-2153-42ab-831b-a408bee242b4}, !- Source Object
  11,                                     !- Outlet Port
  {864debca-e5d0-42a1-a20d-ac6709fc9146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99bd9bcd-6f22-485e-9122-818f1a9b130c}, !- Handle
  {864debca-e5d0-42a1-a20d-ac6709fc9146}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  82;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {02b10159-7757-484a-a263-89072c033354}, !- Handle
  Zone Hospital PatRoom C  - Story top FCU Cooling Coil Controller, !- Name
  {4f7613fc-2153-42ab-831b-a408bee242b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {a8c686d3-ff74-4e36-8659-6f64ad0d4605}, !- Handle
  Zone Hospital PatRoom C  - Story top FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  739.73743287711,                        !- U-Factor Times Area Value {W/K}
  0.000712574763208721,                   !- Maximum Water Flow Rate {m3/s}
  {775620cc-b041-4d91-9e02-9a3dcd1981bd}, !- Water Inlet Node Name
  {43f4335b-2b5a-4c6c-89c5-5d32c6d628c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  32578.0630841869,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {18f6bd69-355d-4b66-84ce-fd0a6fd9f035}, !- Handle
  Zone Hospital PatRoom C  - Story top FCU Heating Coil Inlet Water Node, !- Name
  {74bddf64-a02a-4328-96e3-cd20c352d12e}, !- Inlet Port
  {775620cc-b041-4d91-9e02-9a3dcd1981bd}; !- Outlet Port

OS:Connection,
  {74bddf64-a02a-4328-96e3-cd20c352d12e}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  82,                                     !- Outlet Port
  {18f6bd69-355d-4b66-84ce-fd0a6fd9f035}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50a9a1ff-ee52-4cb9-b721-3f72908f2ac6}, !- Handle
  Zone Hospital PatRoom C  - Story top FCU Heating Coil Outlet Water Node, !- Name
  {43f4335b-2b5a-4c6c-89c5-5d32c6d628c3}, !- Inlet Port
  {96fb75ac-6915-4562-9e92-edc755b4f328}; !- Outlet Port

OS:Connection,
  {775620cc-b041-4d91-9e02-9a3dcd1981bd}, !- Handle
  {18f6bd69-355d-4b66-84ce-fd0a6fd9f035}, !- Source Object
  3,                                      !- Outlet Port
  {a8c686d3-ff74-4e36-8659-6f64ad0d4605}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {43f4335b-2b5a-4c6c-89c5-5d32c6d628c3}, !- Handle
  {a8c686d3-ff74-4e36-8659-6f64ad0d4605}, !- Source Object
  6,                                      !- Outlet Port
  {50a9a1ff-ee52-4cb9-b721-3f72908f2ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96fb75ac-6915-4562-9e92-edc755b4f328}, !- Handle
  {50a9a1ff-ee52-4cb9-b721-3f72908f2ac6}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  82;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cd7ab1c7-6ae0-4a5e-9079-df785696a991}, !- Handle
  Zone Hospital PatRoom C  - Story top FCU Heating Coil Controller, !- Name
  {a8c686d3-ff74-4e36-8659-6f64ad0d4605}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {7ddfcb29-f269-45ae-bde6-ab45f99e97b4}, !- Handle
  Zone Hospital PatRoom C  - Story top Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.77500890158113,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df190aa-9d10-4a26-a04b-afc061685077}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d2c4c26f-bc61-4477-8355-05891dba264a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2df190aa-9d10-4a26-a04b-afc061685077}, !- Handle
  Fan On Off Power Curve 75,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d2c4c26f-bc61-4477-8355-05891dba264a}, !- Handle
  Fan On Off Efficiency Curve 75,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3d866699-ace7-4993-ac54-6a491185899f}, !- Handle
  Zone Hospital PatRoom C  - Story top FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.77500890158113,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c306110e-bb58-49aa-a80f-96f7aced39f1}, !- Air Inlet Node Name
  {cb8aaefb-3043-4652-98cd-bdf921adfd4e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7ddfcb29-f269-45ae-bde6-ab45f99e97b4}, !- Supply Air Fan Name
  {4f7613fc-2153-42ab-831b-a408bee242b4}, !- Cooling Coil Name
  0.00215759131165188,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a8c686d3-ff74-4e36-8659-6f64ad0d4605}, !- Heating Coil Name
  0.000712574763208721,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {36b34c82-221b-4900-b507-4eaf6148a4e9}, !- Handle
  Zone Hospital PatRoom C  - Story top FCU Inlet Air Node, !- Name
  {7b3a9edd-bed8-4209-993b-c88960a17546}, !- Inlet Port
  {c306110e-bb58-49aa-a80f-96f7aced39f1}; !- Outlet Port

OS:Connection,
  {7b3a9edd-bed8-4209-993b-c88960a17546}, !- Handle
  {8e9052de-f9fa-464c-a7ca-028d348792a5}, !- Source Object
  2,                                      !- Outlet Port
  {36b34c82-221b-4900-b507-4eaf6148a4e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c306110e-bb58-49aa-a80f-96f7aced39f1}, !- Handle
  {36b34c82-221b-4900-b507-4eaf6148a4e9}, !- Source Object
  3,                                      !- Outlet Port
  {3d866699-ace7-4993-ac54-6a491185899f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a1e3f03a-2ece-493d-beb2-7bc4744a2b69}, !- Handle
  Zone Hospital PatRoom C  - Story top FCU Outlet Air Node, !- Name
  {cb8aaefb-3043-4652-98cd-bdf921adfd4e}, !- Inlet Port
  {f2194844-c259-4174-98d4-0cd7f6928f01}; !- Outlet Port

OS:Connection,
  {f2194844-c259-4174-98d4-0cd7f6928f01}, !- Handle
  {a1e3f03a-2ece-493d-beb2-7bc4744a2b69}, !- Source Object
  3,                                      !- Outlet Port
  {10134ad8-d31b-402e-abb5-f48197477346}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb8aaefb-3043-4652-98cd-bdf921adfd4e}, !- Handle
  {3d866699-ace7-4993-ac54-6a491185899f}, !- Source Object
  10,                                     !- Outlet Port
  {a1e3f03a-2ece-493d-beb2-7bc4744a2b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {692f8ec4-8546-4586-a9dc-23c7b341b80e}, !- Handle
  Zone Hospital PatRoom C end_a - Story top FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000214755743343171,                   !- Design Water Flow Rate {m3/s}
  0.297433153455877,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5793926518695,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00975310491745814,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {db0fcf19-dc92-474c-862e-e037abcf1b49}, !- Water Inlet Node Name
  {92156dad-1598-4cc4-bfa0-a3efe6c1e2f8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e53b2bef-5a93-4233-b5fe-6e0eb5fb51c4}, !- Handle
  Zone Hospital PatRoom C end_a - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {3f345a94-1ed3-43c5-90ba-90a29e738305}, !- Inlet Port
  {db0fcf19-dc92-474c-862e-e037abcf1b49}; !- Outlet Port

OS:Connection,
  {3f345a94-1ed3-43c5-90ba-90a29e738305}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  83,                                     !- Outlet Port
  {e53b2bef-5a93-4233-b5fe-6e0eb5fb51c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa8df7a9-0282-4aa5-ae11-dcea1b0716fa}, !- Handle
  Zone Hospital PatRoom C end_a - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {92156dad-1598-4cc4-bfa0-a3efe6c1e2f8}, !- Inlet Port
  {ef1d8d37-31a5-476b-b022-eb0a2064f6ef}; !- Outlet Port

OS:Connection,
  {db0fcf19-dc92-474c-862e-e037abcf1b49}, !- Handle
  {e53b2bef-5a93-4233-b5fe-6e0eb5fb51c4}, !- Source Object
  3,                                      !- Outlet Port
  {692f8ec4-8546-4586-a9dc-23c7b341b80e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {92156dad-1598-4cc4-bfa0-a3efe6c1e2f8}, !- Handle
  {692f8ec4-8546-4586-a9dc-23c7b341b80e}, !- Source Object
  11,                                     !- Outlet Port
  {fa8df7a9-0282-4aa5-ae11-dcea1b0716fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef1d8d37-31a5-476b-b022-eb0a2064f6ef}, !- Handle
  {fa8df7a9-0282-4aa5-ae11-dcea1b0716fa}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  83;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {352f1ac1-37f7-474b-b6e3-2730d5c0fc2d}, !- Handle
  Zone Hospital PatRoom C end_a - Story top FCU Cooling Coil Controller, !- Name
  {692f8ec4-8546-4586-a9dc-23c7b341b80e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {a4df6409-c23f-417e-8029-e18407e1f6fd}, !- Handle
  Zone Hospital PatRoom C end_a - Story top FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  87.83437506705,                         !- U-Factor Times Area Value {W/K}
  8.46365528536897e-05,                   !- Maximum Water Flow Rate {m3/s}
  {532938c5-858b-488e-ac59-49490292bb39}, !- Water Inlet Node Name
  {0c01ee8c-aa49-436a-a6ae-49c7bb4d6243}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3869.48163260726,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e6de2a92-241a-4688-9687-9bfa400e15cb}, !- Handle
  Zone Hospital PatRoom C end_a - Story top FCU Heating Coil Inlet Water Node, !- Name
  {59bf8ed8-5094-42a5-ab04-aa45e5c4a63a}, !- Inlet Port
  {532938c5-858b-488e-ac59-49490292bb39}; !- Outlet Port

OS:Connection,
  {59bf8ed8-5094-42a5-ab04-aa45e5c4a63a}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  83,                                     !- Outlet Port
  {e6de2a92-241a-4688-9687-9bfa400e15cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0a118d9-0333-443e-baec-2278a54a1a97}, !- Handle
  Zone Hospital PatRoom C end_a - Story top FCU Heating Coil Outlet Water Node, !- Name
  {0c01ee8c-aa49-436a-a6ae-49c7bb4d6243}, !- Inlet Port
  {0fe2228f-ab23-4070-838d-cd7137fdc2f1}; !- Outlet Port

OS:Connection,
  {532938c5-858b-488e-ac59-49490292bb39}, !- Handle
  {e6de2a92-241a-4688-9687-9bfa400e15cb}, !- Source Object
  3,                                      !- Outlet Port
  {a4df6409-c23f-417e-8029-e18407e1f6fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0c01ee8c-aa49-436a-a6ae-49c7bb4d6243}, !- Handle
  {a4df6409-c23f-417e-8029-e18407e1f6fd}, !- Source Object
  6,                                      !- Outlet Port
  {d0a118d9-0333-443e-baec-2278a54a1a97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe2228f-ab23-4070-838d-cd7137fdc2f1}, !- Handle
  {d0a118d9-0333-443e-baec-2278a54a1a97}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  83;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {84292822-dff9-4880-a562-3cc31fe85fba}, !- Handle
  Zone Hospital PatRoom C end_a - Story top FCU Heating Coil Controller, !- Name
  {a4df6409-c23f-417e-8029-e18407e1f6fd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c9f38c93-4cc9-4c16-9340-e93e39c7a86e}, !- Handle
  Zone Hospital PatRoom C end_a - Story top Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.297433153455877,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1420c49f-0d4b-4edc-a4e9-6be91891f5b0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4e3a4cb7-999a-4b5f-8b57-c69dda2c150c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1420c49f-0d4b-4edc-a4e9-6be91891f5b0}, !- Handle
  Fan On Off Power Curve 76,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4e3a4cb7-999a-4b5f-8b57-c69dda2c150c}, !- Handle
  Fan On Off Efficiency Curve 76,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {764a3aa7-b44f-4a9b-9011-694dae3827d9}, !- Handle
  Zone Hospital PatRoom C end_a - Story top FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.297433153455877,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5f9f2166-c9d8-4b29-a7e1-2b5e079cac8a}, !- Air Inlet Node Name
  {b5e6f3cf-d570-4e5a-9ea3-e8a55618bbde}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c9f38c93-4cc9-4c16-9340-e93e39c7a86e}, !- Supply Air Fan Name
  {692f8ec4-8546-4586-a9dc-23c7b341b80e}, !- Cooling Coil Name
  0.000214755743343171,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a4df6409-c23f-417e-8029-e18407e1f6fd}, !- Heating Coil Name
  8.46365528536897e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ccf8967c-cfe7-4e2d-a527-aedbe8f82d08}, !- Handle
  Zone Hospital PatRoom C end_a - Story top FCU Inlet Air Node, !- Name
  {cd976259-0627-489f-8cc7-44e95b48efc3}, !- Inlet Port
  {5f9f2166-c9d8-4b29-a7e1-2b5e079cac8a}; !- Outlet Port

OS:Connection,
  {cd976259-0627-489f-8cc7-44e95b48efc3}, !- Handle
  {1f90c304-3a75-4f5d-90ab-c256ece5b02a}, !- Source Object
  2,                                      !- Outlet Port
  {ccf8967c-cfe7-4e2d-a527-aedbe8f82d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f9f2166-c9d8-4b29-a7e1-2b5e079cac8a}, !- Handle
  {ccf8967c-cfe7-4e2d-a527-aedbe8f82d08}, !- Source Object
  3,                                      !- Outlet Port
  {764a3aa7-b44f-4a9b-9011-694dae3827d9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {118be019-6990-488e-98c4-3c5782eae74c}, !- Handle
  Zone Hospital PatRoom C end_a - Story top FCU Outlet Air Node, !- Name
  {b5e6f3cf-d570-4e5a-9ea3-e8a55618bbde}, !- Inlet Port
  {dc8348ed-3551-48e8-a0fa-f7a0c3a9b567}; !- Outlet Port

OS:Connection,
  {dc8348ed-3551-48e8-a0fa-f7a0c3a9b567}, !- Handle
  {118be019-6990-488e-98c4-3c5782eae74c}, !- Source Object
  3,                                      !- Outlet Port
  {eb8a93fc-f1f5-44db-8f3c-051805221358}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5e6f3cf-d570-4e5a-9ea3-e8a55618bbde}, !- Handle
  {764a3aa7-b44f-4a9b-9011-694dae3827d9}, !- Source Object
  10,                                     !- Outlet Port
  {118be019-6990-488e-98c4-3c5782eae74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f42ec670-5e42-4977-bb50-5ca1a72ad252}, !- Handle
  Zone Hospital PatRoom C end_b - Story top FCU Cooling Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.000243775627954805,                   !- Design Water Flow Rate {m3/s}
  0.33721236478138,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.5784744645595,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00976031216199549,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1475ea0b-f410-41a3-9371-4bdb54202063}, !- Water Inlet Node Name
  {8b3cfe3e-e52d-4663-9f96-d0a91f320d64}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {4a9f46b9-8ec9-4755-b8cb-101ce73b370d}, !- Handle
  Zone Hospital PatRoom C end_b - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {0a57c821-63a0-415e-847b-25684c1c1480}, !- Inlet Port
  {1475ea0b-f410-41a3-9371-4bdb54202063}; !- Outlet Port

OS:Connection,
  {0a57c821-63a0-415e-847b-25684c1c1480}, !- Handle
  {26e9ac40-59e7-4c48-ac39-56e76148075d}, !- Source Object
  84,                                     !- Outlet Port
  {4a9f46b9-8ec9-4755-b8cb-101ce73b370d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {298e5ec5-2359-4227-97fd-3f7f3b3e4c79}, !- Handle
  Zone Hospital PatRoom C end_b - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {8b3cfe3e-e52d-4663-9f96-d0a91f320d64}, !- Inlet Port
  {2d4da40e-974f-4f64-ac51-18ff61b2fdd4}; !- Outlet Port

OS:Connection,
  {1475ea0b-f410-41a3-9371-4bdb54202063}, !- Handle
  {4a9f46b9-8ec9-4755-b8cb-101ce73b370d}, !- Source Object
  3,                                      !- Outlet Port
  {f42ec670-5e42-4977-bb50-5ca1a72ad252}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8b3cfe3e-e52d-4663-9f96-d0a91f320d64}, !- Handle
  {f42ec670-5e42-4977-bb50-5ca1a72ad252}, !- Source Object
  11,                                     !- Outlet Port
  {298e5ec5-2359-4227-97fd-3f7f3b3e4c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d4da40e-974f-4f64-ac51-18ff61b2fdd4}, !- Handle
  {298e5ec5-2359-4227-97fd-3f7f3b3e4c79}, !- Source Object
  3,                                      !- Outlet Port
  {25f8975d-1124-4a92-9812-22cab96a23a0}, !- Target Object
  84;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0ef11ac6-215f-4f18-bcb5-c4953905ca33}, !- Handle
  Zone Hospital PatRoom C end_b - Story top FCU Cooling Coil Controller, !- Name
  {f42ec670-5e42-4977-bb50-5ca1a72ad252}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c920bbe2-edbe-4f6e-8be9-1fcfe086829e}, !- Handle
  Zone Hospital PatRoom C end_b - Story top FCU Heating Coil, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  87.727273364184,                        !- U-Factor Times Area Value {W/K}
  8.45332805245226e-05,                   !- Maximum Water Flow Rate {m3/s}
  {0f1ff25e-e20f-4dbf-a3ea-fca262d0e088}, !- Water Inlet Node Name
  {de8c83c9-60d3-4e0a-8439-0348591b0400}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3864.76014564454,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1392e4c7-14e6-40d4-ab29-597d0e37e6f7}, !- Handle
  Zone Hospital PatRoom C end_b - Story top FCU Heating Coil Inlet Water Node, !- Name
  {85085e8f-4695-4278-9beb-6711071912e6}, !- Inlet Port
  {0f1ff25e-e20f-4dbf-a3ea-fca262d0e088}; !- Outlet Port

OS:Connection,
  {85085e8f-4695-4278-9beb-6711071912e6}, !- Handle
  {b5ce9943-f8a4-4d64-b389-7e03ab557f8d}, !- Source Object
  84,                                     !- Outlet Port
  {1392e4c7-14e6-40d4-ab29-597d0e37e6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {630cbc24-7587-4899-be20-aa44cb4ea6b7}, !- Handle
  Zone Hospital PatRoom C end_b - Story top FCU Heating Coil Outlet Water Node, !- Name
  {de8c83c9-60d3-4e0a-8439-0348591b0400}, !- Inlet Port
  {4d2f0c33-1eb1-4d9b-916d-43c5eeb08253}; !- Outlet Port

OS:Connection,
  {0f1ff25e-e20f-4dbf-a3ea-fca262d0e088}, !- Handle
  {1392e4c7-14e6-40d4-ab29-597d0e37e6f7}, !- Source Object
  3,                                      !- Outlet Port
  {c920bbe2-edbe-4f6e-8be9-1fcfe086829e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de8c83c9-60d3-4e0a-8439-0348591b0400}, !- Handle
  {c920bbe2-edbe-4f6e-8be9-1fcfe086829e}, !- Source Object
  6,                                      !- Outlet Port
  {630cbc24-7587-4899-be20-aa44cb4ea6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d2f0c33-1eb1-4d9b-916d-43c5eeb08253}, !- Handle
  {630cbc24-7587-4899-be20-aa44cb4ea6b7}, !- Source Object
  3,                                      !- Outlet Port
  {803f0a37-bed9-40de-b7e5-b97670f66d0e}, !- Target Object
  84;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e0f9935f-1928-46ba-81d2-7b61f845134b}, !- Handle
  Zone Hospital PatRoom C end_b - Story top FCU Heating Coil Controller, !- Name
  {c920bbe2-edbe-4f6e-8be9-1fcfe086829e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {1235f62d-d337-415f-a444-40d120b71201}, !- Handle
  Zone Hospital PatRoom C end_b - Story top Fan Coil fan, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.33721236478138,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {800a50ca-bd45-47c8-877b-c4b22f81931b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {56688ec1-007b-4227-b018-20358ba89c99}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {800a50ca-bd45-47c8-877b-c4b22f81931b}, !- Handle
  Fan On Off Power Curve 77,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {56688ec1-007b-4227-b018-20358ba89c99}, !- Handle
  Fan On Off Efficiency Curve 77,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {0d719ef6-bb22-4bcf-b3e4-228968319055}, !- Handle
  Zone Hospital PatRoom C end_b - Story top FCU, !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.33721236478138,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b6e2b0bb-07e7-4e05-87db-d28ebcd3c924}, !- Air Inlet Node Name
  {44f67e4c-d733-4049-a0c1-dc3e7acb8395}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {1235f62d-d337-415f-a444-40d120b71201}, !- Supply Air Fan Name
  {f42ec670-5e42-4977-bb50-5ca1a72ad252}, !- Cooling Coil Name
  0.000243775627954805,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c920bbe2-edbe-4f6e-8be9-1fcfe086829e}, !- Heating Coil Name
  8.45332805245226e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {74f4a34c-a9b3-43b8-b1a8-efb48071428b}, !- Handle
  Zone Hospital PatRoom C end_b - Story top FCU Inlet Air Node, !- Name
  {f9940e13-daa1-4dee-9232-8a4780cf0704}, !- Inlet Port
  {b6e2b0bb-07e7-4e05-87db-d28ebcd3c924}; !- Outlet Port

OS:Connection,
  {f9940e13-daa1-4dee-9232-8a4780cf0704}, !- Handle
  {67097ef8-bb2a-4189-b91c-73610293d306}, !- Source Object
  2,                                      !- Outlet Port
  {74f4a34c-a9b3-43b8-b1a8-efb48071428b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6e2b0bb-07e7-4e05-87db-d28ebcd3c924}, !- Handle
  {74f4a34c-a9b3-43b8-b1a8-efb48071428b}, !- Source Object
  3,                                      !- Outlet Port
  {0d719ef6-bb22-4bcf-b3e4-228968319055}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {665b9175-47f1-4b3e-bbd5-701e25f3e78d}, !- Handle
  Zone Hospital PatRoom C end_b - Story top FCU Outlet Air Node, !- Name
  {44f67e4c-d733-4049-a0c1-dc3e7acb8395}, !- Inlet Port
  {163fec37-f888-491a-afbb-1be0fe17b86b}; !- Outlet Port

OS:Connection,
  {163fec37-f888-491a-afbb-1be0fe17b86b}, !- Handle
  {665b9175-47f1-4b3e-bbd5-701e25f3e78d}, !- Source Object
  3,                                      !- Outlet Port
  {38e56206-445d-43ed-bced-1d255550b7c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44f67e4c-d733-4049-a0c1-dc3e7acb8395}, !- Handle
  {0d719ef6-bb22-4bcf-b3e4-228968319055}, !- Source Object
  10,                                     !- Outlet Port
  {665b9175-47f1-4b3e-bbd5-701e25f3e78d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {29d24153-3293-4818-916a-f8a43488e152}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {17c254a4-0178-4e60-9914-08ac538098db}, !- Schedule Type Limits Name
  {eec6e932-c6c9-45f7-b669-7bfb4adc97ff}, !- Default Day Schedule Name
  {718236d7-beb5-473e-8be5-1b2d8018270a}, !- Summer Design Day Schedule Name
  {690f69e6-aac5-4d03-ab76-a261c0ac3fc0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eec6e932-c6c9-45f7-b669-7bfb4adc97ff}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {17c254a4-0178-4e60-9914-08ac538098db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9974c7cd-ac42-4da6-afe2-b99da8568242}, !- Handle
  {29d24153-3293-4818-916a-f8a43488e152}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  486.50683521540424,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  70,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-12-04 18:32:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-12-04 18:32:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {690f69e6-aac5-4d03-ab76-a261c0ac3fc0}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {17c254a4-0178-4e60-9914-08ac538098db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {718236d7-beb5-473e-8be5-1b2d8018270a}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {17c254a4-0178-4e60-9914-08ac538098db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {235efb66-7528-419e-bdd2-c42843cabdb6}, !- Handle
  Schedule Rule 31,                       !- Name
  {29d24153-3293-4818-916a-f8a43488e152}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74e7e35b-65bc-4604-88be-221ddc9c2463}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {74e7e35b-65bc-4604-88be-221ddc9c2463}, !- Handle
  Schedule Day 51,                        !- Name
  {17c254a4-0178-4e60-9914-08ac538098db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5c7b6187-2e40-4b82-ab15-865a370c46fb}, !- Handle
  Schedule Rule 32,                       !- Name
  {29d24153-3293-4818-916a-f8a43488e152}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6e3251a-c296-4f34-b3cc-2633db5e1154}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a6e3251a-c296-4f34-b3cc-2633db5e1154}, !- Handle
  Schedule Day 52,                        !- Name
  {17c254a4-0178-4e60-9914-08ac538098db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {40c10e72-c966-4a64-9963-0f06895eeafd}, !- Handle
  Building Default Schedule Set,          !- Name
  {29d24153-3293-4818-916a-f8a43488e152}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {17932b4d-be59-4c05-83ee-8e60f1eaaab3}, !- Handle
  {4d1a8db1-3c44-4309-98a4-067ad8fea0c7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0392581934666667 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0508284308244444 | hoo_start + 2.5 ~ 0.0308539685911111 | hoo_start + 3.5 ~ 0.0 | mid + 3.5 ~ 0.0 | mid + 4.5 ~ 0.0585419233177778 | hoo_end - 3.5 ~ 0.0 | hoo_end - 2.5 ~ 0.0231404760977777 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0392581934666667 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c7ca2600-426a-4205-b9de-65b4a695eb06}, !- Handle
  {cdfff03e-018d-477d-a239-fb80bae34c24}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0276879550722223 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0276879547266666 | hoo_start + 2.5 ~ 0.0 | hoo_start + 3.5 ~ 0.00385674590111105 | hoo_start + 4.5 ~ 0.0 | mid + 2.5 ~ 0.0 | mid + 3.5 ~ 0.00385674590111105 | mid + 4.5 ~ 0.0276879547266666 | hoo_end - 3.5 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0276879550722223 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6fdc35da-28f7-4048-b9fb-8c91b9d7da87}, !- Handle
  {bea11b85-4f45-4a92-8c31-3def96f75702}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0276879550722223 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0276879547266666 | hoo_start + 2.5 ~ 0.0115702383944444 | hoo_start + 3.5 ~ 0.0 | hoo_start + 4.5 ~ 0.00771349214777773 | mid - 3.5 ~ 0.0 | mid + 0.5 ~ 0.0 | mid + 1.5 ~ 0.00771349214777773 | mid + 2.5 ~ 0.0 | mid + 3.5 ~ 0.0 | mid + 4.5 ~ 0.0276879547266666 | hoo_end - 3.5 ~ 0.0 | hoo_end - 2.5 ~ 0.0115702383944444 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0276879550722223 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {601334c8-45a4-4569-bae9-dbfe790b4a8c}, !- Handle
  {d6899cae-28f3-4cc8-bb9c-7c6ff63c8b8f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.5,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {7b63866d-44c7-428a-bc04-068c691c5642}, !- Handle
  Schedule Rule 33,                       !- Name
  {d6899cae-28f3-4cc8-bb9c-7c6ff63c8b8f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {edfd1b4d-c4f3-4b7b-b5b4-aeb61f7a61fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {edfd1b4d-c4f3-4b7b-b5b4-aeb61f7a61fb}, !- Handle
  Hospital Critical Light Default|WntrDsn|SmrDsn|Sun|Sat Day 1, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  30,                                     !- Minute 2
  0.525,                                  !- Value Until Time 2
  10,                                     !- Hour 3
  45,                                     !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.575,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  15,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.625,                                  !- Value Until Time 6
  11,                                     !- Hour 7
  45,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.675,                                  !- Value Until Time 8
  12,                                     !- Hour 9
  15,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  30,                                     !- Minute 10
  0.725,                                  !- Value Until Time 10
  12,                                     !- Hour 11
  45,                                     !- Minute 11
  0.75,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.775,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  15,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.825,                                  !- Value Until Time 14
  13,                                     !- Hour 15
  45,                                     !- Minute 15
  0.85,                                   !- Value Until Time 15
  14,                                     !- Hour 16
  0,                                      !- Minute 16
  0.875,                                  !- Value Until Time 16
  14,                                     !- Hour 17
  15,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  15,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  30,                                     !- Minute 19
  0.666666666666667,                      !- Value Until Time 19
  17,                                     !- Hour 20
  45,                                     !- Minute 20
  0.633333333333333,                      !- Value Until Time 20
  18,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  18,                                     !- Hour 22
  15,                                     !- Minute 22
  0.566666666666667,                      !- Value Until Time 22
  18,                                     !- Hour 23
  30,                                     !- Minute 23
  0.533333333333333,                      !- Value Until Time 23
  18,                                     !- Hour 24
  45,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0.5;                                    !- Value Until Time 25

OS:Schedule:Rule,
  {618bef8d-0362-4e29-b301-99384b94d802}, !- Handle
  Schedule Rule 34,                       !- Name
  {d6899cae-28f3-4cc8-bb9c-7c6ff63c8b8f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6cbf4d0f-0590-46f0-b233-7d3c6803f2b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6cbf4d0f-0590-46f0-b233-7d3c6803f2b1}, !- Handle
  Hospital Critical Light Default|WntrDsn|SmrDsn|Sun|Sat Day 2, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  30,                                     !- Minute 2
  0.525,                                  !- Value Until Time 2
  10,                                     !- Hour 3
  45,                                     !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.575,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  15,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.625,                                  !- Value Until Time 6
  11,                                     !- Hour 7
  45,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.675,                                  !- Value Until Time 8
  12,                                     !- Hour 9
  15,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  30,                                     !- Minute 10
  0.725,                                  !- Value Until Time 10
  12,                                     !- Hour 11
  45,                                     !- Minute 11
  0.75,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.775,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  15,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.825,                                  !- Value Until Time 14
  13,                                     !- Hour 15
  45,                                     !- Minute 15
  0.85,                                   !- Value Until Time 15
  14,                                     !- Hour 16
  0,                                      !- Minute 16
  0.875,                                  !- Value Until Time 16
  14,                                     !- Hour 17
  15,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  15,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  30,                                     !- Minute 19
  0.666666666666667,                      !- Value Until Time 19
  17,                                     !- Hour 20
  45,                                     !- Minute 20
  0.633333333333333,                      !- Value Until Time 20
  18,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  18,                                     !- Hour 22
  15,                                     !- Minute 22
  0.566666666666667,                      !- Value Until Time 22
  18,                                     !- Hour 23
  30,                                     !- Minute 23
  0.533333333333333,                      !- Value Until Time 23
  18,                                     !- Hour 24
  45,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0.5;                                    !- Value Until Time 25

OS:AdditionalProperties,
  {36cf39da-0f64-45bf-89b1-2400a1f2d51d}, !- Handle
  {bbc2dea4-bfd7-4c9a-af53-02fe9881201f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.5 | hoo_start + 1.0 ~ 0.7 | hoo_start + 3.0 ~ 0.9 | mid + 3.0 ~ 0.9 | hoo_end - 2.0 ~ 0.7 | hoo_end - 1.0 ~ 0.7 | hoo_end + 1.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c7f53901-17ce-493c-8ebb-04784cfd3bc7}, !- Handle
  {6cbf4d0f-0590-46f0-b233-7d3c6803f2b1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.5 | hoo_start + 1.0 ~ 0.7 | hoo_start + 3.0 ~ 0.9 | mid + 3.0 ~ 0.9 | hoo_end - 2.0 ~ 0.7 | hoo_end - 1.0 ~ 0.7 | hoo_end + 1.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {675cb1a5-7de5-4f3d-8427-58ac1c23845f}, !- Handle
  {edfd1b4d-c4f3-4b7b-b5b4-aeb61f7a61fb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.5 | hoo_start + 1.0 ~ 0.7 | hoo_start + 3.0 ~ 0.9 | mid + 3.0 ~ 0.9 | hoo_end - 2.0 ~ 0.7 | hoo_end - 1.0 ~ 0.7 | hoo_end + 1.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {50053e83-a761-49f4-b1a7-d766249d75f1}, !- Handle
  {347717c2-dbc3-40f3-be65-a643943b12ba}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.5,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {da887e3d-3268-41dc-9fac-e895964385bd}, !- Handle
  Schedule Rule 10,                       !- Name
  {347717c2-dbc3-40f3-be65-a643943b12ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e718770-f665-48f5-92fb-6700ff329030}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5e718770-f665-48f5-92fb-6700ff329030}, !- Handle
  Hospital Critical Equip Default|SmrDsn|Sun|Sat Day 1, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  0.53125,                                !- Value Until Time 2
  11,                                     !- Hour 3
  45,                                     !- Minute 3
  0.5625,                                 !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.59375,                                !- Value Until Time 4
  12,                                     !- Hour 5
  15,                                     !- Minute 5
  0.625,                                  !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.65625,                                !- Value Until Time 6
  12,                                     !- Hour 7
  45,                                     !- Minute 7
  0.6875,                                 !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.71875,                                !- Value Until Time 8
  13,                                     !- Hour 9
  15,                                     !- Minute 9
  0.75,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  0.78125,                                !- Value Until Time 10
  13,                                     !- Hour 11
  45,                                     !- Minute 11
  0.8125,                                 !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.84375,                                !- Value Until Time 12
  14,                                     !- Hour 13
  15,                                     !- Minute 13
  0.875,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  0.90625,                                !- Value Until Time 14
  14,                                     !- Hour 15
  45,                                     !- Minute 15
  0.9375,                                 !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.96875,                                !- Value Until Time 16
  15,                                     !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  15,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5;                                    !- Value Until Time 19

OS:Schedule:Rule,
  {727e22bf-f153-4aab-a91d-404aba4127c7}, !- Handle
  Schedule Rule 35,                       !- Name
  {347717c2-dbc3-40f3-be65-a643943b12ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b11af8c9-6ccb-4b5a-9135-cabbd05a35a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b11af8c9-6ccb-4b5a-9135-cabbd05a35a9}, !- Handle
  Hospital Critical Equip Default|SmrDsn|Sun|Sat Day 2, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  0.53125,                                !- Value Until Time 2
  11,                                     !- Hour 3
  45,                                     !- Minute 3
  0.5625,                                 !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.59375,                                !- Value Until Time 4
  12,                                     !- Hour 5
  15,                                     !- Minute 5
  0.625,                                  !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.65625,                                !- Value Until Time 6
  12,                                     !- Hour 7
  45,                                     !- Minute 7
  0.6875,                                 !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.71875,                                !- Value Until Time 8
  13,                                     !- Hour 9
  15,                                     !- Minute 9
  0.75,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  0.78125,                                !- Value Until Time 10
  13,                                     !- Hour 11
  45,                                     !- Minute 11
  0.8125,                                 !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.84375,                                !- Value Until Time 12
  14,                                     !- Hour 13
  15,                                     !- Minute 13
  0.875,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  0.90625,                                !- Value Until Time 14
  14,                                     !- Hour 15
  45,                                     !- Minute 15
  0.9375,                                 !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.96875,                                !- Value Until Time 16
  15,                                     !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  15,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5;                                    !- Value Until Time 19

OS:AdditionalProperties,
  {8ea00eea-2894-4a79-be7b-0e6aefa12b1f}, !- Handle
  {ee5fe986-7ea8-4a4e-a052-9ba0e8abefb7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.5 | hoo_start + 4.0 ~ 1.0 | mid + 4.0 ~ 1.0 | hoo_end - 3.0 ~ 0.8 | hoo_end - 1.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {056d1135-fa95-4ce9-b2d9-67a5ba2f7818}, !- Handle
  {b11af8c9-6ccb-4b5a-9135-cabbd05a35a9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.5 | hoo_start + 4.0 ~ 1.0 | mid + 4.0 ~ 1.0 | hoo_end - 3.0 ~ 0.8 | hoo_end - 1.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e1f9347e-04ee-446d-bf8a-87adeaf281b4}, !- Handle
  {5e718770-f665-48f5-92fb-6700ff329030}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.5 | hoo_start + 4.0 ~ 1.0 | mid + 4.0 ~ 1.0 | hoo_end - 3.0 ~ 0.8 | hoo_end - 1.0 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f1544726-fcf4-4830-83e3-34724fb62dd2}, !- Handle
  {44021ef8-35b0-4b75-8aaf-643f353f7a4b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {5524aaa1-f781-4f4e-9b06-648f51c2b5ce}, !- Handle
  Schedule Rule 11,                       !- Name
  {44021ef8-35b0-4b75-8aaf-643f353f7a4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58cd5886-e989-4608-925e-13205977d9b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {58cd5886-e989-4608-925e-13205977d9b9}, !- Handle
  Hospital Critical Occ Default|WntrDsn|SmrDsn|Sun|Sat Day 1, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  30,                                     !- Minute 2
  0.43125,                                !- Value Until Time 2
  10,                                     !- Hour 3
  45,                                     !- Minute 3
  0.4625,                                 !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.49375,                                !- Value Until Time 4
  11,                                     !- Hour 5
  15,                                     !- Minute 5
  0.525,                                  !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.55625,                                !- Value Until Time 6
  11,                                     !- Hour 7
  45,                                     !- Minute 7
  0.5875,                                 !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61875,                                !- Value Until Time 8
  12,                                     !- Hour 9
  15,                                     !- Minute 9
  0.65,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  30,                                     !- Minute 10
  0.68125,                                !- Value Until Time 10
  12,                                     !- Hour 11
  45,                                     !- Minute 11
  0.7125,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.74375,                                !- Value Until Time 12
  13,                                     !- Hour 13
  15,                                     !- Minute 13
  0.775,                                  !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.80625,                                !- Value Until Time 14
  13,                                     !- Hour 15
  45,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  14,                                     !- Hour 16
  0,                                      !- Minute 16
  0.86875,                                !- Value Until Time 16
  14,                                     !- Hour 17
  15,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  15,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  30,                                     !- Minute 19
  0.608333333333333,                      !- Value Until Time 19
  17,                                     !- Hour 20
  45,                                     !- Minute 20
  0.566666666666667,                      !- Value Until Time 20
  18,                                     !- Hour 21
  0,                                      !- Minute 21
  0.525,                                  !- Value Until Time 21
  18,                                     !- Hour 22
  15,                                     !- Minute 22
  0.483333333333333,                      !- Value Until Time 22
  18,                                     !- Hour 23
  30,                                     !- Minute 23
  0.441666666666667,                      !- Value Until Time 23
  18,                                     !- Hour 24
  45,                                     !- Minute 24
  0.4,                                    !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0.4;                                    !- Value Until Time 25

OS:Schedule:Rule,
  {8780c570-b97e-47d2-beed-0bae0de4dd84}, !- Handle
  Schedule Rule 36,                       !- Name
  {44021ef8-35b0-4b75-8aaf-643f353f7a4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f93da2c2-c51d-4406-9274-066e8408f02e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f93da2c2-c51d-4406-9274-066e8408f02e}, !- Handle
  Hospital Critical Occ Default|WntrDsn|SmrDsn|Sun|Sat Day 2, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  30,                                     !- Minute 2
  0.43125,                                !- Value Until Time 2
  10,                                     !- Hour 3
  45,                                     !- Minute 3
  0.4625,                                 !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.49375,                                !- Value Until Time 4
  11,                                     !- Hour 5
  15,                                     !- Minute 5
  0.525,                                  !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.55625,                                !- Value Until Time 6
  11,                                     !- Hour 7
  45,                                     !- Minute 7
  0.5875,                                 !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61875,                                !- Value Until Time 8
  12,                                     !- Hour 9
  15,                                     !- Minute 9
  0.65,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  30,                                     !- Minute 10
  0.68125,                                !- Value Until Time 10
  12,                                     !- Hour 11
  45,                                     !- Minute 11
  0.7125,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.74375,                                !- Value Until Time 12
  13,                                     !- Hour 13
  15,                                     !- Minute 13
  0.775,                                  !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.80625,                                !- Value Until Time 14
  13,                                     !- Hour 15
  45,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  14,                                     !- Hour 16
  0,                                      !- Minute 16
  0.86875,                                !- Value Until Time 16
  14,                                     !- Hour 17
  15,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  15,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  30,                                     !- Minute 19
  0.608333333333333,                      !- Value Until Time 19
  17,                                     !- Hour 20
  45,                                     !- Minute 20
  0.566666666666667,                      !- Value Until Time 20
  18,                                     !- Hour 21
  0,                                      !- Minute 21
  0.525,                                  !- Value Until Time 21
  18,                                     !- Hour 22
  15,                                     !- Minute 22
  0.483333333333333,                      !- Value Until Time 22
  18,                                     !- Hour 23
  30,                                     !- Minute 23
  0.441666666666667,                      !- Value Until Time 23
  18,                                     !- Hour 24
  45,                                     !- Minute 24
  0.4,                                    !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0.4;                                    !- Value Until Time 25

OS:AdditionalProperties,
  {a6906eb6-a3b4-4e6d-9f7b-7016756198af}, !- Handle
  {0d235273-7634-4824-9cc8-dced5a0fb3ef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.4 | hoo_start + 1.0 ~ 0.65 | hoo_start + 3.0 ~ 0.9 | mid + 3.0 ~ 0.9 | hoo_end - 2.0 ~ 0.65 | hoo_end - 1.0 ~ 0.65 | hoo_end + 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0e407e15-53d8-4fed-aea0-dce8a6dba072}, !- Handle
  {f93da2c2-c51d-4406-9274-066e8408f02e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.4 | hoo_start + 1.0 ~ 0.65 | hoo_start + 3.0 ~ 0.9 | mid + 3.0 ~ 0.9 | hoo_end - 2.0 ~ 0.65 | hoo_end - 1.0 ~ 0.65 | hoo_end + 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {792ad334-9eca-43a9-a568-2bf27b746cee}, !- Handle
  {58cd5886-e989-4608-925e-13205977d9b9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.4 | hoo_start + 1.0 ~ 0.65 | hoo_start + 3.0 ~ 0.9 | mid + 3.0 ~ 0.9 | hoo_end - 2.0 ~ 0.65 | hoo_end - 1.0 ~ 0.65 | hoo_end + 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a4dc57d6-86e1-4576-8f02-79968177eba1}, !- Handle
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {15467971-d008-446c-8e1f-89d129e6ae72}, !- Handle
  Schedule Rule 2,                        !- Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {77b4a0a4-a245-46ef-9092-385e3bd4fa55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {77b4a0a4-a245-46ef-9092-385e3bd4fa55}, !- Handle
  Hospital Activity Default 1,            !- Name
  {39fc233f-5266-4ee9-bb3e-4dcccb7caad3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  19,                                     !- Hour 1
  45,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {119c94f4-f7db-4f4e-bf0d-38005ccfc08f}, !- Handle
  Schedule Rule 37,                       !- Name
  {140ef143-9b95-4de7-b669-412c1c27455f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72bd0d7e-b893-494e-8dd1-c1982308e6a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {72bd0d7e-b893-494e-8dd1-c1982308e6a4}, !- Handle
  Hospital Activity Default 2,            !- Name
  {39fc233f-5266-4ee9-bb3e-4dcccb7caad3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  19,                                     !- Hour 1
  45,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {c1d45965-f1ce-4112-96e4-f53ee8a4e64b}, !- Handle
  {6881c26f-a061-4254-ba8e-f73cc8923f84}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dfff06d3-049f-4d42-9bd1-4d68a164434b}, !- Handle
  {72bd0d7e-b893-494e-8dd1-c1982308e6a4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aebc4f78-9443-4831-9e3b-2602708045cb}, !- Handle
  {77b4a0a4-a245-46ef-9092-385e3bd4fa55}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {03a67faf-9bd6-45f8-a095-6b37c60c4230}, !- Handle
  {26eea5b2-b95a-4b64-a7cb-e56f3b8f68b0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {88e63778-5482-427d-a787-bab988587469}, !- Handle
  {0590034c-2f85-4df4-9a8a-00ede531897e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | hoo_start + 1.5 ~ 0.3 | hoo_start + 2.5 ~ 0.6 | hoo_start + 3.5 ~ 0.9 | mid + 3.5 ~ 0.9 | hoo_end - 2.5 ~ 0.6 | hoo_end - 2.0 ~ 0.6 | hoo_end ~ 0.3 | hoo_end + 0.5 ~ 0.3 | hoo_end + 1.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6a3dd2cc-0b58-4f5c-abce-2ee5dcf65597}, !- Handle
  {e9bf05b3-8165-456f-afe1-eb51e04ccb60}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 4.0 ~ val_flr ~ 0.1 | mid + 4.0 ~ 0.1 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {01961b77-9214-4841-8706-6ee021eb9071}, !- Handle
  {b5af3972-4b06-489a-926c-1ee13a07ab08}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.1 | hoo_start + 4.5 ~ 0.3 | mid - 1.5 ~ 0.4 | mid ~ 0.4 | mid + 4.0 ~ 0.3 | hoo_end - 4.0 ~ 0.3 | hoo_end ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1c422fe0-1693-4629-92a0-383f6062d5ec}, !- Handle
  {7dc52fb9-8052-4386-a0c5-9a23c6596c22}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | hoo_start + 1.5 ~ 0.3 | hoo_start + 2.5 ~ 0.6 | hoo_start + 3.5 ~ 0.9 | mid + 3.5 ~ 0.9 | hoo_end - 2.5 ~ 0.6 | hoo_end - 2.0 ~ 0.6 | hoo_end ~ 0.3 | hoo_end + 0.5 ~ 0.3 | hoo_end + 1.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {87582568-922e-469d-a0ad-ecd25348a5bf}, !- Handle
  {6856e77a-5d12-428d-a367-cf48f9f3a49d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {f8a631ed-773d-4be4-8257-3fc44b0f8c95}, !- Handle
  {545bd2fd-0ee3-4c39-925f-83dd4976c6fb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 1.0 | mid + 4.0 ~ 1.0 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {57af8cc4-a811-4839-9aaa-b9ebaaf92234}, !- Handle
  {c068dd67-37a6-4119-9cf4-c1ca056c6df9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 4.0 ~ val_flr ~ 0.5 | mid + 4.0 ~ 0.5 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7aec7ace-15e8-43e6-8888-938d1458e312}, !- Handle
  {08a4e12e-be07-4196-af43-edfbab42fcd1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.0 ~ 0.3 | hoo_start + 4.0 ~ 0.5 | mid - 3.0 ~ 0.8 | mid ~ 0.8 | mid + 4.0 ~ 0.5 | hoo_end - 4.0 ~ 0.5 | hoo_end ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {13f3959e-3002-4dcb-a72b-97cecccbaab1}, !- Handle
  {1006dc19-7fd9-42e1-9f1c-d8f73ed8d583}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 1.0 | mid + 4.0 ~ 1.0 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9f08b96c-68a0-453a-84b3-b7f083f2d8c3}, !- Handle
  {a6424985-ac3f-46a7-9c5c-b3021380bb09}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {bc499aaa-e7c0-47c7-ab86-8646ec331ce0}, !- Handle
  {13406707-9652-4e9f-a633-bef3801881d2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.05 | hoo_start + 1.0 ~ 0.2 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.9 | mid + 4.0 ~ 0.9 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.2 | hoo_end + 1.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1f895c6f-3a7b-412d-8525-121ea6fd495a}, !- Handle
  {42b08a87-6d59-43be-86a4-97e1c8d56c19}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.0 ~ 0.05 | hoo_start + 4.0 ~ 0.2 | mid - 3.0 ~ 0.3 | mid ~ 0.3 | mid + 4.0 ~ 0.2 | hoo_end - 4.0 ~ 0.2 | hoo_end ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9bbb90ea-5c0b-4d4b-924e-c7a0504d1acf}, !- Handle
  {5e338396-2c53-4a27-8642-5707e4674606}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 4.0 ~ val_flr ~ 0.05 | mid + 4.0 ~ 0.05 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {06f959ce-ad13-48a5-8191-905b6c41150d}, !- Handle
  {d171f473-fab5-42d6-a0ba-f7bab41105ae}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.34999999999999998;                    !- Feature Value 3

OS:Schedule:Rule,
  {20c758e3-66b2-4864-8860-286f10e997e1}, !- Handle
  Schedule Rule 38,                       !- Name
  {d171f473-fab5-42d6-a0ba-f7bab41105ae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd7ce372-5746-4736-b0d9-73a71c79df6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cd7ce372-5746-4736-b0d9-73a71c79df6b}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Default|WntrDsn|SmrDsn|Sun|Sat Day 1, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.193103448275862,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.19051724137931,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.187931034482759,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.185344827586207,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.182758620689655,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.180172413793103,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.177586206896552,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.172413793103448,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.169827586206896,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.167241379310345,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.164655172413793,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.162068965517241,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15948275862069,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.156896551724138,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.154310344827586,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.151724137931034,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.149137931034483,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.146551724137931,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.143965517241379,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.141379310344828,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.138793103448276,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.136206896551724,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.133620689655172,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.131034482758621,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.128448275862069,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.125862068965517,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.123275862068965,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.120689655172414,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.118103448275862,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.11551724137931,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.112931034482759,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.110344827586207,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.107758620689655,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.105172413793103,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.102586206896552,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.1,                                    !- Value Until Time 37
  12,                                     !- Hour 38
  45,                                     !- Minute 38
  0.1,                                    !- Value Until Time 38
  13,                                     !- Hour 39
  0,                                      !- Minute 39
  0.1375,                                 !- Value Until Time 39
  13,                                     !- Hour 40
  15,                                     !- Minute 40
  0.175,                                  !- Value Until Time 40
  13,                                     !- Hour 41
  30,                                     !- Minute 41
  0.2125,                                 !- Value Until Time 41
  13,                                     !- Hour 42
  45,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  14,                                     !- Hour 43
  0,                                      !- Minute 43
  0.275,                                  !- Value Until Time 43
  14,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  14,                                     !- Hour 45
  30,                                     !- Minute 45
  0.325,                                  !- Value Until Time 45
  14,                                     !- Hour 46
  45,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  15,                                     !- Hour 47
  30,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  15,                                     !- Hour 48
  45,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  16,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  15,                                     !- Minute 50
  0.259090909090909,                      !- Value Until Time 50
  16,                                     !- Hour 51
  30,                                     !- Minute 51
  0.268181818181818,                      !- Value Until Time 51
  16,                                     !- Hour 52
  45,                                     !- Minute 52
  0.277272727272727,                      !- Value Until Time 52
  17,                                     !- Hour 53
  0,                                      !- Minute 53
  0.286363636363636,                      !- Value Until Time 53
  17,                                     !- Hour 54
  15,                                     !- Minute 54
  0.295454545454545,                      !- Value Until Time 54
  17,                                     !- Hour 55
  30,                                     !- Minute 55
  0.304545454545455,                      !- Value Until Time 55
  17,                                     !- Hour 56
  45,                                     !- Minute 56
  0.313636363636364,                      !- Value Until Time 56
  18,                                     !- Hour 57
  0,                                      !- Minute 57
  0.322727272727273,                      !- Value Until Time 57
  18,                                     !- Hour 58
  15,                                     !- Minute 58
  0.331818181818182,                      !- Value Until Time 58
  18,                                     !- Hour 59
  30,                                     !- Minute 59
  0.340909090909091,                      !- Value Until Time 59
  18,                                     !- Hour 60
  45,                                     !- Minute 60
  0.35,                                   !- Value Until Time 60
  19,                                     !- Hour 61
  0,                                      !- Minute 61
  0.247413793103448,                      !- Value Until Time 61
  19,                                     !- Hour 62
  15,                                     !- Minute 62
  0.244827586206897,                      !- Value Until Time 62
  19,                                     !- Hour 63
  30,                                     !- Minute 63
  0.242241379310345,                      !- Value Until Time 63
  19,                                     !- Hour 64
  45,                                     !- Minute 64
  0.239655172413793,                      !- Value Until Time 64
  20,                                     !- Hour 65
  0,                                      !- Minute 65
  0.237068965517241,                      !- Value Until Time 65
  20,                                     !- Hour 66
  15,                                     !- Minute 66
  0.23448275862069,                       !- Value Until Time 66
  20,                                     !- Hour 67
  30,                                     !- Minute 67
  0.231896551724138,                      !- Value Until Time 67
  20,                                     !- Hour 68
  45,                                     !- Minute 68
  0.229310344827586,                      !- Value Until Time 68
  21,                                     !- Hour 69
  0,                                      !- Minute 69
  0.226724137931034,                      !- Value Until Time 69
  21,                                     !- Hour 70
  15,                                     !- Minute 70
  0.224137931034483,                      !- Value Until Time 70
  21,                                     !- Hour 71
  30,                                     !- Minute 71
  0.221551724137931,                      !- Value Until Time 71
  21,                                     !- Hour 72
  45,                                     !- Minute 72
  0.218965517241379,                      !- Value Until Time 72
  22,                                     !- Hour 73
  0,                                      !- Minute 73
  0.216379310344828,                      !- Value Until Time 73
  22,                                     !- Hour 74
  15,                                     !- Minute 74
  0.213793103448276,                      !- Value Until Time 74
  22,                                     !- Hour 75
  30,                                     !- Minute 75
  0.211206896551724,                      !- Value Until Time 75
  22,                                     !- Hour 76
  45,                                     !- Minute 76
  0.208620689655172,                      !- Value Until Time 76
  23,                                     !- Hour 77
  0,                                      !- Minute 77
  0.206034482758621,                      !- Value Until Time 77
  23,                                     !- Hour 78
  15,                                     !- Minute 78
  0.203448275862069,                      !- Value Until Time 78
  23,                                     !- Hour 79
  30,                                     !- Minute 79
  0.200862068965517,                      !- Value Until Time 79
  23,                                     !- Hour 80
  45,                                     !- Minute 80
  0.198275862068965,                      !- Value Until Time 80
  24,                                     !- Hour 81
  0,                                      !- Minute 81
  0.195689655172414;                      !- Value Until Time 81

OS:Schedule:Rule,
  {9d8b3f8c-ba54-4119-87a6-5d8634e79dda}, !- Handle
  Schedule Rule 39,                       !- Name
  {d171f473-fab5-42d6-a0ba-f7bab41105ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a36fbddf-ff8e-46ac-9d7d-ada832d99553}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a36fbddf-ff8e-46ac-9d7d-ada832d99553}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Default|WntrDsn|SmrDsn|Sun|Sat Day 2, !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.193103448275862,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.19051724137931,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.187931034482759,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.185344827586207,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.182758620689655,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.180172413793103,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.177586206896552,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.172413793103448,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.169827586206896,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.167241379310345,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.164655172413793,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.162068965517241,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15948275862069,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.156896551724138,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.154310344827586,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.151724137931034,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.149137931034483,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.146551724137931,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.143965517241379,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.141379310344828,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.138793103448276,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.136206896551724,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.133620689655172,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.131034482758621,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.128448275862069,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.125862068965517,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.123275862068965,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.120689655172414,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.118103448275862,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.11551724137931,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.112931034482759,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.110344827586207,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.107758620689655,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.105172413793103,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.102586206896552,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.1,                                    !- Value Until Time 37
  12,                                     !- Hour 38
  45,                                     !- Minute 38
  0.1,                                    !- Value Until Time 38
  13,                                     !- Hour 39
  0,                                      !- Minute 39
  0.1375,                                 !- Value Until Time 39
  13,                                     !- Hour 40
  15,                                     !- Minute 40
  0.175,                                  !- Value Until Time 40
  13,                                     !- Hour 41
  30,                                     !- Minute 41
  0.2125,                                 !- Value Until Time 41
  13,                                     !- Hour 42
  45,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  14,                                     !- Hour 43
  0,                                      !- Minute 43
  0.275,                                  !- Value Until Time 43
  14,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  14,                                     !- Hour 45
  30,                                     !- Minute 45
  0.325,                                  !- Value Until Time 45
  14,                                     !- Hour 46
  45,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  15,                                     !- Hour 47
  30,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  15,                                     !- Hour 48
  45,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  16,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  15,                                     !- Minute 50
  0.259090909090909,                      !- Value Until Time 50
  16,                                     !- Hour 51
  30,                                     !- Minute 51
  0.268181818181818,                      !- Value Until Time 51
  16,                                     !- Hour 52
  45,                                     !- Minute 52
  0.277272727272727,                      !- Value Until Time 52
  17,                                     !- Hour 53
  0,                                      !- Minute 53
  0.286363636363636,                      !- Value Until Time 53
  17,                                     !- Hour 54
  15,                                     !- Minute 54
  0.295454545454545,                      !- Value Until Time 54
  17,                                     !- Hour 55
  30,                                     !- Minute 55
  0.304545454545455,                      !- Value Until Time 55
  17,                                     !- Hour 56
  45,                                     !- Minute 56
  0.313636363636364,                      !- Value Until Time 56
  18,                                     !- Hour 57
  0,                                      !- Minute 57
  0.322727272727273,                      !- Value Until Time 57
  18,                                     !- Hour 58
  15,                                     !- Minute 58
  0.331818181818182,                      !- Value Until Time 58
  18,                                     !- Hour 59
  30,                                     !- Minute 59
  0.340909090909091,                      !- Value Until Time 59
  18,                                     !- Hour 60
  45,                                     !- Minute 60
  0.35,                                   !- Value Until Time 60
  19,                                     !- Hour 61
  0,                                      !- Minute 61
  0.247413793103448,                      !- Value Until Time 61
  19,                                     !- Hour 62
  15,                                     !- Minute 62
  0.244827586206897,                      !- Value Until Time 62
  19,                                     !- Hour 63
  30,                                     !- Minute 63
  0.242241379310345,                      !- Value Until Time 63
  19,                                     !- Hour 64
  45,                                     !- Minute 64
  0.239655172413793,                      !- Value Until Time 64
  20,                                     !- Hour 65
  0,                                      !- Minute 65
  0.237068965517241,                      !- Value Until Time 65
  20,                                     !- Hour 66
  15,                                     !- Minute 66
  0.23448275862069,                       !- Value Until Time 66
  20,                                     !- Hour 67
  30,                                     !- Minute 67
  0.231896551724138,                      !- Value Until Time 67
  20,                                     !- Hour 68
  45,                                     !- Minute 68
  0.229310344827586,                      !- Value Until Time 68
  21,                                     !- Hour 69
  0,                                      !- Minute 69
  0.226724137931034,                      !- Value Until Time 69
  21,                                     !- Hour 70
  15,                                     !- Minute 70
  0.224137931034483,                      !- Value Until Time 70
  21,                                     !- Hour 71
  30,                                     !- Minute 71
  0.221551724137931,                      !- Value Until Time 71
  21,                                     !- Hour 72
  45,                                     !- Minute 72
  0.218965517241379,                      !- Value Until Time 72
  22,                                     !- Hour 73
  0,                                      !- Minute 73
  0.216379310344828,                      !- Value Until Time 73
  22,                                     !- Hour 74
  15,                                     !- Minute 74
  0.213793103448276,                      !- Value Until Time 74
  22,                                     !- Hour 75
  30,                                     !- Minute 75
  0.211206896551724,                      !- Value Until Time 75
  22,                                     !- Hour 76
  45,                                     !- Minute 76
  0.208620689655172,                      !- Value Until Time 76
  23,                                     !- Hour 77
  0,                                      !- Minute 77
  0.206034482758621,                      !- Value Until Time 77
  23,                                     !- Hour 78
  15,                                     !- Minute 78
  0.203448275862069,                      !- Value Until Time 78
  23,                                     !- Hour 79
  30,                                     !- Minute 79
  0.200862068965517,                      !- Value Until Time 79
  23,                                     !- Hour 80
  45,                                     !- Minute 80
  0.198275862068965,                      !- Value Until Time 80
  24,                                     !- Hour 81
  0,                                      !- Minute 81
  0.195689655172414;                      !- Value Until Time 81

OS:AdditionalProperties,
  {1d489063-b6d5-472f-aed6-fa1675d00ace}, !- Handle
  {6ce99769-1777-48ef-b56f-cd1d273d63a4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.1 | hoo_start + 1.5 ~ 0.1 | hoo_start + 2.5 ~ 0.25 | hoo_start + 3.5 ~ 0.35 | hoo_start + 4.5 ~ 0.35 | mid - 3.5 ~ 0.25 | mid - 2.5 ~ 0.35 | mid - 1.5 ~ 0.35 | mid + 1.5 ~ 0.25 | mid + 4.5 ~ 0.35 | hoo_end - 1.5 ~ 0.25 | hoo_end ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9bca4559-f34f-420d-a9cc-52258cadcee7}, !- Handle
  {a36fbddf-ff8e-46ac-9d7d-ada832d99553}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.1 | hoo_start + 1.5 ~ 0.1 | hoo_start + 2.5 ~ 0.25 | hoo_start + 3.5 ~ 0.35 | hoo_start + 4.5 ~ 0.35 | mid - 3.5 ~ 0.25 | mid - 2.5 ~ 0.35 | mid - 1.5 ~ 0.35 | mid + 1.5 ~ 0.25 | mid + 4.5 ~ 0.35 | hoo_end - 1.5 ~ 0.25 | hoo_end ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9f92ad16-b747-45c8-a886-b432d8f9723a}, !- Handle
  {cd7ce372-5746-4736-b0d9-73a71c79df6b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.1 | hoo_start + 1.5 ~ 0.1 | hoo_start + 2.5 ~ 0.25 | hoo_start + 3.5 ~ 0.35 | hoo_start + 4.5 ~ 0.35 | mid - 3.5 ~ 0.25 | mid - 2.5 ~ 0.35 | mid - 1.5 ~ 0.35 | mid + 1.5 ~ 0.25 | mid + 4.5 ~ 0.35 | hoo_end - 1.5 ~ 0.25 | hoo_end ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {977af507-e1c3-4ee0-a63a-729727ab343c}, !- Handle
  {0a135b15-3f32-4a6c-938b-3ad72cccb5fe}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:Schedule:Rule,
  {43bf2fa9-a732-4022-bd9e-8339ae3c287b}, !- Handle
  Schedule Rule 14,                       !- Name
  {0a135b15-3f32-4a6c-938b-3ad72cccb5fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db908dc3-2b0b-4baa-9360-56c6c729354c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {db908dc3-2b0b-4baa-9360-56c6c729354c}, !- Handle
  Hospital Kitchen Gas Default 1,         !- Name
  {a7279fe3-c2ed-40bf-9179-f3f042486e06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.185833333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.185,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.184166666666667,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.183333333333333,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1825,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.181666666666667,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.180833333333333,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.18,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.179166666666667,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.178333333333333,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1775,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.176666666666667,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.175833333333333,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.175,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.174166666666667,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.173333333333333,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1725,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.171666666666667,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.170833333333333,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.17,                                   !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.169166666666667,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.168333333333333,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1675,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.166666666666667,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.165833333333333,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.165,                                  !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.164166666666667,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.163333333333333,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.161666666666667,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.160833333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.16,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.159166666666667,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1575,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.156666666666667,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.155833333333333,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.155,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.154166666666667,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.153333333333333,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1525,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.151666666666667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.150833333333333,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.15,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.175,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.2,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.225,                                  !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.25,                                   !- Value Until Time 48
  14,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  14,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  14,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  14,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  15,                                     !- Hour 54
  15,                                     !- Minute 54
  0.1875,                                 !- Value Until Time 54
  15,                                     !- Hour 55
  30,                                     !- Minute 55
  0.175,                                  !- Value Until Time 55
  15,                                     !- Hour 56
  45,                                     !- Minute 56
  0.1625,                                 !- Value Until Time 56
  16,                                     !- Hour 57
  0,                                      !- Minute 57
  0.15,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  15,                                     !- Minute 58
  0.1625,                                 !- Value Until Time 58
  16,                                     !- Hour 59
  30,                                     !- Minute 59
  0.175,                                  !- Value Until Time 59
  16,                                     !- Hour 60
  45,                                     !- Minute 60
  0.1875,                                 !- Value Until Time 60
  17,                                     !- Hour 61
  0,                                      !- Minute 61
  0.2,                                    !- Value Until Time 61
  17,                                     !- Hour 62
  15,                                     !- Minute 62
  0.233333333333333,                      !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.266666666666667,                      !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.3,                                    !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.125,                                  !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.1,                                    !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0875,                                 !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.075,                                  !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0625,                                 !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.05,                                   !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.04,                                   !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.03,                                   !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.02,                                   !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.199166666666667,                      !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.198333333333333,                      !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.1975,                                 !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.196666666666667,                      !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.195833333333333,                      !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.195,                                  !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.194166666666667,                      !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.193333333333333,                      !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.1925,                                 !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.191666666666667,                      !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.190833333333333,                      !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.19,                                   !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.189166666666667,                      !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.188333333333333,                      !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.1875,                                 !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.186666666666667;                      !- Value Until Time 89

OS:AdditionalProperties,
  {767ee681-49b7-42c6-8de5-9480717df64e}, !- Handle
  {82c218b1-a1d7-421a-88e9-dfc2c01f6eb7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.02 | hoo_start + 0.5 ~ 0.02 | hoo_start + 1.5 ~ 0.05 | hoo_start + 2.5 ~ 0.1 | hoo_start + 3.5 ~ 0.15 | hoo_start + 4.5 ~ 0.2 | mid - 3.5 ~ 0.15 | mid - 2.5 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 0.5 ~ 0.2 | mid + 1.5 ~ 0.15 | mid + 2.5 ~ 0.2 | mid + 3.5 ~ 0.3 | hoo_end - 4.0 ~ 0.3 | hoo_end - 2.0 ~ 0.2 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ff7d976b-f111-4a57-b98d-e29c93692a98}, !- Handle
  {db908dc3-2b0b-4baa-9360-56c6c729354c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.02 | hoo_start + 0.5 ~ 0.02 | hoo_start + 1.5 ~ 0.05 | hoo_start + 2.5 ~ 0.1 | hoo_start + 3.5 ~ 0.15 | hoo_start + 4.5 ~ 0.2 | mid - 3.5 ~ 0.15 | mid - 2.5 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 0.5 ~ 0.2 | mid + 1.5 ~ 0.15 | mid + 2.5 ~ 0.2 | mid + 3.5 ~ 0.3 | hoo_end - 4.0 ~ 0.3 | hoo_end - 2.0 ~ 0.2 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {21f4c364-2e73-4f42-bffa-a5e2b1fff949}, !- Handle
  {d97eed0d-df69-4d15-bfb1-76f1c94d8d5e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.02 | hoo_start + 0.5 ~ 0.02 | hoo_start + 1.5 ~ 0.05 | hoo_start + 2.5 ~ 0.1 | hoo_start + 3.5 ~ 0.15 | hoo_start + 4.5 ~ 0.2 | mid - 3.5 ~ 0.15 | mid - 2.5 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 0.5 ~ 0.2 | mid + 1.5 ~ 0.15 | mid + 2.5 ~ 0.2 | mid + 3.5 ~ 0.3 | hoo_end - 4.0 ~ 0.3 | hoo_end - 2.0 ~ 0.2 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {44930ce5-a405-4292-8836-2709f9e4b67a}, !- Handle
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:Schedule:Rule,
  {66ed5793-9e11-4b99-b90f-01aa87d5d467}, !- Handle
  Schedule Rule 40,                       !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c882ac72-71c4-406c-9552-86a41388bf86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c882ac72-71c4-406c-9552-86a41388bf86}, !- Handle
  Hospital Bldg HtgSetp Wknd Day 1,       !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  45,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {f72fde44-35f3-4855-bdd8-9d531c2adde2}, !- Handle
  Schedule Rule 41,                       !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b58d8c6-f5ab-4d34-8c1f-b58aee55f425}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6b58d8c6-f5ab-4d34-8c1f-b58aee55f425}, !- Handle
  Hospital Bldg HtgSetp Wknd Day 2,       !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  45,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3;                                   !- Value Until Time 2

OS:AdditionalProperties,
  {6a34089d-ca4d-44cf-8c3a-17ecc65e6796}, !- Handle
  {3d023dfc-d5b0-4f70-b71f-7660028891cd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a4dba0a0-07cd-4719-84de-19a28f528598}, !- Handle
  {6b58d8c6-f5ab-4d34-8c1f-b58aee55f425}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8e27b315-12ba-46fe-ab94-1f2044bb754a}, !- Handle
  {c882ac72-71c4-406c-9552-86a41388bf86}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e9734223-7796-4801-acd4-1a78fae4454f}, !- Handle
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.199999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  25;                                     !- Feature Value 3

OS:Schedule:Rule,
  {e07da23d-f097-4743-8e11-de44361def26}, !- Handle
  Schedule Rule 29,                       !- Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0a54b23-afc9-4a37-8e36-5c6bf631ff6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a0a54b23-afc9-4a37-8e36-5c6bf631ff6c}, !- Handle
  Hospital Bldg ClgSetp Wknd Day 1,       !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  45,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  25;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {a277382c-2b8e-40a1-b2ea-fdb54584dd61}, !- Handle
  Schedule Rule 42,                       !- Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2118c5bf-5739-4815-a9f3-208d09061087}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2118c5bf-5739-4815-a9f3-208d09061087}, !- Handle
  Hospital Bldg ClgSetp Wknd Day 2,       !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  45,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  25;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {88bbbf06-2268-45a5-a03e-8d5b2fee0cba}, !- Handle
  {9f612d28-00fa-4c4d-be03-6cd0b4be792b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {947466cd-829b-43c4-9ea4-e4eb13da75a3}, !- Handle
  {2118c5bf-5739-4815-a9f3-208d09061087}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_clg,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8f44d695-5ab0-40b6-8879-7963e533ede1}, !- Handle
  {a0a54b23-afc9-4a37-8e36-5c6bf631ff6c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_clg,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c6635a64-6eca-4723-ba91-476c662274c8}, !- Handle
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:Schedule:Rule,
  {f06d761c-bf09-4fbd-8076-07137283a2ab}, !- Handle
  Schedule Rule 30,                       !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c441e9a-eda1-4315-9ca6-2daed293a99c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6c441e9a-eda1-4315-9ca6-2daed293a99c}, !- Handle
  Hospital Critical HtgSetp Default 1,    !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  45,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {eb55e1de-efee-4fdb-8a55-b15dadbc4eee}, !- Handle
  Schedule Rule 43,                       !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a02d35e8-770d-4af5-b20d-6d853e1ee5b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a02d35e8-770d-4af5-b20d-6d853e1ee5b7}, !- Handle
  Hospital Critical HtgSetp Default 2,    !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  45,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:AdditionalProperties,
  {36acc24b-878c-499f-8758-843ba226b5c7}, !- Handle
  {cf405167-9663-45e4-87fb-66bdd31de0e7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {383a6a41-f630-470c-b407-8d0bcfa36e27}, !- Handle
  {a02d35e8-770d-4af5-b20d-6d853e1ee5b7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d3e7bb89-f9c6-4f01-864b-e60c02f05b64}, !- Handle
  {6c441e9a-eda1-4315-9ca6-2daed293a99c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9ce4da02-bbe6-4009-b4b1-89e68bc78f5b}, !- Handle
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.199999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  22.199999999999999;                     !- Feature Value 3

OS:Schedule:Rule,
  {099b0c18-a523-443d-857f-e2f510e326e6}, !- Handle
  Schedule Rule 44,                       !- Name
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27b52f07-9652-4171-8bea-7373bc032281}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {27b52f07-9652-4171-8bea-7373bc032281}, !- Handle
  Hospital Critical ClgSetp Default 1,    !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  45,                                     !- Minute 1
  22.2,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {6fc77b8f-c2b6-43c7-9414-08fc73294c4d}, !- Handle
  Schedule Rule 45,                       !- Name
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab7ef2e0-c8f7-4875-a97c-96f1ae9f6a64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ab7ef2e0-c8f7-4875-a97c-96f1ae9f6a64}, !- Handle
  Hospital Critical ClgSetp Default 2,    !- Name
  {ad1f5401-bd26-4f6c-85d3-dbd596986072}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  45,                                     !- Minute 1
  22.2,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2;                                   !- Value Until Time 2

OS:AdditionalProperties,
  {08d774f7-5ad7-44c0-af88-ebf43fddcc6c}, !- Handle
  {cc1853ef-ff9a-4815-bf90-19c1c36ae360}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e0dc8808-fa7a-423e-a4ca-e5116a63c219}, !- Handle
  {ab7ef2e0-c8f7-4875-a97c-96f1ae9f6a64}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6546d957-d798-43de-bfed-e443c8b1ed19}, !- Handle
  {27b52f07-9652-4171-8bea-7373bc032281}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b53c662f-9f9a-423e-af6f-ad0b92d1b1bd}, !- Handle
  {6570add9-efaf-4380-b77e-7782f033a1ff}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {3c2b4522-5490-4bdf-9ee2-73cc730e2499}, !- Handle
  Schedule Rule 46,                       !- Name
  {6570add9-efaf-4380-b77e-7782f033a1ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4dd81551-fbdf-4fcd-aa43-22a97ee896a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4dd81551-fbdf-4fcd-aa43-22a97ee896a8}, !- Handle
  Hospital Kitchen Exhaust Wknd Day 1,    !- Name
  {17c254a4-0178-4e60-9914-08ac538098db}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d5f6ff95-b347-4587-8586-b462b4934659}, !- Handle
  Schedule Rule 47,                       !- Name
  {6570add9-efaf-4380-b77e-7782f033a1ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2e0233a-cf73-4a2d-b5a1-a61c8db6feb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e2e0233a-cf73-4a2d-b5a1-a61c8db6feb9}, !- Handle
  Hospital Kitchen Exhaust Wknd Day 2,    !- Name
  {17c254a4-0178-4e60-9914-08ac538098db}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ae6ef4a1-24eb-4bde-acae-8dcc5347ee71}, !- Handle
  {2c04b392-d548-484c-89c8-7bf80538a970}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8998eb40-5287-4ef8-8fd7-7d9b1b0ef5b1}, !- Handle
  {e2e0233a-cf73-4a2d-b5a1-a61c8db6feb9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {03035b9e-73db-4027-a0a1-418bb6207b06}, !- Handle
  {4dd81551-fbdf-4fcd-aa43-22a97ee896a8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {540f893d-2346-4f6d-b3cc-193133092db9}, !- Handle
  {0796eadf-8405-4604-a371-76db03658d11}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.44579999999999997;                    !- Feature Value 3

OS:Schedule:Rule,
  {7f227dd2-0a8c-495e-9368-d104bfee1685}, !- Handle
  Schedule Rule 24,                       !- Name
  {0796eadf-8405-4604-a371-76db03658d11}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de9ec40e-3395-4cad-955e-e0ed19a94748}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {de9ec40e-3395-4cad-955e-e0ed19a94748}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default 1, !- Name
  {a119d2a6-c655-4630-a090-8cbc43cb8d73}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Rule,
  {e418aa5e-eab3-4788-8c90-f75c251a2965}, !- Handle
  Schedule Rule 48,                       !- Name
  {0796eadf-8405-4604-a371-76db03658d11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29149986-0bf2-4b94-88b9-b0a06113e651}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {29149986-0bf2-4b94-88b9-b0a06113e651}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default 2, !- Name
  {a119d2a6-c655-4630-a090-8cbc43cb8d73}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:AdditionalProperties,
  {a999726e-74ae-4745-a319-b54c1077572c}, !- Handle
  {45771296-5134-40c4-b39a-c7fa17e7dedb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1e9561cc-86bd-45d9-b949-ce92d7e2070e}, !- Handle
  {29149986-0bf2-4b94-88b9-b0a06113e651}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7a6b6945-3e9a-47f6-9e46-6fe6fae98052}, !- Handle
  {de9ec40e-3395-4cad-955e-e0ed19a94748}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5392072b-699c-4516-9dba-1b1c9346385a}, !- Handle
  {f25cf2fa-acc4-4c5e-a003-45d14944b3d1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.81999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {807be9a0-74c1-46cc-bbee-31f0a74efab9}, !- Handle
  Schedule Rule 49,                       !- Name
  {f25cf2fa-acc4-4c5e-a003-45d14944b3d1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ec0d0b8-2a6a-4d90-8077-0e545321e230}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {7ec0d0b8-2a6a-4d90-8077-0e545321e230}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Default 1,   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.425,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.525,                                  !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.575,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  16,                                     !- Hour 14
  30,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  16,                                     !- Hour 15
  45,                                     !- Minute 15
  0.575,                                  !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  15,                                     !- Minute 17
  0.525,                                  !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.45,                                   !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.35,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.3,                                    !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.3;                                    !- Value Until Time 23

OS:AdditionalProperties,
  {c46aae81-8730-44f2-afc9-1dc4eb83de37}, !- Handle
  {2f29e4ca-7bd9-40f1-9e97-fe7b5b0bf5f8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.3 | 7.5 ~ 0.5 | 8.5 ~ 0.58 | 9.5 ~ 0.66 | 10.5 ~ 0.78 | 11.5 ~ 0.82 | 12.5 ~ 0.71 | 13.5 ~ 0.82 | 14.5 ~ 0.78 | 15.5 ~ 0.74 | 16.5 ~ 0.63 | 17.5 ~ 0.41 | 18.5 ~ 0.35 | 19.5 ~ 0.35 | 22.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e1b0028a-c1a8-437e-a1ac-e93d15cb778d}, !- Handle
  {7ec0d0b8-2a6a-4d90-8077-0e545321e230}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.5 ~ 0.3 | 8.5 ~ 0.4 | 9.5 ~ 0.5 | 10.5 ~ 0.6 | 16.5 ~ 0.6 | 17.5 ~ 0.5 | 18.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6045aab5-6fe4-451e-a01d-decb1a3b742f}, !- Handle
  {e8813d75-ba83-44ed-b5e1-b62e13f817a6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.5 ~ 0.3 | 8.5 ~ 0.4 | 9.5 ~ 0.5 | 10.5 ~ 0.6 | 16.5 ~ 0.6 | 17.5 ~ 0.5 | 18.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d2a2130e-a014-4feb-a3fd-ffef07cf7e7f}, !- Handle
  {89357c0b-3308-4f24-bc3e-c9a1124e6fc9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.81999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {b61aef12-44e8-4c51-a872-73cc15dfe236}, !- Handle
  Schedule Rule 26,                       !- Name
  {89357c0b-3308-4f24-bc3e-c9a1124e6fc9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c6d959cd-d895-417d-8a0c-b550b503bcb0}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {c6d959cd-d895-417d-8a0c-b550b503bcb0}, !- Handle
  Hospital BLDG_SWH_SCH Default 1,        !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8cd4b310-1aff-423c-ad31-ad8f2b328717}, !- Handle
  {a64b776e-4836-4672-8750-66fa35b4512e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.0 | 7.5 ~ 0.17 | 8.5 ~ 0.58 | 9.5 ~ 0.66 | 10.5 ~ 0.78 | 11.5 ~ 0.82 | 12.5 ~ 0.71 | 13.5 ~ 0.82 | 14.5 ~ 0.78 | 15.5 ~ 0.74 | 16.5 ~ 0.63 | 17.5 ~ 0.41 | 18.5 ~ 0.18 | 20.5 ~ 0.18 | 21.5 ~ 0.1 | 22.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8133610f-14ae-4dce-9206-45b1cbe67d7a}, !- Handle
  {c6d959cd-d895-417d-8a0c-b550b503bcb0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8.0 ~ val_flr ~ 0.01 | 16.0 ~ 0.01 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d0e7c2d5-3ded-4fc8-b420-eeef2bcbcdce}, !- Handle
  {994f6436-3b94-454d-827f-5c1f5a162e98}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.0 | 7.5 ~ 0.01 | 8.5 ~ 0.2 | 9.5 ~ 0.28 | 10.5 ~ 0.3 | 11.0 ~ 0.3 | 13.0 ~ 0.24 | 15.0 ~ 0.23 | 16.0 ~ 0.23 | 18.0 ~ 0.1 | 20.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {d087137a-b805-43e2-9c99-4c21eab90f28}, !- Handle
  27 Zone DOAS Occ Sch,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  {868b865b-3889-45ae-85d5-53e178684b96}, !- Default Day Schedule Name
  {099ddab9-2ed6-4f14-9e51-407f05cfe3fa}, !- Summer Design Day Schedule Name
  {e71f8dd7-baf4-4c04-966f-57fa7680338c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {868b865b-3889-45ae-85d5-53e178684b96}, !- Handle
  27 Zone DOAS Occ Sch Default,           !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b4c91895-a9fd-4878-87dd-fb0f7428ec1e}, !- Handle
  {d087137a-b805-43e2-9c99-4c21eab90f28}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  196.43726975877195,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-12-04 18:33:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-12-04 18:33:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e71f8dd7-baf4-4c04-966f-57fa7680338c}, !- Handle
  27 Zone DOAS Occ Sch Winter Design Day, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {099ddab9-2ed6-4f14-9e51-407f05cfe3fa}, !- Handle
  27 Zone DOAS Occ Sch Summer Design Day, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {179216c2-57ee-45e5-a5b5-b92415c2cac3}, !- Handle
  Schedule Rule 27,                       !- Name
  {d087137a-b805-43e2-9c99-4c21eab90f28}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bea95b5f-9c32-41d6-9f49-78a9111d8e2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bea95b5f-9c32-41d6-9f49-78a9111d8e2e}, !- Handle
  Schedule Day 53,                        !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48ed1be2-25ef-4ee7-94e2-5904f1331c1a}, !- Handle
  Schedule Rule 50,                       !- Name
  {d087137a-b805-43e2-9c99-4c21eab90f28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f9ac9d1-9b4b-4588-80f4-ad2f524a5d40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f9ac9d1-9b4b-4588-80f4-ad2f524a5d40}, !- Handle
  Schedule Day 54,                        !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {165e095a-8027-4366-a57f-22afb8e6583f}, !- Handle
  42 Zone DOAS Occ Sch,                   !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  {cc10cbd1-a9ce-4f89-b7c5-ea53d642127f}, !- Default Day Schedule Name
  {1c3cd2b3-725a-4a83-8dbf-449c67068ba8}, !- Summer Design Day Schedule Name
  {98a8a654-de8a-4991-8cae-3e72cc76d2be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc10cbd1-a9ce-4f89-b7c5-ea53d642127f}, !- Handle
  42 Zone DOAS Occ Sch Default,           !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3d14af22-dfb3-4d05-8d37-ce43142d032c}, !- Handle
  {165e095a-8027-4366-a57f-22afb8e6583f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  275.19148265930636,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  42,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-12-04 18:33:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-12-04 18:33:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {98a8a654-de8a-4991-8cae-3e72cc76d2be}, !- Handle
  42 Zone DOAS Occ Sch Winter Design Day, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c3cd2b3-725a-4a83-8dbf-449c67068ba8}, !- Handle
  42 Zone DOAS Occ Sch Summer Design Day, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48213dc9-91ad-4877-b983-193647062748}, !- Handle
  Schedule Rule 51,                       !- Name
  {165e095a-8027-4366-a57f-22afb8e6583f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a27b4495-2adf-49a4-9ec0-c2b657c87ff1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a27b4495-2adf-49a4-9ec0-c2b657c87ff1}, !- Handle
  Schedule Day 55,                        !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c18a4380-5b31-403b-a630-c452744057cf}, !- Handle
  Schedule Rule 52,                       !- Name
  {165e095a-8027-4366-a57f-22afb8e6583f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f7e93e9-4366-45e2-b9cb-93325c98beff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f7e93e9-4366-45e2-b9cb-93325c98beff}, !- Handle
  Schedule Day 56,                        !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {58044997-0a5d-4d87-81c1-5d6e038aa6bb}, !- Handle
  9 Zone DOAS Occ Sch,                    !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  {0a0faf00-4070-4369-aed4-1ef1480f200f}, !- Default Day Schedule Name
  {7a4b909f-146c-4ab4-85da-d0f0b3342443}, !- Summer Design Day Schedule Name
  {8f313b12-f8c0-4b5f-b620-94917a16eb25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a0faf00-4070-4369-aed4-1ef1480f200f}, !- Handle
  9 Zone DOAS Occ Sch Default,            !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ee9eb060-c911-47b5-9295-993a519d3e14}, !- Handle
  {58044997-0a5d-4d87-81c1-5d6e038aa6bb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  72.094934261407445,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-12-04 18:33:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-12-04 18:33:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8f313b12-f8c0-4b5f-b620-94917a16eb25}, !- Handle
  9 Zone DOAS Occ Sch Winter Design Day,  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a4b909f-146c-4ab4-85da-d0f0b3342443}, !- Handle
  9 Zone DOAS Occ Sch Summer Design Day,  !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81f23ec3-f3d9-42f7-8618-db5f773528a1}, !- Handle
  Schedule Rule 53,                       !- Name
  {58044997-0a5d-4d87-81c1-5d6e038aa6bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {20448540-d6ac-42c6-b54c-6c520138c5c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {20448540-d6ac-42c6-b54c-6c520138c5c6}, !- Handle
  Schedule Day 57,                        !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8d35864-1d3b-4eee-a0d6-5ecaa0883700}, !- Handle
  Schedule Rule 54,                       !- Name
  {58044997-0a5d-4d87-81c1-5d6e038aa6bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb366369-212b-4db9-a8e2-80a5eddada5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb366369-212b-4db9-a8e2-80a5eddada5c}, !- Handle
  Schedule Day 58,                        !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {8eb221f0-daf1-4d60-b541-5211829ac4d9}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {9a11c614-0488-4cf4-9924-91a12ff2c0d2}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {1deec79d-74a4-47f9-9dbe-881d706c7f0d}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0af76502-53b8-4b5f-bcbc-417154df06c5}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {b41b9184-d0a3-4f35-9c3f-31e352bdbd68}, !- Handle
  {239556c9-40b7-4da0-8fc8-c4f95cdf3cc0}; !- Object Name

OS:OutputControl:ReportingTolerances,
  {8030af1f-9cd8-4d82-b6c4-4a66add845ec}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {b6f77ca0-43c7-4855-966a-6efd22b28790}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {55b9a842-e607-4f86-913a-9fbaea53f740}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55b9a842-e607-4f86-913a-9fbaea53f740}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {56d78fc3-9ea7-4e9c-bee6-ca14678092d7}, !- Handle
  27 Zone DOAS ERV,                       !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule
  5.00479858109903,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {f12f8575-5df5-4f9a-8ff6-98a8b9c02996}, !- Supply Air Inlet Node
  {f82048a2-cdc2-4771-b595-56ba48e6af02}, !- Supply Air Outlet Node
  {00f2fe97-c8b9-498a-9960-c39b2983c129}, !- Exhaust Air Inlet Node
  {5df9f9ea-e066-4a60-8b1b-b5a760a7c85f}, !- Exhaust Air Outlet Node
  3640.94298193855,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {92734e1f-1162-4440-ac14-a82ce8a07e1e}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {2fd1ab6f-7a4e-4f78-a945-85d6b3567ea3}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {2291e900-9f81-45ac-9afb-32369b296275}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {2273ccf0-ff7b-4a15-aeba-e0b3988d23a1}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {5c7d160a-32b7-462b-821e-59b3ec0012ed}, !- Handle
  Node 2,                                 !- Name
  {f82048a2-cdc2-4771-b595-56ba48e6af02}, !- Inlet Port
  {156f4731-d6d5-4838-a26e-86d181f23ff3}; !- Outlet Port

OS:Connection,
  {f12f8575-5df5-4f9a-8ff6-98a8b9c02996}, !- Handle
  {5a5761e5-060e-42d9-a8a7-ddaff35fe143}, !- Source Object
  3,                                      !- Outlet Port
  {56d78fc3-9ea7-4e9c-bee6-ca14678092d7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f82048a2-cdc2-4771-b595-56ba48e6af02}, !- Handle
  {56d78fc3-9ea7-4e9c-bee6-ca14678092d7}, !- Source Object
  9,                                      !- Outlet Port
  {5c7d160a-32b7-462b-821e-59b3ec0012ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {156f4731-d6d5-4838-a26e-86d181f23ff3}, !- Handle
  {5c7d160a-32b7-462b-821e-59b3ec0012ed}, !- Source Object
  3,                                      !- Outlet Port
  {d9775a7d-ed6e-481c-b882-d0256a0224bf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9f48f5ec-6b45-4fc9-a9bf-48f5284966db}, !- Handle
  Node 3,                                 !- Name
  {53ce7c84-75a8-473a-b1d5-4de9add5affd}, !- Inlet Port
  {00f2fe97-c8b9-498a-9960-c39b2983c129}; !- Outlet Port

OS:Connection,
  {53ce7c84-75a8-473a-b1d5-4de9add5affd}, !- Handle
  {d9775a7d-ed6e-481c-b882-d0256a0224bf}, !- Source Object
  7,                                      !- Outlet Port
  {9f48f5ec-6b45-4fc9-a9bf-48f5284966db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f2fe97-c8b9-498a-9960-c39b2983c129}, !- Handle
  {9f48f5ec-6b45-4fc9-a9bf-48f5284966db}, !- Source Object
  3,                                      !- Outlet Port
  {56d78fc3-9ea7-4e9c-bee6-ca14678092d7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5df9f9ea-e066-4a60-8b1b-b5a760a7c85f}, !- Handle
  {56d78fc3-9ea7-4e9c-bee6-ca14678092d7}, !- Source Object
  11,                                     !- Outlet Port
  {861edac7-2f88-485c-b24f-66c676e4e99e}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {06ab75d9-2157-4c36-bee6-596edcf58eaa}, !- Handle
  27 Zone DOAS ERV_SensHeatEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {92734e1f-1162-4440-ac14-a82ce8a07e1e}, !- Handle
  27 Zone DOAS ERV_SensHeatEff,           !- Name
  {aab7adce-f998-4435-a49e-453458d4f80c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {aab7adce-f998-4435-a49e-453458d4f80c}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {06ab75d9-2157-4c36-bee6-596edcf58eaa}; !- Model Object 1

OS:Table:IndependentVariable,
  {379d87c1-d44d-4662-9c96-142d9927b0bc}, !- Handle
  27 Zone DOAS ERV_LatHeatEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {2fd1ab6f-7a4e-4f78-a945-85d6b3567ea3}, !- Handle
  27 Zone DOAS ERV_LatHeatEff,            !- Name
  {7cc19e52-7e01-42ba-8439-08a0c59e5ae7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7cc19e52-7e01-42ba-8439-08a0c59e5ae7}, !- Handle
  Table Lookup 1 Independent Variable List 1, !- Name
  {379d87c1-d44d-4662-9c96-142d9927b0bc}; !- Model Object 1

OS:Table:IndependentVariable,
  {d8e522e9-0fb3-42b2-bf73-d6f183ddcf98}, !- Handle
  27 Zone DOAS ERV_SensCoolEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {2291e900-9f81-45ac-9afb-32369b296275}, !- Handle
  27 Zone DOAS ERV_SensCoolEff,           !- Name
  {83ef2652-abdb-4483-ad30-e30ea1b6edf8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {83ef2652-abdb-4483-ad30-e30ea1b6edf8}, !- Handle
  Table Lookup 1 Independent Variable List 2, !- Name
  {d8e522e9-0fb3-42b2-bf73-d6f183ddcf98}; !- Model Object 1

OS:Table:IndependentVariable,
  {d849fd61-8502-4450-a419-32a6a622a42a}, !- Handle
  27 Zone DOAS ERV_LatCoolEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {2273ccf0-ff7b-4a15-aeba-e0b3988d23a1}, !- Handle
  27 Zone DOAS ERV_LatCoolEff,            !- Name
  {84078c90-246e-4780-a807-7744453e17d3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {84078c90-246e-4780-a807-7744453e17d3}, !- Handle
  Table Lookup 1 Independent Variable List 3, !- Name
  {d849fd61-8502-4450-a419-32a6a622a42a}; !- Model Object 1

OS:SetpointManager:OutdoorAirPretreat,
  {2a52d5b8-6736-4773-ab5a-f69a8312e599}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0e4cb753-02e3-49e4-a757-69720da2551c}, !- Reference Setpoint Node Name
  {0e4cb753-02e3-49e4-a757-69720da2551c}, !- Mixed Air Stream Node Name
  {5a5761e5-060e-42d9-a8a7-ddaff35fe143}, !- Outdoor Air Stream Node Name
  {cb688f80-91a8-4de9-851f-ea6277402f89}, !- Return Air Stream Node Name
  {5c7d160a-32b7-462b-821e-59b3ec0012ed}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {c1cd379a-212a-4c13-a2dd-45eb0750bf08}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {85bb5380-840f-4284-b8a1-108df3121549}, !- Handle
  SYS27ZoneDOASHtgSch0,                   !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {b019a022-9afd-4715-b360-4f0c69b0375b}, !- Handle
  SYS27ZoneDOASClgSch0,                   !- Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {78081df1-b4b6-4a75-b09f-e0a508b16ca0}, !- Handle
  SYS27ZoneDOASOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}<23.9 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}>1.7, !- Program Line 1
  SET {b019a022-9afd-4715-b360-4f0c69b0375b} = 29.4, !- Program Line 2
  SET {85bb5380-840f-4284-b8a1-108df3121549} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}<23.9 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}>1.7, !- Program Line 4
  SET {b019a022-9afd-4715-b360-4f0c69b0375b} = 29.4, !- Program Line 5
  SET {85bb5380-840f-4284-b8a1-108df3121549} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}<23.9 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}>1.7, !- Program Line 7
  SET {b019a022-9afd-4715-b360-4f0c69b0375b} = 29.4, !- Program Line 8
  SET {85bb5380-840f-4284-b8a1-108df3121549} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}<23.9 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}>1.7, !- Program Line 10
  SET {b019a022-9afd-4715-b360-4f0c69b0375b} = 29.4, !- Program Line 11
  SET {85bb5380-840f-4284-b8a1-108df3121549} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b019a022-9afd-4715-b360-4f0c69b0375b} = NULL, !- Program Line 14
  SET {85bb5380-840f-4284-b8a1-108df3121549} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {9b5e139f-ac4d-473b-80d4-5d3b8b70f9cd}, !- Handle
  SYS27ZoneDOASOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {78081df1-b4b6-4a75-b09f-e0a508b16ca0}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {0ccc1c80-195f-4c74-a369-40736495c667}, !- Handle
  SYS27ZoneDOASHtgSch1,                   !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {c4895d8a-434d-44f0-a32e-4d3c1148c782}, !- Handle
  SYS27ZoneDOASClgSch1,                   !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d8f9cd1b-ef93-483a-950d-a6d6f18b5a98}, !- Handle
  SYS27ZoneDOASOptimumStartProg1,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}<23.9 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}>1.7, !- Program Line 1
  SET {c4895d8a-434d-44f0-a32e-4d3c1148c782} = 29.4, !- Program Line 2
  SET {0ccc1c80-195f-4c74-a369-40736495c667} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}<23.9 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}>1.7, !- Program Line 4
  SET {c4895d8a-434d-44f0-a32e-4d3c1148c782} = 29.4, !- Program Line 5
  SET {0ccc1c80-195f-4c74-a369-40736495c667} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}<23.9 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}>1.7, !- Program Line 7
  SET {c4895d8a-434d-44f0-a32e-4d3c1148c782} = 29.4, !- Program Line 8
  SET {0ccc1c80-195f-4c74-a369-40736495c667} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}<23.9 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}>1.7, !- Program Line 10
  SET {c4895d8a-434d-44f0-a32e-4d3c1148c782} = 29.4, !- Program Line 11
  SET {0ccc1c80-195f-4c74-a369-40736495c667} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c4895d8a-434d-44f0-a32e-4d3c1148c782} = NULL, !- Program Line 14
  SET {0ccc1c80-195f-4c74-a369-40736495c667} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {22840408-affa-49e6-ac7f-af62fb774c72}, !- Handle
  SYS27ZoneDOASOptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d8f9cd1b-ef93-483a-950d-a6d6f18b5a98}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {69c0b34d-dc56-4395-b86f-aaeb39407aad}, !- Handle
  SYS27ZoneDOASHtgSch2,                   !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {f1e433c3-a8fd-480a-8472-6887cacfd086}, !- Handle
  SYS27ZoneDOASClgSch2,                   !- Name
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {564c2ddf-cefe-4a88-8e6e-f95d209c7c3a}, !- Handle
  SYS27ZoneDOASOptimumStartProg2,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}<23.9 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}>1.7, !- Program Line 1
  SET {f1e433c3-a8fd-480a-8472-6887cacfd086} = 29.4, !- Program Line 2
  SET {69c0b34d-dc56-4395-b86f-aaeb39407aad} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}<23.9 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}>1.7, !- Program Line 4
  SET {f1e433c3-a8fd-480a-8472-6887cacfd086} = 29.4, !- Program Line 5
  SET {69c0b34d-dc56-4395-b86f-aaeb39407aad} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}<23.9 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}>1.7, !- Program Line 7
  SET {f1e433c3-a8fd-480a-8472-6887cacfd086} = 29.4, !- Program Line 8
  SET {69c0b34d-dc56-4395-b86f-aaeb39407aad} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}<23.9 && {c1cd379a-212a-4c13-a2dd-45eb0750bf08}>1.7, !- Program Line 10
  SET {f1e433c3-a8fd-480a-8472-6887cacfd086} = 29.4, !- Program Line 11
  SET {69c0b34d-dc56-4395-b86f-aaeb39407aad} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f1e433c3-a8fd-480a-8472-6887cacfd086} = NULL, !- Program Line 14
  SET {69c0b34d-dc56-4395-b86f-aaeb39407aad} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b9ca546c-c936-48cd-a2da-ea48b5777102}, !- Handle
  SYS27ZoneDOASOptimumStartCallingManager2, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {564c2ddf-cefe-4a88-8e6e-f95d209c7c3a}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fcf189a6-8ec2-4a9e-8a41-b8a4d8c627cd}, !- Handle
  42 Zone DOAS ERV,                       !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule
  7.94303249225129,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {4ecbbf36-5ef9-4d66-896c-e001e8d57c89}, !- Supply Air Inlet Node
  {8840056e-abaa-4dcb-8413-67c6f370f7df}, !- Supply Air Outlet Node
  {f213dfa2-99f9-45e0-946e-ad702d79fc6c}, !- Exhaust Air Inlet Node
  {84553360-dfae-4a62-bc67-e399baf9b0d5}, !- Exhaust Air Outlet Node
  5749.1258131903,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {fac460e0-6269-44e8-80a9-835d87c6927d}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {60848ead-a343-4d2f-b0ce-458c01aefed6}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {d2fd44fc-d37b-418e-b2eb-0c6bac169a54}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {4fc0845f-ddde-40f3-bb65-db2d539341e3}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {fcf09d3d-c168-4a6f-a385-d0fc190b7917}, !- Handle
  Node 4,                                 !- Name
  {8840056e-abaa-4dcb-8413-67c6f370f7df}, !- Inlet Port
  {43a458b5-6a95-4fd6-97da-982537b5dd85}; !- Outlet Port

OS:Connection,
  {4ecbbf36-5ef9-4d66-896c-e001e8d57c89}, !- Handle
  {f5434cd0-5bf5-41db-9c3a-a32355c17935}, !- Source Object
  3,                                      !- Outlet Port
  {fcf189a6-8ec2-4a9e-8a41-b8a4d8c627cd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8840056e-abaa-4dcb-8413-67c6f370f7df}, !- Handle
  {fcf189a6-8ec2-4a9e-8a41-b8a4d8c627cd}, !- Source Object
  9,                                      !- Outlet Port
  {fcf09d3d-c168-4a6f-a385-d0fc190b7917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43a458b5-6a95-4fd6-97da-982537b5dd85}, !- Handle
  {fcf09d3d-c168-4a6f-a385-d0fc190b7917}, !- Source Object
  3,                                      !- Outlet Port
  {0fc04981-9afb-435a-9026-e5b89b3ba912}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a68da176-b793-4164-bb9a-194181a9cfce}, !- Handle
  Node 5,                                 !- Name
  {0744446e-4e97-4737-84f2-41ed2ed2ee99}, !- Inlet Port
  {f213dfa2-99f9-45e0-946e-ad702d79fc6c}; !- Outlet Port

OS:Connection,
  {0744446e-4e97-4737-84f2-41ed2ed2ee99}, !- Handle
  {0fc04981-9afb-435a-9026-e5b89b3ba912}, !- Source Object
  7,                                      !- Outlet Port
  {a68da176-b793-4164-bb9a-194181a9cfce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f213dfa2-99f9-45e0-946e-ad702d79fc6c}, !- Handle
  {a68da176-b793-4164-bb9a-194181a9cfce}, !- Source Object
  3,                                      !- Outlet Port
  {fcf189a6-8ec2-4a9e-8a41-b8a4d8c627cd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {84553360-dfae-4a62-bc67-e399baf9b0d5}, !- Handle
  {fcf189a6-8ec2-4a9e-8a41-b8a4d8c627cd}, !- Source Object
  11,                                     !- Outlet Port
  {3f0ba224-2c8e-4660-accf-4da8b579f54c}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {4064110d-9c72-460d-8a17-523a4da8bb77}, !- Handle
  42 Zone DOAS ERV_SensHeatEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {fac460e0-6269-44e8-80a9-835d87c6927d}, !- Handle
  42 Zone DOAS ERV_SensHeatEff,           !- Name
  {a396b296-0e8e-48b0-a9d7-9e880d3ddfe5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a396b296-0e8e-48b0-a9d7-9e880d3ddfe5}, !- Handle
  Table Lookup 1 Independent Variable List 4, !- Name
  {4064110d-9c72-460d-8a17-523a4da8bb77}; !- Model Object 1

OS:Table:IndependentVariable,
  {469bd03a-4fd7-4c08-8f2f-a9b72d247f5e}, !- Handle
  42 Zone DOAS ERV_LatHeatEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {60848ead-a343-4d2f-b0ce-458c01aefed6}, !- Handle
  42 Zone DOAS ERV_LatHeatEff,            !- Name
  {1ac686d1-d784-4dca-9fa6-0fea504070a3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1ac686d1-d784-4dca-9fa6-0fea504070a3}, !- Handle
  Table Lookup 1 Independent Variable List 5, !- Name
  {469bd03a-4fd7-4c08-8f2f-a9b72d247f5e}; !- Model Object 1

OS:Table:IndependentVariable,
  {f3beb04a-51aa-4bc2-8862-427364ed7220}, !- Handle
  42 Zone DOAS ERV_SensCoolEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {d2fd44fc-d37b-418e-b2eb-0c6bac169a54}, !- Handle
  42 Zone DOAS ERV_SensCoolEff,           !- Name
  {36b5baca-6a10-4960-8495-d8e8a3f9f753}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {36b5baca-6a10-4960-8495-d8e8a3f9f753}, !- Handle
  Table Lookup 1 Independent Variable List 6, !- Name
  {f3beb04a-51aa-4bc2-8862-427364ed7220}; !- Model Object 1

OS:Table:IndependentVariable,
  {7d4a0b18-a9e3-4622-b512-c57f306b7b2f}, !- Handle
  42 Zone DOAS ERV_LatCoolEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {4fc0845f-ddde-40f3-bb65-db2d539341e3}, !- Handle
  42 Zone DOAS ERV_LatCoolEff,            !- Name
  {65a774a8-dba2-4a6c-9e68-8f20d82f4255}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {65a774a8-dba2-4a6c-9e68-8f20d82f4255}, !- Handle
  Table Lookup 1 Independent Variable List 7, !- Name
  {7d4a0b18-a9e3-4622-b512-c57f306b7b2f}; !- Model Object 1

OS:SetpointManager:OutdoorAirPretreat,
  {db200911-2740-4383-9b88-08ad9f854b41}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d49f18be-cba8-4d45-83d0-119550bd2205}, !- Reference Setpoint Node Name
  {d49f18be-cba8-4d45-83d0-119550bd2205}, !- Mixed Air Stream Node Name
  {f5434cd0-5bf5-41db-9c3a-a32355c17935}, !- Outdoor Air Stream Node Name
  {aa4c3975-a07c-418e-9416-f5960f9371db}, !- Return Air Stream Node Name
  {fcf09d3d-c168-4a6f-a385-d0fc190b7917}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {51b334cd-5034-4412-adcc-f55eb450e324}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {dc548796-0c12-4c98-8fa9-083880353a25}, !- Handle
  SYS42ZoneDOASHtgSch0,                   !- Name
  {55b53c1a-14a2-40df-8ac9-fd80fa61509c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {b571020f-0688-4aff-b1ff-e2e12299d007}, !- Handle
  SYS42ZoneDOASClgSch0,                   !- Name
  {7797d3d1-fbe4-40ba-a83a-21c191c5b00d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {7bdaec83-a063-4fb1-a638-19faf5c92393}, !- Handle
  SYS42ZoneDOASOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {51b334cd-5034-4412-adcc-f55eb450e324}<23.9 && {51b334cd-5034-4412-adcc-f55eb450e324}>1.7, !- Program Line 1
  SET {b571020f-0688-4aff-b1ff-e2e12299d007} = 29.4, !- Program Line 2
  SET {dc548796-0c12-4c98-8fa9-083880353a25} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {51b334cd-5034-4412-adcc-f55eb450e324}<23.9 && {51b334cd-5034-4412-adcc-f55eb450e324}>1.7, !- Program Line 4
  SET {b571020f-0688-4aff-b1ff-e2e12299d007} = 29.4, !- Program Line 5
  SET {dc548796-0c12-4c98-8fa9-083880353a25} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {51b334cd-5034-4412-adcc-f55eb450e324}<23.9 && {51b334cd-5034-4412-adcc-f55eb450e324}>1.7, !- Program Line 7
  SET {b571020f-0688-4aff-b1ff-e2e12299d007} = 29.4, !- Program Line 8
  SET {dc548796-0c12-4c98-8fa9-083880353a25} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {51b334cd-5034-4412-adcc-f55eb450e324}<23.9 && {51b334cd-5034-4412-adcc-f55eb450e324}>1.7, !- Program Line 10
  SET {b571020f-0688-4aff-b1ff-e2e12299d007} = 29.4, !- Program Line 11
  SET {dc548796-0c12-4c98-8fa9-083880353a25} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b571020f-0688-4aff-b1ff-e2e12299d007} = NULL, !- Program Line 14
  SET {dc548796-0c12-4c98-8fa9-083880353a25} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {7df40d7b-7cf1-4064-a6de-34e893148839}, !- Handle
  SYS42ZoneDOASOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {7bdaec83-a063-4fb1-a638-19faf5c92393}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {3319cd13-3c2d-4ec5-9ff1-375023a57b02}, !- Handle
  SYS42ZoneDOASHtgSch1,                   !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {d365fe37-ffa5-4fd5-af6c-0f1b41d99584}, !- Handle
  SYS42ZoneDOASClgSch1,                   !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {59190cb9-7b3f-44bb-bc56-68540461fdd8}, !- Handle
  SYS42ZoneDOASOptimumStartProg1,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {51b334cd-5034-4412-adcc-f55eb450e324}<23.9 && {51b334cd-5034-4412-adcc-f55eb450e324}>1.7, !- Program Line 1
  SET {d365fe37-ffa5-4fd5-af6c-0f1b41d99584} = 29.4, !- Program Line 2
  SET {3319cd13-3c2d-4ec5-9ff1-375023a57b02} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {51b334cd-5034-4412-adcc-f55eb450e324}<23.9 && {51b334cd-5034-4412-adcc-f55eb450e324}>1.7, !- Program Line 4
  SET {d365fe37-ffa5-4fd5-af6c-0f1b41d99584} = 29.4, !- Program Line 5
  SET {3319cd13-3c2d-4ec5-9ff1-375023a57b02} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {51b334cd-5034-4412-adcc-f55eb450e324}<23.9 && {51b334cd-5034-4412-adcc-f55eb450e324}>1.7, !- Program Line 7
  SET {d365fe37-ffa5-4fd5-af6c-0f1b41d99584} = 29.4, !- Program Line 8
  SET {3319cd13-3c2d-4ec5-9ff1-375023a57b02} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {51b334cd-5034-4412-adcc-f55eb450e324}<23.9 && {51b334cd-5034-4412-adcc-f55eb450e324}>1.7, !- Program Line 10
  SET {d365fe37-ffa5-4fd5-af6c-0f1b41d99584} = 29.4, !- Program Line 11
  SET {3319cd13-3c2d-4ec5-9ff1-375023a57b02} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d365fe37-ffa5-4fd5-af6c-0f1b41d99584} = NULL, !- Program Line 14
  SET {3319cd13-3c2d-4ec5-9ff1-375023a57b02} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {cf2bb8b7-b28f-4154-a515-00378a5b0f2c}, !- Handle
  SYS42ZoneDOASOptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {59190cb9-7b3f-44bb-bc56-68540461fdd8}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {1115ba52-c6ca-400b-a620-1814ef3d8960}, !- Handle
  SYS42ZoneDOASHtgSch2,                   !- Name
  {30711de8-cd94-4798-a09c-52aaa322137f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {e461f15b-4fc6-4594-bef4-c20f9871bc56}, !- Handle
  SYS42ZoneDOASClgSch2,                   !- Name
  {b0644d68-5383-491f-9a52-f5fea1c73cc4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5c6bf8dd-263b-44f9-8666-56800f29e86d}, !- Handle
  SYS42ZoneDOASOptimumStartProg2,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {51b334cd-5034-4412-adcc-f55eb450e324}<23.9 && {51b334cd-5034-4412-adcc-f55eb450e324}>1.7, !- Program Line 1
  SET {e461f15b-4fc6-4594-bef4-c20f9871bc56} = 29.4, !- Program Line 2
  SET {1115ba52-c6ca-400b-a620-1814ef3d8960} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {51b334cd-5034-4412-adcc-f55eb450e324}<23.9 && {51b334cd-5034-4412-adcc-f55eb450e324}>1.7, !- Program Line 4
  SET {e461f15b-4fc6-4594-bef4-c20f9871bc56} = 29.4, !- Program Line 5
  SET {1115ba52-c6ca-400b-a620-1814ef3d8960} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {51b334cd-5034-4412-adcc-f55eb450e324}<23.9 && {51b334cd-5034-4412-adcc-f55eb450e324}>1.7, !- Program Line 7
  SET {e461f15b-4fc6-4594-bef4-c20f9871bc56} = 29.4, !- Program Line 8
  SET {1115ba52-c6ca-400b-a620-1814ef3d8960} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {51b334cd-5034-4412-adcc-f55eb450e324}<23.9 && {51b334cd-5034-4412-adcc-f55eb450e324}>1.7, !- Program Line 10
  SET {e461f15b-4fc6-4594-bef4-c20f9871bc56} = 29.4, !- Program Line 11
  SET {1115ba52-c6ca-400b-a620-1814ef3d8960} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e461f15b-4fc6-4594-bef4-c20f9871bc56} = NULL, !- Program Line 14
  SET {1115ba52-c6ca-400b-a620-1814ef3d8960} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c661a94b-bccd-4dba-9624-ff78373d360c}, !- Handle
  SYS42ZoneDOASOptimumStartCallingManager2, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5c6bf8dd-263b-44f9-8666-56800f29e86d}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9e10bb83-cbc8-4a3c-8ad2-300b726ae838}, !- Handle
  9 Zone DOAS ERV,                        !- Name
  {10842b73-7133-410d-ae5f-c444a9c95202}, !- Availability Schedule
  2.76146742069605,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {bbc7faea-ae24-4962-9846-af35d67ca002}, !- Supply Air Inlet Node
  {6c7bc60c-d66b-4a2d-b088-cefa242ea27c}, !- Supply Air Outlet Node
  {63233588-fc96-4e97-8198-f513e5f37d23}, !- Exhaust Air Inlet Node
  {1f90d197-ea88-4dd9-92ea-0cd833fda83a}, !- Exhaust Air Outlet Node
  2031.35287434942,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {5e038b62-ce26-47cd-90de-ab45a5442510}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {cf2d209a-c948-4856-b46c-4a3a31fbb8a4}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {77ab30e5-95b7-4a3a-b8d6-754a62a2af9f}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {f347ec32-4838-4e18-bc2b-71c0f4da153b}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {7e352c39-08d2-4b20-af76-b24a683187c6}, !- Handle
  Node 6,                                 !- Name
  {6c7bc60c-d66b-4a2d-b088-cefa242ea27c}, !- Inlet Port
  {a5a8ac2b-c3e5-4021-b847-709b79552b09}; !- Outlet Port

OS:Connection,
  {bbc7faea-ae24-4962-9846-af35d67ca002}, !- Handle
  {60d1393d-212d-47dc-8a5e-c6db5a9e8417}, !- Source Object
  3,                                      !- Outlet Port
  {9e10bb83-cbc8-4a3c-8ad2-300b726ae838}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6c7bc60c-d66b-4a2d-b088-cefa242ea27c}, !- Handle
  {9e10bb83-cbc8-4a3c-8ad2-300b726ae838}, !- Source Object
  9,                                      !- Outlet Port
  {7e352c39-08d2-4b20-af76-b24a683187c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a8ac2b-c3e5-4021-b847-709b79552b09}, !- Handle
  {7e352c39-08d2-4b20-af76-b24a683187c6}, !- Source Object
  3,                                      !- Outlet Port
  {40026d99-7664-4615-829d-bac20d00bb12}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0fb7128d-0df8-49b2-ada1-109b678dff65}, !- Handle
  Node 7,                                 !- Name
  {7690e0cf-9a3f-41e5-b5ea-6b210d52ff26}, !- Inlet Port
  {63233588-fc96-4e97-8198-f513e5f37d23}; !- Outlet Port

OS:Connection,
  {7690e0cf-9a3f-41e5-b5ea-6b210d52ff26}, !- Handle
  {40026d99-7664-4615-829d-bac20d00bb12}, !- Source Object
  7,                                      !- Outlet Port
  {0fb7128d-0df8-49b2-ada1-109b678dff65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63233588-fc96-4e97-8198-f513e5f37d23}, !- Handle
  {0fb7128d-0df8-49b2-ada1-109b678dff65}, !- Source Object
  3,                                      !- Outlet Port
  {9e10bb83-cbc8-4a3c-8ad2-300b726ae838}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1f90d197-ea88-4dd9-92ea-0cd833fda83a}, !- Handle
  {9e10bb83-cbc8-4a3c-8ad2-300b726ae838}, !- Source Object
  11,                                     !- Outlet Port
  {d5378a78-33a3-4c05-88e1-ebdce33983b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {71df01fb-447d-4584-adc2-71139de5152b}, !- Handle
  9 Zone DOAS ERV_SensHeatEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {5e038b62-ce26-47cd-90de-ab45a5442510}, !- Handle
  9 Zone DOAS ERV_SensHeatEff,            !- Name
  {c239c433-0b40-4ae7-88ae-c9399b06015f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c239c433-0b40-4ae7-88ae-c9399b06015f}, !- Handle
  Table Lookup 1 Independent Variable List 8, !- Name
  {71df01fb-447d-4584-adc2-71139de5152b}; !- Model Object 1

OS:Table:IndependentVariable,
  {1a645c80-f056-4552-9e77-049f13e64c8f}, !- Handle
  9 Zone DOAS ERV_LatHeatEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {cf2d209a-c948-4856-b46c-4a3a31fbb8a4}, !- Handle
  9 Zone DOAS ERV_LatHeatEff,             !- Name
  {abd35c5a-262a-4b18-9143-857530c7710c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {abd35c5a-262a-4b18-9143-857530c7710c}, !- Handle
  Table Lookup 1 Independent Variable List 9, !- Name
  {1a645c80-f056-4552-9e77-049f13e64c8f}; !- Model Object 1

OS:Table:IndependentVariable,
  {e5cddd24-ac11-472d-a471-bf306c1e6ae7}, !- Handle
  9 Zone DOAS ERV_SensCoolEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {77ab30e5-95b7-4a3a-b8d6-754a62a2af9f}, !- Handle
  9 Zone DOAS ERV_SensCoolEff,            !- Name
  {4a155157-af1c-483c-beaa-d56f4b1972fb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4a155157-af1c-483c-beaa-d56f4b1972fb}, !- Handle
  Table Lookup 1 Independent Variable List 10, !- Name
  {e5cddd24-ac11-472d-a471-bf306c1e6ae7}; !- Model Object 1

OS:Table:IndependentVariable,
  {f7e612de-bdc8-4c77-8373-396cc9a1c9a1}, !- Handle
  9 Zone DOAS ERV_LatCoolEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {f347ec32-4838-4e18-bc2b-71c0f4da153b}, !- Handle
  9 Zone DOAS ERV_LatCoolEff,             !- Name
  {596980bc-fa26-4c2e-911d-5c7497adaf2b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {596980bc-fa26-4c2e-911d-5c7497adaf2b}, !- Handle
  Table Lookup 1 Independent Variable List 11, !- Name
  {f7e612de-bdc8-4c77-8373-396cc9a1c9a1}; !- Model Object 1

OS:SetpointManager:OutdoorAirPretreat,
  {6c2cdd2d-56d6-4edf-9354-d67573bf0e28}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0c2dcac2-768b-4102-ab3d-664658c33809}, !- Reference Setpoint Node Name
  {0c2dcac2-768b-4102-ab3d-664658c33809}, !- Mixed Air Stream Node Name
  {60d1393d-212d-47dc-8a5e-c6db5a9e8417}, !- Outdoor Air Stream Node Name
  {ae4c9c64-5f64-461b-b0b6-3c716f08e542}, !- Return Air Stream Node Name
  {7e352c39-08d2-4b20-af76-b24a683187c6}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {01a0a3d8-cf78-41e8-a8e9-22bf0297b8c5}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {1671704d-cf4f-4325-8d3e-5afdb6b7dd79}, !- Handle
  {399143cf-3815-493a-ab2b-22dcf2934ff9}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_room,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {f1a87e83-5928-4c02-9b0d-f76ea1ca398a}, !- Handle
  {a9e2a5b1-aa5a-4724-82cd-39fc4abff18e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {d409a71f-bce3-423d-87df-6ef368c0ab22}, !- Handle
  {ddbcd09b-0347-4833-a4d0-858d99feb8c6}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  nurse_station,                          !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_nurse_station;               !- Feature Value 2

OS:AdditionalProperties,
  {64f630f0-b485-4ada-8484-45e6d3982f8a}, !- Handle
  {bf3f836e-a35e-440a-a313-1f6fb3779949}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  emergency_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_emergency_room;              !- Feature Value 2

OS:AdditionalProperties,
  {54824ce2-6c98-43e5-9525-fb56cc1156f0}, !- Handle
  {b3bf58de-0e5f-463c-9a0a-2a746c07b511}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  emergency_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_emergency_room;              !- Feature Value 2

OS:AdditionalProperties,
  {f1f030fa-1b61-47cd-ad71-09a3ce71ba1e}, !- Handle
  {d37ebc42-8f50-4e39-a7eb-47e9cb1b9001}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_corridor,                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_corridor;                    !- Feature Value 2

OS:AdditionalProperties,
  {b9acf2b8-332e-42cc-8048-3964f99d0fc0}, !- Handle
  {834f6b39-5498-44eb-a7f4-b6f7cb78770e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  imaging,                                !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging;                     !- Feature Value 2

OS:AdditionalProperties,
  {b219cf79-44fa-46f9-80fd-704b80cf5eec}, !- Handle
  {418c841f-3011-44c0-ae15-149beaf52b48}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  nurse_station,                          !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_nurse_station;               !- Feature Value 2

OS:AdditionalProperties,
  {6c7d4388-b679-4499-9bf8-1e849b0ffd41}, !- Handle
  {6408f6a2-7296-4c49-b4d7-1077c1d252ab}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  nurse_station,                          !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_nurse_station;               !- Feature Value 2

OS:AdditionalProperties,
  {a304dbf7-f560-4b08-b2ec-af04482d6be9}, !- Handle
  {a5574b76-ac15-4b6a-b934-23a385fdae2d}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  emergency_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_emergency_room;              !- Feature Value 2

OS:AdditionalProperties,
  {2f71116e-c5e4-44c7-b26b-43f507932fff}, !- Handle
  {364a1db7-7df0-45d3-8a1e-a6ef69911e45}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_room,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {50b98727-d227-44b4-9502-87d35ed53669}, !- Handle
  {e1ccb670-9ae0-4c9c-b41b-74c40f613f27}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  operating_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_operating_room;              !- Feature Value 2

OS:AdditionalProperties,
  {28331fc8-d993-4666-a73c-07a156c4f5d1}, !- Handle
  {cba31623-6159-4caa-b394-2ce5eceb8d93}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  physical_therapy,                       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_physical_therapy;            !- Feature Value 2

OS:AdditionalProperties,
  {5f92ca71-0913-468c-8956-e2e29f7a8bb1}, !- Handle
  {5beb5675-cd41-497a-998a-02d29ff38073}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  laboratory,                             !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  laboratory_medical_industrial_research; !- Feature Value 2

OS:AdditionalProperties,
  {47a7d84c-5872-45c3-ab65-0617cffceb7d}, !- Handle
  {82873251-741a-480e-8f6b-6ddfdc2bb5b9}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:AdditionalProperties,
  {899d0cfc-1886-4874-8e3d-ae3af07c4fe4}, !- Handle
  {8cff1286-53fe-4286-9272-ef3192ab64cc}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  recovery,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_recovery;                    !- Feature Value 2

OS:AdditionalProperties,
  {3af54148-e7a2-4802-a572-217ecedb5144}, !- Handle
  {5cb5ff38-2e69-4611-9a3d-4b93e5643a88}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {10d71135-4fa1-4187-a66a-7b7f22031c83}, !- Handle
  {d8fc651d-550a-4ca8-afb1-9361797e011d}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_all_other,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_all_other;                 !- Feature Value 2

OS:Lights:Definition,
  {2d03ad0d-65c4-4698-b446-1c9980402b21}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {489d3e6f-1503-4738-9168-91271f1b18a5}, !- Handle
  {2d03ad0d-65c4-4698-b446-1c9980402b21}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b197f23c-2845-4084-a281-e7d7a45a85f6}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {2d03ad0d-65c4-4698-b446-1c9980402b21}, !- Lights Definition Name
  {399143cf-3815-493a-ab2b-22dcf2934ff9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1985cd80-7889-4f02-98a2-55010a697e0d}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d5738b62-447d-4f80-a93b-5c3c3e39b0d0}, !- Handle
  {1985cd80-7889-4f02-98a2-55010a697e0d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {7688a9cc-b32e-4d8a-8228-038ce196062e}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {1985cd80-7889-4f02-98a2-55010a697e0d}, !- Lights Definition Name
  {399143cf-3815-493a-ab2b-22dcf2934ff9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6fcca4b3-fe0d-476b-a935-e0a1fa2b0021}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {97cdb964-bc66-4ce6-b338-49ad037af120}, !- Handle
  {6fcca4b3-fe0d-476b-a935-e0a1fa2b0021}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {962564a2-aa29-44cc-8605-e46fe77e5382}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {6fcca4b3-fe0d-476b-a935-e0a1fa2b0021}, !- Lights Definition Name
  {a9e2a5b1-aa5a-4724-82cd-39fc4abff18e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a3dabf51-6b83-4c44-8a98-f2a562b257d9}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4c88d58a-dad5-4a7d-96a8-6c49120ae815}, !- Handle
  {a3dabf51-6b83-4c44-8a98-f2a562b257d9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {eff9b933-9eb2-4ff3-b6f2-92f863e0c94e}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {a3dabf51-6b83-4c44-8a98-f2a562b257d9}, !- Lights Definition Name
  {a9e2a5b1-aa5a-4724-82cd-39fc4abff18e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a7b86e7e-44cf-4fa0-9a98-e5c142e81e4a}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {696cb3bf-908f-4f82-8196-18b50fba985b}, !- Handle
  {a7b86e7e-44cf-4fa0-9a98-e5c142e81e4a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {90872154-7aef-491a-a3a7-9db239aeb5da}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {a7b86e7e-44cf-4fa0-9a98-e5c142e81e4a}, !- Lights Definition Name
  {a9e2a5b1-aa5a-4724-82cd-39fc4abff18e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c904226e-be23-4ee4-8cd6-1b30056cd3b3}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.11837812282528,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {74cf4d71-89f5-4afa-b69d-5af0a206c279}, !- Handle
  {c904226e-be23-4ee4-8cd6-1b30056cd3b3}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {37a065fb-c6df-48c8-828b-68739dbad583}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {c904226e-be23-4ee4-8cd6-1b30056cd3b3}, !- Lights Definition Name
  {ddbcd09b-0347-4833-a4d0-858d99feb8c6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b832b185-4271-4de9-af93-66b5721eb9c8}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99919298032356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e4687cbf-0cff-4cb8-9efa-6e78cecbe39d}, !- Handle
  {b832b185-4271-4de9-af93-66b5721eb9c8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {678214be-421f-4db1-8b1c-200beb4bb56f}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {b832b185-4271-4de9-af93-66b5721eb9c8}, !- Lights Definition Name
  {ddbcd09b-0347-4833-a4d0-858d99feb8c6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7a917604-041e-4cdd-a19a-e25d4c1558d5}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.133298139376,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {db1ba7f6-d83f-4dde-94b3-03df737c89f4}, !- Handle
  {7a917604-041e-4cdd-a19a-e25d4c1558d5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {10aa4e75-1221-4f6f-bf9e-bd0a684d3cd8}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {7a917604-041e-4cdd-a19a-e25d4c1558d5}, !- Lights Definition Name
  {bf3f836e-a35e-440a-a313-1f6fb3779949}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {56dd12e7-cd8e-49ec-93dc-4ddd0b8fe6cb}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.013567954306777,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {02cfec3b-f7c0-44f6-9c61-7cd92a3d152a}, !- Handle
  {56dd12e7-cd8e-49ec-93dc-4ddd0b8fe6cb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {90b37906-54a7-4e1f-8835-769bda682e01}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {56dd12e7-cd8e-49ec-93dc-4ddd0b8fe6cb}, !- Lights Definition Name
  {bf3f836e-a35e-440a-a313-1f6fb3779949}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {26869072-5b3f-4365-826f-647d0ab6f843}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.133298139376,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {38cd3641-0f8a-4082-9266-4e4e6dcb0246}, !- Handle
  {26869072-5b3f-4365-826f-647d0ab6f843}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {eff31ffd-667e-430e-85fb-a5d0756cbae4}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {26869072-5b3f-4365-826f-647d0ab6f843}, !- Lights Definition Name
  {b3bf58de-0e5f-463c-9a0a-2a746c07b511}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a515f413-4624-49e7-a3be-3d4fd83dc4d2}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.013567954306777,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cd7e9af5-1b41-4e54-8dd3-4e6b3062b964}, !- Handle
  {a515f413-4624-49e7-a3be-3d4fd83dc4d2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {5d2940f6-ea9f-4008-b6ee-243b61baac9e}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {a515f413-4624-49e7-a3be-3d4fd83dc4d2}, !- Lights Definition Name
  {b3bf58de-0e5f-463c-9a0a-2a746c07b511}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {de5406a2-28ab-43ac-b9ac-97da7b9beda2}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.78496264651448,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {55f86873-8fba-4a41-b1ca-9660fa127e59}, !- Handle
  {de5406a2-28ab-43ac-b9ac-97da7b9beda2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {08e94185-771c-4842-acc0-b993ec7157c9}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {de5406a2-28ab-43ac-b9ac-97da7b9beda2}, !- Lights Definition Name
  {d37ebc42-8f50-4e39-a7eb-47e9cb1b9001}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {505233d0-1cf3-4fe6-a72b-a6b514e49ee2}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.85308468876643,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d3b95e3c-de82-40c3-be95-748083f717bd}, !- Handle
  {505233d0-1cf3-4fe6-a72b-a6b514e49ee2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {1f194f8a-0f3b-4666-ab13-58a592810ce6}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {505233d0-1cf3-4fe6-a72b-a6b514e49ee2}, !- Lights Definition Name
  {d37ebc42-8f50-4e39-a7eb-47e9cb1b9001}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8389fe5d-1284-4b3c-b025-b05257137b71}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10108630484276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5525df3e-9de4-4d6c-bdd4-ed107ba9aa3d}, !- Handle
  {8389fe5d-1284-4b3c-b025-b05257137b71}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b91ce595-ff2d-432d-95f2-1dbcc179cc4f}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {8389fe5d-1284-4b3c-b025-b05257137b71}, !- Lights Definition Name
  {834f6b39-5498-44eb-a7f4-b6f7cb78770e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a3d12f4c-be36-4a01-a848-6e2790cbf8b6}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.11837812282528,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c26bdbf0-19ad-4e5e-8242-a8ca381877df}, !- Handle
  {a3d12f4c-be36-4a01-a848-6e2790cbf8b6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8f8750d9-a5e1-4167-b0c2-b4ce13e82c58}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {a3d12f4c-be36-4a01-a848-6e2790cbf8b6}, !- Lights Definition Name
  {418c841f-3011-44c0-ae15-149beaf52b48}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {177efab8-13fe-4fdb-8c47-a124657c8663}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99919298032356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {13d9b882-e776-44a6-a124-981c59ad4287}, !- Handle
  {177efab8-13fe-4fdb-8c47-a124657c8663}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {f89d1910-d13c-48ce-a9a8-d2edad64db8d}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {177efab8-13fe-4fdb-8c47-a124657c8663}, !- Lights Definition Name
  {418c841f-3011-44c0-ae15-149beaf52b48}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {43f23bbf-af84-40ac-a7ad-1649862aec7a}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.11837812282528,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4774a8c7-97a2-4610-bb47-075cd6709d1e}, !- Handle
  {43f23bbf-af84-40ac-a7ad-1649862aec7a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3b22a151-41a3-4e5d-bbc9-7398cf89bbd0}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {43f23bbf-af84-40ac-a7ad-1649862aec7a}, !- Lights Definition Name
  {6408f6a2-7296-4c49-b4d7-1077c1d252ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {49ebc129-5ef5-4d7d-875f-7df7f03a8e18}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99919298032356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a38cdf7c-49b3-4a6f-bd69-56609f32bc3e}, !- Handle
  {49ebc129-5ef5-4d7d-875f-7df7f03a8e18}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {47385ebe-4855-4ddb-b50c-8f8a7af880bf}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {49ebc129-5ef5-4d7d-875f-7df7f03a8e18}, !- Lights Definition Name
  {6408f6a2-7296-4c49-b4d7-1077c1d252ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9d4485e9-b01f-4d50-bc5e-9b6aa1c2e83f}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.133298139376,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8bbe7ad6-fac8-4804-b869-a3d5728477ec}, !- Handle
  {9d4485e9-b01f-4d50-bc5e-9b6aa1c2e83f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {1105183f-f311-466f-b87b-a1228c39f391}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {9d4485e9-b01f-4d50-bc5e-9b6aa1c2e83f}, !- Lights Definition Name
  {a5574b76-ac15-4b6a-b934-23a385fdae2d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ec151647-6241-47b0-a7b0-a3a7722ffa76}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.013567954306777,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7819e2f9-c9e7-4d08-8628-25353c0d643a}, !- Handle
  {ec151647-6241-47b0-a7b0-a3a7722ffa76}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {d1616d25-1688-4c7a-b680-732f9210adcb}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {ec151647-6241-47b0-a7b0-a3a7722ffa76}, !- Lights Definition Name
  {a5574b76-ac15-4b6a-b934-23a385fdae2d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {13bfec62-f2e9-438b-a71c-df326abaac58}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c5236f57-0316-4278-a601-739b957c0ae2}, !- Handle
  {13bfec62-f2e9-438b-a71c-df326abaac58}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ffa73a8e-4765-4adf-ae21-e9d19c3bc046}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {13bfec62-f2e9-438b-a71c-df326abaac58}, !- Lights Definition Name
  {364a1db7-7df0-45d3-8a1e-a6ef69911e45}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {417ea71d-4006-4435-a176-362a2562a177}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dc9ed582-6a12-461a-bfc7-491bdad8f8a2}, !- Handle
  {417ea71d-4006-4435-a176-362a2562a177}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {785e2267-1c7c-4fd3-b7a8-b366b22f9eb6}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {417ea71d-4006-4435-a176-362a2562a177}, !- Lights Definition Name
  {364a1db7-7df0-45d3-8a1e-a6ef69911e45}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {459795e9-55d7-4416-9d90-2262b0ed01dc}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.7220838759795,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cc0ba0ac-9c2b-4721-8441-34fcd436bdd4}, !- Handle
  {459795e9-55d7-4416-9d90-2262b0ed01dc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {1d8d2629-03d6-47ef-8a43-a3ad80d9313a}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {459795e9-55d7-4416-9d90-2262b0ed01dc}, !- Lights Definition Name
  {e1ccb670-9ae0-4c9c-b41b-74c40f613f27}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ffb45997-0ba5-499f-b350-f75faaa01016}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.82450416376704,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {142c7e2e-4545-4fcf-a511-c1de935ea630}, !- Handle
  {ffb45997-0ba5-499f-b350-f75faaa01016}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0fe5d365-1228-4f5d-9d00-e7cd81c827ee}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {ffb45997-0ba5-499f-b350-f75faaa01016}, !- Lights Definition Name
  {cba31623-6159-4caa-b394-2ce5eceb8d93}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2bbbeae2-7a45-47e5-bbdb-add0970c3c06}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.17408345443541,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {49693b82-ab34-48d8-81bb-4e6fb6fc3e45}, !- Handle
  {2bbbeae2-7a45-47e5-bbdb-add0970c3c06}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {35b1dc16-4eda-498d-a515-7f2c28d48ee2}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {2bbbeae2-7a45-47e5-bbdb-add0970c3c06}, !- Lights Definition Name
  {cba31623-6159-4caa-b394-2ce5eceb8d93}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {601d286b-4b6f-4970-aae2-c977eba09ccc}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.46012913128062,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {70ce9a83-b7d0-482c-93fa-d16945052dde}, !- Handle
  {601d286b-4b6f-4970-aae2-c977eba09ccc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {f4360e9b-1987-4e23-8d51-e686e0854efb}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {601d286b-4b6f-4970-aae2-c977eba09ccc}, !- Lights Definition Name
  {5beb5675-cd41-497a-998a-02d29ff38073}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cd11d071-d4ee-46e8-b38e-3735920f9e82}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.07734053279898,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2851fda3-bef1-4940-b017-ebfab5f23f92}, !- Handle
  {cd11d071-d4ee-46e8-b38e-3735920f9e82}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {157e6abb-0b32-40fe-8796-6523ccb5d012}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {cd11d071-d4ee-46e8-b38e-3735920f9e82}, !- Lights Definition Name
  {5beb5675-cd41-497a-998a-02d29ff38073}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f44b9e9e-67a8-44da-9164-e4c6cb427150}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.18291968484216,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3afc333d-a631-41de-9397-c9e00e0faa8f}, !- Handle
  {f44b9e9e-67a8-44da-9164-e4c6cb427150}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {65a44b0d-b52e-43d0-93c6-d1bafe46ea49}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {f44b9e9e-67a8-44da-9164-e4c6cb427150}, !- Lights Definition Name
  {82873251-741a-480e-8f6b-6ddfdc2bb5b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3e9a8b8f-02ab-403d-9b85-692600ac75cf}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.69030666480136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {00b0ffb7-93ff-42bd-bc07-b649e5f07710}, !- Handle
  {3e9a8b8f-02ab-403d-9b85-692600ac75cf}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {de09013d-4af0-4dfd-b52e-389d962ce99f}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {3e9a8b8f-02ab-403d-9b85-692600ac75cf}, !- Lights Definition Name
  {82873251-741a-480e-8f6b-6ddfdc2bb5b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4dec0643-e8c6-4f18-9928-53ce1ccd5ac6}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.63892438238715,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c73b027a-2f7f-4c06-9476-7e1ae6dbcfcc}, !- Handle
  {4dec0643-e8c6-4f18-9928-53ce1ccd5ac6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {9a29e70d-c483-4a7d-84a8-c1b76a1ecd5f}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {4dec0643-e8c6-4f18-9928-53ce1ccd5ac6}, !- Lights Definition Name
  {8cff1286-53fe-4286-9272-ef3192ab64cc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ef485158-fc88-4a0c-bd53-91ec0b92b52b}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.14378450408347,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2ff537b5-94ab-473b-99a7-0c1c73cdfca6}, !- Handle
  {ef485158-fc88-4a0c-bd53-91ec0b92b52b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {1cd59478-3fba-4ccc-a127-4474486f99bd}, !- Handle
  Hospital ICU_Open - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {ef485158-fc88-4a0c-bd53-91ec0b92b52b}, !- Lights Definition Name
  {8cff1286-53fe-4286-9272-ef3192ab64cc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8716b653-9a37-4910-9d55-471f522d6063}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6850546d-9c15-4ae9-9298-fdcfdced7931}, !- Handle
  {8716b653-9a37-4910-9d55-471f522d6063}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {08f1d59c-6938-4b7e-a02a-336243c29643}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {8716b653-9a37-4910-9d55-471f522d6063}, !- Lights Definition Name
  {5cb5ff38-2e69-4611-9a3d-4b93e5643a88}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7756ee90-f635-40d4-b701-4fe20ed92318}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.51996478605057,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {aad84632-39db-45b0-bf7d-bbdf80c521dc}, !- Handle
  {7756ee90-f635-40d4-b701-4fe20ed92318}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8a25d8eb-a25c-4e51-955d-d55e90ef64a1}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {7756ee90-f635-40d4-b701-4fe20ed92318}, !- Lights Definition Name
  {d8fc651d-550a-4ca8-afb1-9361797e011d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b8531c16-2697-4502-887b-255b63d0321a}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.956049186080429,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {17acdff3-c035-49d8-a0ff-e24cd3e3cef4}, !- Handle
  {b8531c16-2697-4502-887b-255b63d0321a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {bb508b4a-9d30-4d1f-a2b8-52e69d3871d7}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {b8531c16-2697-4502-887b-255b63d0321a}, !- Lights Definition Name
  {d8fc651d-550a-4ca8-afb1-9361797e011d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {39a68b7e-55c6-4d05-883f-33abae4e46b3}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.47267339693091,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3de18f64-3893-4703-8df2-8bc05f9f0892}, !- Handle
  {39a68b7e-55c6-4d05-883f-33abae4e46b3}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {a0c0588e-1aa1-4845-b074-88208c1f9a5d}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {39a68b7e-55c6-4d05-883f-33abae4e46b3}, !- Lights Definition Name
  {d8fc651d-550a-4ca8-afb1-9361797e011d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  {cc814f7c-bf71-4909-9c48-525f06431406}, !- Default Day Schedule Name
  {2555c280-02ab-4d47-902b-5a68fc4a855d}, !- Summer Design Day Schedule Name
  {2ec9750e-bedd-4c4d-8b43-93ebae2aee8b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5df02543-25f8-463d-bbd0-62a08a762ec2}, !- Handle
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  196.43726975877195,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-12-04 18:33:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-12-04 18:33:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cc814f7c-bf71-4909-9c48-525f06431406}, !- Handle
  27 Zone DOAS Occ Sch Default 1,         !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2555c280-02ab-4d47-902b-5a68fc4a855d}, !- Handle
  27 Zone DOAS Occ Sch Summer Design Day 1, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ec9750e-bedd-4c4d-8b43-93ebae2aee8b}, !- Handle
  27 Zone DOAS Occ Sch Winter Design Day 1, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d8a6957-8e60-434a-a858-fbd6382a5511}, !- Handle
  Schedule Rule 55,                       !- Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c152d86c-7cea-4e48-9b8c-6b41faf25baa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c152d86c-7cea-4e48-9b8c-6b41faf25baa}, !- Handle
  Schedule Day 59,                        !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1bfb4877-76d0-4513-9c0b-e1573282fb9a}, !- Handle
  Schedule Rule 56,                       !- Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af0696a8-1388-414a-b82a-50cbc2c75cbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {af0696a8-1388-414a-b82a-50cbc2c75cbd}, !- Handle
  Schedule Day 60,                        !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  {9c425cf3-4aca-4ea6-a3a3-7acd3557ca42}, !- Default Day Schedule Name
  {2cc0fcb4-88cf-419f-9c2c-b6aabbcabb8f}, !- Summer Design Day Schedule Name
  {dc96bdb1-d96c-425c-9c7e-1722184d461f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c425cf3-4aca-4ea6-a3a3-7acd3557ca42}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {55455f57-b230-4c37-9f8f-34d0fef68d7e}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2cc0fcb4-88cf-419f-9c2c-b6aabbcabb8f}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5be7c59a-f618-40b0-9f6f-bf672f4f18db}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc96bdb1-d96c-425c-9c7e-1722184d461f}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0ecfc7f-d02f-4c01-a138-8a2992b1b572}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e8282fb8-2207-45e6-9aee-4c1b400ee455}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {614e6733-1421-4d38-a166-6dc18ef283d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {614e6733-1421-4d38-a166-6dc18ef283d7}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7b774daf-c067-44ca-9084-fb8d40747704}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cd504979-1803-476d-80cd-51821f7fa99b}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cc786ff-798c-403f-9e6a-d0ead050fba6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {3cc786ff-798c-403f-9e6a-d0ead050fba6}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {94ea3f11-4368-4a56-9667-80e256cb4b96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {46fbfb13-8378-4b5e-95ed-816d0a241256}, !- Handle
  Hospital PatRoom C end_b - Story top HVAC On Infiltration, !- Name
  {e24248ca-f7ce-419c-9e62-f8dd3754c5c7}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f2cc1646-a2cb-4fcf-ada3-7c21b9c7ebfb}, !- Handle
  Hospital PatRoom C end_b - Story top HVAC Off Infiltration, !- Name
  {e24248ca-f7ce-419c-9e62-f8dd3754c5c7}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0682dde8-f793-4953-be08-b0d3cc36c9aa}, !- Handle
  Hospital Corridor B end_b - Story top HVAC On Infiltration, !- Name
  {fe2201e7-78c3-4c51-bfeb-99803ed4fcf9}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15e960fa-b549-4ae3-aab5-fa25b022f9a0}, !- Handle
  Hospital Corridor B end_b - Story top HVAC Off Infiltration, !- Name
  {fe2201e7-78c3-4c51-bfeb-99803ed4fcf9}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da3a9b99-e4df-447a-b5bf-7e165ceb9082}, !- Handle
  Hospital PatRoom C  - Story top HVAC On Infiltration, !- Name
  {73866629-598a-41fa-a5ad-47711ef73424}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1b5ea4e-ab9c-4a5f-8614-85d7cf023b6f}, !- Handle
  Hospital PatRoom C  - Story top HVAC Off Infiltration, !- Name
  {73866629-598a-41fa-a5ad-47711ef73424}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62b1fae6-6260-4e7d-9cd3-4c94af6b3087}, !- Handle
  Hospital PatRoom A end_b - Story top HVAC On Infiltration, !- Name
  {dc37ceaa-b64e-48e6-b138-d4e38ce3dab1}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8cd4ec55-be85-417f-87f1-9060e372be62}, !- Handle
  Hospital PatRoom A end_b - Story top HVAC Off Infiltration, !- Name
  {dc37ceaa-b64e-48e6-b138-d4e38ce3dab1}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d72174ed-5f60-417e-870c-b31b00a1198a}, !- Handle
  Hospital Corridor B  - Story top HVAC On Infiltration, !- Name
  {1cfae99a-aa2a-41a8-b5e9-a8edcf5d082a}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37e1c7f8-a6af-43c9-81ac-37f6c2b91f18}, !- Handle
  Hospital Corridor B  - Story top HVAC Off Infiltration, !- Name
  {1cfae99a-aa2a-41a8-b5e9-a8edcf5d082a}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6fbcb21-e651-4815-9c14-93f1fbe0fc41}, !- Handle
  Hospital PatRoom A  - Story top HVAC On Infiltration, !- Name
  {bdc891e0-a860-4af9-a3ed-135b8b24cea9}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9908c250-cd77-4822-b01c-0889b7c14a35}, !- Handle
  Hospital PatRoom A  - Story top HVAC Off Infiltration, !- Name
  {bdc891e0-a860-4af9-a3ed-135b8b24cea9}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {308c2440-220b-45d6-919e-5c87af283d3f}, !- Handle
  Hospital PatRoom C end_a - Story top HVAC On Infiltration, !- Name
  {31372985-b439-465f-89cb-eae62d56d8d9}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {40bb25df-180f-4901-84fb-165c7e2f4451}, !- Handle
  Hospital PatRoom C end_a - Story top HVAC Off Infiltration, !- Name
  {31372985-b439-465f-89cb-eae62d56d8d9}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69222546-f412-4e5d-861b-1796f185bed5}, !- Handle
  Hospital Corridor B end_a - Story top HVAC On Infiltration, !- Name
  {00deba55-89c3-4774-9b4d-cfb9a21b37a5}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {206ebdf6-2f20-45f3-9781-4adf8eb19e6b}, !- Handle
  Hospital Corridor B end_a - Story top HVAC Off Infiltration, !- Name
  {00deba55-89c3-4774-9b4d-cfb9a21b37a5}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {647d8736-7c21-4fea-8cf4-4d3c5fbd4662}, !- Handle
  Hospital Lobby B end_b - Story mid HVAC On Infiltration, !- Name
  {b350b72d-1e0e-4f09-a88c-d84615219411}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e8aea93-5cae-4c15-847e-c57ac75caaa7}, !- Handle
  Hospital Lobby B end_b - Story mid HVAC Off Infiltration, !- Name
  {b350b72d-1e0e-4f09-a88c-d84615219411}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {150c4b06-827c-4eb0-a197-26ca8a276d23}, !- Handle
  Hospital Lobby A end_b - Story mid HVAC On Infiltration, !- Name
  {b46b94e0-8776-44f8-8eb8-001f6a45070e}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c461585-c3b9-42b4-9fb8-1f1ce228ee34}, !- Handle
  Hospital Lobby A end_b - Story mid HVAC Off Infiltration, !- Name
  {b46b94e0-8776-44f8-8eb8-001f6a45070e}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {32dae36f-ad0a-46fa-9bb2-bba3eeacab22}, !- Handle
  Hospital Lobby C  - Story mid HVAC On Infiltration, !- Name
  {8b4e0796-12ad-44f8-900a-3fa7ef9ef826}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48a69998-c19e-439d-92e1-11cb5c037af8}, !- Handle
  Hospital Lobby C  - Story mid HVAC Off Infiltration, !- Name
  {8b4e0796-12ad-44f8-900a-3fa7ef9ef826}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dff43842-9281-47d3-9181-1ba79d714ca2}, !- Handle
  Hospital Lobby A  - Story mid HVAC On Infiltration, !- Name
  {f259122c-f66f-474f-be2f-bda2487755d9}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {459c1c84-4ece-4433-804f-643ceeca18ae}, !- Handle
  Hospital Lobby A  - Story mid HVAC Off Infiltration, !- Name
  {f259122c-f66f-474f-be2f-bda2487755d9}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62c09191-8fb9-41a1-8ea1-e60b8fc1586e}, !- Handle
  Hospital PatRoom A end_a - Story top HVAC On Infiltration, !- Name
  {b3802ee2-3618-45c1-8b5d-6aa64f0542cf}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d1fec39-1e46-4df0-94b1-b4c3eb07c488}, !- Handle
  Hospital PatRoom A end_a - Story top HVAC Off Infiltration, !- Name
  {b3802ee2-3618-45c1-8b5d-6aa64f0542cf}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {529a0f21-24df-45a0-bb1d-2ceeaf31c25e}, !- Handle
  Hospital Lobby C end_b - Story mid HVAC On Infiltration, !- Name
  {7b106950-926d-44b0-99a9-ef9d8fa73e4b}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61422434-2bd6-49ab-ae1f-b9474e892b0f}, !- Handle
  Hospital Lobby C end_b - Story mid HVAC Off Infiltration, !- Name
  {7b106950-926d-44b0-99a9-ef9d8fa73e4b}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5545b60-61a8-43c9-aac6-2daf93a15fe2}, !- Handle
  Hospital ER_NurseStn C  - Story mid HVAC On Infiltration, !- Name
  {c0b7bfd3-589d-4287-a5db-d1889c92d0be}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3053639c-dbb5-4ade-9f0d-5f9b48c33331}, !- Handle
  Hospital ER_NurseStn C  - Story mid HVAC Off Infiltration, !- Name
  {c0b7bfd3-589d-4287-a5db-d1889c92d0be}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c33f27db-81b1-46ae-98d7-2994e138b5a1}, !- Handle
  Hospital ER_NurseStn A  - Story mid HVAC On Infiltration, !- Name
  {1a0efb8d-a623-4bbc-b7c1-6e4b61465904}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {33164f3f-19c4-47dd-9748-e531a0e22c79}, !- Handle
  Hospital ER_NurseStn A  - Story mid HVAC Off Infiltration, !- Name
  {1a0efb8d-a623-4bbc-b7c1-6e4b61465904}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a9ba062-f623-46ec-afed-20e5528698cc}, !- Handle
  Hospital Office C end_a - Story ground HVAC On Infiltration, !- Name
  {8027f08c-6f14-4257-a93a-762cb2b70b82}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4448d3ae-12c4-4152-8cdb-3687afb32f4d}, !- Handle
  Hospital Office C end_a - Story ground HVAC Off Infiltration, !- Name
  {8027f08c-6f14-4257-a93a-762cb2b70b82}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed615952-f82d-4e70-947b-cb79af3ea88c}, !- Handle
  Hospital ICU_NurseStn A  - Story mid HVAC On Infiltration, !- Name
  {31b0a6d1-3596-4e6e-8154-83bad1237128}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8363653b-8afc-4853-9c89-cae123303a38}, !- Handle
  Hospital ICU_NurseStn A  - Story mid HVAC Off Infiltration, !- Name
  {31b0a6d1-3596-4e6e-8154-83bad1237128}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6ad5e2b-9383-4597-905e-f538ba4c5e8e}, !- Handle
  Hospital ICU_NurseStn C  - Story ground HVAC On Infiltration, !- Name
  {d5caef96-0b5f-4316-a022-0c2d0b13cf38}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dcad9faf-7040-4fe8-a074-673d6dd23f2e}, !- Handle
  Hospital ICU_NurseStn C  - Story ground HVAC Off Infiltration, !- Name
  {d5caef96-0b5f-4316-a022-0c2d0b13cf38}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7325361a-071d-4d14-bb1f-921d10462b6f}, !- Handle
  Hospital NurseStn B end_a - Story mid HVAC On Infiltration, !- Name
  {917b978d-4cda-4827-b8bc-231388f5fa53}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9a4324b-63eb-413d-a5a0-5897db69d1b5}, !- Handle
  Hospital NurseStn B end_a - Story mid HVAC Off Infiltration, !- Name
  {917b978d-4cda-4827-b8bc-231388f5fa53}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0618f89b-170f-469f-9161-6a5c233fe1db}, !- Handle
  Hospital Dining C  - Story ground HVAC On Infiltration, !- Name
  {08abcee4-f9e5-45fa-973d-95dd204a6c09}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5c47614-a295-4919-8b9e-5ee18cd956c0}, !- Handle
  Hospital Dining C  - Story ground HVAC Off Infiltration, !- Name
  {08abcee4-f9e5-45fa-973d-95dd204a6c09}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d07ac3a6-1ca5-49f0-95d5-22c8c129f905}, !- Handle
  Hospital Radiology A  - Story ground HVAC On Infiltration, !- Name
  {fc9bbc7d-7bb8-4aca-bc5c-e67231935568}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57a033fe-c16c-4dd9-8e24-50d54005e0c2}, !- Handle
  Hospital Radiology A  - Story ground HVAC Off Infiltration, !- Name
  {fc9bbc7d-7bb8-4aca-bc5c-e67231935568}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f445920e-1f88-4d68-8fe5-ba18d986ecdd}, !- Handle
  Hospital Kitchen A  - Story mid HVAC On Infiltration, !- Name
  {8147a04d-67b9-459e-b5c0-4788f0c7e419}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc9af06b-27e2-45c3-9c08-1cb3e8fe3e30}, !- Handle
  Hospital Kitchen A  - Story mid HVAC Off Infiltration, !- Name
  {8147a04d-67b9-459e-b5c0-4788f0c7e419}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cad82115-ddcb-43a2-af82-7809e02d1528}, !- Handle
  Hospital Dining A  - Story ground HVAC On Infiltration, !- Name
  {4068d7b7-ba86-4943-a4be-e6062f972051}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0dd6042e-5258-4250-93b9-ae5c7e9242cf}, !- Handle
  Hospital Dining A  - Story ground HVAC Off Infiltration, !- Name
  {4068d7b7-ba86-4943-a4be-e6062f972051}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fdc1a86e-892a-4823-8abc-4a9e9d6e8bce}, !- Handle
  Hospital ICU_Open A end_b - Story ground HVAC On Infiltration, !- Name
  {5883ebfa-a614-4fbb-b21a-dca3a11a1621}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b226a222-4eaf-4c05-96e9-94366f010e0f}, !- Handle
  Hospital ICU_Open A end_b - Story ground HVAC Off Infiltration, !- Name
  {5883ebfa-a614-4fbb-b21a-dca3a11a1621}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b85c2bd4-6322-484e-abd1-f533d7c6b185}, !- Handle
  Hospital Office C  - Story ground HVAC On Infiltration, !- Name
  {9f11d4cf-1f9c-469a-89eb-d1191b36a592}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {20630cb9-8a8c-4666-b1e3-f383e8b14505}, !- Handle
  Hospital Office C  - Story ground HVAC Off Infiltration, !- Name
  {9f11d4cf-1f9c-469a-89eb-d1191b36a592}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ae01791-3076-4e14-bf01-7b2abdb2a331}, !- Handle
  Hospital ICU_PatRm C  - Story ground HVAC On Infiltration, !- Name
  {5e8881ab-cc09-47ee-b22b-87ad7c41b654}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f305de2-3202-4687-84bf-1e24459c04c3}, !- Handle
  Hospital ICU_PatRm C  - Story ground HVAC Off Infiltration, !- Name
  {5e8881ab-cc09-47ee-b22b-87ad7c41b654}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc91415b-ae7c-4463-8d53-6018d7c8419d}, !- Handle
  Hospital ER_Exam C  - Story ground HVAC On Infiltration, !- Name
  {f43de281-efbe-470d-a778-d7f63641230b}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8f1b599-bb6a-40e2-b82f-d117c3034630}, !- Handle
  Hospital ER_Exam C  - Story ground HVAC Off Infiltration, !- Name
  {f43de281-efbe-470d-a778-d7f63641230b}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a65c8f4-b4d3-49ee-8a24-c4dd9658cd7c}, !- Handle
  Hospital ICU_NurseStn C  - Story mid HVAC On Infiltration, !- Name
  {f1a9a9de-da58-4889-b504-83b8c97f034b}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f306ba4-b2af-449a-9c65-3a0aed4073ad}, !- Handle
  Hospital ICU_NurseStn C  - Story mid HVAC Off Infiltration, !- Name
  {f1a9a9de-da58-4889-b504-83b8c97f034b}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd5406b8-7559-4a92-9e2b-e734d454b4f6}, !- Handle
  Hospital PhysTherapy C  - Story ground HVAC On Infiltration, !- Name
  {db0f9707-04c9-408e-8ed7-3137d0334aba}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {570d7787-b37f-4455-bbec-3f1d72caa939}, !- Handle
  Hospital PhysTherapy C  - Story ground HVAC Off Infiltration, !- Name
  {db0f9707-04c9-408e-8ed7-3137d0334aba}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a5118bb-4c6f-4793-8c3a-eefcc7baa51d}, !- Handle
  Hospital ICU_Open C  - Story ground HVAC On Infiltration, !- Name
  {cbb3936f-cdf1-4133-86aa-4e12c692361c}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71cf32fd-00e1-41e1-9feb-c5bf75195b65}, !- Handle
  Hospital ICU_Open C  - Story ground HVAC Off Infiltration, !- Name
  {cbb3936f-cdf1-4133-86aa-4e12c692361c}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05be8427-b610-415c-a5af-fd503ef48ca5}, !- Handle
  Hospital Office B end_a - Story ground HVAC On Infiltration, !- Name
  {299000e6-935f-4362-a50a-3de908473674}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {958c0a65-53f8-4977-a657-73efcb8c89d8}, !- Handle
  Hospital Office B end_a - Story ground HVAC Off Infiltration, !- Name
  {299000e6-935f-4362-a50a-3de908473674}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2509b05a-a9a0-49bf-b12a-8ec12c040113}, !- Handle
  Hospital Office A  - Story ground HVAC On Infiltration, !- Name
  {6a51e963-a4e6-40e0-8441-2d8cb03aaf87}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c23a23f-992a-4976-bb83-a069a1e80c7d}, !- Handle
  Hospital Office A  - Story ground HVAC Off Infiltration, !- Name
  {6a51e963-a4e6-40e0-8441-2d8cb03aaf87}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {169f16b2-b371-4330-9754-d5b73670f51a}, !- Handle
  Hospital ER_Trauma C  - Story ground HVAC On Infiltration, !- Name
  {b8361ae1-a331-4811-91a1-297d428b0c54}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07f88b1c-3641-4b72-b3f1-a81e94444d8a}, !- Handle
  Hospital ER_Trauma C  - Story ground HVAC Off Infiltration, !- Name
  {b8361ae1-a331-4811-91a1-297d428b0c54}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {825788c5-1c2c-48eb-844d-0f0dd28144ab}, !- Handle
  Hospital ER_Exam A  - Story ground HVAC On Infiltration, !- Name
  {650b61aa-29e8-48cf-9392-cf9949df6e97}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8eebde6a-e46c-4e55-bac8-4954861064b7}, !- Handle
  Hospital ER_Exam A  - Story ground HVAC Off Infiltration, !- Name
  {650b61aa-29e8-48cf-9392-cf9949df6e97}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72598bed-6df6-47d7-b560-6c34b04fc64c}, !- Handle
  Hospital PatRoom C  - Story mid HVAC On Infiltration, !- Name
  {7305d325-7fdd-466a-b61e-b17c2391ce9b}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb0a7b18-01c9-4ebb-925a-1d71676f62de}, !- Handle
  Hospital PatRoom C  - Story mid HVAC Off Infiltration, !- Name
  {7305d325-7fdd-466a-b61e-b17c2391ce9b}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28996731-dea7-4845-ac62-88eed775d450}, !- Handle
  Hospital Radiology C  - Story ground HVAC On Infiltration, !- Name
  {52b5377c-31e8-4a27-89cb-bee7e5e429ac}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc91db64-e465-48b9-a306-194f3e224378}, !- Handle
  Hospital Radiology C  - Story ground HVAC Off Infiltration, !- Name
  {52b5377c-31e8-4a27-89cb-bee7e5e429ac}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ebda449-6738-4531-ae4b-61a9bf7a17e4}, !- Handle
  Hospital Dining A  - Story mid HVAC On Infiltration, !- Name
  {4f39d854-4ba5-4dbe-929a-523d26976dbf}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e80c1214-749b-40d8-bc61-06aebd2dafca}, !- Handle
  Hospital Dining A  - Story mid HVAC Off Infiltration, !- Name
  {4f39d854-4ba5-4dbe-929a-523d26976dbf}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {252dfa38-cb68-4d07-b78f-e9fb051b0905}, !- Handle
  Hospital ER_Triage A  - Story ground HVAC On Infiltration, !- Name
  {28db76d0-da42-4b3c-bd64-909bc946d7d3}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {819bf15b-61ee-43fe-8877-bacb5d1b5a61}, !- Handle
  Hospital ER_Triage A  - Story ground HVAC Off Infiltration, !- Name
  {28db76d0-da42-4b3c-bd64-909bc946d7d3}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d46b215-ecff-4d12-b8d9-7efb07a1686a}, !- Handle
  Hospital Lab A  - Story ground HVAC On Infiltration, !- Name
  {6d0a48d0-4941-4511-b1f9-b0aac4a4563b}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {13c34e4b-7ceb-43e7-bd60-7d72c2dc5a80}, !- Handle
  Hospital Lab A  - Story ground HVAC Off Infiltration, !- Name
  {6d0a48d0-4941-4511-b1f9-b0aac4a4563b}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {256f0759-57f0-4952-b5df-9383d8b93a47}, !- Handle
  Hospital ER_Trauma A  - Story ground HVAC On Infiltration, !- Name
  {7ea9504a-1415-4a60-9f3c-7fb212ecc6b3}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f000df5-17d1-4ec8-b127-4057e44c8acf}, !- Handle
  Hospital ER_Trauma A  - Story ground HVAC Off Infiltration, !- Name
  {7ea9504a-1415-4a60-9f3c-7fb212ecc6b3}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e7beb68b-e1f7-42fe-876b-bea3ef0bd8ca}, !- Handle
  Hospital NurseStn C  - Story mid HVAC On Infiltration, !- Name
  {80f2a9ad-bffd-4c87-ace7-136a787bee3d}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9e3bae6-d2e9-4d72-bcbc-475c00da6468}, !- Handle
  Hospital NurseStn C  - Story mid HVAC Off Infiltration, !- Name
  {80f2a9ad-bffd-4c87-ace7-136a787bee3d}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de4ebc3f-a711-4d80-b7fc-080c5e7292af}, !- Handle
  Hospital ICU_NurseStn A  - Story ground HVAC On Infiltration, !- Name
  {54c78632-4c68-46ee-b929-6729c9851c64}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {25c3c2ea-c2bc-45b0-b674-91d3a65f91d9}, !- Handle
  Hospital ICU_NurseStn A  - Story ground HVAC Off Infiltration, !- Name
  {54c78632-4c68-46ee-b929-6729c9851c64}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c9af41f-8ddd-4a6e-b75a-94db107e6953}, !- Handle
  Hospital Lab C  - Story ground HVAC On Infiltration, !- Name
  {2400a1ec-dda1-49fc-bdad-f4951f742f77}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {13d08874-f874-43f5-8505-683669695c71}, !- Handle
  Hospital Lab C  - Story ground HVAC Off Infiltration, !- Name
  {2400a1ec-dda1-49fc-bdad-f4951f742f77}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa01123f-2bcf-4df8-a9fa-d7c312232f5e}, !- Handle
  Hospital OR A  - Story ground HVAC On Infiltration, !- Name
  {c49fcf24-6d39-45af-9fba-eb6a441d0f24}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {485e5242-a2f9-4da3-9d7e-24a8b714bf96}, !- Handle
  Hospital OR A  - Story ground HVAC Off Infiltration, !- Name
  {c49fcf24-6d39-45af-9fba-eb6a441d0f24}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e545459b-b539-4a2c-99fa-214d49eea9fe}, !- Handle
  Hospital Dining C  - Story mid HVAC On Infiltration, !- Name
  {715e6fd8-4682-4e54-9105-55516c257bff}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22b1b7ee-8c74-4f3f-818c-2d24c088bc52}, !- Handle
  Hospital Dining C  - Story mid HVAC Off Infiltration, !- Name
  {715e6fd8-4682-4e54-9105-55516c257bff}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53d41f7d-2df3-4a97-b0ea-579597d299ed}, !- Handle
  Hospital PhysTherapy A  - Story ground HVAC On Infiltration, !- Name
  {c5c616d3-d965-44b8-87b6-aaffbb475177}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {825bc9e1-7d20-41ea-8453-beeb18e60383}, !- Handle
  Hospital PhysTherapy A  - Story ground HVAC Off Infiltration, !- Name
  {c5c616d3-d965-44b8-87b6-aaffbb475177}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5392ced4-91e2-43b5-895a-de77a6decd42}, !- Handle
  Hospital Office A end_a - Story ground HVAC On Infiltration, !- Name
  {3e88c281-7585-4dea-ac0e-69243b6139de}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aac9b964-95bc-46cd-9bc5-7930e5aeabbf}, !- Handle
  Hospital Office A end_a - Story ground HVAC Off Infiltration, !- Name
  {3e88c281-7585-4dea-ac0e-69243b6139de}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d09f26bd-aedc-4633-97d9-d6c215883a9f}, !- Handle
  Hospital ER_Triage C  - Story ground HVAC On Infiltration, !- Name
  {a84f96a7-3cba-4a0d-90b8-03469d62ed36}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3933afea-b1ee-4dcb-a05c-6a7a4aabdb0b}, !- Handle
  Hospital ER_Triage C  - Story ground HVAC Off Infiltration, !- Name
  {a84f96a7-3cba-4a0d-90b8-03469d62ed36}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65553358-694c-4fd9-a3e4-34aa897a81b9}, !- Handle
  Hospital OR C  - Story ground HVAC On Infiltration, !- Name
  {1c0d7b49-392f-4e6e-a24e-39e075f98e96}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82fc3205-272f-4033-b95d-770ab0dd1f3c}, !- Handle
  Hospital OR C  - Story ground HVAC Off Infiltration, !- Name
  {1c0d7b49-392f-4e6e-a24e-39e075f98e96}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5fe2d1ae-f23e-4d38-889e-3e95cb044832}, !- Handle
  Hospital ICU_Open A  - Story ground HVAC On Infiltration, !- Name
  {94360749-c95f-4189-8554-45ed160a3153}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8641a592-5466-4ce6-a4fd-62596873a94f}, !- Handle
  Hospital ICU_Open A  - Story ground HVAC Off Infiltration, !- Name
  {94360749-c95f-4189-8554-45ed160a3153}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0fa46dcb-058f-4e50-9bc8-649427ebca23}, !- Handle
  Hospital NurseStn A  - Story mid HVAC On Infiltration, !- Name
  {a2d3be6e-8081-47cf-adc4-1f9020f03ad3}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f18fbbf-05cd-424c-9946-81e829c087e8}, !- Handle
  Hospital NurseStn A  - Story mid HVAC Off Infiltration, !- Name
  {a2d3be6e-8081-47cf-adc4-1f9020f03ad3}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65169f6d-98a5-42e4-b760-c9b41ec1d7d3}, !- Handle
  Hospital ICU_Open B end_b - Story ground HVAC On Infiltration, !- Name
  {0e31c827-c800-4b3c-9004-3ad4b89327dd}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90e1c64e-76d4-4b1e-937b-cec8c8962e1e}, !- Handle
  Hospital ICU_Open B end_b - Story ground HVAC Off Infiltration, !- Name
  {0e31c827-c800-4b3c-9004-3ad4b89327dd}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f499d8a3-3f4c-4a25-ae89-edfebba75f78}, !- Handle
  Hospital NurseStn C end_a - Story mid HVAC On Infiltration, !- Name
  {8deb7661-a98f-4df6-98da-f1d23b5151ea}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc7a47bd-0fb6-4920-90b1-2234e308107e}, !- Handle
  Hospital NurseStn C end_a - Story mid HVAC Off Infiltration, !- Name
  {8deb7661-a98f-4df6-98da-f1d23b5151ea}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69bf07d4-0f18-45a1-bdb5-eb84a1b1b5b2}, !- Handle
  Hospital ICU_Open C end_b - Story ground HVAC On Infiltration, !- Name
  {e7bcebd0-9fc9-4234-a1ac-26e852f4adcb}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed23a874-1854-43fd-9aca-c276c2e83716}, !- Handle
  Hospital ICU_Open C end_b - Story ground HVAC Off Infiltration, !- Name
  {e7bcebd0-9fc9-4234-a1ac-26e852f4adcb}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fae1a336-c726-4f7a-b971-f4a27cb02d96}, !- Handle
  Hospital NurseStn A end_a - Story mid HVAC On Infiltration, !- Name
  {887a7477-6ae6-4411-a2af-e52737f374ec}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {327e42c7-5747-4abe-9106-dbf006c8f44e}, !- Handle
  Hospital NurseStn A end_a - Story mid HVAC Off Infiltration, !- Name
  {887a7477-6ae6-4411-a2af-e52737f374ec}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c87cfcd7-4a43-45ba-8a40-7dc71745b872}, !- Handle
  Hospital ICU_PatRm A  - Story ground HVAC On Infiltration, !- Name
  {28382e75-9b41-489a-965b-55599c0d88a6}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8410f6c-6465-4bbf-8a9f-3081a3583a13}, !- Handle
  Hospital ICU_PatRm A  - Story ground HVAC Off Infiltration, !- Name
  {28382e75-9b41-489a-965b-55599c0d88a6}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82cbf3ee-4079-4cb2-aa73-586fc1448f49}, !- Handle
  Hospital Kitchen C  - Story mid HVAC On Infiltration, !- Name
  {be6ff7c2-c9b4-4870-97f3-514e2d6f3546}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a1891c1c-e49b-46e7-9f59-c560b2005d0b}, !- Handle
  Hospital Kitchen C  - Story mid HVAC Off Infiltration, !- Name
  {be6ff7c2-c9b4-4870-97f3-514e2d6f3546}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f53b392-067f-45da-9941-c975dbe6b1a7}, !- Handle
  Hospital PatRoom A  - Story mid HVAC On Infiltration, !- Name
  {545020c3-104b-4be0-a4c1-a60822d49af0}, !- Space or SpaceType Name
  {12fd4389-3b51-4d2b-86cd-84935991d09f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04763af9-9e00-4f07-9b21-9a5078639d34}, !- Handle
  Hospital PatRoom A  - Story mid HVAC Off Infiltration, !- Name
  {545020c3-104b-4be0-a4c1-a60822d49af0}, !- Space or SpaceType Name
  {dc6e6ba2-5893-4f4d-9c22-88e4c3122991}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0477,                                 !- Constant Term Coefficient
  0.0028,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0107;                                 !- Velocity Squared Term Coefficient

OS:GasEquipment:Definition,
  {d2ec5fa1-886e-45d0-b29c-f7361ec5f771}, !- Handle
  gas_broiler_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28136,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.12,                                   !- Fraction Radiant
  0.68;                                   !- Fraction Lost

OS:GasEquipment,
  {2fe61406-a2b4-4d26-b974-c311196f5287}, !- Handle
  gas_broiler_equipment_bldg_quantity=1.0, !- Name
  {d2ec5fa1-886e-45d0-b29c-f7361ec5f771}, !- Gas Equipment Definition Name
  {82873251-741a-480e-8f6b-6ddfdc2bb5b9}, !- Space or SpaceType Name
  {0a135b15-3f32-4a6c-938b-3ad72cccb5fe}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {116dfe38-415c-4d6f-b7d7-df63f6474ca8}, !- Handle
  gas_griddle_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  26377,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.62;                                   !- Fraction Lost

OS:GasEquipment,
  {b06fbd65-303f-4f8d-aa59-278ae9a56143}, !- Handle
  gas_griddle_equipment_bldg_quantity=1.0, !- Name
  {116dfe38-415c-4d6f-b7d7-df63f6474ca8}, !- Gas Equipment Definition Name
  {82873251-741a-480e-8f6b-6ddfdc2bb5b9}, !- Space or SpaceType Name
  {0a135b15-3f32-4a6c-938b-3ad72cccb5fe}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {b4be0482-eba7-4c0b-806f-fbe8ac405432}, !- Handle
  gas_fryer_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  46894,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.57;                                   !- Fraction Lost

OS:GasEquipment,
  {11dc12a6-8da9-4bbd-9768-d1627248d96c}, !- Handle
  gas_fryer_equipment_bldg_quantity=2.0,  !- Name
  {b4be0482-eba7-4c0b-806f-fbe8ac405432}, !- Gas Equipment Definition Name
  {82873251-741a-480e-8f6b-6ddfdc2bb5b9}, !- Space or SpaceType Name
  {0a135b15-3f32-4a6c-938b-3ad72cccb5fe}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {979f58ff-3287-4872-9b60-243d581b9d33}, !- Handle
  electric_oven_equipment_definition_bldg_quantity=10.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  121040,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.22,                                   !- Fraction Radiant
  0.58;                                   !- Fraction Lost

OS:ElectricEquipment,
  {e1c8d3b2-6c93-4ce2-bdf0-6983206cc2c2}, !- Handle
  electric_oven_equipment_bldg_quantity=10.0, !- Name
  {979f58ff-3287-4872-9b60-243d581b9d33}, !- Electric Equipment Definition Name
  {82873251-741a-480e-8f6b-6ddfdc2bb5b9}, !- Space or SpaceType Name
  {0a135b15-3f32-4a6c-938b-3ad72cccb5fe}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {7ba22f8d-2367-4719-8ff3-81704818043d}, !- Handle
  gas_range_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  42497,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.11,                                   !- Fraction Radiant
  0.69;                                   !- Fraction Lost

OS:GasEquipment,
  {0b542bf6-c450-4b64-9d95-d89ad2c14faf}, !- Handle
  gas_range_equipment_bldg_quantity=1.0,  !- Name
  {7ba22f8d-2367-4719-8ff3-81704818043d}, !- Gas Equipment Definition Name
  {82873251-741a-480e-8f6b-6ddfdc2bb5b9}, !- Space or SpaceType Name
  {0a135b15-3f32-4a6c-938b-3ad72cccb5fe}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {d1c6c180-782f-4fbc-b3cb-e6bad85d8364}, !- Handle
  gas_steamer_equipment_definition_bldg_quantity=10.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  586170,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {1516c814-55ca-4834-9054-b17b3d3f8061}, !- Handle
  gas_steamer_equipment_bldg_quantity=10.0, !- Name
  {d1c6c180-782f-4fbc-b3cb-e6bad85d8364}, !- Gas Equipment Definition Name
  {82873251-741a-480e-8f6b-6ddfdc2bb5b9}, !- Space or SpaceType Name
  {0a135b15-3f32-4a6c-938b-3ad72cccb5fe}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

