!- NOTE: Auto-generated from /test/osw_files/SFD_2story_FB_UA_GRG_AC1_UnitHeater_FuelTankWH.osw

OS:Version,
  {e62b9968-9e2f-4886-a156-cf0427154b49}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:SimulationControl,
  {3254b8bf-7e06-42db-90dd-dfbc223c5339}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {27d70bf8-3bb9-469b-be1d-a2b30bd68aa4}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {bffcbc97-e924-4f86-a647-fbdcc0266eb0}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  DetailedSkyDiffuseModeling,             !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {d301117a-4a50-4563-b098-84adf989a1a2}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {ef47939f-84d9-454b-bdc6-5f831d003454}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {1570b52a-9b1a-4452-9eb1-400c7742b4c5}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {0cf5984c-0bf9-4296-aa79-0c43b31c135e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {af90982c-5587-4630-b8da-327f714989c4}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {b884d9a5-daaa-4b16-8b49-8ee4ed0c873f}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  C:/OpenStudio/resstock/resources/measures/HPXMLtoOpenStudio/weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {af3e4bdc-5721-4229-9a1f-d7dfcd132025}, !- Handle
  {b884d9a5-daaa-4b16-8b49-8ee4ed0c873f}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {116ef3f7-5a70-4884-a01d-7b40f693ebdd}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {36ec9caa-b760-4808-901b-8bdcca27c89e}, !- Handle
  Building America,                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  0,                                      !- Climate Zone Document Year 1
  Cold;                                   !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {cf1da19a-0e70-435f-b945-86847cb51fd2}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {dbfaab93-9c7a-470b-90b6-7f385c408ab7}, !- Handle
  3/12,                                   !- Start Date
  11/5;                                   !- End Date

OS:Site:GroundTemperature:Deep,
  {37c97a36-35c2-419d-92b8-83e4d6726680}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Building,
  {66aa410f-b4f3-479a-9b79-8722c9ecd187}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {7a218b5b-2f4d-4f6a-adc8-b12a3c1ad571}, !- Handle
  {66aa410f-b4f3-479a-9b79-8722c9ecd187}, !- Object Name
  Total Units Modeled,                    !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  has_water_heater_flue,                  !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true,                                   !- Feature Value 2
  has_hvac_flue,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:ThermalZone,
  {9a5efb59-3ef0-4ab4-bad3-4ad4d8fc1abf}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fd44a3b-8a50-4f09-bf1a-29682e41384b}, !- Zone Air Inlet Port List
  {005ff75a-d53c-49b9-84b4-49b44f24e0ce}, !- Zone Air Exhaust Port List
  {9f6f9b42-12d5-486d-9f9b-b5ecfd19fefc}, !- Zone Air Node Name
  {1c61f206-bb51-4b00-8532-c947b245ebb2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {008dfddc-5aaa-46bc-9828-02c13121b42f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0572f1bf-7103-4982-8dfd-6a2051d23894}, !- Handle
  Node 1,                                 !- Name
  {9f6f9b42-12d5-486d-9f9b-b5ecfd19fefc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f6f9b42-12d5-486d-9f9b-b5ecfd19fefc}, !- Handle
  {9a5efb59-3ef0-4ab4-bad3-4ad4d8fc1abf}, !- Source Object
  11,                                     !- Outlet Port
  {0572f1bf-7103-4982-8dfd-6a2051d23894}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fd44a3b-8a50-4f09-bf1a-29682e41384b}, !- Handle
  {9a5efb59-3ef0-4ab4-bad3-4ad4d8fc1abf}, !- HVAC Component
  {aacbb785-5b39-4601-ac75-d82cbdd321de}, !- Port 1
  {13cb96d4-f351-4eb8-bfa7-1379ea662d6d}; !- Port 2

OS:PortList,
  {005ff75a-d53c-49b9-84b4-49b44f24e0ce}, !- Handle
  {9a5efb59-3ef0-4ab4-bad3-4ad4d8fc1abf}, !- HVAC Component
  {407b228b-0b56-4acb-b4e1-21248658282a}; !- Port 1

OS:PortList,
  {1c61f206-bb51-4b00-8532-c947b245ebb2}, !- Handle
  {9a5efb59-3ef0-4ab4-bad3-4ad4d8fc1abf}, !- HVAC Component
  {6913032d-2994-49c0-8f80-2dfbf78a2afe}; !- Port 1

OS:Sizing:Zone,
  {7e9afe42-5b60-4d1d-a31d-868a91c30fae}, !- Handle
  {9a5efb59-3ef0-4ab4-bad3-4ad4d8fc1abf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e78a565d-e129-4c98-ad0c-9f7684061840}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {9a5efb59-3ef0-4ab4-bad3-4ad4d8fc1abf}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {8925f9b1-5aa9-45f1-952b-37487d78dbee}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e3049dc4-0546-46a1-a401-6d72f3f0bcee}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {68b5b6f8-b792-41c8-abc8-5a0b6bb0d608}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f8fa2ce-2369-487f-9cd3-80bad2d148dd}, !- Zone Air Inlet Port List
  {89c2d5df-1eef-4892-89f1-b0ef560206f3}, !- Zone Air Exhaust Port List
  {bd676dcf-10e9-4faa-b0d2-7d35988f7e04}, !- Zone Air Node Name
  {7c7110f9-e79a-4fb8-9615-fb44b82cb7c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2194517d-071a-4cd7-a62e-8513bc52fb57}, !- Handle
  Node 2,                                 !- Name
  {bd676dcf-10e9-4faa-b0d2-7d35988f7e04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd676dcf-10e9-4faa-b0d2-7d35988f7e04}, !- Handle
  {68b5b6f8-b792-41c8-abc8-5a0b6bb0d608}, !- Source Object
  11,                                     !- Outlet Port
  {2194517d-071a-4cd7-a62e-8513bc52fb57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f8fa2ce-2369-487f-9cd3-80bad2d148dd}, !- Handle
  {68b5b6f8-b792-41c8-abc8-5a0b6bb0d608}; !- HVAC Component

OS:PortList,
  {89c2d5df-1eef-4892-89f1-b0ef560206f3}, !- Handle
  {68b5b6f8-b792-41c8-abc8-5a0b6bb0d608}; !- HVAC Component

OS:PortList,
  {7c7110f9-e79a-4fb8-9615-fb44b82cb7c7}, !- Handle
  {68b5b6f8-b792-41c8-abc8-5a0b6bb0d608}; !- HVAC Component

OS:Sizing:Zone,
  {ca80d175-8914-43ce-a4d7-010f0bd07987}, !- Handle
  {68b5b6f8-b792-41c8-abc8-5a0b6bb0d608}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c91271ad-74e7-4cbb-b4ae-b971a34c1e39}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {68b5b6f8-b792-41c8-abc8-5a0b6bb0d608}; !- Thermal Zone

OS:Space,
  {3a6fd311-7c27-47c5-b235-97ed40550399}, !- Handle
  garage space,                           !- Name
  {a1d29bd6-0f06-405d-b420-9460eec4f089}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {68b5b6f8-b792-41c8-abc8-5a0b6bb0d608}; !- Thermal Zone Name

OS:Surface,
  {07f1fde7-3ed8-4fee-be14-cf58f557c25e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {59b8aaa1-6f61-47c4-a719-c81df709c17c}, !- Construction Name
  {3a6fd311-7c27-47c5-b235-97ed40550399}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {c98d41db-55af-4602-8a30-91474199922c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dda81368-f164-4379-a602-c7bf24c63445}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {60a5f2cf-3214-486f-a968-f602df0c8271}, !- Construction Name
  {3a6fd311-7c27-47c5-b235-97ed40550399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11c0786b-a5a2-434e-8be2-1b4dba6a1261}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbaefbd2-1bdd-48a7-9011-49ab0859b87b}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {60a5f2cf-3214-486f-a968-f602df0c8271}, !- Construction Name
  {3a6fd311-7c27-47c5-b235-97ed40550399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {356d82cd-cf38-4d70-9da6-44bf324b7de7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {300c398b-7a39-45a2-bf3a-37849602ce9d}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {e99da579-0145-419b-b50c-ed5279df8468}, !- Construction Name
  {3a6fd311-7c27-47c5-b235-97ed40550399}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd5b3657-f935-4e02-8c5d-e20b8d53598f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {e99da579-0145-419b-b50c-ed5279df8468}, !- Construction Name
  {3a6fd311-7c27-47c5-b235-97ed40550399}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  16.0892830995045, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eef15963-51fb-4600-9c2c-487ac7b6d270}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {f7ab10fb-8195-4c96-b1f5-27b9b9db5024}, !- Construction Name
  {3a6fd311-7c27-47c5-b235-97ed40550399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12b14f4b-adf6-44b8-951f-0a28c9a950e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {a1d29bd6-0f06-405d-b420-9460eec4f089}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  {a4a19040-8830-47b2-832e-2ed72ccc1c81}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Handle
  living space,                           !- Name
  {267bbf9b-186c-4add-956e-65dd729c28c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9a5efb59-3ef0-4ab4-bad3-4ad4d8fc1abf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {6a04c716-e472-4f80-9c38-3587052c2ad1}; !- Building Unit Name

OS:Surface,
  {80da99b0-e468-4795-858a-708ef16e7aa5}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {105ba50f-1572-474c-84d2-9f5d17e98a53}, !- Construction Name
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5170d623-05ac-4f29-b257-989a69bf7c96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  12.4316830995045, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {eeaa1623-13ef-4f4d-967b-ea963e7d9863}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {775b6689-28a1-4d22-aea1-7abcb5f83d84}, !- Construction Name
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b5d7852-3703-4425-a102-34ab095be60a}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {775b6689-28a1-4d22-aea1-7abcb5f83d84}, !- Construction Name
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a5b6e7-dc5f-48e9-aa3a-b27489564ff8}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {775b6689-28a1-4d22-aea1-7abcb5f83d84}, !- Construction Name
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {356d82cd-cf38-4d70-9da6-44bf324b7de7}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {c769397b-a4bb-4279-b7a4-40d89dfe84f2}, !- Construction Name
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbaefbd2-1bdd-48a7-9011-49ab0859b87b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11c0786b-a5a2-434e-8be2-1b4dba6a1261}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {c769397b-a4bb-4279-b7a4-40d89dfe84f2}, !- Construction Name
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dda81368-f164-4379-a602-c7bf24c63445}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a0c49b2-bdf4-4c5c-9748-a599c7415f11}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {775b6689-28a1-4d22-aea1-7abcb5f83d84}, !- Construction Name
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 4.18617961184253e-07, !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 2.43839958138204;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7b70c65-b71a-4d42-8ff0-6de8aa1e6bc1}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7991e895-4dbf-43bb-ae4c-82d78e91a8db}, !- Construction Name
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b05a2499-94ea-4a64-940f-81e8e15fdcdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {267bbf9b-186c-4add-956e-65dd729c28c4}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  {a4a19040-8830-47b2-832e-2ed72ccc1c81}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Handle
  living space|story 2,                   !- Name
  {267bbf9b-186c-4add-956e-65dd729c28c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {9a5efb59-3ef0-4ab4-bad3-4ad4d8fc1abf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {6a04c716-e472-4f80-9c38-3587052c2ad1}; !- Building Unit Name

OS:Surface,
  {12b14f4b-adf6-44b8-951f-0a28c9a950e6}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  {f42733af-e4bc-4b4e-952b-5e5e11ee5a08}, !- Construction Name
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eef15963-51fb-4600-9c2c-487ac7b6d270}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 3.6576, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c4498ad-9e72-4fe7-abb8-1ce90753bd8e}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {775b6689-28a1-4d22-aea1-7abcb5f83d84}, !- Construction Name
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef0ab96-a4bb-430d-b2b5-6047cd65d392}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {775b6689-28a1-4d22-aea1-7abcb5f83d84}, !- Construction Name
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb25fcae-7708-4d98-a0d5-b1cba1939107}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {775b6689-28a1-4d22-aea1-7abcb5f83d84}, !- Construction Name
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7327f793-4e05-4b95-b0d6-dcf08c84dae2}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {775b6689-28a1-4d22-aea1-7abcb5f83d84}, !- Construction Name
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  16.0892830995045, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3635d9d-fbeb-4b83-a24c-8ba777da28df}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {775b6689-28a1-4d22-aea1-7abcb5f83d84}, !- Construction Name
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe73b82f-ca62-4d1b-8de2-51fbd4915e80}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {775b6689-28a1-4d22-aea1-7abcb5f83d84}, !- Construction Name
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8400c5b9-99a0-4250-89e8-2c0afbe6a990}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  {13600981-2731-4210-843a-8b41e52592a2}, !- Construction Name
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb3904bb-906b-40dc-9e4a-2491893f6e66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb3904bb-906b-40dc-9e4a-2491893f6e66}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  {faf5b32d-24a3-41c0-8bc7-50154d289127}, !- Construction Name
  {5af42714-18ad-495b-9f5d-7895801fd2fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8400c5b9-99a0-4250-89e8-2c0afbe6a990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c04e368-bce6-4cd3-8137-76b8b489fec2}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ab072221-0111-4b9d-bbe3-43888325cdab}, !- Construction Name
  {5af42714-18ad-495b-9f5d-7895801fd2fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.46924530541791, 2.53942265270895,  !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 4.46924530541791, 2.53942265270895, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0.304799999999999, !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 0.304799999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7060dfd3-1f1a-4c65-88f2-bdeed4ed5aaf}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {e99da579-0145-419b-b50c-ed5279df8468}, !- Construction Name
  {5af42714-18ad-495b-9f5d-7895801fd2fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.46924530541791, 2.23462265270895,  !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {787bea94-b25c-4a34-96b1-2354c7e2de30}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {e99da579-0145-419b-b50c-ed5279df8468}, !- Construction Name
  {5af42714-18ad-495b-9f5d-7895801fd2fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 4.46924530541791, 2.23462265270895, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {5af42714-18ad-495b-9f5d-7895801fd2fc}, !- Handle
  unfinished attic space,                 !- Name
  {8783c39c-750a-4184-8cb5-5710d38ef7a3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {c913a77b-66a5-4a7f-9622-d947af02bbc8}; !- Thermal Zone Name

OS:ThermalZone,
  {c913a77b-66a5-4a7f-9622-d947af02bbc8}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d9a593f-a245-43a1-b97f-347cc9a1f446}, !- Zone Air Inlet Port List
  {16da8e41-1f72-4731-a278-dfe86e10fb73}, !- Zone Air Exhaust Port List
  {0e383a7e-02db-4c6b-8f9c-c46c9d6f163f}, !- Zone Air Node Name
  {41e2484a-a3e4-4d23-b8f0-e84b074b5df1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {113bb1c9-73f0-4209-9c6a-8e535139e308}, !- Handle
  Node 3,                                 !- Name
  {0e383a7e-02db-4c6b-8f9c-c46c9d6f163f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e383a7e-02db-4c6b-8f9c-c46c9d6f163f}, !- Handle
  {c913a77b-66a5-4a7f-9622-d947af02bbc8}, !- Source Object
  11,                                     !- Outlet Port
  {113bb1c9-73f0-4209-9c6a-8e535139e308}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d9a593f-a245-43a1-b97f-347cc9a1f446}, !- Handle
  {c913a77b-66a5-4a7f-9622-d947af02bbc8}; !- HVAC Component

OS:PortList,
  {16da8e41-1f72-4731-a278-dfe86e10fb73}, !- Handle
  {c913a77b-66a5-4a7f-9622-d947af02bbc8}; !- HVAC Component

OS:PortList,
  {41e2484a-a3e4-4d23-b8f0-e84b074b5df1}, !- Handle
  {c913a77b-66a5-4a7f-9622-d947af02bbc8}; !- HVAC Component

OS:Sizing:Zone,
  {1400010c-54c8-46f7-b137-b89119eda29b}, !- Handle
  {c913a77b-66a5-4a7f-9622-d947af02bbc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d2e6432-cff1-4517-be45-380a629da914}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {c913a77b-66a5-4a7f-9622-d947af02bbc8}; !- Thermal Zone

OS:SpaceType,
  {8783c39c-750a-4184-8cb5-5710d38ef7a3}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  {a4a19040-8830-47b2-832e-2ed72ccc1c81}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {d5f094e9-8df9-4bb9-8472-5fbc773e0108}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6e96e4a-a7dc-47c0-b32b-1e322fc77008}, !- Zone Air Inlet Port List
  {f52bd791-1c36-4bb1-8ea4-5ceecd6c4b56}, !- Zone Air Exhaust Port List
  {56c4c46a-9030-42be-8a32-2e7b889d5764}, !- Zone Air Node Name
  {bf71ad11-2735-4f37-b8ad-f80bd5ec60d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d6558cfb-04e2-441e-90ad-7c4f648730e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3edb633c-ca63-4e3f-8c9b-34ef6f4fb152}, !- Handle
  Node 4,                                 !- Name
  {56c4c46a-9030-42be-8a32-2e7b889d5764}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56c4c46a-9030-42be-8a32-2e7b889d5764}, !- Handle
  {d5f094e9-8df9-4bb9-8472-5fbc773e0108}, !- Source Object
  11,                                     !- Outlet Port
  {3edb633c-ca63-4e3f-8c9b-34ef6f4fb152}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6e96e4a-a7dc-47c0-b32b-1e322fc77008}, !- Handle
  {d5f094e9-8df9-4bb9-8472-5fbc773e0108}, !- HVAC Component
  {71b1d959-a70b-46c0-bd50-ba292b31a4fd}, !- Port 1
  {915e8430-4a3c-407f-9660-615ce8c6c28f}; !- Port 2

OS:PortList,
  {f52bd791-1c36-4bb1-8ea4-5ceecd6c4b56}, !- Handle
  {d5f094e9-8df9-4bb9-8472-5fbc773e0108}, !- HVAC Component
  {4658e606-6037-495d-b92e-a7183f9f5213}; !- Port 1

OS:PortList,
  {bf71ad11-2735-4f37-b8ad-f80bd5ec60d9}, !- Handle
  {d5f094e9-8df9-4bb9-8472-5fbc773e0108}, !- HVAC Component
  {db86f561-0a04-4844-bb75-1dbbff0699fc}; !- Port 1

OS:Sizing:Zone,
  {dc5ac93b-2106-4921-97f2-d62af9ea5bee}, !- Handle
  {d5f094e9-8df9-4bb9-8472-5fbc773e0108}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36fe1af0-636e-48f3-810a-614cc92a4f53}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d5f094e9-8df9-4bb9-8472-5fbc773e0108}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {06374fc3-5bbb-4aa7-993b-f18007c90d37}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {872ae44f-64fe-47e8-a546-28c7c5952381}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {100e79c7-5956-4923-b5cc-815d1b49fc2f}, !- Handle
  finished basement space,                !- Name
  {98c50308-0c44-49c1-8fe6-34194edfe6e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {d5f094e9-8df9-4bb9-8472-5fbc773e0108}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {6a04c716-e472-4f80-9c38-3587052c2ad1}; !- Building Unit Name

OS:Surface,
  {de19f66e-7f69-49f7-a6cc-4fea8e73ca46}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  {a4e378f0-a919-44e0-bfd8-b2126fe16a29}, !- Construction Name
  {100e79c7-5956-4923-b5cc-815d1b49fc2f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {1fb166fd-9f1b-4c05-9c7b-1d228a20b001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  12.4316830995045, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5d2561c3-cd3d-4838-8c9a-e629561fbac9}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {d9bcf457-8c82-430f-aa0a-03d0deae16e8}, !- Construction Name
  {100e79c7-5956-4923-b5cc-815d1b49fc2f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {1fb166fd-9f1b-4c05-9c7b-1d228a20b001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97ad316f-1aba-458e-82c0-533cc2f052cd}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {d9bcf457-8c82-430f-aa0a-03d0deae16e8}, !- Construction Name
  {100e79c7-5956-4923-b5cc-815d1b49fc2f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {1fb166fd-9f1b-4c05-9c7b-1d228a20b001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e95e56a-63f7-4ea4-9499-54983dd8e68b}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {d9bcf457-8c82-430f-aa0a-03d0deae16e8}, !- Construction Name
  {100e79c7-5956-4923-b5cc-815d1b49fc2f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {1fb166fd-9f1b-4c05-9c7b-1d228a20b001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dbbc11a-dde3-4b01-ba35-bcc093ccf43b}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {d9bcf457-8c82-430f-aa0a-03d0deae16e8}, !- Construction Name
  {100e79c7-5956-4923-b5cc-815d1b49fc2f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aed8a747-8e50-4c89-8a3b-23668c37dfb9}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {d9bcf457-8c82-430f-aa0a-03d0deae16e8}, !- Construction Name
  {100e79c7-5956-4923-b5cc-815d1b49fc2f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e701844b-0542-4d94-abb0-6f5c84bf6157}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {d9bcf457-8c82-430f-aa0a-03d0deae16e8}, !- Construction Name
  {100e79c7-5956-4923-b5cc-815d1b49fc2f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {1fb166fd-9f1b-4c05-9c7b-1d228a20b001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5170d623-05ac-4f29-b257-989a69bf7c96}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7991e895-4dbf-43bb-ae4c-82d78e91a8db}, !- Construction Name
  {100e79c7-5956-4923-b5cc-815d1b49fc2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80da99b0-e468-4795-858a-708ef16e7aa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {98c50308-0c44-49c1-8fe6-34194edfe6e9}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  {a4a19040-8830-47b2-832e-2ed72ccc1c81}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:Surface,
  {aa67329a-ae93-4408-a1a2-042b6998d411}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {e99da579-0145-419b-b50c-ed5279df8468}, !- Construction Name
  {3a6fd311-7c27-47c5-b235-97ed40550399}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b05a2499-94ea-4a64-940f-81e8e15fdcdc}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {105ba50f-1572-474c-84d2-9f5d17e98a53}, !- Construction Name
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7b70c65-b71a-4d42-8ff0-6de8aa1e6bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 8.93849061083582, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8fd3acb3-b117-419a-ae4a-6cee469c3032}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  {13600981-2731-4210-843a-8b41e52592a2}, !- Construction Name
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1722f80-f811-479f-a6ef-a2389f023977}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {194136b0-7a1e-4b51-9c48-360c2ea53c1c}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ab072221-0111-4b9d-bbe3-43888325cdab}, !- Construction Name
  {5af42714-18ad-495b-9f5d-7895801fd2fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 0.3048,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -3.6576, 0.3048,      !- X,Y,Z Vertex 2 {m}
  14.2604830995045, -3.6576, 1.2192,      !- X,Y,Z Vertex 3 {m}
  14.2604830995045, 1.8288, 1.2192;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db66c68-5d26-45e4-8a7d-4397a0173dd0}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ab072221-0111-4b9d-bbe3-43888325cdab}, !- Construction Name
  {5af42714-18ad-495b-9f5d-7895801fd2fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 0, 0.3048,            !- X,Y,Z Vertex 1 {m}
  14.2604830995045, 1.8288, 1.2192,       !- X,Y,Z Vertex 2 {m}
  14.2604830995045, -3.6576, 1.2192,      !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 0.3048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8eb546a-d1f8-4144-a1f5-01901bdc6b07}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {e99da579-0145-419b-b50c-ed5279df8468}, !- Construction Name
  {5af42714-18ad-495b-9f5d-7895801fd2fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  14.2604830995045, -3.6576, 0.9144;      !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {a1722f80-f811-479f-a6ef-a2389f023977}, !- Handle
  Surface 38 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {faf5b32d-24a3-41c0-8bc7-50154d289127}, !- Construction Name
  {5af42714-18ad-495b-9f5d-7895801fd2fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fd3acb3-b117-419a-ae4a-6cee469c3032}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42e2bd34-ef95-4cb9-87f0-43f120103b48}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ab072221-0111-4b9d-bbe3-43888325cdab}, !- Construction Name
  {5af42714-18ad-495b-9f5d-7895801fd2fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.46924530541791, 2.53942265270895,  !- X,Y,Z Vertex 1 {m}
  0, 1.28277114264033e-16, 0.304799999999999, !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 1.28277114264033e-16, 0.304799999999999, !- X,Y,Z Vertex 3 {m}
  14.2604830995045, 1.8288, 1.2192,       !- X,Y,Z Vertex 4 {m}
  16.0892830995045, 1.28277114264033e-16, 0.304799999999999, !- X,Y,Z Vertex 5 {m}
  16.0892830995045, 4.46924530541791, 2.53942265270895; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {6a04c716-e472-4f80-9c38-3587052c2ad1}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {84907142-9a30-4a02-b894-128752e9b5d8}, !- Handle
  {6a04c716-e472-4f80-9c38-3587052c2ad1}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfOccupants,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  3.23,                                   !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  6.7663046071926374,                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  1.7,                                    !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  1.7,                                    !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.1499250749250749,                     !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.075074925074925095,                   !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  911.25000000000296,                     !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  506.25000000000159,                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  finished basement zone,                 !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.75;                                   !- Feature Value 16

OS:External:File,
  {eb90a576-3c08-49ca-b8e1-fbf32ca0747c}, !- Handle
  8760.csv,                               !- Name
  8760.csv;                               !- File Name

OS:Schedule:Constant,
  {142de303-90de-49d2-bc3b-bacff3ed445b}, !- Handle
  res occupants activity schedule,        !- Name
  {99c4ed2c-158a-4f97-adb1-07d00261c994}, !- Schedule Type Limits Name
  112.539290946133;                       !- Value

OS:People:Definition,
  {f1f7e282-c7e3-46b6-a7cf-5eec8335ecfc}, !- Handle
  res occupants|living space|story 2,     !- Name
  People,                                 !- Number of People Calculation Method
  1.21448,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {5e6471a9-4a03-48ae-993d-ceb03493c8e0}, !- Handle
  res occupants|living space|story 2,     !- Name
  {f1f7e282-c7e3-46b6-a7cf-5eec8335ecfc}, !- People Definition Name
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {142de303-90de-49d2-bc3b-bacff3ed445b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {99c4ed2c-158a-4f97-adb1-07d00261c994}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {86c2004c-66d3-43e8-b1f3-f56eabd98b79}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {d77845e7-7606-4353-b1b4-450da512e8fb}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  1.00776,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {f11402a3-fddf-440d-bc3c-815c64a17eea}, !- Handle
  res occupants|living space,             !- Name
  {d77845e7-7606-4353-b1b4-450da512e8fb}, !- People Definition Name
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {142de303-90de-49d2-bc3b-bacff3ed445b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {aec0ddad-bbf2-435f-aec7-7c0416f1e3c1}, !- Handle
  res occupants|finished basement space,  !- Name
  People,                                 !- Number of People Calculation Method
  1.00776,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {046a64fa-0de2-4989-85dc-43d7aeb7110f}, !- Handle
  res occupants|finished basement space,  !- Name
  {aec0ddad-bbf2-435f-aec7-7c0416f1e3c1}, !- People Definition Name
  {100e79c7-5956-4923-b5cc-815d1b49fc2f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {142de303-90de-49d2-bc3b-bacff3ed445b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {a2bd848c-7113-4315-bb9f-7507c8e2c978}, !- Handle
  res eaves,                              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {ff9e8ac4-d57a-4f7a-87a7-64c1b1a458bb}, !- Handle
  Surface 43 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {a2bd848c-7113-4315-bb9f-7507c8e2c978}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 1 {m}
  -0.6096, 1.28277114264033e-16, 5.1816,  !- X,Y,Z Vertex 2 {m}
  0, 1.28277114264033e-16, 5.1816,        !- X,Y,Z Vertex 3 {m}
  0, 4.46924530541791, 7.41622265270895;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {20914e9e-395e-4369-bd25-8ee8a5733ce2}, !- Handle
  Surface 43 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {a2bd848c-7113-4315-bb9f-7507c8e2c978}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -0.6096, 4.8768,      !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 1.28277114264033e-16, 5.1816, !- X,Y,Z Vertex 3 {m}
  0, 1.28277114264033e-16, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {43f57244-0ef0-4459-bd95-591caf9ce661}, !- Handle
  Surface 43 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {a2bd848c-7113-4315-bb9f-7507c8e2c978}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6988830995045, 1.28277114264033e-16, 5.1816, !- X,Y,Z Vertex 1 {m}
  16.6988830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 1.28277114264033e-16, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6ce2b2d9-079f-4994-86af-59f6eb55f5ae}, !- Handle
  Surface 25 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {a2bd848c-7113-4315-bb9f-7507c8e2c978}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 8.93849061083582, 5.1816,      !- X,Y,Z Vertex 1 {m}
  -0.6096, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 2 {m}
  0, 4.46924530541791, 7.41622265270895,  !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e26af06d-6523-4464-9a62-9b2e1a447758}, !- Handle
  Surface 25 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {a2bd848c-7113-4315-bb9f-7507c8e2c978}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6988830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 1 {m}
  16.6988830995045, 8.93849061083582, 5.1816, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 5.1816, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 4.46924530541791, 7.41622265270895; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9a5593ab-23bd-46b3-807e-05bf8c5abd83}, !- Handle
  Surface 25 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {a2bd848c-7113-4315-bb9f-7507c8e2c978}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 9.54809061083582, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 9.54809061083582, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 8.93849061083582, 5.1816,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ac7d5126-d01b-44a7-abf1-77907f41bd32}, !- Handle
  Surface 39 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {a2bd848c-7113-4315-bb9f-7507c8e2c978}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.8220830995045, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  11.8220830995045, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  12.4316830995045, -3.6576, 5.1816,      !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 0, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {22721fe9-e236-4e1e-8594-b1d0847c0d7b}, !- Handle
  Surface 39 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {a2bd848c-7113-4315-bb9f-7507c8e2c978}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.4316830995045, -4.2672, 5.1816,      !- X,Y,Z Vertex 1 {m}
  14.2604830995045, -4.2672, 6.096,       !- X,Y,Z Vertex 2 {m}
  14.2604830995045, -3.6576, 6.096,       !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -3.6576, 5.1816;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {27c2c5f5-6530-4cb3-9ecb-d562004a7d78}, !- Handle
  Surface 40 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {a2bd848c-7113-4315-bb9f-7507c8e2c978}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6988830995045, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  16.6988830995045, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 0, 5.1816,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 5.1816;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {58547f96-d267-4b76-99c8-b9cfd0969ef6}, !- Handle
  Surface 40 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {a2bd848c-7113-4315-bb9f-7507c8e2c978}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.2604830995045, -4.2672, 6.096,       !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -4.2672, 5.1816,      !- X,Y,Z Vertex 2 {m}
  16.0892830995045, -3.6576, 5.1816,      !- X,Y,Z Vertex 3 {m}
  14.2604830995045, -3.6576, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {baa5aec5-71a7-4e7e-b62e-e94374a1927e}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {0c66015e-6ea9-4a0e-a1a3-735552c520a9}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {baa5aec5-71a7-4e7e-b62e-e94374a1927e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.6576, 0,                     !- X,Y,Z Vertex 1 {m}
  -3.048, -3.6576, 7.11142265270895,      !- X,Y,Z Vertex 2 {m}
  -3.048, 8.93849061083582, 7.11142265270895, !- X,Y,Z Vertex 3 {m}
  -3.048, 8.93849061083582, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {955cac8f-f133-4246-94ce-590b97d506b0}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {baa5aec5-71a7-4e7e-b62e-e94374a1927e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1372830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 1 {m}
  19.1372830995045, 8.93849061083582, 7.11142265270895, !- X,Y,Z Vertex 2 {m}
  19.1372830995045, -3.6576, 7.11142265270895, !- X,Y,Z Vertex 3 {m}
  19.1372830995045, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a53aadee-afa1-4150-a67c-2736596f7006}, !- Handle
  unit 1 - Surface 13 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {4054e12c-fd9b-4b34-928a-905a6eba6d34}, !- Construction Name
  {c3048c37-5673-4e71-9cc1-9a303543578f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3048c37-5673-4e71-9cc1-9a303543578f}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {775b6689-28a1-4d22-aea1-7abcb5f83d84}, !- Construction Name
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.43839958138204,             !- X,Y,Z Vertex 1 {m}
  0.127, 0, 4.18617961416706e-07,         !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 4.18617961184253e-07, !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 2.43839958138204;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0151590-8f4b-4570-b340-e0b6636955d3}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {775b6689-28a1-4d22-aea1-7abcb5f83d84}, !- Construction Name
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 4.18617961416706e-07,         !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.43839958138204,             !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ba666e2-92fc-4337-9198-255849851b18}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {3a0c49b2-bdf4-4c5c-9748-a599c7415f11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.98176491883715, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.98176491883715, 0, 0.957668134929925, !- X,Y,Z Vertex 2 {m}
  3.86393436, 0, 0.957668134929925,       !- X,Y,Z Vertex 3 {m}
  3.86393436, 0, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73b51db6-8187-4f69-bb3a-3062ad533299}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {3a0c49b2-bdf4-4c5c-9748-a599c7415f11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92489436, 0, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  3.92489436, 0, 0.957668134929925,       !- X,Y,Z Vertex 2 {m}
  4.80706380116285, 0, 0.957668134929925, !- X,Y,Z Vertex 3 {m}
  4.80706380116285, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cacd9921-2a80-4215-b182-b97cc442f3c9}, !- Handle
  Surface 13 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {3a0c49b2-bdf4-4c5c-9748-a599c7415f11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.82752097483715, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.82752097483715, 0, 0.957668134929925, !- X,Y,Z Vertex 2 {m}
  6.709690416, 0, 0.957668134929925,      !- X,Y,Z Vertex 3 {m}
  6.709690416, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f8418da-4733-4754-bcff-82b40be124eb}, !- Handle
  Surface 13 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {3a0c49b2-bdf4-4c5c-9748-a599c7415f11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.770650416, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  6.770650416, 0, 0.957668134929925,      !- X,Y,Z Vertex 2 {m}
  7.65281985716285, 0, 0.957668134929925, !- X,Y,Z Vertex 3 {m}
  7.65281985716285, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1813ba3b-8227-4d86-b12f-596714cd5e60}, !- Handle
  Surface 13 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {3a0c49b2-bdf4-4c5c-9748-a599c7415f11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.14484175141858, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  9.14484175141858, 0, 0.957668134929925, !- X,Y,Z Vertex 2 {m}
  10.0270111925814, 0, 0.957668134929925, !- X,Y,Z Vertex 3 {m}
  10.0270111925814, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6acc089-885d-4fd6-ada9-ebf737ceec2b}, !- Handle
  Surface 21 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {fe73b82f-ca62-4d1b-8de2-51fbd4915e80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.23585652365489, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.23585652365489, 0, 1.01176838357597,  !- X,Y,Z Vertex 2 {m}
  3.077440632, 0, 1.01176838357597,       !- X,Y,Z Vertex 3 {m}
  3.077440632, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfcbde30-c074-4877-b980-69f61575e6cb}, !- Handle
  Surface 21 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {fe73b82f-ca62-4d1b-8de2-51fbd4915e80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.138400632, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  3.138400632, 0, 1.01176838357597,       !- X,Y,Z Vertex 2 {m}
  3.97998474034511, 0, 1.01176838357597,  !- X,Y,Z Vertex 3 {m}
  3.97998474034511, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37ed498b-e91d-4c89-8133-430eb7876704}, !- Handle
  Surface 21 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {fe73b82f-ca62-4d1b-8de2-51fbd4915e80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.34377715565489, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.34377715565489, 0, 1.01176838357597,  !- X,Y,Z Vertex 2 {m}
  6.185361264, 0, 1.01176838357597,       !- X,Y,Z Vertex 3 {m}
  6.185361264, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18819e95-198a-4aec-850a-a42e493e015a}, !- Handle
  Surface 21 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {fe73b82f-ca62-4d1b-8de2-51fbd4915e80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.246321264, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  6.246321264, 0, 1.01176838357597,       !- X,Y,Z Vertex 2 {m}
  7.08790537234511, 0, 1.01176838357597,  !- X,Y,Z Vertex 3 {m}
  7.08790537234511, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efbef5fc-ac65-4d0c-854e-47e52aad6179}, !- Handle
  Surface 21 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {fe73b82f-ca62-4d1b-8de2-51fbd4915e80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.45169778765489, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  8.45169778765489, 0, 1.01176838357597,  !- X,Y,Z Vertex 2 {m}
  9.293281896, 0, 1.01176838357597,       !- X,Y,Z Vertex 3 {m}
  9.293281896, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b8ccfaa-333f-465c-bf4e-0e1119113ce7}, !- Handle
  Surface 21 - Window 6,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {fe73b82f-ca62-4d1b-8de2-51fbd4915e80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.354241896, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  9.354241896, 0, 1.01176838357597,       !- X,Y,Z Vertex 2 {m}
  10.1958260043451, 0, 1.01176838357597,  !- X,Y,Z Vertex 3 {m}
  10.1958260043451, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1937e940-d497-485a-acd1-4e3ddd3d7349}, !- Handle
  Surface 19 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {7327f793-4e05-4b95-b0d6-dcf08c84dae2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4393397529586, -3.6576, 2.1336,      !- X,Y,Z Vertex 1 {m}
  13.4393397529586, -3.6576, 1.07964652086986, !- X,Y,Z Vertex 2 {m}
  14.230002528, -3.6576, 1.07964652086986, !- X,Y,Z Vertex 3 {m}
  14.230002528, -3.6576, 2.1336;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b12afbaa-b641-4c1a-b60f-b1ac068222e3}, !- Handle
  Surface 19 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {7327f793-4e05-4b95-b0d6-dcf08c84dae2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.290962528, -3.6576, 2.1336,          !- X,Y,Z Vertex 1 {m}
  14.290962528, -3.6576, 1.07964652086986, !- X,Y,Z Vertex 2 {m}
  15.0816253030414, -3.6576, 1.07964652086986, !- X,Y,Z Vertex 3 {m}
  15.0816253030414, -3.6576, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a16257b5-ecdb-4db0-9a0c-1fe129c28e17}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {1b5d7852-3703-4425-a102-34ab095be60a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.7718533921195, 8.938491648, 2.1336,  !- X,Y,Z Vertex 1 {m}
  13.7718533921195, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  12.9019060224, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  12.9019060224, 8.938491648, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88ea6430-2fed-4bad-8009-506020e94ee8}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {1b5d7852-3703-4425-a102-34ab095be60a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8409460224, 8.938491648, 2.1336,     !- X,Y,Z Vertex 1 {m}
  12.8409460224, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  11.9709986526805, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  11.9709986526805, 8.938491648, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91ed4297-3112-4a7b-ac1f-89c5fce275f2}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {1b5d7852-3703-4425-a102-34ab095be60a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5539968865195, 8.938491648, 2.1336,  !- X,Y,Z Vertex 1 {m}
  10.5539968865195, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  9.6840495168, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  9.6840495168, 8.938491648, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9c29b92-325e-429e-b24c-4e103d240346}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {1b5d7852-3703-4425-a102-34ab095be60a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6230895168, 8.938491648, 2.1336,      !- X,Y,Z Vertex 1 {m}
  9.6230895168, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  8.75314214708052, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  8.75314214708052, 8.938491648, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a533bfe7-8ec1-4746-828e-f567cab8b38c}, !- Handle
  Surface 9 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {1b5d7852-3703-4425-a102-34ab095be60a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.33614038091948, 8.938491648, 2.1336,  !- X,Y,Z Vertex 1 {m}
  7.33614038091948, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  6.4661930112, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  6.4661930112, 8.938491648, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f6644a6-574a-4a5b-b1ce-245463624930}, !- Handle
  Surface 9 - Window 6,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {1b5d7852-3703-4425-a102-34ab095be60a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4052330112, 8.938491648, 2.1336,      !- X,Y,Z Vertex 1 {m}
  6.4052330112, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  5.53528564148052, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  5.53528564148052, 8.938491648, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6b99076-dfbf-4f34-a324-b36d7b4c2cff}, !- Handle
  Surface 9 - Window 7,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {1b5d7852-3703-4425-a102-34ab095be60a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.65283019045974, 8.938491648, 2.1336,  !- X,Y,Z Vertex 1 {m}
  3.65283019045974, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  2.78288282074026, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  2.78288282074026, 8.938491648, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ced54e76-9989-444e-8449-684e1ae10cf2}, !- Handle
  Surface 17 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {cef0ab96-a4bb-430d-b2b5-6047cd65d392}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.7718533921195, 8.938491648, 2.1336,  !- X,Y,Z Vertex 1 {m}
  13.7718533921195, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  12.9019060224, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  12.9019060224, 8.938491648, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4e1262b-a890-48ec-85da-f0f63257b4da}, !- Handle
  Surface 17 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {cef0ab96-a4bb-430d-b2b5-6047cd65d392}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8409460224, 8.938491648, 2.1336,     !- X,Y,Z Vertex 1 {m}
  12.8409460224, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  11.9709986526805, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  11.9709986526805, 8.938491648, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ada78aef-8632-41b9-8339-3761a694e6b7}, !- Handle
  Surface 17 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {cef0ab96-a4bb-430d-b2b5-6047cd65d392}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5539968865195, 8.938491648, 2.1336,  !- X,Y,Z Vertex 1 {m}
  10.5539968865195, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  9.6840495168, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  9.6840495168, 8.938491648, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd95b1f7-696f-4025-a312-f06545a843fa}, !- Handle
  Surface 17 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {cef0ab96-a4bb-430d-b2b5-6047cd65d392}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6230895168, 8.938491648, 2.1336,      !- X,Y,Z Vertex 1 {m}
  9.6230895168, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  8.75314214708052, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  8.75314214708052, 8.938491648, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4df74740-123c-42b1-b67e-8cc20005e1dd}, !- Handle
  Surface 17 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {cef0ab96-a4bb-430d-b2b5-6047cd65d392}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.33614038091948, 8.938491648, 2.1336,  !- X,Y,Z Vertex 1 {m}
  7.33614038091948, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  6.4661930112, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  6.4661930112, 8.938491648, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e5f9766-9316-4a49-9b16-076138308070}, !- Handle
  Surface 17 - Window 6,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {cef0ab96-a4bb-430d-b2b5-6047cd65d392}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4052330112, 8.938491648, 2.1336,      !- X,Y,Z Vertex 1 {m}
  6.4052330112, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  5.53528564148052, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  5.53528564148052, 8.938491648, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3aeb0702-dd55-493c-87f7-b5db9ae78b5c}, !- Handle
  Surface 17 - Window 7,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {cef0ab96-a4bb-430d-b2b5-6047cd65d392}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.65283019045974, 8.938491648, 2.1336,  !- X,Y,Z Vertex 1 {m}
  3.65283019045974, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  2.78288282074026, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  2.78288282074026, 8.938491648, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ff7bfd8-600b-4175-8d21-40b7e54fa4da}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {eeaa1623-13ef-4f4d-967b-ea963e7d9863}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.84725410639302, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.84725410639302, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 5.989474432, 0.990179694034105,      !- X,Y,Z Vertex 3 {m}
  0, 5.989474432, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bded386e-fa9d-421b-b035-a68e2749bc1b}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {eeaa1623-13ef-4f4d-967b-ea963e7d9863}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.928514432, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 5.928514432, 0.990179694034105,      !- X,Y,Z Vertex 2 {m}
  0, 5.07073475760698, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 5.07073475760698, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34e8e916-1115-43da-8490-d13cee5bd988}, !- Handle
  Surface 8 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {eeaa1623-13ef-4f4d-967b-ea963e7d9863}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.86775689039302, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.86775689039302, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 3.009977216, 0.990179694034105,      !- X,Y,Z Vertex 3 {m}
  0, 3.009977216, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1e9ad7c-bd66-48fe-bbc6-733d6fc886a8}, !- Handle
  Surface 8 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {eeaa1623-13ef-4f4d-967b-ea963e7d9863}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.949017216, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 2.949017216, 0.990179694034105,      !- X,Y,Z Vertex 2 {m}
  0, 2.09123754160698, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 2.09123754160698, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d328be5-bb36-4c23-bd77-b3f18e5870d9}, !- Handle
  Surface 16 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {1c4498ad-9e72-4fe7-abb8-1ce90753bd8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.84725410639302, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.84725410639302, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 5.989474432, 0.990179694034105,      !- X,Y,Z Vertex 3 {m}
  0, 5.989474432, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcaa1183-f288-4834-a62b-bc5d9f8f2f6c}, !- Handle
  Surface 16 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {1c4498ad-9e72-4fe7-abb8-1ce90753bd8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.928514432, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 5.928514432, 0.990179694034105,      !- X,Y,Z Vertex 2 {m}
  0, 5.07073475760698, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 5.07073475760698, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23cb18ae-ae0c-46cf-956e-678042c384e2}, !- Handle
  Surface 16 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {1c4498ad-9e72-4fe7-abb8-1ce90753bd8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.86775689039302, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.86775689039302, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 3.009977216, 0.990179694034105,      !- X,Y,Z Vertex 3 {m}
  0, 3.009977216, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dee76e31-1adf-4b66-a5fe-2d662e2236f1}, !- Handle
  Surface 16 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {1c4498ad-9e72-4fe7-abb8-1ce90753bd8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.949017216, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 2.949017216, 0.990179694034105,      !- X,Y,Z Vertex 2 {m}
  0, 2.09123754160698, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 2.09123754160698, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88712be4-15f3-47a9-b596-a01a0f7f0dc2}, !- Handle
  Surface 20 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {f3635d9d-fbeb-4b83-a24c-8ba777da28df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.431682528, -1.02232886618471, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.431682528, -1.02232886618471, 1.09920381862422, !- X,Y,Z Vertex 2 {m}
  12.431682528, -1.79832, 1.09920381862422, !- X,Y,Z Vertex 3 {m}
  12.431682528, -1.79832, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {736da4b1-ca91-47d8-b5a2-27b5c02534f4}, !- Handle
  Surface 20 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {f3635d9d-fbeb-4b83-a24c-8ba777da28df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.431682528, -1.85928, 2.1336,         !- X,Y,Z Vertex 1 {m}
  12.431682528, -1.85928, 1.09920381862422, !- X,Y,Z Vertex 2 {m}
  12.431682528, -2.63527113381529, 1.09920381862422, !- X,Y,Z Vertex 3 {m}
  12.431682528, -2.63527113381529, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {165e7d43-1c8d-4621-8c19-7f83d5cc1c85}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {d2a5b6e7-dc5f-48e9-aa3a-b27489564ff8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.089282528, 4.62609831661392, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.089282528, 4.62609831661392, 1.11876190711835, !- X,Y,Z Vertex 2 {m}
  16.089282528, 5.387417216, 1.11876190711835, !- X,Y,Z Vertex 3 {m}
  16.089282528, 5.387417216, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c59e48a-5b73-4447-897e-07aa45a1567f}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {d2a5b6e7-dc5f-48e9-aa3a-b27489564ff8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.089282528, 5.448377216, 2.1336,      !- X,Y,Z Vertex 1 {m}
  16.089282528, 5.448377216, 1.11876190711835, !- X,Y,Z Vertex 2 {m}
  16.089282528, 6.20969611538608, 1.11876190711835, !- X,Y,Z Vertex 3 {m}
  16.089282528, 6.20969611538608, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cda87dba-7f35-4a2c-9c52-2ab25f843979}, !- Handle
  Surface 10 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {d2a5b6e7-dc5f-48e9-aa3a-b27489564ff8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.089282528, 6.79753498230696, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.089282528, 6.79753498230696, 1.11876190711835, !- X,Y,Z Vertex 2 {m}
  16.089282528, 7.55885388169304, 1.11876190711835, !- X,Y,Z Vertex 3 {m}
  16.089282528, 7.55885388169304, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca15d8be-d664-4f32-bf46-f64908af03b4}, !- Handle
  Surface 18 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {eb25fcae-7708-4d98-a0d5-b1cba1939107}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.089282528, -1.44982251979098, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.089282528, -1.44982251979098, 0.919549679422622, !- X,Y,Z Vertex 2 {m}
  16.089282528, -0.539057088, 0.919549679422622, !- X,Y,Z Vertex 3 {m}
  16.089282528, -0.539057088, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e79c0bc-700d-4b01-a16c-fda9072714f2}, !- Handle
  Surface 18 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {eb25fcae-7708-4d98-a0d5-b1cba1939107}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.089282528, -0.478097088, 2.1336,     !- X,Y,Z Vertex 1 {m}
  16.089282528, -0.478097088, 0.919549679422622, !- X,Y,Z Vertex 2 {m}
  16.089282528, 0.432668343790981, 0.919549679422622, !- X,Y,Z Vertex 3 {m}
  16.089282528, 0.432668343790981, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1e522fb-c999-4f04-ac95-7d64afa0d73a}, !- Handle
  Surface 18 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {eb25fcae-7708-4d98-a0d5-b1cba1939107}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.089282528, 1.69920039220902, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.089282528, 1.69920039220902, 0.919549679422622, !- X,Y,Z Vertex 2 {m}
  16.089282528, 2.609965824, 0.919549679422622, !- X,Y,Z Vertex 3 {m}
  16.089282528, 2.609965824, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73825880-98b4-4b7a-bc03-023459c69ea9}, !- Handle
  Surface 18 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {eb25fcae-7708-4d98-a0d5-b1cba1939107}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.089282528, 2.670925824, 2.1336,      !- X,Y,Z Vertex 1 {m}
  16.089282528, 2.670925824, 0.919549679422622, !- X,Y,Z Vertex 2 {m}
  16.089282528, 3.58169125579098, 0.919549679422622, !- X,Y,Z Vertex 3 {m}
  16.089282528, 3.58169125579098, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0187581d-acaa-4c3e-a414-de780a0fabb5}, !- Handle
  Surface 18 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Construction Name
  {eb25fcae-7708-4d98-a0d5-b1cba1939107}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.35,                                   !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.089282528, 5.33408602010451, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.089282528, 5.33408602010451, 0.919549679422622, !- X,Y,Z Vertex 2 {m}
  16.089282528, 6.24485145189549, 0.919549679422622, !- X,Y,Z Vertex 3 {m}
  16.089282528, 6.24485145189549, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cd2e6379-8370-4c3a-aa03-846294f77828}, !- Handle
  Surface 18 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b1e522fb-c999-4f04-ac95-7d64afa0d73a}; !- Shaded Object Name

OS:ShadingSurface,
  {1a71a165-0720-48b0-9809-7932e1659df4}, !- Handle
  Surface 18 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {cd2e6379-8370-4c3a-aa03-846294f77828}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.089282528, 2.762365824, 2.286,       !- X,Y,Z Vertex 1 {m}
  16.089282528, 1.54680039220902, 2.286,  !- X,Y,Z Vertex 2 {m}
  16.698882528, 1.54680039220902, 2.286,  !- X,Y,Z Vertex 3 {m}
  16.698882528, 2.762365824, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5f587270-f3b3-4222-82fc-9283c2fa8114}, !- Handle
  {b1e522fb-c999-4f04-ac95-7d64afa0d73a}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {d84e640e-87a7-4efe-bba7-eb29ba61eef2}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {165e7d43-1c8d-4621-8c19-7f83d5cc1c85}; !- Shaded Object Name

OS:ShadingSurface,
  {acde558d-3e1f-4def-b73a-764d9ad4bd8d}, !- Handle
  Surface 10 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {d84e640e-87a7-4efe-bba7-eb29ba61eef2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.089282528, 5.539817216, 2.286,       !- X,Y,Z Vertex 1 {m}
  16.089282528, 4.47369831661392, 2.286,  !- X,Y,Z Vertex 2 {m}
  16.698882528, 4.47369831661392, 2.286,  !- X,Y,Z Vertex 3 {m}
  16.698882528, 5.539817216, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9ecdd88a-78d7-4ed4-900c-e372fdae3609}, !- Handle
  {165e7d43-1c8d-4621-8c19-7f83d5cc1c85}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {b85d2add-2bda-4d9e-8b1d-e1b8ad066868}, !- Handle
  Surface 13 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6ba666e2-92fc-4337-9198-255849851b18}; !- Shaded Object Name

OS:ShadingSurface,
  {8ee58b19-1112-4f33-9a13-7f142f90c1e9}, !- Handle
  Surface 13 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {b85d2add-2bda-4d9e-8b1d-e1b8ad066868}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.01633436, 0, 2.286,                   !- X,Y,Z Vertex 1 {m}
  2.82936491883715, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  2.82936491883715, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.01633436, -0.6096, 2.286;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6bf6aba8-0d69-4d45-be8d-3fafb9f06e58}, !- Handle
  {6ba666e2-92fc-4337-9198-255849851b18}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {3d4bf5e9-5ed1-4ce4-8111-8038ac43b7ce}, !- Handle
  Surface 17 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ada78aef-8632-41b9-8339-3761a694e6b7}; !- Shaded Object Name

OS:ShadingSurface,
  {44598074-5c9c-4385-a984-e2e1eb62d290}, !- Handle
  Surface 17 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {3d4bf5e9-5ed1-4ce4-8111-8038ac43b7ce}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.5316495168, 8.938491648, 2.286,       !- X,Y,Z Vertex 1 {m}
  10.7063968865195, 8.938491648, 2.286,   !- X,Y,Z Vertex 2 {m}
  10.7063968865195, 9.548091648, 2.286,   !- X,Y,Z Vertex 3 {m}
  9.5316495168, 9.548091648, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {13d690a7-2557-41e6-bc57-bd3f053b4b8d}, !- Handle
  {ada78aef-8632-41b9-8339-3761a694e6b7}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {27469e28-5277-47da-a46e-6d9c72411c4a}, !- Handle
  Surface 19 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b12afbaa-b641-4c1a-b60f-b1ac068222e3}; !- Shaded Object Name

OS:ShadingSurface,
  {2434ad73-ee9d-41d1-aa87-c6bebfda901b}, !- Handle
  Surface 19 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {27469e28-5277-47da-a46e-6d9c72411c4a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2340253030414, -3.6576, 2.286,       !- X,Y,Z Vertex 1 {m}
  14.138562528, -3.6576, 2.286,           !- X,Y,Z Vertex 2 {m}
  14.138562528, -4.2672, 2.286,           !- X,Y,Z Vertex 3 {m}
  15.2340253030414, -4.2672, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {87c6f57a-fe93-4923-a844-540e2df14ef0}, !- Handle
  {b12afbaa-b641-4c1a-b60f-b1ac068222e3}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {bd5127bf-a328-4f7f-84ac-135ce62bab50}, !- Handle
  Surface 13 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73b51db6-8187-4f69-bb3a-3062ad533299}; !- Shaded Object Name

OS:ShadingSurface,
  {f5642706-a055-4a0a-8014-5640d57e78a8}, !- Handle
  Surface 13 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {bd5127bf-a328-4f7f-84ac-135ce62bab50}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.95946380116285, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  3.77249436, 0, 2.286,                   !- X,Y,Z Vertex 2 {m}
  3.77249436, -0.6096, 2.286,             !- X,Y,Z Vertex 3 {m}
  4.95946380116285, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5c90517e-508e-4f2b-87b3-22677f0ee2e1}, !- Handle
  {73b51db6-8187-4f69-bb3a-3062ad533299}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {fdf848bc-ef0b-4335-ad2f-755eb022633b}, !- Handle
  Surface 13 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cacd9921-2a80-4215-b182-b97cc442f3c9}; !- Shaded Object Name

OS:ShadingSurface,
  {b78dcd8c-a2a2-4cfa-95bf-91f76ebfa0f1}, !- Handle
  Surface 13 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {fdf848bc-ef0b-4335-ad2f-755eb022633b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.862090416, 0, 2.286,                  !- X,Y,Z Vertex 1 {m}
  5.67512097483715, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  5.67512097483715, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.862090416, -0.6096, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f4282e66-0278-4446-b704-01653b7b3cee}, !- Handle
  {cacd9921-2a80-4215-b182-b97cc442f3c9}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {3f861208-e79e-4e9e-86af-84cda9b2cb9e}, !- Handle
  Surface 13 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3f8418da-4733-4754-bcff-82b40be124eb}; !- Shaded Object Name

OS:ShadingSurface,
  {656f82c5-1ed1-40c1-8055-08b32f93b874}, !- Handle
  Surface 13 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {3f861208-e79e-4e9e-86af-84cda9b2cb9e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.80521985716285, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  6.618250416, 0, 2.286,                  !- X,Y,Z Vertex 2 {m}
  6.618250416, -0.6096, 2.286,            !- X,Y,Z Vertex 3 {m}
  7.80521985716285, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bd9debd9-6a26-4072-9990-91e70753e039}, !- Handle
  {3f8418da-4733-4754-bcff-82b40be124eb}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {93fe2668-a5b9-4c38-9949-667f9aa4d353}, !- Handle
  Surface 21 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {dfcbde30-c074-4877-b980-69f61575e6cb}; !- Shaded Object Name

OS:ShadingSurface,
  {b1603589-b5c9-4f84-bf8b-68280761ea6f}, !- Handle
  Surface 21 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {93fe2668-a5b9-4c38-9949-667f9aa4d353}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.13238474034511, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.986000632, 0, 2.286,                  !- X,Y,Z Vertex 2 {m}
  2.986000632, -0.6096, 2.286,            !- X,Y,Z Vertex 3 {m}
  4.13238474034511, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8e48fb1d-662a-44d1-86ad-3e0d1bd08248}, !- Handle
  {dfcbde30-c074-4877-b980-69f61575e6cb}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {769cdae7-0944-426b-9f50-b721af876961}, !- Handle
  Surface 13 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1813ba3b-8227-4d86-b12f-596714cd5e60}; !- Shaded Object Name

OS:ShadingSurface,
  {7b22fde0-90e8-413a-84a9-1265d0a15c43}, !- Handle
  Surface 13 - Window 5 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {769cdae7-0944-426b-9f50-b721af876961}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.1794111925814, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  8.99244175141858, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  8.99244175141858, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  10.1794111925814, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6bf0fbbe-fb02-4096-822b-b9efe8995819}, !- Handle
  {1813ba3b-8227-4d86-b12f-596714cd5e60}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {77c1b20a-5cef-438a-8e25-80b5bd79d562}, !- Handle
  Surface 21 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6acc089-885d-4fd6-ada9-ebf737ceec2b}; !- Shaded Object Name

OS:ShadingSurface,
  {572c1756-b1f2-4cff-bf34-0ef6bf1b6048}, !- Handle
  Surface 21 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {77c1b20a-5cef-438a-8e25-80b5bd79d562}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.229840632, 0, 2.286,                  !- X,Y,Z Vertex 1 {m}
  2.08345652365489, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  2.08345652365489, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  3.229840632, -0.6096, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {47f4db6e-a04e-4467-8f1a-4dd014acb159}, !- Handle
  {b6acc089-885d-4fd6-ada9-ebf737ceec2b}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {57e02ae2-fe61-4139-a90c-154e10689197}, !- Handle
  Surface 21 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {37ed498b-e91d-4c89-8133-430eb7876704}; !- Shaded Object Name

OS:ShadingSurface,
  {2619f991-7ca5-4e10-a371-06b8adba5321}, !- Handle
  Surface 21 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {57e02ae2-fe61-4139-a90c-154e10689197}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.337761264, 0, 2.286,                  !- X,Y,Z Vertex 1 {m}
  5.19137715565489, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  5.19137715565489, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.337761264, -0.6096, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {92179346-ae66-4c6f-8200-5c0e9f8f9519}, !- Handle
  {37ed498b-e91d-4c89-8133-430eb7876704}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {c97172b7-10a9-496f-aacb-e4bf72db962c}, !- Handle
  Surface 21 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {18819e95-198a-4aec-850a-a42e493e015a}; !- Shaded Object Name

OS:ShadingSurface,
  {2c3182c6-c17a-4076-99a1-5c75f3c49085}, !- Handle
  Surface 21 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {c97172b7-10a9-496f-aacb-e4bf72db962c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.24030537234511, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  6.093921264, 0, 2.286,                  !- X,Y,Z Vertex 2 {m}
  6.093921264, -0.6096, 2.286,            !- X,Y,Z Vertex 3 {m}
  7.24030537234511, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8c8f2659-8400-432e-ad1c-57aa4b4d4af6}, !- Handle
  {18819e95-198a-4aec-850a-a42e493e015a}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {6c4d3f8f-cfb9-46f9-98ff-581f4f47ac17}, !- Handle
  Surface 21 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {efbef5fc-ac65-4d0c-854e-47e52aad6179}; !- Shaded Object Name

OS:ShadingSurface,
  {df41b9e3-73da-434f-ba14-0b30e64ce917}, !- Handle
  Surface 21 - Window 5 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {6c4d3f8f-cfb9-46f9-98ff-581f4f47ac17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.445681896, 0, 2.286,                  !- X,Y,Z Vertex 1 {m}
  8.29929778765489, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  8.29929778765489, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  9.445681896, -0.6096, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {91e79422-1444-4378-8114-644f32fd28e2}, !- Handle
  {efbef5fc-ac65-4d0c-854e-47e52aad6179}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {b9491225-7fb0-4605-9d81-93690c74a8cb}, !- Handle
  Surface 21 - Window 6 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1b8ccfaa-333f-465c-bf4e-0e1119113ce7}; !- Shaded Object Name

OS:ShadingSurface,
  {8d737d77-9c92-4186-a1a9-ec56296c1315}, !- Handle
  Surface 21 - Window 6 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {b9491225-7fb0-4605-9d81-93690c74a8cb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.3482260043451, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  9.201841896, 0, 2.286,                  !- X,Y,Z Vertex 2 {m}
  9.201841896, -0.6096, 2.286,            !- X,Y,Z Vertex 3 {m}
  10.3482260043451, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d4a3a75e-3cdc-42c7-9463-87eb6af5a461}, !- Handle
  {1b8ccfaa-333f-465c-bf4e-0e1119113ce7}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {f594b27a-cc23-4a23-a35f-a4bd882d6414}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bded386e-fa9d-421b-b035-a68e2749bc1b}; !- Shaded Object Name

OS:ShadingSurface,
  {0925ce85-905d-4ff0-9cf0-9423c86a2fb3}, !- Handle
  Surface 8 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {f594b27a-cc23-4a23-a35f-a4bd882d6414}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.91833475760698, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 6.080914432, 2.286,                  !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.080914432, 2.286,            !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.91833475760698, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f1e9899d-73d2-4e4a-99b2-c6545a9fc3fe}, !- Handle
  {bded386e-fa9d-421b-b035-a68e2749bc1b}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {255d6e42-dd72-4114-817c-32cc1776dc0d}, !- Handle
  Surface 9 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a9c29b92-325e-429e-b24c-4e103d240346}; !- Shaded Object Name

OS:ShadingSurface,
  {b2eef4ef-4df7-41fd-a08e-e17a991ce795}, !- Handle
  Surface 9 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {255d6e42-dd72-4114-817c-32cc1776dc0d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.60074214708052, 8.938491648, 2.286,   !- X,Y,Z Vertex 1 {m}
  9.7754895168, 8.938491648, 2.286,       !- X,Y,Z Vertex 2 {m}
  9.7754895168, 9.548091648, 2.286,       !- X,Y,Z Vertex 3 {m}
  8.60074214708052, 9.548091648, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {67f10e40-f799-4ec9-9665-4c20a9c3cef4}, !- Handle
  {a9c29b92-325e-429e-b24c-4e103d240346}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {d692094e-b50f-46b7-8f8d-ed4d5eaf63a8}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {88ea6430-2fed-4bad-8009-506020e94ee8}; !- Shaded Object Name

OS:ShadingSurface,
  {7a520bae-8e4c-454b-8a89-38eb53c3ac0c}, !- Handle
  Surface 9 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {d692094e-b50f-46b7-8f8d-ed4d5eaf63a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.8185986526805, 8.938491648, 2.286,   !- X,Y,Z Vertex 1 {m}
  12.9933460224, 8.938491648, 2.286,      !- X,Y,Z Vertex 2 {m}
  12.9933460224, 9.548091648, 2.286,      !- X,Y,Z Vertex 3 {m}
  11.8185986526805, 9.548091648, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {038f1628-4e28-4c82-b39e-5426abce3b04}, !- Handle
  {88ea6430-2fed-4bad-8009-506020e94ee8}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {4c891134-f669-4e9e-b440-9ae5eae334eb}, !- Handle
  Surface 19 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1937e940-d497-485a-acd1-4e3ddd3d7349}; !- Shaded Object Name

OS:ShadingSurface,
  {f011d329-8428-499c-9cfb-3c91d682e6f8}, !- Handle
  Surface 19 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {4c891134-f669-4e9e-b440-9ae5eae334eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.382402528, -3.6576, 2.286,           !- X,Y,Z Vertex 1 {m}
  13.2869397529586, -3.6576, 2.286,       !- X,Y,Z Vertex 2 {m}
  13.2869397529586, -4.2672, 2.286,       !- X,Y,Z Vertex 3 {m}
  14.382402528, -4.2672, 2.286;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5d760688-1353-42ab-b61f-b806d67a1248}, !- Handle
  {1937e940-d497-485a-acd1-4e3ddd3d7349}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {6e922a51-8a59-42d3-b9f4-e079d59645bf}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a16257b5-ecdb-4db0-9a0c-1fe129c28e17}; !- Shaded Object Name

OS:ShadingSurface,
  {5f8db0f2-7d22-4f99-bab5-7ce0f4187f64}, !- Handle
  Surface 9 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {6e922a51-8a59-42d3-b9f4-e079d59645bf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.7495060224, 8.938491648, 2.286,      !- X,Y,Z Vertex 1 {m}
  13.9242533921195, 8.938491648, 2.286,   !- X,Y,Z Vertex 2 {m}
  13.9242533921195, 9.548091648, 2.286,   !- X,Y,Z Vertex 3 {m}
  12.7495060224, 9.548091648, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {44022d66-8a25-4d16-9fa4-09c3ec627609}, !- Handle
  {a16257b5-ecdb-4db0-9a0c-1fe129c28e17}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {e18d239d-b4be-4f26-a5e4-10c2bed6a347}, !- Handle
  Surface 9 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {91ed4297-3112-4a7b-ac1f-89c5fce275f2}; !- Shaded Object Name

OS:ShadingSurface,
  {6575906c-5839-4f3b-b8d6-0b4a733d8460}, !- Handle
  Surface 9 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {e18d239d-b4be-4f26-a5e4-10c2bed6a347}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.5316495168, 8.938491648, 2.286,       !- X,Y,Z Vertex 1 {m}
  10.7063968865195, 8.938491648, 2.286,   !- X,Y,Z Vertex 2 {m}
  10.7063968865195, 9.548091648, 2.286,   !- X,Y,Z Vertex 3 {m}
  9.5316495168, 9.548091648, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {58ba930f-0bd0-4496-a83f-4ab4e4c21071}, !- Handle
  {91ed4297-3112-4a7b-ac1f-89c5fce275f2}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {9e87250b-b74a-4d6a-951d-860eed4cabed}, !- Handle
  Surface 9 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a533bfe7-8ec1-4746-828e-f567cab8b38c}; !- Shaded Object Name

OS:ShadingSurface,
  {c7e92152-1438-4069-918c-73b295f27c6b}, !- Handle
  Surface 9 - Window 5 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {9e87250b-b74a-4d6a-951d-860eed4cabed}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.3137930112, 8.938491648, 2.286,       !- X,Y,Z Vertex 1 {m}
  7.48854038091948, 8.938491648, 2.286,   !- X,Y,Z Vertex 2 {m}
  7.48854038091948, 9.548091648, 2.286,   !- X,Y,Z Vertex 3 {m}
  6.3137930112, 9.548091648, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f9861c09-9690-42fe-a972-6e696bc6c736}, !- Handle
  {a533bfe7-8ec1-4746-828e-f567cab8b38c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {8cb0840f-b5b7-49ac-bd03-89acc5f7e71c}, !- Handle
  Surface 9 - Window 6 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0f6644a6-574a-4a5b-b1ce-245463624930}; !- Shaded Object Name

OS:ShadingSurface,
  {2c3ad162-0fde-48f0-ac9b-ef2cb0eb7cb7}, !- Handle
  Surface 9 - Window 6 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {8cb0840f-b5b7-49ac-bd03-89acc5f7e71c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.38288564148052, 8.938491648, 2.286,   !- X,Y,Z Vertex 1 {m}
  6.5576330112, 8.938491648, 2.286,       !- X,Y,Z Vertex 2 {m}
  6.5576330112, 9.548091648, 2.286,       !- X,Y,Z Vertex 3 {m}
  5.38288564148052, 9.548091648, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9219c12e-954f-4756-921e-f85f2496bb6e}, !- Handle
  {0f6644a6-574a-4a5b-b1ce-245463624930}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {54bcb49c-65e6-4c81-94b0-4534aefcfd2c}, !- Handle
  Surface 17 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ced54e76-9989-444e-8449-684e1ae10cf2}; !- Shaded Object Name

OS:ShadingSurface,
  {295cc5c7-e97c-476c-b402-50069f952a0d}, !- Handle
  Surface 17 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {54bcb49c-65e6-4c81-94b0-4534aefcfd2c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.7495060224, 8.938491648, 2.286,      !- X,Y,Z Vertex 1 {m}
  13.9242533921195, 8.938491648, 2.286,   !- X,Y,Z Vertex 2 {m}
  13.9242533921195, 9.548091648, 2.286,   !- X,Y,Z Vertex 3 {m}
  12.7495060224, 9.548091648, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3847873a-31da-4544-8841-94132160257e}, !- Handle
  {ced54e76-9989-444e-8449-684e1ae10cf2}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {40d633ac-a9da-42d0-ac5f-eadd5490a9b5}, !- Handle
  Surface 9 - Window 7 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c6b99076-dfbf-4f34-a324-b36d7b4c2cff}; !- Shaded Object Name

OS:ShadingSurface,
  {edb01f94-4a52-4660-a9a1-0b33d10effb9}, !- Handle
  Surface 9 - Window 7 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {40d633ac-a9da-42d0-ac5f-eadd5490a9b5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.63048282074026, 8.938491648, 2.286,   !- X,Y,Z Vertex 1 {m}
  3.80523019045974, 8.938491648, 2.286,   !- X,Y,Z Vertex 2 {m}
  3.80523019045974, 9.548091648, 2.286,   !- X,Y,Z Vertex 3 {m}
  2.63048282074026, 9.548091648, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b20f5195-5b8f-47eb-8da7-397d7ffbf3a8}, !- Handle
  {c6b99076-dfbf-4f34-a324-b36d7b4c2cff}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {5dfe2205-3b77-4c93-a220-f04165f58573}, !- Handle
  Surface 17 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e4e1262b-a890-48ec-85da-f0f63257b4da}; !- Shaded Object Name

OS:ShadingSurface,
  {a6325bf4-e697-41e1-97ab-d1f006fd0d5f}, !- Handle
  Surface 17 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {5dfe2205-3b77-4c93-a220-f04165f58573}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.8185986526805, 8.938491648, 2.286,   !- X,Y,Z Vertex 1 {m}
  12.9933460224, 8.938491648, 2.286,      !- X,Y,Z Vertex 2 {m}
  12.9933460224, 9.548091648, 2.286,      !- X,Y,Z Vertex 3 {m}
  11.8185986526805, 9.548091648, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c8e2584b-bf8d-4cab-8fbe-d8d926f6d2c8}, !- Handle
  {e4e1262b-a890-48ec-85da-f0f63257b4da}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {11a3f0a7-4a62-4e18-a8d1-525c47551173}, !- Handle
  Surface 17 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cd95b1f7-696f-4025-a312-f06545a843fa}; !- Shaded Object Name

OS:ShadingSurface,
  {6ffbb263-d97e-4176-ba78-dfdf8cc9e39a}, !- Handle
  Surface 17 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {11a3f0a7-4a62-4e18-a8d1-525c47551173}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.60074214708052, 8.938491648, 2.286,   !- X,Y,Z Vertex 1 {m}
  9.7754895168, 8.938491648, 2.286,       !- X,Y,Z Vertex 2 {m}
  9.7754895168, 9.548091648, 2.286,       !- X,Y,Z Vertex 3 {m}
  8.60074214708052, 9.548091648, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c9d753bb-d017-4048-a033-9798dd0d5757}, !- Handle
  {cd95b1f7-696f-4025-a312-f06545a843fa}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {31b689c8-e286-47be-8e37-d1bcf9bed89c}, !- Handle
  Surface 17 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4df74740-123c-42b1-b67e-8cc20005e1dd}; !- Shaded Object Name

OS:ShadingSurface,
  {bbbf57d8-d43d-4c95-b377-0b34a1b1a023}, !- Handle
  Surface 17 - Window 5 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {31b689c8-e286-47be-8e37-d1bcf9bed89c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.3137930112, 8.938491648, 2.286,       !- X,Y,Z Vertex 1 {m}
  7.48854038091948, 8.938491648, 2.286,   !- X,Y,Z Vertex 2 {m}
  7.48854038091948, 9.548091648, 2.286,   !- X,Y,Z Vertex 3 {m}
  6.3137930112, 9.548091648, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2e67ae10-4946-41d7-9c81-897ab65583e1}, !- Handle
  {4df74740-123c-42b1-b67e-8cc20005e1dd}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {4dc57a7d-8b8b-4441-8080-0557c4640a90}, !- Handle
  Surface 17 - Window 6 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8e5f9766-9316-4a49-9b16-076138308070}; !- Shaded Object Name

OS:ShadingSurface,
  {15a28f85-580e-4854-aa4b-b063703ea586}, !- Handle
  Surface 17 - Window 6 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {4dc57a7d-8b8b-4441-8080-0557c4640a90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.38288564148052, 8.938491648, 2.286,   !- X,Y,Z Vertex 1 {m}
  6.5576330112, 8.938491648, 2.286,       !- X,Y,Z Vertex 2 {m}
  6.5576330112, 9.548091648, 2.286,       !- X,Y,Z Vertex 3 {m}
  5.38288564148052, 9.548091648, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {701498e7-b80d-43c8-b9db-0a93bec89a80}, !- Handle
  {8e5f9766-9316-4a49-9b16-076138308070}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {97351683-6e0f-4e4b-ab7b-2c685b3814d1}, !- Handle
  Surface 17 - Window 7 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3aeb0702-dd55-493c-87f7-b5db9ae78b5c}; !- Shaded Object Name

OS:ShadingSurface,
  {013aa811-81d0-4bd4-b388-08055a1b9844}, !- Handle
  Surface 17 - Window 7 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {97351683-6e0f-4e4b-ab7b-2c685b3814d1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.63048282074026, 8.938491648, 2.286,   !- X,Y,Z Vertex 1 {m}
  3.80523019045974, 8.938491648, 2.286,   !- X,Y,Z Vertex 2 {m}
  3.80523019045974, 9.548091648, 2.286,   !- X,Y,Z Vertex 3 {m}
  2.63048282074026, 9.548091648, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {35b597df-f3e9-47ba-a304-0bf7f38d279f}, !- Handle
  {3aeb0702-dd55-493c-87f7-b5db9ae78b5c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {679e7bd9-a006-4852-a8db-d016b5f86808}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4ff7bfd8-600b-4175-8d21-40b7e54fa4da}; !- Shaded Object Name

OS:ShadingSurface,
  {6523b159-4ca2-4173-b10a-f54ce3589f52}, !- Handle
  Surface 8 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {679e7bd9-a006-4852-a8db-d016b5f86808}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.837074432, 2.286,                  !- X,Y,Z Vertex 1 {m}
  0, 6.99965410639302, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.99965410639302, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 5.837074432, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3b17d0c6-c807-48c1-b8bc-ef5ae5e09daa}, !- Handle
  {4ff7bfd8-600b-4175-8d21-40b7e54fa4da}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {ea959f66-1eb9-40a6-ac99-30df6ae7301e}, !- Handle
  Surface 8 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {34e8e916-1115-43da-8490-d13cee5bd988}; !- Shaded Object Name

OS:ShadingSurface,
  {d22ff53e-b4a3-457a-a31f-343f166d86ff}, !- Handle
  Surface 8 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {ea959f66-1eb9-40a6-ac99-30df6ae7301e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.857577216, 2.286,                  !- X,Y,Z Vertex 1 {m}
  0, 4.02015689039302, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.02015689039302, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.857577216, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0b96ae3b-bc07-4285-8f62-6c32cfec3f7c}, !- Handle
  {34e8e916-1115-43da-8490-d13cee5bd988}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {fb38f50c-5b65-4fe2-a062-bcc41f20bc97}, !- Handle
  Surface 8 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d1e9ad7c-bd66-48fe-bbc6-733d6fc886a8}; !- Shaded Object Name

OS:ShadingSurface,
  {43c3d2e1-3f94-4dc5-afd4-25b4735f95e2}, !- Handle
  Surface 8 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {fb38f50c-5b65-4fe2-a062-bcc41f20bc97}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.93883754160698, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.101417216, 2.286,                  !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.101417216, 2.286,            !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.93883754160698, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {196eb129-5987-45ca-a1b6-049439a550bf}, !- Handle
  {d1e9ad7c-bd66-48fe-bbc6-733d6fc886a8}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {1529cdff-63a6-452d-8d5a-d09e75de6e02}, !- Handle
  Surface 16 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8d328be5-bb36-4c23-bd77-b3f18e5870d9}; !- Shaded Object Name

OS:ShadingSurface,
  {77ab09ae-299f-4637-b105-af8d32218170}, !- Handle
  Surface 16 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {1529cdff-63a6-452d-8d5a-d09e75de6e02}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.837074432, 2.286,                  !- X,Y,Z Vertex 1 {m}
  0, 6.99965410639302, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.99965410639302, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 5.837074432, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0f3166e1-f128-4a7e-9924-d1ba38e7e6a1}, !- Handle
  {8d328be5-bb36-4c23-bd77-b3f18e5870d9}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {264c6b5f-e39e-4559-baf1-81856b24a783}, !- Handle
  Surface 16 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bcaa1183-f288-4834-a62b-bc5d9f8f2f6c}; !- Shaded Object Name

OS:ShadingSurface,
  {1e7b3498-c0ca-4654-9b0c-4c8826185a4f}, !- Handle
  Surface 16 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {264c6b5f-e39e-4559-baf1-81856b24a783}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.91833475760698, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 6.080914432, 2.286,                  !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.080914432, 2.286,            !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.91833475760698, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ece10d43-10b3-40e6-a939-c2d9ceba0a65}, !- Handle
  {bcaa1183-f288-4834-a62b-bc5d9f8f2f6c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {e4884b5b-1f53-445d-a1bc-52b9b55552e3}, !- Handle
  Surface 16 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {23cb18ae-ae0c-46cf-956e-678042c384e2}; !- Shaded Object Name

OS:ShadingSurface,
  {f7d1f4f9-726a-4a0b-abfd-a0a9fcfe88af}, !- Handle
  Surface 16 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {e4884b5b-1f53-445d-a1bc-52b9b55552e3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.857577216, 2.286,                  !- X,Y,Z Vertex 1 {m}
  0, 4.02015689039302, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.02015689039302, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.857577216, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1894d4c5-451f-4c64-b08e-8505e6a187f7}, !- Handle
  {23cb18ae-ae0c-46cf-956e-678042c384e2}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {5466caa2-dd14-4004-8ec3-ccbf7facd8e9}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8c59e48a-5b73-4447-897e-07aa45a1567f}; !- Shaded Object Name

OS:ShadingSurface,
  {a26c4da0-2466-48cb-a881-450e69a7dba4}, !- Handle
  Surface 10 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {5466caa2-dd14-4004-8ec3-ccbf7facd8e9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.089282528, 6.36209611538608, 2.286,  !- X,Y,Z Vertex 1 {m}
  16.089282528, 5.295977216, 2.286,       !- X,Y,Z Vertex 2 {m}
  16.698882528, 5.295977216, 2.286,       !- X,Y,Z Vertex 3 {m}
  16.698882528, 6.36209611538608, 2.286;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {827cebe5-906c-4d1e-85a8-ae8f2fa8e7a4}, !- Handle
  {8c59e48a-5b73-4447-897e-07aa45a1567f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {ed2a8e35-c25c-4b80-951a-e531e93e5702}, !- Handle
  Surface 16 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {dee76e31-1adf-4b66-a5fe-2d662e2236f1}; !- Shaded Object Name

OS:ShadingSurface,
  {075b9d83-f133-4e75-8b74-11b6c20f1bc4}, !- Handle
  Surface 16 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {ed2a8e35-c25c-4b80-951a-e531e93e5702}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.93883754160698, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.101417216, 2.286,                  !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.101417216, 2.286,            !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.93883754160698, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {13c719ef-caf0-43fe-b033-20c43d3be6aa}, !- Handle
  {dee76e31-1adf-4b66-a5fe-2d662e2236f1}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {58c1895e-18f0-40cd-99f3-635a4eb183d5}, !- Handle
  Surface 20 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {88712be4-15f3-47a9-b596-a01a0f7f0dc2}; !- Shaded Object Name

OS:ShadingSurface,
  {f558bef3-7bb9-4382-b6a1-24b065bae95a}, !- Handle
  Surface 20 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {58c1895e-18f0-40cd-99f3-635a4eb183d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.431682528, -1.95072, 2.286,          !- X,Y,Z Vertex 1 {m}
  12.431682528, -0.86992886618471, 2.286, !- X,Y,Z Vertex 2 {m}
  11.822082528, -0.86992886618471, 2.286, !- X,Y,Z Vertex 3 {m}
  11.822082528, -1.95072, 2.286;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f344efbb-9fcf-4306-a178-8b23910e0f8b}, !- Handle
  {88712be4-15f3-47a9-b596-a01a0f7f0dc2}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {5be3de16-48cc-496e-a8a2-5697ef88a543}, !- Handle
  Surface 20 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {736da4b1-ca91-47d8-b5a2-27b5c02534f4}; !- Shaded Object Name

OS:ShadingSurface,
  {d893b128-492e-43de-aeab-aff32bc41ccf}, !- Handle
  Surface 20 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {5be3de16-48cc-496e-a8a2-5697ef88a543}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.431682528, -2.78767113381529, 2.286, !- X,Y,Z Vertex 1 {m}
  12.431682528, -1.70688, 2.286,          !- X,Y,Z Vertex 2 {m}
  11.822082528, -1.70688, 2.286,          !- X,Y,Z Vertex 3 {m}
  11.822082528, -2.78767113381529, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5255153c-9218-48a1-9531-bd4d1c4ad2db}, !- Handle
  {736da4b1-ca91-47d8-b5a2-27b5c02534f4}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {07ec0587-1b8b-4f26-9a7a-5c187d0a9cdb}, !- Handle
  Surface 10 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cda87dba-7f35-4a2c-9c52-2ab25f843979}; !- Shaded Object Name

OS:ShadingSurface,
  {3b2a398e-078b-4fe7-b006-8cf6ef641072}, !- Handle
  Surface 10 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {07ec0587-1b8b-4f26-9a7a-5c187d0a9cdb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.089282528, 7.71125388169304, 2.286,  !- X,Y,Z Vertex 1 {m}
  16.089282528, 6.64513498230696, 2.286,  !- X,Y,Z Vertex 2 {m}
  16.698882528, 6.64513498230696, 2.286,  !- X,Y,Z Vertex 3 {m}
  16.698882528, 7.71125388169304, 2.286;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0c78af17-3943-445c-9627-2e877ce9078e}, !- Handle
  {cda87dba-7f35-4a2c-9c52-2ab25f843979}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {f711ca0e-6508-46a8-b36e-8268c05c49b3}, !- Handle
  Surface 18 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ca15d8be-d664-4f32-bf46-f64908af03b4}; !- Shaded Object Name

OS:ShadingSurface,
  {0952114e-c961-4cb2-aa3f-726fc5143806}, !- Handle
  Surface 18 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {f711ca0e-6508-46a8-b36e-8268c05c49b3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.089282528, -0.386657088, 2.286,      !- X,Y,Z Vertex 1 {m}
  16.089282528, -1.60222251979098, 2.286, !- X,Y,Z Vertex 2 {m}
  16.698882528, -1.60222251979098, 2.286, !- X,Y,Z Vertex 3 {m}
  16.698882528, -0.386657088, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d6d9d087-e07b-4cfe-9978-88ac2b312876}, !- Handle
  {ca15d8be-d664-4f32-bf46-f64908af03b4}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {97317d88-991f-4152-ac0c-86d533183f06}, !- Handle
  Surface 18 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9e79c0bc-700d-4b01-a16c-fda9072714f2}; !- Shaded Object Name

OS:ShadingSurface,
  {f3b57afb-7d65-4ae7-8239-a1cfae07bcc0}, !- Handle
  Surface 18 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {97317d88-991f-4152-ac0c-86d533183f06}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.089282528, 0.585068343790981, 2.286, !- X,Y,Z Vertex 1 {m}
  16.089282528, -0.630497088, 2.286,      !- X,Y,Z Vertex 2 {m}
  16.698882528, -0.630497088, 2.286,      !- X,Y,Z Vertex 3 {m}
  16.698882528, 0.585068343790981, 2.286; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {28a914eb-8165-4c43-8319-0bda492e384e}, !- Handle
  {9e79c0bc-700d-4b01-a16c-fda9072714f2}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {68a08a35-0fb8-4adf-b9b1-98ab1f27f993}, !- Handle
  Surface 18 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73825880-98b4-4b7a-bc03-023459c69ea9}; !- Shaded Object Name

OS:ShadingSurface,
  {1b88ffd2-d68d-4059-be04-d3d9e8c08799}, !- Handle
  Surface 18 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {68a08a35-0fb8-4adf-b9b1-98ab1f27f993}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.089282528, 3.73409125579098, 2.286,  !- X,Y,Z Vertex 1 {m}
  16.089282528, 2.518525824, 2.286,       !- X,Y,Z Vertex 2 {m}
  16.698882528, 2.518525824, 2.286,       !- X,Y,Z Vertex 3 {m}
  16.698882528, 3.73409125579098, 2.286;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {309da883-d0c9-450d-b26f-28f1d869f832}, !- Handle
  {73825880-98b4-4b7a-bc03-023459c69ea9}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:ShadingSurfaceGroup,
  {68cf367e-13ff-4866-a666-e2d8e85cc156}, !- Handle
  Surface 18 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0187581d-acaa-4c3e-a414-de780a0fabb5}; !- Shaded Object Name

OS:ShadingSurface,
  {b00ee882-cf4d-4730-9d31-d743aa49181d}, !- Handle
  Surface 18 - Window 5 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {68cf367e-13ff-4866-a666-e2d8e85cc156}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.089282528, 6.39725145189549, 2.286,  !- X,Y,Z Vertex 1 {m}
  16.089282528, 5.18168602010451, 2.286,  !- X,Y,Z Vertex 2 {m}
  16.698882528, 5.18168602010451, 2.286,  !- X,Y,Z Vertex 3 {m}
  16.698882528, 6.39725145189549, 2.286;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ede2f4c2-5582-4949-89e9-f81e227c8317}, !- Handle
  {0187581d-acaa-4c3e-a414-de780a0fabb5}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001,                    !- Feature Value 2
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:Material,
  {2dd0dc7c-d366-4cb7-ac5b-294f1837206c}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Material,
  {2a4c3f7c-5870-4ca3-9e2f-61c9cd4e4935}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Material,
  {28c2452b-4de9-4225-91df-47cb5cae26fd}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {faf5b32d-24a3-41c0-8bc7-50154d289127}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {2dd0dc7c-d366-4cb7-ac5b-294f1837206c}, !- Layer 1
  {2a4c3f7c-5870-4ca3-9e2f-61c9cd4e4935}, !- Layer 2
  {28c2452b-4de9-4225-91df-47cb5cae26fd}; !- Layer 3

OS:Construction,
  {13600981-2731-4210-843a-8b41e52592a2}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {28c2452b-4de9-4225-91df-47cb5cae26fd}, !- Layer 1
  {2a4c3f7c-5870-4ca3-9e2f-61c9cd4e4935}, !- Layer 2
  {2dd0dc7c-d366-4cb7-ac5b-294f1837206c}; !- Layer 3

OS:Material,
  {8dd41d9f-9311-49e8-a3c2-e164c0342e0a}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {7c9982e6-b62c-4a96-9a82-8e2b4b4f5f68}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {530d12f6-e40f-442b-87e1-2bdaa635a253}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707214,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.91;                                   !- Visible Absorptance

OS:Construction,
  {ab072221-0111-4b9d-bbe3-43888325cdab}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {8dd41d9f-9311-49e8-a3c2-e164c0342e0a}, !- Layer 1
  {7c9982e6-b62c-4a96-9a82-8e2b4b4f5f68}, !- Layer 2
  {530d12f6-e40f-442b-87e1-2bdaa635a253}; !- Layer 3

OS:AdditionalProperties,
  {1e996e04-91f5-4d76-8e90-50046f77b578}, !- Handle
  {194136b0-7a1e-4b51-9c48-360c2ea53c1c}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {5d40de8e-cdef-4e2a-a7c0-8ee535b1dabf}, !- Handle
  {42e2bd34-ef95-4cb9-87f0-43f120103b48}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {58e5b2ed-a3d6-42cb-976c-7864c62f86b5}, !- Handle
  {7db66c68-5d26-45e4-8a7d-4397a0173dd0}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {f797af4f-f3d1-482b-a603-bf7959c7b78d}, !- Handle
  {6c04e368-bce6-4cd3-8137-76b8b489fec2}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:Foundation:Kiva,
  {1fb166fd-9f1b-4c05-9c7b-1d228a20b001}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {7936a6c3-d731-4a8e-8a1e-2a176729ecbf}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {7936a6c3-d731-4a8e-8a1e-2a176729ecbf}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {766737a2-8f58-4db4-9f10-6e0f3527165b}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {7f2fc08c-451a-466b-8dc4-a5c91d73cffe}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {d9bcf457-8c82-430f-aa0a-03d0deae16e8}, !- Handle
  WallFndGrndFinB,                        !- Name
  ,                                       !- Surface Rendering Name
  {7f2fc08c-451a-466b-8dc4-a5c91d73cffe}, !- Layer 1
  {2dd0dc7c-d366-4cb7-ac5b-294f1837206c}; !- Layer 2

OS:Material,
  {fb6e607f-1ab9-4b42-8ef7-9ca9930a1336}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {a4e378f0-a919-44e0-bfd8-b2126fe16a29}, !- Handle
  FloorFndGrndFinB,                       !- Name
  ,                                       !- Surface Rendering Name
  {fb6e607f-1ab9-4b42-8ef7-9ca9930a1336}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {1b157159-3534-48c1-98a8-558086e0f589}, !- Handle
  {de19f66e-7f69-49f7-a6cc-4fea8e73ca46}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  42.7403474206813;                       !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {c98d41db-55af-4602-8a30-91474199922c}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {1add1e8c-40f7-46cf-8cbe-a1d35d428abf}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {ce48a4af-6290-4914-aeed-107ab75f45ee}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {1add1e8c-40f7-46cf-8cbe-a1d35d428abf}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {ce48a4af-6290-4914-aeed-107ab75f45ee}; !- Layer 1

OS:Construction,
  {59b8aaa1-6f61-47c4-a719-c81df709c17c}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {fb6e607f-1ab9-4b42-8ef7-9ca9930a1336}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {d370a4d0-f822-4b14-8cfc-0f81e1a03602}, !- Handle
  {07f1fde7-3ed8-4fee-be14-cf58f557c25e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  14.6304;                                !- Total Exposed Perimeter {m}

OS:Material,
  {cf8c9729-0271-47ea-9943-04a3e1f73230}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0489547873864979,                     !- Conductivity {W/m-K}
  106.36479,                              !- Density {kg/m3}
  1151.68513065743,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {8fa75a72-758c-4d8c-9de9-175d315d1199}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {c5dc2985-984d-4ef5-b415-a1440fef393c}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {f42733af-e4bc-4b4e-952b-5e5e11ee5a08}, !- Handle
  FloorFinInsUnfin,                       !- Name
  ,                                       !- Surface Rendering Name
  {cf8c9729-0271-47ea-9943-04a3e1f73230}, !- Layer 1
  {7c9982e6-b62c-4a96-9a82-8e2b4b4f5f68}, !- Layer 2
  {8fa75a72-758c-4d8c-9de9-175d315d1199}, !- Layer 3
  {c5dc2985-984d-4ef5-b415-a1440fef393c}; !- Layer 4

OS:Construction,
  {f7ab10fb-8195-4c96-b1f5-27b9b9db5024}, !- Handle
  FloorFinInsUnfin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {c5dc2985-984d-4ef5-b415-a1440fef393c}, !- Layer 1
  {8fa75a72-758c-4d8c-9de9-175d315d1199}, !- Layer 2
  {7c9982e6-b62c-4a96-9a82-8e2b4b4f5f68}, !- Layer 3
  {cf8c9729-0271-47ea-9943-04a3e1f73230}; !- Layer 4

OS:Material,
  {a864a06d-cd5d-4b61-aa8b-846e2e939950}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {105ba50f-1572-474c-84d2-9f5d17e98a53}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {2dd0dc7c-d366-4cb7-ac5b-294f1837206c}, !- Layer 1
  {a864a06d-cd5d-4b61-aa8b-846e2e939950}, !- Layer 2
  {7c9982e6-b62c-4a96-9a82-8e2b4b4f5f68}, !- Layer 3
  {8fa75a72-758c-4d8c-9de9-175d315d1199}, !- Layer 4
  {c5dc2985-984d-4ef5-b415-a1440fef393c}; !- Layer 5

OS:Construction,
  {7991e895-4dbf-43bb-ae4c-82d78e91a8db}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {c5dc2985-984d-4ef5-b415-a1440fef393c}, !- Layer 1
  {8fa75a72-758c-4d8c-9de9-175d315d1199}, !- Layer 2
  {7c9982e6-b62c-4a96-9a82-8e2b4b4f5f68}, !- Layer 3
  {a864a06d-cd5d-4b61-aa8b-846e2e939950}, !- Layer 4
  {2dd0dc7c-d366-4cb7-ac5b-294f1837206c}; !- Layer 5

OS:Material,
  {e90dd5fd-5365-405e-9322-eb8314c97949}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {3d25e8eb-5174-4344-acf9-cbe39bc72211}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {aebafd5e-d34a-4d3f-bbd0-f614dee80e6a}, !- Handle
  WallCMU,                                !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.680114595085219,                      !- Conductivity {W/m-K}
  1800.45576,                             !- Density {kg/m3}
  845.554345303769,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Material,
  {903a8cba-da40-47fa-bdbf-f68a8d7f332f}, !- Handle
  WallFurring,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.132640635028566,                      !- Conductivity {W/m-K}
  72.0382164714,                          !- Density {kg/m3}
  1211.20867217961,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {775b6689-28a1-4d22-aea1-7abcb5f83d84}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {e90dd5fd-5365-405e-9322-eb8314c97949}, !- Layer 1
  {3d25e8eb-5174-4344-acf9-cbe39bc72211}, !- Layer 2
  {aebafd5e-d34a-4d3f-bbd0-f614dee80e6a}, !- Layer 3
  {903a8cba-da40-47fa-bdbf-f68a8d7f332f}, !- Layer 4
  {2dd0dc7c-d366-4cb7-ac5b-294f1837206c}; !- Layer 5

OS:AdditionalProperties,
  {9138b45d-0da9-4afd-b213-675f4a78789e}, !- Handle
  {1b5d7852-3703-4425-a102-34ab095be60a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {8fc9ff7e-2a98-426c-ab9f-e86b5338bb98}, !- Handle
  {d2a5b6e7-dc5f-48e9-aa3a-b27489564ff8}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {a11ca9f3-bae5-4ede-a94c-d8568fe65324}, !- Handle
  {eeaa1623-13ef-4f4d-967b-ea963e7d9863}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {7bea92bd-7f6e-4780-95fa-9175b09d64a4}, !- Handle
  {3a0c49b2-bdf4-4c5c-9748-a599c7415f11}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {0ace98b4-7ef8-44d6-96b8-bf029b828e27}, !- Handle
  {d0151590-8f4b-4570-b340-e0b6636955d3}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {60e336f0-bd36-4493-bc8d-31b19b4faa0f}, !- Handle
  {c3048c37-5673-4e71-9cc1-9a303543578f}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {b2cae152-087c-48a7-a2b2-536d02d16286}, !- Handle
  {1c4498ad-9e72-4fe7-abb8-1ce90753bd8e}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {49ab3f28-1b9e-441a-8110-3bdefbefe7c6}, !- Handle
  {eb25fcae-7708-4d98-a0d5-b1cba1939107}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {62dc79bd-5c44-483e-850f-441ef9c32c41}, !- Handle
  {fe73b82f-ca62-4d1b-8de2-51fbd4915e80}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {ba6d246e-4648-40ec-b8e5-16bd0392c644}, !- Handle
  {f3635d9d-fbeb-4b83-a24c-8ba777da28df}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {4e7e99fb-8133-4a64-924d-353b07361886}, !- Handle
  {cef0ab96-a4bb-430d-b2b5-6047cd65d392}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {702723e3-eecf-449e-9076-91375326237c}, !- Handle
  {7327f793-4e05-4b95-b0d6-dcf08c84dae2}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {e63534af-82e7-4932-8932-301fb206be93}, !- Handle
  WallCMU 1,                              !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.684744798440668,                      !- Conductivity {W/m-K}
  1800.45576,                             !- Density {kg/m3}
  845.554345303769,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.82;                                   !- Visible Absorptance

OS:Material,
  {28eb8da8-01c9-4158-a169-319e4272ae53}, !- Handle
  WallFurring 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.13354364919385,                       !- Conductivity {W/m-K}
  72.0382164714,                          !- Density {kg/m3}
  1211.20867217961,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.82;                                   !- Visible Absorptance

OS:Construction,
  {c769397b-a4bb-4279-b7a4-40d89dfe84f2}, !- Handle
  WallIntFinInsUnfin,                     !- Name
  ,                                       !- Surface Rendering Name
  {3d25e8eb-5174-4344-acf9-cbe39bc72211}, !- Layer 1
  {e63534af-82e7-4932-8932-301fb206be93}, !- Layer 2
  {28eb8da8-01c9-4158-a169-319e4272ae53}; !- Layer 3

OS:Construction,
  {60a5f2cf-3214-486f-a968-f602df0c8271}, !- Handle
  WallIntFinInsUnfin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {28eb8da8-01c9-4158-a169-319e4272ae53}, !- Layer 1
  {e63534af-82e7-4932-8932-301fb206be93}, !- Layer 2
  {3d25e8eb-5174-4344-acf9-cbe39bc72211}; !- Layer 3

OS:AdditionalProperties,
  {feb072ad-75f6-49b4-b33e-0fe899e36f03}, !- Handle
  {356d82cd-cf38-4d70-9da6-44bf324b7de7}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {8e2926d0-9e88-4ed3-86cb-2c93a6902f6b}, !- Handle
  {11c0786b-a5a2-434e-8be2-1b4dba6a1261}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {56b8561f-ebd9-422e-9b0b-caf4ea343719}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {e99da579-0145-419b-b50c-ed5279df8468}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {e90dd5fd-5365-405e-9322-eb8314c97949}, !- Layer 1
  {3d25e8eb-5174-4344-acf9-cbe39bc72211}, !- Layer 2
  {56b8561f-ebd9-422e-9b0b-caf4ea343719}; !- Layer 3

OS:AdditionalProperties,
  {e64f5594-6fff-491a-b843-93468574323b}, !- Handle
  {aa67329a-ae93-4408-a1a2-042b6998d411}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {8ebcb7bd-9c25-44b2-ad6a-1e0eabd03127}, !- Handle
  {cd5b3657-f935-4e02-8c5d-e20b8d53598f}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {cd7e4cf4-534b-4efa-84ca-398f7eaeb1ca}, !- Handle
  {300c398b-7a39-45a2-bf3a-37849602ce9d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {d7a96812-a7da-4689-86b2-3efbf1e552e5}, !- Handle
  {f8eb546a-d1f8-4144-a1f5-01901bdc6b07}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {cf3b4c5e-0b14-4bb9-9d6b-c5a169d2171e}, !- Handle
  {7060dfd3-1f1a-4c65-88f2-bdeed4ed5aaf}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {371cd183-e75c-4d87-9715-8bf459daba21}, !- Handle
  {787bea94-b25c-4a34-96b1-2354c7e2de30}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {bd56608e-2a6b-4641-9481-dba00d5efd5c}, !- Handle
  living space Partition,                 !- Name
  {d89b3050-91cc-4bcd-b561-d82640e0c53c}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  130.43586816,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5c599722-8b11-4cd3-89e7-2a81dc17bf14}, !- Handle
  living space Partition,                 !- Name
  {bd56608e-2a6b-4641-9481-dba00d5efd5c}, !- Internal Mass Definition Name
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {92906bef-9412-4f9d-b80a-34b032ff4e09}, !- Handle
  living space|story 2 Partition,         !- Name
  {d89b3050-91cc-4bcd-b561-d82640e0c53c}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  157.19194368,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4ff85b8f-56ac-4c9c-9133-87f36af11b7a}, !- Handle
  living space|story 2 Partition,         !- Name
  {92906bef-9412-4f9d-b80a-34b032ff4e09}, !- Internal Mass Definition Name
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {12b08a51-96ba-4321-ab95-002dcff7b61c}, !- Handle
  finished basement space Partition,      !- Name
  {d89b3050-91cc-4bcd-b561-d82640e0c53c}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  130.43586816,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {20bdeb2d-c2ec-4a90-8cb8-2c2a5fe71c9f}, !- Handle
  finished basement space Partition,      !- Name
  {12b08a51-96ba-4321-ab95-002dcff7b61c}, !- Internal Mass Definition Name
  {100e79c7-5956-4923-b5cc-815d1b49fc2f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {c844b630-de97-4dd7-b747-c8f7c358005c}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {d89b3050-91cc-4bcd-b561-d82640e0c53c}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {c844b630-de97-4dd7-b747-c8f7c358005c}, !- Layer 1
  {2dd0dc7c-d366-4cb7-ac5b-294f1837206c}; !- Layer 2

OS:AdditionalProperties,
  {8ee9c1eb-d697-46d6-b7b8-4b2becc92899}, !- Handle
  {bd56608e-2a6b-4641-9481-dba00d5efd5c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {8941ca02-3c10-41c2-b2a8-35919e41530d}, !- Handle
  {92906bef-9412-4f9d-b80a-34b032ff4e09}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {bc01a6ac-428a-475f-afb8-795a7baee94f}, !- Handle
  {12b08a51-96ba-4321-ab95-002dcff7b61c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {8ae50a3f-361d-4a0a-9a67-124ba28b9f60}, !- Handle
  res furniture mass garage space,        !- Name
  {94058c78-4360-4975-87c7-c3cd9643c119}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.675607552,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2d20e76b-21cb-4c2e-be7c-ed57be6501ed}, !- Handle
  res furniture mass garage space,        !- Name
  {8ae50a3f-361d-4a0a-9a67-124ba28b9f60}, !- Internal Mass Definition Name
  {3a6fd311-7c27-47c5-b235-97ed40550399}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {c4271009-f2c1-4173-b7cf-df11d5abe4e4}, !- Handle
  res furniture material garage space,    !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {94058c78-4360-4975-87c7-c3cd9643c119}, !- Handle
  res furniture construction garage space, !- Name
  ,                                       !- Surface Rendering Name
  {c4271009-f2c1-4173-b7cf-df11d5abe4e4}; !- Layer 1

OS:InternalMass:Definition,
  {54966db3-435c-43bb-bede-9cedfb90d289}, !- Handle
  res furniture mass living space,        !- Name
  {9d6e36bc-e965-4f0c-9170-d399cd91c20a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  52.1743472640002,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5153a298-2ef7-4cd6-b500-7b1674a87888}, !- Handle
  res furniture mass living space,        !- Name
  {54966db3-435c-43bb-bede-9cedfb90d289}, !- Internal Mass Definition Name
  {0ee46e81-6225-459c-aa33-62c57d4c2cce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {9d6e36bc-e965-4f0c-9170-d399cd91c20a}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {c4271009-f2c1-4173-b7cf-df11d5abe4e4}; !- Layer 1

OS:InternalMass:Definition,
  {9adec089-df05-4819-816e-1e8bcf14f9d2}, !- Handle
  res furniture mass living space|story 2, !- Name
  {46ff3e83-16b0-46c8-b740-a06690058645}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  62.8767774720002,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c4ab0845-16fc-40bd-bf38-b14a27c5b261}, !- Handle
  res furniture mass living space|story 2, !- Name
  {9adec089-df05-4819-816e-1e8bcf14f9d2}, !- Internal Mass Definition Name
  {e2d9016d-90be-43a3-a327-464809aacaa6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {46ff3e83-16b0-46c8-b740-a06690058645}, !- Handle
  res furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {c4271009-f2c1-4173-b7cf-df11d5abe4e4}; !- Layer 1

OS:InternalMass:Definition,
  {6b4e3a1c-bfcb-4c74-b7eb-d12ffc336fee}, !- Handle
  res furniture mass finished basement space, !- Name
  {f357b42f-7823-46a4-9bf2-62bbb4a8b4e2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  52.1743472640002,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c0fe661f-220d-4632-adc1-79a48282028a}, !- Handle
  res furniture mass finished basement space, !- Name
  {6b4e3a1c-bfcb-4c74-b7eb-d12ffc336fee}, !- Internal Mass Definition Name
  {100e79c7-5956-4923-b5cc-815d1b49fc2f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {f357b42f-7823-46a4-9bf2-62bbb4a8b4e2}, !- Handle
  res furniture construction finished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {c4271009-f2c1-4173-b7cf-df11d5abe4e4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {3be6bb2f-7568-4467-9b76-0fdd2812cca6}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.3;                                    !- Solar Heat Gain Coefficient

OS:Construction,
  {38b1fd7e-5c02-4368-933d-0390df8d982d}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {3be6bb2f-7568-4467-9b76-0fdd2812cca6}; !- Layer 1

OS:Schedule:Ruleset,
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Handle
  window shading schedule,                !- Name
  {86c2004c-66d3-43e8-b1f3-f56eabd98b79}, !- Schedule Type Limits Name
  {bde614aa-3501-4dea-8728-28617f96d621}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bde614aa-3501-4dea-8728-28617f96d621}, !- Handle
  Schedule Day 3,                         !- Name
  {86c2004c-66d3-43e8-b1f3-f56eabd98b79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d611b38f-2630-4849-aad6-9d06ab734e71}, !- Handle
  window shading schedule allday rule1,   !- Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e54e5e05-ff87-4ea7-82c2-ab152ff47d12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e54e5e05-ff87-4ea7-82c2-ab152ff47d12}, !- Handle
  window shading schedule allday1,        !- Name
  {86c2004c-66d3-43e8-b1f3-f56eabd98b79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {99151c60-eab0-43c7-b002-e3695736357b}, !- Handle
  window shading schedule allday rule2,   !- Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6d4fca28-a728-419d-829b-dcf3d6fd9f47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6d4fca28-a728-419d-829b-dcf3d6fd9f47}, !- Handle
  window shading schedule allday2,        !- Name
  {86c2004c-66d3-43e8-b1f3-f56eabd98b79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {60e9f2a3-9772-4ff9-9999-471c1a4a9272}, !- Handle
  window shading schedule allday rule3,   !- Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {25f40bef-0b21-4311-91d8-a7839dc3b97d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25f40bef-0b21-4311-91d8-a7839dc3b97d}, !- Handle
  window shading schedule allday3,        !- Name
  {86c2004c-66d3-43e8-b1f3-f56eabd98b79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {6aa78a37-ae1f-4390-a52d-eeeb7977c873}, !- Handle
  window shading schedule allday rule4,   !- Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {487509ae-f52c-4003-a133-441db1c9d825}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {487509ae-f52c-4003-a133-441db1c9d825}, !- Handle
  window shading schedule allday4,        !- Name
  {86c2004c-66d3-43e8-b1f3-f56eabd98b79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0ceb3ee1-abe9-46c4-852a-d5e904693254}, !- Handle
  window shading schedule allday rule5,   !- Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7962e9ca-b8ce-450a-9846-2fd8b39a03ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7962e9ca-b8ce-450a-9846-2fd8b39a03ee}, !- Handle
  window shading schedule allday5,        !- Name
  {86c2004c-66d3-43e8-b1f3-f56eabd98b79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {61b713b0-052d-4922-96da-e9491af4e6b7}, !- Handle
  window shading schedule allday rule6,   !- Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bc4b8082-6b45-409c-987e-e3273c2ba5e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bc4b8082-6b45-409c-987e-e3273c2ba5e5}, !- Handle
  window shading schedule allday6,        !- Name
  {86c2004c-66d3-43e8-b1f3-f56eabd98b79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2cc2a71f-dbe9-4cce-ada9-abf8836bd91d}, !- Handle
  window shading schedule allday rule7,   !- Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5e935f36-b8f6-42e2-b097-0a30fb2f33b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e935f36-b8f6-42e2-b097-0a30fb2f33b4}, !- Handle
  window shading schedule allday7,        !- Name
  {86c2004c-66d3-43e8-b1f3-f56eabd98b79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ef46c388-403a-4296-9623-74f8262385b7}, !- Handle
  window shading schedule allday rule8,   !- Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {507e6ef1-837f-4fc3-a3cc-d4cb0b3f8da9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {507e6ef1-837f-4fc3-a3cc-d4cb0b3f8da9}, !- Handle
  window shading schedule allday8,        !- Name
  {86c2004c-66d3-43e8-b1f3-f56eabd98b79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {7a5725fd-5968-4ca7-9b22-69206148ecb2}, !- Handle
  window shading schedule allday rule9,   !- Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e225f11e-4fa7-4623-a627-6c8a682c757e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e225f11e-4fa7-4623-a627-6c8a682c757e}, !- Handle
  window shading schedule allday9,        !- Name
  {86c2004c-66d3-43e8-b1f3-f56eabd98b79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e4320aeb-1f8e-408d-a48b-f22c152da49f}, !- Handle
  window shading schedule allday rule10,  !- Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {64bb40b6-a960-485a-8747-74dcd5e0634b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64bb40b6-a960-485a-8747-74dcd5e0634b}, !- Handle
  window shading schedule allday10,       !- Name
  {86c2004c-66d3-43e8-b1f3-f56eabd98b79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {92c85eaf-48a4-48c9-b23f-4dbdd81ee1f5}, !- Handle
  window shading schedule allday rule11,  !- Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1431a49-1295-4608-8ed1-d6dcba7202b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b1431a49-1295-4608-8ed1-d6dcba7202b4}, !- Handle
  window shading schedule allday11,       !- Name
  {86c2004c-66d3-43e8-b1f3-f56eabd98b79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d7adc382-ecb7-41b3-bac1-f11f46940b0b}, !- Handle
  window shading schedule allday rule12,  !- Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ee9968a-ca34-446b-9c3f-bdb5417f7a0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ee9968a-ca34-446b-9c3f-bdb5417f7a0a}, !- Handle
  window shading schedule allday12,       !- Name
  {86c2004c-66d3-43e8-b1f3-f56eabd98b79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:ShadingSurface,
  {5b06c9aa-27d4-48c5-9306-f1ed97500c23}, !- Handle
  Surface 18 - Window 3 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.089282528, 1.69920039220902, 4.572,  !- X,Y,Z Vertex 1 {m}
  16.089282528, 1.69920039220902, 3.35794967942262, !- X,Y,Z Vertex 2 {m}
  16.089282528, 2.609965824, 3.35794967942262, !- X,Y,Z Vertex 3 {m}
  16.089282528, 2.609965824, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Handle
  window and skylight shading group,      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {0d9307cd-d372-45ba-bc57-945d4354be2a}, !- Handle
  Surface 10 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.089282528, 4.62609831661392, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.089282528, 4.62609831661392, 1.11876190711835, !- X,Y,Z Vertex 2 {m}
  16.089282528, 5.387417216, 1.11876190711835, !- X,Y,Z Vertex 3 {m}
  16.089282528, 5.387417216, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {23794b6d-7d55-421f-8629-319fc4a1962e}, !- Handle
  Surface 13 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.98176491883715, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.98176491883715, 0, 0.957668134929925, !- X,Y,Z Vertex 2 {m}
  3.86393436, 0, 0.957668134929925,       !- X,Y,Z Vertex 3 {m}
  3.86393436, 0, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {855a4784-0a99-45b2-9b45-958804646197}, !- Handle
  Surface 17 - Window 3 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.5539968865195, 8.938491648, 4.572,   !- X,Y,Z Vertex 1 {m}
  10.5539968865195, 8.938491648, 3.41236015616393, !- X,Y,Z Vertex 2 {m}
  9.6840495168, 8.938491648, 3.41236015616393, !- X,Y,Z Vertex 3 {m}
  9.6840495168, 8.938491648, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c681dab4-2c07-4f9c-ba95-2c6c3914ce07}, !- Handle
  Surface 19 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.290962528, -3.6576, 4.572,           !- X,Y,Z Vertex 1 {m}
  14.290962528, -3.6576, 3.51804652086986, !- X,Y,Z Vertex 2 {m}
  15.0816253030414, -3.6576, 3.51804652086986, !- X,Y,Z Vertex 3 {m}
  15.0816253030414, -3.6576, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {18ff1077-cc0e-42e2-a0bc-4e26ee2e62ef}, !- Handle
  Surface 13 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.92489436, 0, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  3.92489436, 0, 0.957668134929925,       !- X,Y,Z Vertex 2 {m}
  4.80706380116285, 0, 0.957668134929925, !- X,Y,Z Vertex 3 {m}
  4.80706380116285, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d1004f34-dda2-41fc-b8e2-84375600667e}, !- Handle
  Surface 13 - Window 3 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.82752097483715, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.82752097483715, 0, 0.957668134929925, !- X,Y,Z Vertex 2 {m}
  6.709690416, 0, 0.957668134929925,      !- X,Y,Z Vertex 3 {m}
  6.709690416, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9c8bfa38-9e5d-4642-b387-e6c256966973}, !- Handle
  Surface 13 - Window 4 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.770650416, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  6.770650416, 0, 0.957668134929925,      !- X,Y,Z Vertex 2 {m}
  7.65281985716285, 0, 0.957668134929925, !- X,Y,Z Vertex 3 {m}
  7.65281985716285, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {96bc2834-83db-45aa-aef3-2556481511cd}, !- Handle
  Surface 21 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.138400632, 0, 4.572,                  !- X,Y,Z Vertex 1 {m}
  3.138400632, 0, 3.45016838357597,       !- X,Y,Z Vertex 2 {m}
  3.97998474034511, 0, 3.45016838357597,  !- X,Y,Z Vertex 3 {m}
  3.97998474034511, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bc6f6b0a-a910-46dd-b50f-a452fdd68c42}, !- Handle
  Surface 13 - Window 5 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.14484175141858, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  9.14484175141858, 0, 0.957668134929925, !- X,Y,Z Vertex 2 {m}
  10.0270111925814, 0, 0.957668134929925, !- X,Y,Z Vertex 3 {m}
  10.0270111925814, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c9b0bdc1-7fec-4c39-8337-2d6de0fcb133}, !- Handle
  Surface 21 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.23585652365489, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  2.23585652365489, 0, 3.45016838357597,  !- X,Y,Z Vertex 2 {m}
  3.077440632, 0, 3.45016838357597,       !- X,Y,Z Vertex 3 {m}
  3.077440632, 0, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4c4f236f-0baf-4d9a-8f85-66dad4a53db6}, !- Handle
  Surface 21 - Window 3 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.34377715565489, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  5.34377715565489, 0, 3.45016838357597,  !- X,Y,Z Vertex 2 {m}
  6.185361264, 0, 3.45016838357597,       !- X,Y,Z Vertex 3 {m}
  6.185361264, 0, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7328b312-0460-4256-a5b3-e231080b1c82}, !- Handle
  Surface 21 - Window 4 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.246321264, 0, 4.572,                  !- X,Y,Z Vertex 1 {m}
  6.246321264, 0, 3.45016838357597,       !- X,Y,Z Vertex 2 {m}
  7.08790537234511, 0, 3.45016838357597,  !- X,Y,Z Vertex 3 {m}
  7.08790537234511, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {22462639-ada5-4cce-9250-06b0b7bef5c7}, !- Handle
  Surface 21 - Window 5 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.45169778765489, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  8.45169778765489, 0, 3.45016838357597,  !- X,Y,Z Vertex 2 {m}
  9.293281896, 0, 3.45016838357597,       !- X,Y,Z Vertex 3 {m}
  9.293281896, 0, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {47ec72d9-6dcf-4acc-87c1-799bc2b1ab8d}, !- Handle
  Surface 21 - Window 6 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.354241896, 0, 4.572,                  !- X,Y,Z Vertex 1 {m}
  9.354241896, 0, 3.45016838357597,       !- X,Y,Z Vertex 2 {m}
  10.1958260043451, 0, 3.45016838357597,  !- X,Y,Z Vertex 3 {m}
  10.1958260043451, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8442b506-6c5e-4d03-bebc-309ccc6a97f0}, !- Handle
  Surface 8 - Window 2 shading surface,   !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.928514432, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 5.928514432, 0.990179694034105,      !- X,Y,Z Vertex 2 {m}
  0, 5.07073475760698, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 5.07073475760698, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3213dd6b-3ddf-4449-aea4-dc7003c75f7a}, !- Handle
  Surface 9 - Window 4 shading surface,   !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.6230895168, 8.938491648, 2.1336,      !- X,Y,Z Vertex 1 {m}
  9.6230895168, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  8.75314214708052, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  8.75314214708052, 8.938491648, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {edcbea0a-9828-418e-9873-fa6c20a4762c}, !- Handle
  Surface 9 - Window 2 shading surface,   !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.8409460224, 8.938491648, 2.1336,     !- X,Y,Z Vertex 1 {m}
  12.8409460224, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  11.9709986526805, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  11.9709986526805, 8.938491648, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4d278cc4-cd67-4752-9257-fe20c05315e3}, !- Handle
  Surface 19 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.4393397529586, -3.6576, 4.572,       !- X,Y,Z Vertex 1 {m}
  13.4393397529586, -3.6576, 3.51804652086986, !- X,Y,Z Vertex 2 {m}
  14.230002528, -3.6576, 3.51804652086986, !- X,Y,Z Vertex 3 {m}
  14.230002528, -3.6576, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b0123583-bb35-4754-a66b-378e65d63ce5}, !- Handle
  Surface 9 - Window 1 shading surface,   !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.7718533921195, 8.938491648, 2.1336,  !- X,Y,Z Vertex 1 {m}
  13.7718533921195, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  12.9019060224, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  12.9019060224, 8.938491648, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e7af75c1-23a2-4c6a-b1da-ea57458a0a34}, !- Handle
  Surface 9 - Window 3 shading surface,   !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.5539968865195, 8.938491648, 2.1336,  !- X,Y,Z Vertex 1 {m}
  10.5539968865195, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  9.6840495168, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  9.6840495168, 8.938491648, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {336c7e90-fea4-4331-89a6-28676ca5be11}, !- Handle
  Surface 9 - Window 5 shading surface,   !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.33614038091948, 8.938491648, 2.1336,  !- X,Y,Z Vertex 1 {m}
  7.33614038091948, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  6.4661930112, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  6.4661930112, 8.938491648, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b6ab7cfd-1919-4a5c-a982-fb516e94cf18}, !- Handle
  Surface 9 - Window 6 shading surface,   !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.4052330112, 8.938491648, 2.1336,      !- X,Y,Z Vertex 1 {m}
  6.4052330112, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  5.53528564148052, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  5.53528564148052, 8.938491648, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {30a64c8f-5601-4b3b-a41e-080bcfcfa8f0}, !- Handle
  Surface 17 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.7718533921195, 8.938491648, 4.572,   !- X,Y,Z Vertex 1 {m}
  13.7718533921195, 8.938491648, 3.41236015616393, !- X,Y,Z Vertex 2 {m}
  12.9019060224, 8.938491648, 3.41236015616393, !- X,Y,Z Vertex 3 {m}
  12.9019060224, 8.938491648, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f9cdd653-e7cb-4ba5-9824-911e828867b5}, !- Handle
  Surface 9 - Window 7 shading surface,   !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.65283019045974, 8.938491648, 2.1336,  !- X,Y,Z Vertex 1 {m}
  3.65283019045974, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  2.78288282074026, 8.938491648, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  2.78288282074026, 8.938491648, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4b54f04f-8d1f-45ce-9275-a0d9c5512df7}, !- Handle
  Surface 17 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.8409460224, 8.938491648, 4.572,      !- X,Y,Z Vertex 1 {m}
  12.8409460224, 8.938491648, 3.41236015616393, !- X,Y,Z Vertex 2 {m}
  11.9709986526805, 8.938491648, 3.41236015616393, !- X,Y,Z Vertex 3 {m}
  11.9709986526805, 8.938491648, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bb1c2010-95a7-4053-b078-458f34d30ea6}, !- Handle
  Surface 17 - Window 4 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.6230895168, 8.938491648, 4.572,       !- X,Y,Z Vertex 1 {m}
  9.6230895168, 8.938491648, 3.41236015616393, !- X,Y,Z Vertex 2 {m}
  8.75314214708052, 8.938491648, 3.41236015616393, !- X,Y,Z Vertex 3 {m}
  8.75314214708052, 8.938491648, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {114c9ee0-3060-41e0-8c0f-6e7c7abfe87d}, !- Handle
  Surface 17 - Window 5 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.33614038091948, 8.938491648, 4.572,   !- X,Y,Z Vertex 1 {m}
  7.33614038091948, 8.938491648, 3.41236015616393, !- X,Y,Z Vertex 2 {m}
  6.4661930112, 8.938491648, 3.41236015616393, !- X,Y,Z Vertex 3 {m}
  6.4661930112, 8.938491648, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b190ad68-4388-4225-bcaf-29f026fe3af2}, !- Handle
  Surface 17 - Window 6 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.4052330112, 8.938491648, 4.572,       !- X,Y,Z Vertex 1 {m}
  6.4052330112, 8.938491648, 3.41236015616393, !- X,Y,Z Vertex 2 {m}
  5.53528564148052, 8.938491648, 3.41236015616393, !- X,Y,Z Vertex 3 {m}
  5.53528564148052, 8.938491648, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f1f52b9c-4510-4785-b1b2-ec4b19930dcb}, !- Handle
  Surface 17 - Window 7 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.65283019045974, 8.938491648, 4.572,   !- X,Y,Z Vertex 1 {m}
  3.65283019045974, 8.938491648, 3.41236015616393, !- X,Y,Z Vertex 2 {m}
  2.78288282074026, 8.938491648, 3.41236015616393, !- X,Y,Z Vertex 3 {m}
  2.78288282074026, 8.938491648, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {75aa412b-0e13-4a08-ba89-67752a3fa803}, !- Handle
  Surface 8 - Window 1 shading surface,   !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 6.84725410639302, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.84725410639302, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 5.989474432, 0.990179694034105,      !- X,Y,Z Vertex 3 {m}
  0, 5.989474432, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e3d64ba7-e3a5-40bf-8693-b9425224c84f}, !- Handle
  Surface 8 - Window 3 shading surface,   !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.86775689039302, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.86775689039302, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 3.009977216, 0.990179694034105,      !- X,Y,Z Vertex 3 {m}
  0, 3.009977216, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {da6dd078-1836-4002-80e9-1bee8a5dc11d}, !- Handle
  Surface 8 - Window 4 shading surface,   !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.949017216, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 2.949017216, 0.990179694034105,      !- X,Y,Z Vertex 2 {m}
  0, 2.09123754160698, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 2.09123754160698, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bb15bfc8-0d7b-4b30-a40b-cadeed27cf18}, !- Handle
  Surface 16 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 6.84725410639302, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 6.84725410639302, 3.4285796940341,   !- X,Y,Z Vertex 2 {m}
  0, 5.989474432, 3.4285796940341,        !- X,Y,Z Vertex 3 {m}
  0, 5.989474432, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {52038804-7605-4caf-8cfe-0568e30e1838}, !- Handle
  Surface 16 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.928514432, 4.572,                  !- X,Y,Z Vertex 1 {m}
  0, 5.928514432, 3.4285796940341,        !- X,Y,Z Vertex 2 {m}
  0, 5.07073475760698, 3.4285796940341,   !- X,Y,Z Vertex 3 {m}
  0, 5.07073475760698, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {66f2a2f0-fff0-48f1-bce4-43b5b2ca0da0}, !- Handle
  Surface 16 - Window 3 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.86775689039302, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 3.86775689039302, 3.4285796940341,   !- X,Y,Z Vertex 2 {m}
  0, 3.009977216, 3.4285796940341,        !- X,Y,Z Vertex 3 {m}
  0, 3.009977216, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ae175a45-6fdf-413a-8d25-6eb41bcb3fc5}, !- Handle
  Surface 10 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.089282528, 5.448377216, 2.1336,      !- X,Y,Z Vertex 1 {m}
  16.089282528, 5.448377216, 1.11876190711835, !- X,Y,Z Vertex 2 {m}
  16.089282528, 6.20969611538608, 1.11876190711835, !- X,Y,Z Vertex 3 {m}
  16.089282528, 6.20969611538608, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {41cee047-74ae-453e-a03c-eefb51247338}, !- Handle
  Surface 16 - Window 4 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.949017216, 4.572,                  !- X,Y,Z Vertex 1 {m}
  0, 2.949017216, 3.4285796940341,        !- X,Y,Z Vertex 2 {m}
  0, 2.09123754160698, 3.4285796940341,   !- X,Y,Z Vertex 3 {m}
  0, 2.09123754160698, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ee252aed-b6c2-4db9-bb49-e90a1ade488d}, !- Handle
  Surface 20 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.431682528, -1.02232886618471, 4.572, !- X,Y,Z Vertex 1 {m}
  12.431682528, -1.02232886618471, 3.53760381862422, !- X,Y,Z Vertex 2 {m}
  12.431682528, -1.79832, 3.53760381862422, !- X,Y,Z Vertex 3 {m}
  12.431682528, -1.79832, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b45e6dce-5a1d-4c9f-9a15-d9fe7246a8a7}, !- Handle
  Surface 20 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.431682528, -1.85928, 4.572,          !- X,Y,Z Vertex 1 {m}
  12.431682528, -1.85928, 3.53760381862422, !- X,Y,Z Vertex 2 {m}
  12.431682528, -2.63527113381529, 3.53760381862422, !- X,Y,Z Vertex 3 {m}
  12.431682528, -2.63527113381529, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cba6ac2e-220f-4fe2-80ec-c42f754bae78}, !- Handle
  Surface 10 - Window 3 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.089282528, 6.79753498230696, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.089282528, 6.79753498230696, 1.11876190711835, !- X,Y,Z Vertex 2 {m}
  16.089282528, 7.55885388169304, 1.11876190711835, !- X,Y,Z Vertex 3 {m}
  16.089282528, 7.55885388169304, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7d5bc37d-b7c4-4663-8021-46ba3d252a6c}, !- Handle
  Surface 18 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.089282528, -1.44982251979098, 4.572, !- X,Y,Z Vertex 1 {m}
  16.089282528, -1.44982251979098, 3.35794967942262, !- X,Y,Z Vertex 2 {m}
  16.089282528, -0.539057088, 3.35794967942262, !- X,Y,Z Vertex 3 {m}
  16.089282528, -0.539057088, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {37c1fe32-96f7-4006-a7d4-d5ac1a44e806}, !- Handle
  Surface 18 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.089282528, -0.478097088, 4.572,      !- X,Y,Z Vertex 1 {m}
  16.089282528, -0.478097088, 3.35794967942262, !- X,Y,Z Vertex 2 {m}
  16.089282528, 0.432668343790981, 3.35794967942262, !- X,Y,Z Vertex 3 {m}
  16.089282528, 0.432668343790981, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d51f4b02-926a-4b62-8be1-8408d2233390}, !- Handle
  Surface 18 - Window 4 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.089282528, 2.670925824, 4.572,       !- X,Y,Z Vertex 1 {m}
  16.089282528, 2.670925824, 3.35794967942262, !- X,Y,Z Vertex 2 {m}
  16.089282528, 3.58169125579098, 3.35794967942262, !- X,Y,Z Vertex 3 {m}
  16.089282528, 3.58169125579098, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {07fa4296-e513-4b76-9895-d2ae5af0ebe4}, !- Handle
  Surface 18 - Window 5 shading surface,  !- Name
  ,                                       !- Construction Name
  {ae7d9adf-3d06-46c0-9288-1a7083652b5d}, !- Shading Surface Group Name
  {627b98c2-c732-4e7a-a753-c71152cd82a7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.089282528, 5.33408602010451, 4.572,  !- X,Y,Z Vertex 1 {m}
  16.089282528, 5.33408602010451, 3.35794967942262, !- X,Y,Z Vertex 2 {m}
  16.089282528, 6.24485145189549, 3.35794967942262, !- X,Y,Z Vertex 3 {m}
  16.089282528, 6.24485145189549, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Material,
  {8d91a320-8b11-417d-bd1a-f2fdf4366d08}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {4054e12c-fd9b-4b34-928a-905a6eba6d34}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {8d91a320-8b11-417d-bd1a-f2fdf4366d08}; !- Layer 1

OS:PlantLoop,
  {30a197c8-159d-4f85-b7b0-a3a030206ffb}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c5fa0ead-14fb-4352-88cc-1d52b878e7a0}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {8dd3f983-5fd3-45de-988a-53e8fa3a9339}, !- Plant Side Inlet Node Name
  {daa97a7f-1d7a-43ff-9d11-15688cb8b159}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {232fc314-f3f0-4cdf-b467-b9876ca4c9be}, !- Demand Side Inlet Node Name
  {7c8d5d95-0a4d-4d38-9827-3e44fdffe2b8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {84b793c3-940c-4394-9334-9e40cd418b59}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e573b77e-4851-4c20-8396-32686cb9db6f}, !- Demand Mixer Name
  {578f7f83-43a9-4b9f-830d-9a040f9fad15}, !- Demand Splitter Name
  {1c632cbd-651a-4080-a0e2-233ba82d928c}, !- Supply Mixer Name
  {08034c06-79b0-461d-9b15-3826f30e7c81}; !- Supply Splitter Name

OS:Node,
  {fc2b4571-88e0-4858-a232-47cf470cbc27}, !- Handle
  Node 5,                                 !- Name
  {8dd3f983-5fd3-45de-988a-53e8fa3a9339}, !- Inlet Port
  {839cad0a-8cfd-4db6-8be4-df635d359b9c}; !- Outlet Port

OS:Node,
  {c5fa0ead-14fb-4352-88cc-1d52b878e7a0}, !- Handle
  Node 6,                                 !- Name
  {9478eb50-9499-4814-a60b-ee41de09f910}, !- Inlet Port
  {daa97a7f-1d7a-43ff-9d11-15688cb8b159}; !- Outlet Port

OS:Node,
  {74c836e0-6f6c-4083-8b64-b283915f4a66}, !- Handle
  Node 7,                                 !- Name
  {c127b26f-bdea-4e7d-9658-070c45072f9e}, !- Inlet Port
  {89bc223d-02dd-4659-8109-5b2a25a6c32f}; !- Outlet Port

OS:Connector:Mixer,
  {1c632cbd-651a-4080-a0e2-233ba82d928c}, !- Handle
  Connector Mixer 1,                      !- Name
  {f7295822-f897-41ff-aca6-a1aa413e1b00}, !- Outlet Branch Name
  {d87669dd-ec4e-4189-a526-b65e50fee3db}, !- Inlet Branch Name 1
  {2d544867-2f39-401a-8561-0f7e67955028}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {08034c06-79b0-461d-9b15-3826f30e7c81}, !- Handle
  Connector Splitter 1,                   !- Name
  {0deaa327-39e6-45bc-a009-bff8ccd30c2c}, !- Inlet Branch Name
  {c127b26f-bdea-4e7d-9658-070c45072f9e}, !- Outlet Branch Name 1
  {af89fb26-6e3a-48f8-ad97-b466c783de25}; !- Outlet Branch Name 2

OS:Connection,
  {8dd3f983-5fd3-45de-988a-53e8fa3a9339}, !- Handle
  {30a197c8-159d-4f85-b7b0-a3a030206ffb}, !- Source Object
  14,                                     !- Outlet Port
  {fc2b4571-88e0-4858-a232-47cf470cbc27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c127b26f-bdea-4e7d-9658-070c45072f9e}, !- Handle
  {08034c06-79b0-461d-9b15-3826f30e7c81}, !- Source Object
  3,                                      !- Outlet Port
  {74c836e0-6f6c-4083-8b64-b283915f4a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daa97a7f-1d7a-43ff-9d11-15688cb8b159}, !- Handle
  {c5fa0ead-14fb-4352-88cc-1d52b878e7a0}, !- Source Object
  3,                                      !- Outlet Port
  {30a197c8-159d-4f85-b7b0-a3a030206ffb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9c7637a9-dc0b-4858-9632-4d757c0b1ec4}, !- Handle
  Node 8,                                 !- Name
  {232fc314-f3f0-4cdf-b467-b9876ca4c9be}, !- Inlet Port
  {d7a67490-8367-4bc7-821e-3c21222c0f3f}; !- Outlet Port

OS:Node,
  {d330ec02-3261-4bf4-9378-9836fc7a714e}, !- Handle
  Node 9,                                 !- Name
  {cf7d5b5d-7452-48c0-acd0-0719ef0880cb}, !- Inlet Port
  {7c8d5d95-0a4d-4d38-9827-3e44fdffe2b8}; !- Outlet Port

OS:Node,
  {3ef7bb08-19e1-45f9-b94a-edfa8856c3a0}, !- Handle
  Node 10,                                !- Name
  {7056b4ad-ffd0-458c-bd1f-1ae5cc9d7d10}, !- Inlet Port
  {01f2d388-975d-4105-b047-58d4e9470b9c}; !- Outlet Port

OS:Connector:Mixer,
  {e573b77e-4851-4c20-8396-32686cb9db6f}, !- Handle
  Connector Mixer 2,                      !- Name
  {cf7d5b5d-7452-48c0-acd0-0719ef0880cb}, !- Outlet Branch Name
  {01f2d388-975d-4105-b047-58d4e9470b9c}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {578f7f83-43a9-4b9f-830d-9a040f9fad15}, !- Handle
  Connector Splitter 2,                   !- Name
  {d7a67490-8367-4bc7-821e-3c21222c0f3f}, !- Inlet Branch Name
  {7056b4ad-ffd0-458c-bd1f-1ae5cc9d7d10}; !- Outlet Branch Name 1

OS:Connection,
  {232fc314-f3f0-4cdf-b467-b9876ca4c9be}, !- Handle
  {30a197c8-159d-4f85-b7b0-a3a030206ffb}, !- Source Object
  17,                                     !- Outlet Port
  {9c7637a9-dc0b-4858-9632-4d757c0b1ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7a67490-8367-4bc7-821e-3c21222c0f3f}, !- Handle
  {9c7637a9-dc0b-4858-9632-4d757c0b1ec4}, !- Source Object
  3,                                      !- Outlet Port
  {578f7f83-43a9-4b9f-830d-9a040f9fad15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7056b4ad-ffd0-458c-bd1f-1ae5cc9d7d10}, !- Handle
  {578f7f83-43a9-4b9f-830d-9a040f9fad15}, !- Source Object
  3,                                      !- Outlet Port
  {3ef7bb08-19e1-45f9-b94a-edfa8856c3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f2d388-975d-4105-b047-58d4e9470b9c}, !- Handle
  {3ef7bb08-19e1-45f9-b94a-edfa8856c3a0}, !- Source Object
  3,                                      !- Outlet Port
  {e573b77e-4851-4c20-8396-32686cb9db6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf7d5b5d-7452-48c0-acd0-0719ef0880cb}, !- Handle
  {e573b77e-4851-4c20-8396-32686cb9db6f}, !- Source Object
  2,                                      !- Outlet Port
  {d330ec02-3261-4bf4-9378-9836fc7a714e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c8d5d95-0a4d-4d38-9827-3e44fdffe2b8}, !- Handle
  {d330ec02-3261-4bf4-9378-9836fc7a714e}, !- Source Object
  3,                                      !- Outlet Port
  {30a197c8-159d-4f85-b7b0-a3a030206ffb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d1920b3c-c463-493e-a521-9f43b809c2b9}, !- Handle
  {30a197c8-159d-4f85-b7b0-a3a030206ffb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {84b793c3-940c-4394-9334-9e40cd418b59}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {5e1003f2-0a45-47a4-8b97-8d29a736c100}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {89bc223d-02dd-4659-8109-5b2a25a6c32f}, !- Inlet Node Name
  {6d17a126-ef01-4467-b942-1310105285e8}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {15fcc89b-d2d6-4fec-a38a-c0a177f74ef2}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {15306822-fb25-4e30-a3fa-06eedcd18fc9}, !- Inlet Node Name
  {9478eb50-9499-4814-a60b-ee41de09f910}; !- Outlet Node Name

OS:Node,
  {d9e37f86-4f2e-41ba-b1f2-323158193584}, !- Handle
  Node 11,                                !- Name
  {6d17a126-ef01-4467-b942-1310105285e8}, !- Inlet Port
  {d87669dd-ec4e-4189-a526-b65e50fee3db}; !- Outlet Port

OS:Connection,
  {89bc223d-02dd-4659-8109-5b2a25a6c32f}, !- Handle
  {74c836e0-6f6c-4083-8b64-b283915f4a66}, !- Source Object
  3,                                      !- Outlet Port
  {5e1003f2-0a45-47a4-8b97-8d29a736c100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d17a126-ef01-4467-b942-1310105285e8}, !- Handle
  {5e1003f2-0a45-47a4-8b97-8d29a736c100}, !- Source Object
  3,                                      !- Outlet Port
  {d9e37f86-4f2e-41ba-b1f2-323158193584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d87669dd-ec4e-4189-a526-b65e50fee3db}, !- Handle
  {d9e37f86-4f2e-41ba-b1f2-323158193584}, !- Source Object
  3,                                      !- Outlet Port
  {1c632cbd-651a-4080-a0e2-233ba82d928c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1928eebb-d310-43f6-a9e7-3bc9e9b0cf31}, !- Handle
  Node 12,                                !- Name
  {f7295822-f897-41ff-aca6-a1aa413e1b00}, !- Inlet Port
  {15306822-fb25-4e30-a3fa-06eedcd18fc9}; !- Outlet Port

OS:Connection,
  {f7295822-f897-41ff-aca6-a1aa413e1b00}, !- Handle
  {1c632cbd-651a-4080-a0e2-233ba82d928c}, !- Source Object
  2,                                      !- Outlet Port
  {1928eebb-d310-43f6-a9e7-3bc9e9b0cf31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15306822-fb25-4e30-a3fa-06eedcd18fc9}, !- Handle
  {1928eebb-d310-43f6-a9e7-3bc9e9b0cf31}, !- Source Object
  3,                                      !- Outlet Port
  {15fcc89b-d2d6-4fec-a38a-c0a177f74ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9478eb50-9499-4814-a60b-ee41de09f910}, !- Handle
  {15fcc89b-d2d6-4fec-a38a-c0a177f74ef2}, !- Source Object
  3,                                      !- Outlet Port
  {c5fa0ead-14fb-4352-88cc-1d52b878e7a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {967f8807-b4ca-4746-8962-cc4f76718415}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {839cad0a-8cfd-4db6-8be4-df635d359b9c}, !- Inlet Node Name
  {881ddea0-af0f-47df-b403-1d555c589022}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8d6167ae-47ed-41ba-831a-15a25320233d}, !- Handle
  Node 13,                                !- Name
  {881ddea0-af0f-47df-b403-1d555c589022}, !- Inlet Port
  {0deaa327-39e6-45bc-a009-bff8ccd30c2c}; !- Outlet Port

OS:Connection,
  {839cad0a-8cfd-4db6-8be4-df635d359b9c}, !- Handle
  {fc2b4571-88e0-4858-a232-47cf470cbc27}, !- Source Object
  3,                                      !- Outlet Port
  {967f8807-b4ca-4746-8962-cc4f76718415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {881ddea0-af0f-47df-b403-1d555c589022}, !- Handle
  {967f8807-b4ca-4746-8962-cc4f76718415}, !- Source Object
  3,                                      !- Outlet Port
  {8d6167ae-47ed-41ba-831a-15a25320233d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0deaa327-39e6-45bc-a009-bff8ccd30c2c}, !- Handle
  {8d6167ae-47ed-41ba-831a-15a25320233d}, !- Source Object
  3,                                      !- Outlet Port
  {08034c06-79b0-461d-9b15-3826f30e7c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0a4bb163-8700-4c57-bcad-943c46d42429}, !- Handle
  dhw temp,                               !- Name
  {566f23f0-11e9-429e-9944-a969aaa6fa44}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {e2a16aa7-7bcf-4d7b-8355-3a8107117396}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {0a4bb163-8700-4c57-bcad-943c46d42429}, !- Schedule Name
  {c5fa0ead-14fb-4352-88cc-1d52b878e7a0}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {566f23f0-11e9-429e-9944-a969aaa6fa44}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ad97ca9d-1d2d-43b2-b874-759f49b1dd7c}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {5b96c0b0-d99d-4be3-973c-81255a83ee25}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Propane,                                !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {d5f094e9-8df9-4bb9-8472-5fbc773e0108}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {2ffe1c3b-20bd-4b5d-aea9-bbda85fc1a4d}, !- Use Side Inlet Node Name
  {1178af96-5b60-45f5-afdc-a744e802b781}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {c0748314-41b7-479c-8ac2-06026cd93553}, !- Handle
  {ad97ca9d-1d2d-43b2-b874-759f49b1dd7c}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {5b96c0b0-d99d-4be3-973c-81255a83ee25}, !- Handle
  WH Setpoint Temp,                       !- Name
  {566f23f0-11e9-429e-9944-a969aaa6fa44}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:Node,
  {201a3d67-206d-4c00-858f-9b64b8e0f02b}, !- Handle
  Node 14,                                !- Name
  {af89fb26-6e3a-48f8-ad97-b466c783de25}, !- Inlet Port
  {2ffe1c3b-20bd-4b5d-aea9-bbda85fc1a4d}; !- Outlet Port

OS:Connection,
  {af89fb26-6e3a-48f8-ad97-b466c783de25}, !- Handle
  {08034c06-79b0-461d-9b15-3826f30e7c81}, !- Source Object
  4,                                      !- Outlet Port
  {201a3d67-206d-4c00-858f-9b64b8e0f02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a1d91aa-6bf6-4c64-96a9-d37b22da5857}, !- Handle
  Node 15,                                !- Name
  {1178af96-5b60-45f5-afdc-a744e802b781}, !- Inlet Port
  {2d544867-2f39-401a-8561-0f7e67955028}; !- Outlet Port

OS:Connection,
  {2ffe1c3b-20bd-4b5d-aea9-bbda85fc1a4d}, !- Handle
  {201a3d67-206d-4c00-858f-9b64b8e0f02b}, !- Source Object
  3,                                      !- Outlet Port
  {ad97ca9d-1d2d-43b2-b874-759f49b1dd7c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1178af96-5b60-45f5-afdc-a744e802b781}, !- Handle
  {ad97ca9d-1d2d-43b2-b874-759f49b1dd7c}, !- Source Object
  32,                                     !- Outlet Port
  {2a1d91aa-6bf6-4c64-96a9-d37b22da5857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d544867-2f39-401a-8561-0f7e67955028}, !- Handle
  {2a1d91aa-6bf6-4c64-96a9-d37b22da5857}, !- Source Object
  3,                                      !- Outlet Port
  {1c632cbd-651a-4080-a0e2-233ba82d928c}, !- Target Object
  4;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {d8cf0021-02e5-4960-8c67-cbc03f499e96}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {1c531300-7c40-4e15-8020-621c560a4914}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {18945e48-a0d6-40df-b4a2-2dbf598c8905}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {23f66b80-047e-4ee8-adbe-1a016ac8f5c1}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {eb1c87b8-649a-4df2-a1b3-11728f40739c}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {732c40fc-5132-4b8c-bb05-afd50bee3235}, !- Handle
  Always On Discrete,                     !- Name
  {c350c16f-c00a-4f0f-b845-71ff958a2c88}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c350c16f-c00a-4f0f-b845-71ff958a2c88}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {4dc44909-f639-4797-9316-558780890d7f}, !- Handle
  res ac cooling coil,                    !- Name
  {732c40fc-5132-4b8c-bb05-afd50bee3235}, !- Availability Schedule Name
  17584.2642103166,                       !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  0.911094539096735,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d8cf0021-02e5-4960-8c67-cbc03f499e96}, !- Total Cooling Capacity Function of Temperature Curve Name
  {23f66b80-047e-4ee8-adbe-1a016ac8f5c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1c531300-7c40-4e15-8020-621c560a4914}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb1c87b8-649a-4df2-a1b3-11728f40739c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {18945e48-a0d6-40df-b4a2-2dbf598c8905}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {d2df3e8b-06cc-4354-9aeb-ea0182b059da}, !- Handle
  res ac clg supply fan,                  !- Name
  {732c40fc-5132-4b8c-bb05-afd50bee3235}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a9d5dfe0-52cb-4418-b973-33f462536670}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b93c0ad8-4fdd-4d72-9d4f-c991a8816fd2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac clg supply fan;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {a9d5dfe0-52cb-4418-b973-33f462536670}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b93c0ad8-4fdd-4d72-9d4f-c991a8816fd2}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2f344669-9681-46bf-84b7-b2f694ca0ebe}, !- Handle
  res ac unitary system,                  !- Name
  Load,                                   !- Control Type
  {9a5efb59-3ef0-4ab4-bad3-4ad4d8fc1abf}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {732c40fc-5132-4b8c-bb05-afd50bee3235}, !- Availability Schedule Name
  {2b39e1d2-6eea-4912-b557-0cfb5444ef7f}, !- Air Inlet Node Name
  {88f021c3-f4b6-4d1e-8f83-16ae19daa9cd}, !- Air Outlet Node Name
  {d2df3e8b-06cc-4354-9aeb-ea0182b059da}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {55341f97-8e80-467d-8fd4-bd1ddff0d524}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4dc44909-f639-4797-9316-558780890d7f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.17750887078288,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {55341f97-8e80-467d-8fd4-bd1ddff0d524}, !- Handle
  Always Off Discrete,                    !- Name
  {14246043-faff-4715-8294-48c7fa8f3839}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {14246043-faff-4715-8294-48c7fa8f3839}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {0a34dbd6-e6be-4273-9870-88c2c0fa0b54}, !- Handle
  res ac asys,                            !- Name
  ,                                       !- Controller List Name
  {732c40fc-5132-4b8c-bb05-afd50bee3235}, !- Availability Schedule
  {44932bff-0221-4919-816a-52a80c46458b}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b496bf5f-3dac-477c-9c25-b0887de0b01c}, !- Supply Side Inlet Node Name
  {91fb45e9-b44b-4c0f-a4ad-cb8001863990}, !- Demand Side Outlet Node Name
  {ec51a2c6-df0e-4977-8a33-66d4da4aa19b}, !- Demand Side Inlet Node A
  {c7bc703f-6f33-464a-93d9-4a23489788b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {65c8d192-1b59-496c-96c4-7ec3a4564dcd}, !- Demand Mixer Name
  {6c4eff1b-b7bc-45d4-b59c-f2ae37c4fa92}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0d9771f4-31a2-4773-86f9-97b6fc453f9d}, !- Handle
  Node 16,                                !- Name
  {b496bf5f-3dac-477c-9c25-b0887de0b01c}, !- Inlet Port
  {2b39e1d2-6eea-4912-b557-0cfb5444ef7f}; !- Outlet Port

OS:Node,
  {34087882-d0c7-476b-b6ad-43604d4c2b33}, !- Handle
  Node 17,                                !- Name
  {88f021c3-f4b6-4d1e-8f83-16ae19daa9cd}, !- Inlet Port
  {c7bc703f-6f33-464a-93d9-4a23489788b3}; !- Outlet Port

OS:Connection,
  {b496bf5f-3dac-477c-9c25-b0887de0b01c}, !- Handle
  {0a34dbd6-e6be-4273-9870-88c2c0fa0b54}, !- Source Object
  9,                                      !- Outlet Port
  {0d9771f4-31a2-4773-86f9-97b6fc453f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7bc703f-6f33-464a-93d9-4a23489788b3}, !- Handle
  {34087882-d0c7-476b-b6ad-43604d4c2b33}, !- Source Object
  3,                                      !- Outlet Port
  {0a34dbd6-e6be-4273-9870-88c2c0fa0b54}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {95c46a35-7ec8-4654-bd4a-fe37059ae48a}, !- Handle
  Node 18,                                !- Name
  {ec51a2c6-df0e-4977-8a33-66d4da4aa19b}, !- Inlet Port
  {7dd7df53-6d60-44f4-aa0b-9449513665e0}; !- Outlet Port

OS:Node,
  {6eb52514-5166-437d-b891-b285117b0293}, !- Handle
  Node 19,                                !- Name
  {82b0ef6d-d156-4618-b8d9-2e31a54337aa}, !- Inlet Port
  {91fb45e9-b44b-4c0f-a4ad-cb8001863990}; !- Outlet Port

OS:Node,
  {298051f6-0e88-43b7-ad27-8e00bfdbd5b4}, !- Handle
  Node 20,                                !- Name
  {b4abbb20-3595-40d6-8f6a-725be4179dc7}, !- Inlet Port
  {aacbb785-5b39-4601-ac75-d82cbdd321de}; !- Outlet Port

OS:Connection,
  {ec51a2c6-df0e-4977-8a33-66d4da4aa19b}, !- Handle
  {0a34dbd6-e6be-4273-9870-88c2c0fa0b54}, !- Source Object
  11,                                     !- Outlet Port
  {95c46a35-7ec8-4654-bd4a-fe37059ae48a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91fb45e9-b44b-4c0f-a4ad-cb8001863990}, !- Handle
  {6eb52514-5166-437d-b891-b285117b0293}, !- Source Object
  3,                                      !- Outlet Port
  {0a34dbd6-e6be-4273-9870-88c2c0fa0b54}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6c4eff1b-b7bc-45d4-b59c-f2ae37c4fa92}, !- Handle
  res ac zone splitter,                   !- Name
  {7dd7df53-6d60-44f4-aa0b-9449513665e0}, !- Inlet Node Name
  {c8c1fa6e-ea53-4b5e-983f-40a4ce7c5817}, !- Outlet Node Name 1
  {246048d3-0df6-463a-9a4f-5377c19c3c47}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {65c8d192-1b59-496c-96c4-7ec3a4564dcd}, !- Handle
  res ac zone mixer,                      !- Name
  {82b0ef6d-d156-4618-b8d9-2e31a54337aa}, !- Outlet Node Name
  {90b7252e-0522-46ec-9177-80de775515b8}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {7dd7df53-6d60-44f4-aa0b-9449513665e0}, !- Handle
  {95c46a35-7ec8-4654-bd4a-fe37059ae48a}, !- Source Object
  3,                                      !- Outlet Port
  {6c4eff1b-b7bc-45d4-b59c-f2ae37c4fa92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82b0ef6d-d156-4618-b8d9-2e31a54337aa}, !- Handle
  {65c8d192-1b59-496c-96c4-7ec3a4564dcd}, !- Source Object
  2,                                      !- Outlet Port
  {6eb52514-5166-437d-b891-b285117b0293}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {253b9c51-7292-4fce-b86d-0849240213ee}, !- Handle
  {0a34dbd6-e6be-4273-9870-88c2c0fa0b54}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {44932bff-0221-4919-816a-52a80c46458b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {2b39e1d2-6eea-4912-b557-0cfb5444ef7f}, !- Handle
  {0d9771f4-31a2-4773-86f9-97b6fc453f9d}, !- Source Object
  3,                                      !- Outlet Port
  {2f344669-9681-46bf-84b7-b2f694ca0ebe}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {88f021c3-f4b6-4d1e-8f83-16ae19daa9cd}, !- Handle
  {2f344669-9681-46bf-84b7-b2f694ca0ebe}, !- Source Object
  7,                                      !- Outlet Port
  {34087882-d0c7-476b-b6ad-43604d4c2b33}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8925f9b1-5aa9-45f1-952b-37487d78dbee}, !- Handle
  res ac living zone direct air,          !- Name
  {732c40fc-5132-4b8c-bb05-afd50bee3235}, !- Availability Schedule Name
  {a3965c3a-f3ad-46d7-9e1e-0278cf688b8e}, !- Air Inlet Node Name
  {b4abbb20-3595-40d6-8f6a-725be4179dc7}, !- Air Outlet Node Name
  1.07735438670083;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c948a52d-7a4a-41d2-b85d-507f3c4570d5}, !- Handle
  Node 21,                                !- Name
  {6913032d-2994-49c0-8f80-2dfbf78a2afe}, !- Inlet Port
  {95213c5a-b3a9-4511-aed6-94316154fbdd}; !- Outlet Port

OS:Connection,
  {aacbb785-5b39-4601-ac75-d82cbdd321de}, !- Handle
  {298051f6-0e88-43b7-ad27-8e00bfdbd5b4}, !- Source Object
  3,                                      !- Outlet Port
  {9fd44a3b-8a50-4f09-bf1a-29682e41384b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6913032d-2994-49c0-8f80-2dfbf78a2afe}, !- Handle
  {1c61f206-bb51-4b00-8532-c947b245ebb2}, !- Source Object
  2,                                      !- Outlet Port
  {c948a52d-7a4a-41d2-b85d-507f3c4570d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72a04ae6-53d8-4bf2-9c55-2d2ae2b8bc43}, !- Handle
  Node 22,                                !- Name
  {c8c1fa6e-ea53-4b5e-983f-40a4ce7c5817}, !- Inlet Port
  {a3965c3a-f3ad-46d7-9e1e-0278cf688b8e}; !- Outlet Port

OS:Connection,
  {c8c1fa6e-ea53-4b5e-983f-40a4ce7c5817}, !- Handle
  {6c4eff1b-b7bc-45d4-b59c-f2ae37c4fa92}, !- Source Object
  3,                                      !- Outlet Port
  {72a04ae6-53d8-4bf2-9c55-2d2ae2b8bc43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3965c3a-f3ad-46d7-9e1e-0278cf688b8e}, !- Handle
  {72a04ae6-53d8-4bf2-9c55-2d2ae2b8bc43}, !- Source Object
  3,                                      !- Outlet Port
  {8925f9b1-5aa9-45f1-952b-37487d78dbee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4abbb20-3595-40d6-8f6a-725be4179dc7}, !- Handle
  {8925f9b1-5aa9-45f1-952b-37487d78dbee}, !- Source Object
  4,                                      !- Outlet Port
  {298051f6-0e88-43b7-ad27-8e00bfdbd5b4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {06374fc3-5bbb-4aa7-993b-f18007c90d37}, !- Handle
  res ac finished basement zone direct air, !- Name
  {732c40fc-5132-4b8c-bb05-afd50bee3235}, !- Availability Schedule Name
  {79d656c4-1e5e-425d-b0ee-a551e1c685e1}, !- Air Inlet Node Name
  {0cf4015c-48b0-47f9-81a8-315fc2213d3b}, !- Air Outlet Node Name
  0.100154484082055;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {937a809c-fd59-4251-87ac-2629bd45ff56}, !- Handle
  Node 23,                                !- Name
  {0cf4015c-48b0-47f9-81a8-315fc2213d3b}, !- Inlet Port
  {71b1d959-a70b-46c0-bd50-ba292b31a4fd}; !- Outlet Port

OS:Node,
  {41dfba58-521b-4949-bdd4-c8d69c339e87}, !- Handle
  Node 24,                                !- Name
  {db86f561-0a04-4844-bb75-1dbbff0699fc}, !- Inlet Port
  {4a40049c-1eb5-4ec2-bad3-410b9f977fd1}; !- Outlet Port

OS:Connection,
  {71b1d959-a70b-46c0-bd50-ba292b31a4fd}, !- Handle
  {937a809c-fd59-4251-87ac-2629bd45ff56}, !- Source Object
  3,                                      !- Outlet Port
  {d6e96e4a-a7dc-47c0-b32b-1e322fc77008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db86f561-0a04-4844-bb75-1dbbff0699fc}, !- Handle
  {bf71ad11-2735-4f37-b8ad-f80bd5ec60d9}, !- Source Object
  2,                                      !- Outlet Port
  {41dfba58-521b-4949-bdd4-c8d69c339e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8876349-773b-4c57-8d89-0d26724833ef}, !- Handle
  Node 25,                                !- Name
  {246048d3-0df6-463a-9a4f-5377c19c3c47}, !- Inlet Port
  {79d656c4-1e5e-425d-b0ee-a551e1c685e1}; !- Outlet Port

OS:Connection,
  {246048d3-0df6-463a-9a4f-5377c19c3c47}, !- Handle
  {6c4eff1b-b7bc-45d4-b59c-f2ae37c4fa92}, !- Source Object
  4,                                      !- Outlet Port
  {d8876349-773b-4c57-8d89-0d26724833ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79d656c4-1e5e-425d-b0ee-a551e1c685e1}, !- Handle
  {d8876349-773b-4c57-8d89-0d26724833ef}, !- Source Object
  3,                                      !- Outlet Port
  {06374fc3-5bbb-4aa7-993b-f18007c90d37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cf4015c-48b0-47f9-81a8-315fc2213d3b}, !- Handle
  {06374fc3-5bbb-4aa7-993b-f18007c90d37}, !- Source Object
  4,                                      !- Outlet Port
  {937a809c-fd59-4251-87ac-2629bd45ff56}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {60f427c3-ac71-4d57-aff0-4f6e812d0047}, !- Handle
  {2f344669-9681-46bf-84b7-b2f694ca0ebe}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Coil:Heating:Gas,
  {035bcb14-8777-47c4-91d5-a60252ddcbcf}, !- Handle
  res unit heater gas heating coil,       !- Name
  {732c40fc-5132-4b8c-bb05-afd50bee3235}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  26814.3545156416,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {9839aad7-e98d-4367-843c-00895853f5d0}, !- Handle
  res unit heater gas htg supply fan,     !- Name
  {732c40fc-5132-4b8c-bb05-afd50bee3235}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  1.36202087922019,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68a0318f-0279-45a7-a2b8-25b8b93db92e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {75de9249-b6e2-4b22-88e0-0895ccb66d7d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res unit heater gas htg supply fan;     !- End-Use Subcategory

OS:Curve:Exponent,
  {68a0318f-0279-45a7-a2b8-25b8b93db92e}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {75de9249-b6e2-4b22-88e0-0895ccb66d7d}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e3049dc4-0546-46a1-a401-6d72f3f0bcee}, !- Handle
  res unit heater gas unitary system,     !- Name
  Load,                                   !- Control Type
  {9a5efb59-3ef0-4ab4-bad3-4ad4d8fc1abf}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {732c40fc-5132-4b8c-bb05-afd50bee3235}, !- Availability Schedule Name
  {cc42f69b-d6cb-4412-8441-e3afb9495ce0}, !- Air Inlet Node Name
  {889c92a0-3a12-423e-b983-f77dad611c52}, !- Air Outlet Node Name
  {9839aad7-e98d-4367-843c-00895853f5d0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {55341f97-8e80-467d-8fd4-bd1ddff0d524}, !- Supply Air Fan Operating Mode Schedule Name
  {035bcb14-8777-47c4-91d5-a60252ddcbcf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.36201656116653,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {7aaf8501-25e5-4a27-bcdb-0b7c5d6b7c84}, !- Handle
  Node 26,                                !- Name
  {407b228b-0b56-4acb-b4e1-21248658282a}, !- Inlet Port
  {cc42f69b-d6cb-4412-8441-e3afb9495ce0}; !- Outlet Port

OS:Connection,
  {407b228b-0b56-4acb-b4e1-21248658282a}, !- Handle
  {005ff75a-d53c-49b9-84b4-49b44f24e0ce}, !- Source Object
  2,                                      !- Outlet Port
  {7aaf8501-25e5-4a27-bcdb-0b7c5d6b7c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc42f69b-d6cb-4412-8441-e3afb9495ce0}, !- Handle
  {7aaf8501-25e5-4a27-bcdb-0b7c5d6b7c84}, !- Source Object
  3,                                      !- Outlet Port
  {e3049dc4-0546-46a1-a401-6d72f3f0bcee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e3def658-3ae7-4492-ad44-432cca4ac3af}, !- Handle
  Node 27,                                !- Name
  {889c92a0-3a12-423e-b983-f77dad611c52}, !- Inlet Port
  {13cb96d4-f351-4eb8-bfa7-1379ea662d6d}; !- Outlet Port

OS:Connection,
  {13cb96d4-f351-4eb8-bfa7-1379ea662d6d}, !- Handle
  {e3def658-3ae7-4492-ad44-432cca4ac3af}, !- Source Object
  3,                                      !- Outlet Port
  {9fd44a3b-8a50-4f09-bf1a-29682e41384b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {889c92a0-3a12-423e-b983-f77dad611c52}, !- Handle
  {e3049dc4-0546-46a1-a401-6d72f3f0bcee}, !- Source Object
  7,                                      !- Outlet Port
  {e3def658-3ae7-4492-ad44-432cca4ac3af}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {b0221b44-58a6-4cb1-981f-04ad9ba7f095}, !- Handle
  {e3049dc4-0546-46a1-a401-6d72f3f0bcee}, !- Object Name
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0,                                    !- Feature Value 1
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:Coil:Heating:Gas,
  {8ed68275-0fc6-4115-971b-329bab63924f}, !- Handle
  res unit heater gas heating coil 1,     !- Name
  {732c40fc-5132-4b8c-bb05-afd50bee3235}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  2492.75250155283,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {2fc089d1-7dea-435e-ab53-f8289e8661e5}, !- Handle
  res unit heater gas htg supply fan 1,   !- Name
  {732c40fc-5132-4b8c-bb05-afd50bee3235}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.126618037807429,                      !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79d71921-6de7-41f3-a74f-412787e7fb8a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cb6334b9-8427-4132-ad18-fba1d46c8116}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res unit heater gas htg supply fan;     !- End-Use Subcategory

OS:Curve:Exponent,
  {79d71921-6de7-41f3-a74f-412787e7fb8a}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cb6334b9-8427-4132-ad18-fba1d46c8116}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {872ae44f-64fe-47e8-a546-28c7c5952381}, !- Handle
  res unit heater gas unitary system 1,   !- Name
  Load,                                   !- Control Type
  {d5f094e9-8df9-4bb9-8472-5fbc773e0108}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {732c40fc-5132-4b8c-bb05-afd50bee3235}, !- Availability Schedule Name
  {e74022ef-92bb-4a78-bdf1-a6c5a089201b}, !- Air Inlet Node Name
  {48ced96b-b46f-4f2f-a5b1-fd536b14428f}, !- Air Outlet Node Name
  {2fc089d1-7dea-435e-ab53-f8289e8661e5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {55341f97-8e80-467d-8fd4-bd1ddff0d524}, !- Supply Air Fan Operating Mode Schedule Name
  {8ed68275-0fc6-4115-971b-329bab63924f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.126617636386651,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {f38f152a-2b38-4889-b3b5-f2c152f42838}, !- Handle
  Node 28,                                !- Name
  {4658e606-6037-495d-b92e-a7183f9f5213}, !- Inlet Port
  {e74022ef-92bb-4a78-bdf1-a6c5a089201b}; !- Outlet Port

OS:Connection,
  {4658e606-6037-495d-b92e-a7183f9f5213}, !- Handle
  {f52bd791-1c36-4bb1-8ea4-5ceecd6c4b56}, !- Source Object
  2,                                      !- Outlet Port
  {f38f152a-2b38-4889-b3b5-f2c152f42838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e74022ef-92bb-4a78-bdf1-a6c5a089201b}, !- Handle
  {f38f152a-2b38-4889-b3b5-f2c152f42838}, !- Source Object
  3,                                      !- Outlet Port
  {872ae44f-64fe-47e8-a546-28c7c5952381}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30628e2f-665c-43f2-bbbe-4ae24cc2fad6}, !- Handle
  Node 29,                                !- Name
  {48ced96b-b46f-4f2f-a5b1-fd536b14428f}, !- Inlet Port
  {915e8430-4a3c-407f-9660-615ce8c6c28f}; !- Outlet Port

OS:Connection,
  {915e8430-4a3c-407f-9660-615ce8c6c28f}, !- Handle
  {30628e2f-665c-43f2-bbbe-4ae24cc2fad6}, !- Source Object
  3,                                      !- Outlet Port
  {d6e96e4a-a7dc-47c0-b32b-1e322fc77008}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48ced96b-b46f-4f2f-a5b1-fd536b14428f}, !- Handle
  {872ae44f-64fe-47e8-a546-28c7c5952381}, !- Source Object
  7,                                      !- Outlet Port
  {30628e2f-665c-43f2-bbbe-4ae24cc2fad6}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {9d9787b9-5ea6-4bd7-bd5a-bbb80c4ab59f}, !- Handle
  {872ae44f-64fe-47e8-a546-28c7c5952381}, !- Object Name
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0,                                    !- Feature Value 1
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:Schedule:Ruleset,
  {d42be97f-f5ed-4fda-94d6-155b02e3a578}, !- Handle
  res heating season,                     !- Name
  {c350c16f-c00a-4f0f-b845-71ff958a2c88}, !- Schedule Type Limits Name
  {6e8811d7-f8b8-447c-b39e-263395ab5f9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e8811d7-f8b8-447c-b39e-263395ab5f9f}, !- Handle
  Schedule Day 4,                         !- Name
  {c350c16f-c00a-4f0f-b845-71ff958a2c88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {052d6e6c-8b8e-4fda-822f-52b0080d9b03}, !- Handle
  res heating season allday rule1,        !- Name
  {d42be97f-f5ed-4fda-94d6-155b02e3a578}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {daea884c-0e5c-4f3d-b6ac-93ae400db0ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {daea884c-0e5c-4f3d-b6ac-93ae400db0ea}, !- Handle
  res heating season allday1,             !- Name
  {c350c16f-c00a-4f0f-b845-71ff958a2c88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8913a713-2039-4ad6-8dad-03ae8f1b7720}, !- Handle
  res heating season allday rule2,        !- Name
  {d42be97f-f5ed-4fda-94d6-155b02e3a578}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {022e8c20-89ac-47ae-95e4-5e67f1f8f438}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {022e8c20-89ac-47ae-95e4-5e67f1f8f438}, !- Handle
  res heating season allday2,             !- Name
  {c350c16f-c00a-4f0f-b845-71ff958a2c88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aea63cbc-663a-4f41-8058-700ef83a2f81}, !- Handle
  res heating season allday rule3,        !- Name
  {d42be97f-f5ed-4fda-94d6-155b02e3a578}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {657feb89-a23e-49e0-9d1a-243d97132944}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {657feb89-a23e-49e0-9d1a-243d97132944}, !- Handle
  res heating season allday3,             !- Name
  {c350c16f-c00a-4f0f-b845-71ff958a2c88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d53e3df5-b12c-4d44-b1ec-c6c2b6a9e73d}, !- Handle
  res heating season allday rule4,        !- Name
  {d42be97f-f5ed-4fda-94d6-155b02e3a578}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {3acf7f7a-196c-46ac-8b42-130826d84938}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3acf7f7a-196c-46ac-8b42-130826d84938}, !- Handle
  res heating season allday4,             !- Name
  {c350c16f-c00a-4f0f-b845-71ff958a2c88}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
